<?xml version="1.0"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="uniflair_bcwc_TCPIP_Modbus_chiller"
	ddfname="Uniflair BCWC Chiller [pcoWeb][Modbus TCP]"
	ddfversion="5"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="bcwc_TCPIP_Modbus_chiller">
		<oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setProductData ruleid="vendordata" field="vendor">Uniflair/Schneider-Electric</setProductData>
		<setProductData ruleid="modeldata" field="model">BCWC</setProductData>
	</device>

	<device deviceid="uniflair_bcwc_sensors">
		<oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

		<enumMap ruleid="on-off-em">
			<label>Off</label>
			<label>On</label>
			<label>Unknown</label>
		</enumMap>

		<valueMap ruleid="on-off-vm">
			<valueIn>0</valueIn>  <valueOut>0</valueOut>
			<valueIn>1</valueIn>  <valueOut>1</valueOut>
			<valueIn>*</valueIn>  <valueOut>2</valueOut>
		</valueMap>

		<!-- ....................................................... function 1: coils -->
		<stateSensor ruleid="system_on_Sensor">
			<type>state</type>
			<sensorId>SYSTEM_ON</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>system_on</getOid>
				</mapValue>
			</value>
			<label>System On</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_on_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_ON</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_1_on</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 On</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_on_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_ON</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_2_on</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 On</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_on_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_3_ON</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_3_on</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 On</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_on_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_4_ON</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_4_on</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 On</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp1_hotgas_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_1_HOTGAS</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_1_hotgas</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 Hotgas Electrovalve</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp2_hotgas_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_2_HOTGAS</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_2_hotgas</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 Hotgas Electrovalve</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp3_hotgas_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_3_HOTGAS</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_3_hotgas</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 Hotgas Electrovalve</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="comp4_hotgas_Sensor">
			<type>state</type>
			<sensorId>COMPRESSOR_4_HOTGAS</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_4_hotgas</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 Hotgas Electrovalve</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="comp1_running">
			<type>state</type>
			<sensorId>COMPRESSOR_1_RUNNING</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_1_running</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 running</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="comp2_running">
			<type>state</type>
			<sensorId>COMPRESSOR_2_RUNNING</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_2_running</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 running</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="comp3_running">
			<type>state</type>
			<sensorId>COMPRESSOR_3_RUNNING</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_3_running</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 running</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="comp4_running">
			<type>state</type>
			<sensorId>COMPRESSOR_4_RUNNING</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_4_running</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 running</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_1_on">
			<type>state</type>
			<sensorId>PUMP_1_ON</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>pump_1_on</getOid>
				</mapValue>
			</value>
			<label>Pump 1 on</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_2_on">
			<type>state</type>
			<sensorId>PUMP_2_ON</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>pump_2_on</getOid>
				</mapValue>
			</value>
			<label>Pump 2 on</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="freecooling_pump_on">
			<type>state</type>
			<sensorId>freecooling_pump_on</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>freecooling_pump_on</getOid>
				</mapValue>
			</value>
			<label>Freecooling pump on</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="antifreeze_heaters">
			<type>state</type>
			<sensorId>ANTIFREEZE_HEATERS</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>antifreeze_heaters</getOid>
				</mapValue>
			</value>
			<label>Antifreeze heaters</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_motorized_hydraulic_valve">
			<type>state</type>
			<sensorId>WATER_MOTORIZED_HYDRAULIC_VALVE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>water_motorized_hydraulic_valve</getOid>
				</mapValue>
			</value>
			<label>Water motorized 1 hydraulic valve</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_motorized_freecooling_valve">
			<type>state</type>
			<sensorId>WATER_MOTORIZED_FREECOOLING_VALVE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>water_motorized_freecooling_valve</getOid>
				</mapValue>
			</value>
			<label>Water motorized 1 freecooling valve</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="condensing_solenoid_1_valve">
			<type>state</type>
			<sensorId>CONDENSING_SOLENOID_1_VALVE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>condensing_solenoid_1_valve</getOid>
				</mapValue>
			</value>
			<label>Condensing solenoid 1 valve</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="condensing_solenoid_2_valve">
			<type>state</type>
			<sensorId>CONDENSING_SOLENOID_2_VALVE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>condensing_solenoid_2_valve</getOid>
				</mapValue>
			</value>
			<label>Condensing solenoid 2 valve</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="condensing_solenoid_3_valve">
			<type>state</type>
			<sensorId>CONDENSING_SOLENOID_3_VALVE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>condensing_solenoid_3_valve</getOid>
				</mapValue>
			</value>
			<label>Condensing solenoid 3 valve</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="condensing_solenoid_4_valve">
			<type>state</type>
			<sensorId>CONDENSING_SOLENOID_4_VALVE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>condensing_solenoid_4_valve</getOid>
				</mapValue>
			</value>
			<label>Condensing solenoid 4 valve</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>

		<stateSensor ruleid="condensing_solenoid_5_valve">
			<type>state</type>
			<sensorId>CONDENSING_SOLENOID_5_VALVE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>condensing_solenoid_5_valve</getOid>
				</mapValue>
			</value>
			<label>Condensing solenoid 5 valve</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="power_supply_failure">
			<type>state</type>
			<sensorId>POWER_SUPPLY_FAILURE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>power_supply_failure</getOid>
				</mapValue>
			</value>
			<label>Power supply failure</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="compressor_disable">
			<type>state</type>
			<sensorId>COMPRESSOR_DISABLE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>compressor_disable</getOid>
				</mapValue>
			</value>
			<label>Compressor disable</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="unit_force">
			<type>state</type>
			<sensorId>UNIT_FORCE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>unit_force</getOid>
				</mapValue>
			</value>
			<label>Unit_force</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="manual_mode">
			<type>state</type>
			<sensorId>MANUAL_MODE</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
					<getOid>manual_mode</getOid>
				</mapValue>
			</value>
			<label>Manual mode</label>
			<enum>on-off-em</enum>
			<sensorSet>Digital Sensors (coils)</sensorSet>
		</stateSensor>
		
				<!-- ....................................................... function 3: analog variable holding registers  -->
		<numSensor ruleid="water_out_temperature_Sensor">
			<type>temp</type>
			<sensorId>WATER_OUT_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>water_out_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Water Out Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="water_input_temperature_Sensor">
			<type>temp</type>
			<sensorId>WATER_INPUT_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>water_input_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Water Input Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="Refrigerant_discharge_pressure_(Air_condenser)">
			<type>pressure</type>
			<sensorId>REFRIGERANT_DISCHARGE_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Refrigerant_discharge_pressure</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Refrigerant_discharge_pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="Evaporator_refrigerant_pressure_(Air_condenser)">
			<type>pressure</type>
			<sensorId>EVAPORATOR_REFRIGERANT_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Evaporator_refrigerant_pressure</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Evaporator refrigerant pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="hotwater_out_temperature_Sensor">
			<type>temp</type>
			<sensorId>HOTWATER_OUT_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>hotwater_out_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Hot Water Out Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="hotwater_input_temperature_Sensor">
			<type>temp</type>
			<sensorId>HOTWATER_INPUT_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>hotwater_input_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Hot Water Input Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="compr1_evaporator_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_EVAPORATOR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_evaporator_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Evaporator Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_evaporator_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_EVAPORATOR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_evaporator_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Evaporator Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_evaporator_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_EVAPORATOR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_evaporator_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Evaporator Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_evaporator_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_EVAPORATOR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_evaporator_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Evaporator Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_condensing_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_condensing_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Condensing Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_condensing_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_condensing_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Condensing Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_condensing_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_condensing_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Condensing Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_condensing_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_condensing_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Condensing Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="liquid_temperature_Sensor">
			<type>temp</type>
			<sensorId>LIQUID_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>liquid_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Liquid Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="liquid_saturated_temperature_Sensor">
			<type>temp</type>
			<sensorId>LIQUID_SATURATED_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>liquid_saturated_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Liquid Saturated Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="subcooling_Sensor">
			<type>temp</type>
			<sensorId>SUBCOOLING</sensorId>
			<value>
				<mult>
					<op>
						<getOid>subcooling</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Subcooling</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_superheat_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_SUPERHEAT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_superheat</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Superheat</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_superheat_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_SUPERHEAT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_superheat</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Superheat</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_superheat_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_SUPERHEAT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_superheat</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Superheat</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_superheat_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_SUPERHEAT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_superheat</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Superheat</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_evaporator_pressure_Sensor">
			<type>pressure</type>
			<sensorId>COMPR1_EVAPORATOR_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_evaporator_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 1 Evaporator Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_evaporator_pressure_Sensor">
			<type>pressure</type>
			<sensorId>COMPR2_EVAPORATOR_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_evaporator_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 2 Evaporator Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_evaporator_pressure_Sensor">
			<type>pressure</type>
			<sensorId>COMPR3_EVAPORATOR_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_evaporator_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 3 Evaporator Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_evaporator_pressure_Sensor">
			<type>pressure</type>
			<sensorId>COMPR4_EVAPORATOR_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_evaporator_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 4 Evaporator Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_condensing_pressure_Sensor">
			<type>pressure</type>
			<sensorId>COMPR1_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_condensing_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 1 Condensing Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_condensing_pressure_Sensor">
			<type>pressure</type>
			<sensorId>COMPR2_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_condensing_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 2 Condensing Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_condensing_pressure_Sensor">
			<type>pressure</type>
			<sensorId>COMPR3_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_condensing_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 3 Condensing Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_condensing_pressure_Sensor">
			<type>pressure</type>
			<sensorId>COMPR4_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_condensing_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor 4 Condensing Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="liquid_pressure_Sensor">
			<type>pressure</type>
			<sensorId>LIQUID_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>liquid_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Liquid Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_discharge_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_DISCHARGE_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_discharge_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Discharge Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_discharge_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_DISCHARGE_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_discharge_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Discharge Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_discharge_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_DISCHARGE_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_discharge_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Discharge Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_discharge_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_DISCHARGE_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_discharge_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Discharge Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_scr_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_SCR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_scr_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 SCR Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_scr_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_SCR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_scr_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 SCR Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_scr_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_SCR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_scr_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 SCR Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_scr_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_SCR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_scr_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 SCR Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_cavity_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_CAVITY_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_cavity_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Cavity Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_cavity_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_CAVITY_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_cavity_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Cavity Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_cavity_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_CAVITY_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_cavity_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Cavity Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_cavity_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_CAVITY_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_cavity_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Cavity Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_bmc_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_BMC_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_bmc_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 BMC Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_bmc_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_BMC_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_bmc_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 BMC Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_bmc_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_BMC_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_bmc_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 BMC Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_bmc_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_BMC_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_bmc_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 BMC Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_pcb_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_PCB_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_pcb_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 PCB Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_pcb_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_PCB_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_pcb_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 PCB Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_pcb_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_PCB_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_pcb_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 PCB Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_pcb_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_PCB_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_pcb_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 PCB Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_inverter_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR1_INVERTER_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_inverter_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Inverter Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_inverter_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR2_INVERTER_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_inverter_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Inverter Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_inverter_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR3_INVERTER_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_inverter_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Inverter Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_inverter_temperature_Sensor">
			<type>temp</type>
			<sensorId>COMPR4_INVERTER_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_inverter_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Inverter Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_power_demand%_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR1_POWER_DEMAND%</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_power_demand%</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Power Demand %</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_power_demand%_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR2_POWER_DEMAND%</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_power_demand%</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Power Demand %</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_power_demand%_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR3_POWER_DEMAND%</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_power_demand%</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Power Demand %</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_power_demand%_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR4_POWER_DEMAND%</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_power_demand%</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Power Demand %</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_inlet_guide_vane_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR1_INLET_GUIDE_VANE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_inlet_guide_vane</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Inlet Guide Vane</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_inlet_guide_vane_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR2_INLET_GUIDE_VANE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_inlet_guide_vane</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Inlet Guide Vane</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_inlet_guide_vane_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR3_INLET_GUIDE_VANE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_inlet_guide_vane</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Inlet Guide Vane</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_inlet_guide_vane_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR4_INLET_GUIDE_VANE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_inlet_guide_vane</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Inlet Guide Vane</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_electronic_valve_position_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR1_ELECTRONIC_VALVE_POSITION</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_electronic_valve_position</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Electronic Valve Position</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_electronic_valve_position_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR2_ELECTRONIC_VALVE_POSITION</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_electronic_valve_position</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Electronic Valve Position</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_electronic_valve_position_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR3_ELECTRONIC_VALVE_POSITION</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_electronic_valve_position</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Electronic Valve Position</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_electronic_valve_position_Sensor">
			<type>pctofcapacity</type>
			<sensorId>COMPR4_ELECTRONIC_VALVE_POSITION</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_electronic_valve_position</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Electronic Valve Position</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="evaporator_actual_level_Sensor">
			<type>pctofcapacity</type>
			<sensorId>EVAPORATOR_ACTUAL_LEVEL</sensorId>
			<value>
				<mult>
					<op>
						<getOid>evaporator_actual_level</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Evaporator Actual Level</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_actual_power_demand_Sensor">
			<type>num/powerKW</type>
			<sensorId>COMPR1_ACTUAL_POWER_DEMAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_actual_power_demand</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Actual Power Demand</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_actual_power_demand_Sensor">
			<type>num/powerKW</type>
			<sensorId>COMPR2_ACTUAL_POWER_DEMAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_actual_power_demand</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Actual Power Demand</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_actual_power_demand_Sensor">
			<type>num/powerKW</type>
			<sensorId>COMPR3_ACTUAL_POWER_DEMAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_actual_power_demand</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Actual Power Demand</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_actual_power_demand_Sensor">
			<type>num/powerKW</type>
			<sensorId>COMPR4_ACTUAL_POWER_DEMAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_actual_power_demand</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Actual Power Demand</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_actual_power_absorbed_Sensor">
			<type>num/powerKW</type>
			<sensorId>COMPR1_ACTUAL_POWER_ABSORBED</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_actual_power_absorbed</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Actual Power Absorbed</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_actual_power_absorbed_Sensor">
			<type>num/powerKW</type>
			<sensorId>COMPR2_ACTUAL_POWER_ABSORBED</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_actual_power_absorbed</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Actual Power Absorbed</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_actual_power_absorbed_Sensor">
			<type>num/powerKW</type>
			<sensorId>COMPR3_ACTUAL_POWER_ABSORBED</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_actual_power_absorbed</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Actual Power Absorbed</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_actual_power_absorbed_Sensor">
			<type>num/powerKW</type>
			<sensorId>COMPR4_ACTUAL_POWER_ABSORBED</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_actual_power_absorbed</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Actual Power Absorbed</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr1_earth_current_Sensor">
			<type>amperage</type>
			<sensorId>COMPR1_EARTH_CURRENT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr1_earth_current</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 1 Earth Current</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr2_earth_current_Sensor">
			<type>amperage</type>
			<sensorId>COMPR2_EARTH_CURRENT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr2_earth_current</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 2 Earth Current</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr3_earth_current_Sensor">
			<type>amperage</type>
			<sensorId>COMPR3_EARTH_CURRENT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr3_earth_current</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 3 Earth Current</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="compr4_earth_current_Sensor">
			<type>amperage</type>
			<sensorId>COMPR4_EARTH_CURRENT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compr4_earth_current</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Compressor 4 Earth Current</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="summer_setpoint_Sensor">
			<type>temp</type>
			<sensorId>SUMMER_SETPOINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>summer_setpoint</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Summer Setpoint</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="summer_2nd_setpoint_Sensor">
			<type>temp</type>
			<sensorId>SUMMER_2ND_SETPOINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>summer_2nd_setpoint</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Summer 2nd Setpoint</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="Del.Water_T._Summer_SetBack_mode_SetP.">
			<type>temp</type>
			<sensorId>DEL.WATER_T._SUMMER_SETBACK_MODE_SETP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Del.Water_T._Summer_SetBack_mode_SetP.</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Del.Water T. Summer SetBack mode SetP.</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="Condenser_Water_Input">
			<type>temp</type>
			<sensorId>Condenser_Water_Input</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Condenser_Water_Input</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Temperatura entrada agua de torre</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="Condenser_Water_Output">
			<type>temp</type>
			<sensorId>Condenser_Water_Output</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Condenser_Water_Output</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Temperatura salida agua de torre</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="CW_inlet_High_Temp._Alarm_Threshold">
			<type>temp</type>
			<sensorId>CW_INLET_HIGH_TEMP._ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>CW_inlet_High_Temp._Alarm_Threshold</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>CW inlet High Temp. Alarm Threshold</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="CW_inlet_Low_Temp._Alarm_Threshold">
			<type>temp</type>
			<sensorId>CW_INLET_Low_TEMP._ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>CW_inlet_Low_Temp._Alarm_Threshold</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>CW inlet Low Temp. Alarm Threshold</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="Offset_supervisor">
			<type>num</type>
			<sensorId>OFFSET_SUPERVISOR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Offset_supervisor</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Offset supervisor</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="External_temperature">
			<type>temp</type>
			<sensorId>EXTERNAL_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>External_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>External temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="Evaporator_water_inlet">
			<type>temp</type>
			<sensorId>EVAPORATOR_WATER_INLET</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Evaporator_water_inlet</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Evaporator water inlet</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="Active_water_setpoint">
			<type>temp</type>
			<sensorId>ACTIVE_WATER_SETPOINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Active_water_setpoint</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Active water setpoint</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="Remote_setpoint_value">
			<type>temp</type>
			<sensorId>REMOTE_SETPOINT_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Remote_setpoint_value</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Remote setpoint value</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="Cooling_regulation_ramp">
			<type>num</type>
			<units>percent</units>
			<sensorId>COOLING_REGULATION_RAMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Cooling_regulation_ramp</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Cooling regulation ramp</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="Fans_speed_ramp">
			<type>num</type>
			<units>percent</units>
			<sensorId>FANS_SPEED_RAMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Fans_speed_ramp</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fans speed ramp</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		
		<!-- ALARMS FLAGS -->
		
		
		<alarmFlags ruleid="compressor-1-fault">
			<value><getOid>COMPRESSOR_1_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1 Fault</activeText>
					<inactiveText>Compressor 1 Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1 Fault condition exists.</activeText>
					<inactiveText>A Compressor 1 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="compressor-2-fault">
			<value><getOid>COMPRESSOR_2_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2 Fault</activeText>
					<inactiveText>Compressor 2 Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2 Fault condition exists.</activeText>
					<inactiveText>A Compressor 2 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="compressor-3-fault">
			<value><getOid>COMPRESSOR_3_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 3 Fault</activeText>
					<inactiveText>Compressor 3 Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 3 Fault condition exists.</activeText>
					<inactiveText>A Compressor 3 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="compressor-4-fault">
			<value><getOid>COMPRESSOR_4_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 4 Fault</activeText>
					<inactiveText>Compressor 4 Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 4 Fault condition exists.</activeText>
					<inactiveText>A Compressor 4 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-1-inverter-high-temperature-(warning)">
			<value><getOid>ALARM_COMPRESSOR_1_INVERTER_HIGH_TEMPERATURE_(WARNING)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Inverter High Temperature</activeText>
					<inactiveText>Alarm Compressor 1 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="alarm-compressor-2-inverter-high-temperature-(warning)">
			<value><getOid>ALARM_COMPRESSOR_2_INVERTER_HIGH_TEMPERATURE_(WARNING)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Inverter High Temperature</activeText>
					<inactiveText>Alarm Compressor 2 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="alarm-compressor-3-inverter-high-temperature-(warning)">
			<value><getOid>ALARM_COMPRESSOR_3_INVERTER_HIGH_TEMPERATURE_(WARNING)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Inverter High Temperature</activeText>
					<inactiveText>Alarm Compressor 3 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="alarm-compressor-4-inverter-high-temperature-(warning)">
			<value><getOid>ALARM_COMPRESSOR_4_INVERTER_HIGH_TEMPERATURE_(WARNING)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Inverter High Temperature</activeText>
					<inactiveText>Alarm Compressor 4 Inverter High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Inverter High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Inverter High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="alarm-compressor-1-high-temperature-cavity-anomaly">
			<value><getOid>ALARM_COMPRESSOR_1_HIGH_TEMPERATURE_CAVITY_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 High Temperature Cavity Anomaly</activeText>
					<inactiveText>Alarm Compressor 1 High Temperature Cavity Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 High Temperature Cavity Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 High Temperature Cavity Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="alarm-compressor-2-high-temperature-cavity-anomaly">
			<value><getOid>ALARM_COMPRESSOR_2_HIGH_TEMPERATURE_CAVITY_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 High Temperature Cavity Anomaly</activeText>
					<inactiveText>Alarm Compressor 2 High Temperature Cavity Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 High Temperature Cavity Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 High Temperature Cavity Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="alarm-compressor-3-high-temperature-cavity-anomaly">
			<value><getOid>ALARM_COMPRESSOR_3_HIGH_TEMPERATURE_CAVITY_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 High Temperature Cavity Anomaly</activeText>
					<inactiveText>Alarm Compressor 3 High Temperature Cavity Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 High Temperature Cavity Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 High Temperature Cavity Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="alarm-compressor-4-high-temperature-cavity-anomaly">
			<value><getOid>ALARM_COMPRESSOR_4_HIGH_TEMPERATURE_CAVITY_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 High Temperature Cavity Anomaly</activeText>
					<inactiveText>Alarm Compressor 4 High Temperature Cavity Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 High Temperature Cavity Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 High Temperature Cavity Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="alarm-compressor-1-total-compression-ratio-anomaly">
			<value><getOid>ALARM_COMPRESSOR_1_TOTAL_COMPRESSION_RATIO_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Total Compression Ratio Anomaly</activeText>
					<inactiveText>Alarm Compressor 1 Total Compression Ratio Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Total Compression Ratio Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Total Compression Ratio Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="alarm-compressor-2-total-compression-ratio-anomaly">
			<value><getOid>ALARM_COMPRESSOR_2_TOTAL_COMPRESSION_RATIO_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Total Compression Ratio Anomaly</activeText>
					<inactiveText>Alarm Compressor 2 Total Compression Ratio Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Total Compression Ratio Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Total Compression Ratio Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="alarm-compressor-3-total-compression-ratio-anomaly">
			<value><getOid>ALARM_COMPRESSOR_3_TOTAL_COMPRESSION_RATIO_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Total Compression Ratio Anomaly</activeText>
					<inactiveText>Alarm Compressor 3 Total Compression Ratio Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Total Compression Ratio Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Total Compression Ratio Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="alarm-compressor-4-total-compression-ratio-anomaly">
			<value><getOid>ALARM_COMPRESSOR_4_TOTAL_COMPRESSION_RATIO_ANOMALY</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Total Compression Ratio Anomaly</activeText>
					<inactiveText>Alarm Compressor 4 Total Compression Ratio Anomaly Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Total Compression Ratio Anomaly condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Total Compression Ratio Anomaly condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-1-scr-high-temperature">
			<value><getOid>ALARM_COMPRESSOR_1_SCR_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 SCR High Temperature</activeText>
					<inactiveText>Alarm Compressor 1 SCR High Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 SCR High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 SCR High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-2-scr-high-temperature">
			<value><getOid>ALARM_COMPRESSOR_2_SCR_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 SCR High Temperature</activeText>
					<inactiveText>Alarm Compressor 2 SCR High Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 SCR High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 SCR High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-3-scr-high-temperature">
			<value><getOid>ALARM_COMPRESSOR_3_SCR_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 SCR High Temperature</activeText>
					<inactiveText>Alarm Compressor 3 SCR High Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 SCR High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 SCR High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-4-scr-high-temperature">
			<value><getOid>ALARM_COMPRESSOR_4_SCR_HIGH_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 SCR High Temperature</activeText>
					<inactiveText>Alarm Compressor 4 SCR High Temperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 SCR High Temperature condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 SCR High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-1-low-pressure">
			<value><getOid>ALARM_COMPRESSOR_1_LOW_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Low Pressure</activeText>
					<inactiveText>Alarm Compressor 1 Low Pressure Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Low Pressure condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Low Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-2-low-pressure">
			<value><getOid>ALARM_COMPRESSOR_2_LOW_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Low Pressure</activeText>
					<inactiveText>Alarm Compressor 2 Low Pressure Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Low Pressure condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Low Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-3-low-pressure">
			<value><getOid>ALARM_COMPRESSOR_3_LOW_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Low Pressure</activeText>
					<inactiveText>Alarm Compressor 3 Low Pressure Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Low Pressure condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Low Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-4-low-pressure">
			<value><getOid>ALARM_COMPRESSOR_4_LOW_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Low Pressure</activeText>
					<inactiveText>Alarm Compressor 4 Low Pressure Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Low Pressure condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Low Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-1-high-pressure">
			<value><getOid>ALARM_COMPRESSOR_1_HIGH_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 High Pressure</activeText>
					<inactiveText>Alarm Compressor 1 High Pressure Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 High Pressure condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 High Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-2-high-pressure">
			<value><getOid>ALARM_COMPRESSOR_2_HIGH_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 High Pressure</activeText>
					<inactiveText>Alarm Compressor 2 High Pressure Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 High Pressure condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 High Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-3-high-pressure">
			<value><getOid>ALARM_COMPRESSOR_3_HIGH_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 High Pressure</activeText>
					<inactiveText>Alarm Compressor 3 High Pressure Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 High Pressure condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 High Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-4-high-pressure">
			<value><getOid>ALARM_COMPRESSOR_4_HIGH_PRESSURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 High Pressure</activeText>
					<inactiveText>Alarm Compressor 4 High Pressure Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 High Pressure condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 High Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-1-high-current">
			<value><getOid>ALARM_COMPRESSOR_1_HIGH_CURRENT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 High Current</activeText>
					<inactiveText>Alarm Compressor 1 High Current Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 High Current condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 High Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-2-high-current">
			<value><getOid>ALARM_COMPRESSOR_2_HIGH_CURRENT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 High Current</activeText>
					<inactiveText>Alarm Compressor 2 High Current Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 High Current condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 High Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-3-high-current">
			<value><getOid>ALARM_COMPRESSOR_3_HIGH_CURRENT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 High Current</activeText>
					<inactiveText>Alarm Compressor 3 High Current Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 High Current condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 High Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-4-high-current">
			<value><getOid>ALARM_COMPRESSOR_4_HIGH_CURRENT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 High Current</activeText>
					<inactiveText>Alarm Compressor 4 High Current Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 High Current condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 High Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-1-bearing-motor-fault">
			<value><getOid>ALARM_COMPRESSOR_1_BEARING_MOTOR_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 Bearing Motor Fault</activeText>
					<inactiveText>Alarm Compressor 1 Bearing Motor Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 Bearing Motor Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 Bearing Motor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-2-bearing-motor-fault">
			<value><getOid>ALARM_COMPRESSOR_2_BEARING_MOTOR_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 Bearing Motor Fault</activeText>
					<inactiveText>Alarm Compressor 2 Bearing Motor Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 Bearing Motor Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 Bearing Motor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-3-bearing-motor-fault">
			<value><getOid>ALARM_COMPRESSOR_3_BEARING_MOTOR_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 Bearing Motor Fault</activeText>
					<inactiveText>Alarm Compressor 3 Bearing Motor Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 Bearing Motor Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 Bearing Motor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-4-bearing-motor-fault">
			<value><getOid>ALARM_COMPRESSOR_4_BEARING_MOTOR_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 Bearing Motor Fault</activeText>
					<inactiveText>Alarm Compressor 4 Bearing Motor Fault Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 Bearing Motor Fault condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 Bearing Motor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-1-dc-bus-voltage-below-acceptable-minimum-value">
			<value><getOid>ALARM_COMPRESSOR_1_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 1 DC-Bus Voltage Below Acceptable Minimum Value</activeText>
					<inactiveText>Alarm Compressor 1 DC-Bus Voltage Below Acceptable Minimum Value Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 1 DC-Bus Voltage Below Acceptable Minimum Value condition exists.</activeText>
					<inactiveText>A Alarm Compressor 1 DC-Bus Voltage Below Acceptable Minimum Value condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-2-dc-bus-voltage-below-acceptable-minimum-value">
			<value><getOid>ALARM_COMPRESSOR_2_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 2 DC-Bus Voltage Below Acceptable Minimum Value</activeText>
					<inactiveText>Alarm Compressor 2 DC-Bus Voltage Below Acceptable Minimum Value Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 2 DC-Bus Voltage Below Acceptable Minimum Value condition exists.</activeText>
					<inactiveText>A Alarm Compressor 2 DC-Bus Voltage Below Acceptable Minimum Value condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-3-dc-bus-voltage-below-acceptable-minimum-value">
			<value><getOid>ALARM_COMPRESSOR_3_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 3 DC-Bus Voltage Below Acceptable Minimum Value</activeText>
					<inactiveText>Alarm Compressor 3 DC-Bus Voltage Below Acceptable Minimum Value Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 3 DC-Bus Voltage Below Acceptable Minimum Value condition exists.</activeText>
					<inactiveText>A Alarm Compressor 3 DC-Bus Voltage Below Acceptable Minimum Value condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-compressor-4-dc-bus-voltage-below-acceptable-minimum-value">
			<value><getOid>ALARM_COMPRESSOR_4_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm Compressor 4 DC-Bus Voltage Below Acceptable Minimum Value</activeText>
					<inactiveText>Alarm Compressor 4 DC-Bus Voltage Below Acceptable Minimum Value Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm Compressor 4 DC-Bus Voltage Below Acceptable Minimum Value condition exists.</activeText>
					<inactiveText>A Alarm Compressor 4 DC-Bus Voltage Below Acceptable Minimum Value condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="antifreeze-warning">
			<value><getOid>ANTIFREEZE_WARNING</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Antifreeze Warning</activeText>
					<inactiveText>Antifreeze Warning Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Antifreeze Warning condition exists.</activeText>
					<inactiveText>A Antifreeze Warning condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="antifreeze-alarm">
			<value><getOid>ANTIFREEZE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Antifreeze Alarm</activeText>
					<inactiveText>Antifreeze Alarm Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Antifreeze Alarm condition exists.</activeText>
					<inactiveText>A Antifreeze Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="water-in-temperature-above-maximum-limit">
			<value><getOid>WATER_IN_TEMPERATURE_ABOVE_MAXIMUM_LIMIT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water In Temperature Above Maximum Limit</activeText>
					<inactiveText>Water In Temperature Above Maximum Limit Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Water In Temperature Above Maximum Limit condition exists.</activeText>
					<inactiveText>A Water In Temperature Above Maximum Limit condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="water-in-temperature-below-low-limit">
			<value><getOid>WATER_IN_TEMPERATURE_BELOW_LOW_LIMIT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water In Temperature Below Low Limit</activeText>
					<inactiveText>Water In Temperature Below Low Limit Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Water In Temperature Below Low Limit condition exists.</activeText>
					<inactiveText>A Water In Temperature Below Low Limit condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="evaporator-water-flow-failure">
			<value><getOid>EVAPORATOR_WATER_FLOW_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporator Water Flow Failure</activeText>
					<inactiveText>Evaporator Water Flow Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporator Water Flow Failure condition exists.</activeText>
					<inactiveText>A Evaporator Water Flow Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="condensing-water-flow-failure">
			<value><getOid>CONDENSING_WATER_FLOW_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Condensing Water Flow Failure</activeText>
					<inactiveText>Condensing Water Flow Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Condensing Water Flow Failure condition exists.</activeText>
					<inactiveText>A Condensing Water Flow Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="water-in-temperature-sensor-failure">
			<value><getOid>WATER_IN_TEMPERATURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water In Temperature Sensor Failure</activeText>
					<inactiveText>Water In Temperature Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Water In Temperature Sensor Failure condition exists.</activeText>
					<inactiveText>A Water In Temperature Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="water-out-temperature-sensor-failure">
			<value><getOid>WATER_OUT_TEMPERATURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Out Temperature Sensor Failure</activeText>
					<inactiveText>Water Out Temperature Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Water Out Temperature Sensor Failure condition exists.</activeText>
					<inactiveText>A Water Out Temperature Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="circuit-1-condensing-pressure-sensor-failure">
			<value><getOid>CIRCUIT_1_CONDENSING_PRESSURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 1 Condensing Pressure Sensor Failure</activeText>
					<inactiveText>Circuit 1 Condensing Pressure Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 1 Condensing Pressure Sensor Failure condition exists.</activeText>
					<inactiveText>A Circuit 1 Condensing Pressure Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="circuit-1-liquid-temperature-sensor-failure">
			<value><getOid>CIRCUIT_1_LIQUID_TEMPERATURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 1 Liquid Temperature Sensor Failure</activeText>
					<inactiveText>Circuit 1 Liquid Temperature Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 1 Liquid Temperature Sensor Failure condition exists.</activeText>
					<inactiveText>A Circuit 1 Liquid Temperature Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="hot-water-in-temperature-sensor-failure">
			<value><getOid>HOT_WATER_IN_TEMPERATURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Hot Water In Temperature Sensor Failure</activeText>
					<inactiveText>Hot Water In Temperature Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Hot Water In Temperature Sensor Failure condition exists.</activeText>
					<inactiveText>A Hot Water In Temperature Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="hot-water-out-temperature-sensor-failure">
			<value><getOid>HOT_WATER_OUT_TEMPERATURE_SENSOR_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Hot Water Out Temperature Sensor Failure</activeText>
					<inactiveText>Hot Water Out Temperature Sensor Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Hot Water Out Temperature Sensor Failure condition exists.</activeText>
					<inactiveText>A Hot Water Out Temperature Sensor Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="evaporator-level-1-transducer-failure">
			<value><getOid>EVAPORATOR_LEVEL_1_TRANSDUCER_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporator Level 1 Transducer Failure</activeText>
					<inactiveText>Evaporator Level 1 Transducer Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporator Level 1 Transducer Failure condition exists.</activeText>
					<inactiveText>A Evaporator Level 1 Transducer Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="evaporator-level-2-transducer-failure">
			<value><getOid>EVAPORATOR_LEVEL_2_TRANSDUCER_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporator Level 2 Transducer Failure</activeText>
					<inactiveText>Evaporator Level 2 Transducer Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporator Level 2 Transducer Failure condition exists.</activeText>
					<inactiveText>A Evaporator Level 2 Transducer Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-a">
			<value><getOid>ALARM_A</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm A</activeText>
					<inactiveText>Alarm A Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm A condition exists.</activeText>
					<inactiveText>A Alarm A condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="alarm-b">
			<value><getOid>ALARM_B</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm B</activeText>
					<inactiveText>Alarm B Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm B condition exists.</activeText>
					<inactiveText>A Alarm B condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="general-alarm">
			<value><getOid>GENERAL_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>General Alarm</activeText>
					<inactiveText>General Alarm Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A General Alarm condition exists.</activeText>
					<inactiveText>A General Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

	</device>
	
	<protocol>
		<modbus>
		
		
			<!-- ....................................................... function 1: coils -->
			
			
			
			<value_ref_id valid="system_on">
				<function>1</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_on">
				<function>1</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_on">
				<function>1</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_on">
				<function>1</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_on">
				<function>1</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_hotgas">
				<function>1</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_hotgas">
				<function>1</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_hotgas">
				<function>1</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_hotgas">
				<function>1</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_running">
				<function>1</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_running">
				<function>1</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_3_running">
				<function>1</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_4_running">
				<function>1</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="pump_1_on">
				<function>1</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="pump_2_on">
				<function>1</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="freecooling_pump_on">
				<function>1</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_heaters">
				<function>1</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_motorized_hydraulic_valve">
				<function>1</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_motorized_freecooling_valve">
				<function>1</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="condensing_solenoid_1_valve">
				<function>1</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="condensing_solenoid_2_valve">
				<function>1</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="condensing_solenoid_3_valve">
				<function>1</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="condensing_solenoid_4_valve">
				<function>1</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="condensing_solenoid_5_valve">
				<function>1</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			
			<value_ref_id valid="power_supply_failure">
				<function>1</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_disable">
				<function>1</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="unit_force">
				<function>1</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="manual_mode">
				<function>1</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
				
				
				<!-- ....................................................... function 3: analog holding registers  -->
				
				
				
			<value_ref_id valid="water_out_temperature">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="water_input_temperature">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="hotwater_out_temperature">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="hotwater_input_temperature">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Refrigerant_discharge_pressure">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Evaporator_refrigerant_pressure">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_evaporator_temperature">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_evaporator_temperature">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_evaporator_temperature">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_evaporator_temperature">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_condensing_temperature">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_condensing_temperature">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_condensing_temperature">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_condensing_temperature">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="liquid_temperature">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="liquid_saturated_temperature">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="subcooling">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_superheat">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_superheat">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_superheat">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_superheat">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_evaporator_pressure">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_evaporator_pressure">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_evaporator_pressure">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_evaporator_pressure">
				<function>3</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_condensing_pressure">
				<function>3</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_condensing_pressure">
				<function>3</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_condensing_pressure">
				<function>3</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_condensing_pressure">
				<function>3</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="liquid_pressure">
				<function>3</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_discharge_temperature">
				<function>3</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_discharge_temperature">
				<function>3</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_discharge_temperature">
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_discharge_temperature">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_scr_temperature">
				<function>3</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_scr_temperature">
				<function>3</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_scr_temperature">
				<function>3</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_scr_temperature">
				<function>3</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_cavity_temperature">
				<function>3</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_cavity_temperature">
				<function>3</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_cavity_temperature">
				<function>3</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_cavity_temperature">
				<function>3</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>			
			<value_ref_id valid="compr1_bmc_temperature">
				<function>3</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_bmc_temperature">
				<function>3</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_bmc_temperature">
				<function>3</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_bmc_temperature">
				<function>3</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_pcb_temperature">
				<function>3</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_pcb_temperature">
				<function>3</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_pcb_temperature">
				<function>3</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_pcb_temperature">
				<function>3</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_inverter_temperature">
				<function>3</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_inverter_temperature">
				<function>3</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_inverter_temperature">
				<function>3</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_inverter_temperature">
				<function>3</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_power_demand%">
				<function>3</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_power_demand%">
				<function>3</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_power_demand%">
				<function>3</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_power_demand%">
				<function>3</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_inlet_guide_vane">
				<function>3</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_inlet_guide_vane">
				<function>3</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_inlet_guide_vane">
				<function>3</function>
				<start_addr>59</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_inlet_guide_vane">
				<function>3</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_electronic_valve_position">
				<function>3</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_electronic_valve_position">
				<function>3</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_electronic_valve_position">
				<function>3</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_electronic_valve_position">
				<function>3</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="evaporator_actual_level">
				<function>3</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_actual_power_demand">
				<function>3</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_actual_power_demand">
				<function>3</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_actual_power_demand">
				<function>3</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_actual_power_demand">
				<function>3</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_actual_power_absorbed">
				<function>3</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_actual_power_absorbed">
				<function>3</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_actual_power_absorbed">
				<function>3</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_actual_power_absorbed">
				<function>3</function>
				<start_addr>73</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr1_earth_current">
				<function>3</function>
				<start_addr>74</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr2_earth_current">
				<function>3</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr3_earth_current">
				<function>3</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compr4_earth_current">
				<function>3</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="summer_setpoint">
				<function>3</function>
				<start_addr>78</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="summer_2nd_setpoint">
				<function>3</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Del.Water_T._Summer_SetBack_mode_SetP.">
				<function>3</function>
				<start_addr>80</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Condenser_Water_Input">
				<function>3</function>
				<start_addr>81</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Condenser_Water_Output">
				<function>3</function>
				<start_addr>82</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CW_inlet_High_Temp._Alarm_Threshold">
				<function>3</function>
				<start_addr>83</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CW_inlet_Low_Temp._Alarm_Threshold">
				<function>3</function>
				<start_addr>84</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Offset_supervisor">
				<function>3</function>
				<start_addr>85</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="External_temperature">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Evaporator_water_inlet">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Active_water_setpoint">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Remote_setpoint_value">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		
			<value_ref_id valid="Cooling_regulation_ramp">
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Fans_speed_ramp">
				<function>3</function>
				<start_addr>201</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_FAULT">
				<function>1</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_FAULT">
				<function>1</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_FAULT">
				<function>1</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_FAULT">
				<function>1</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>		
			<value_ref_id valid="ALARM_COMPRESSOR_1_INVERTER_HIGH_TEMPERATURE_(WARNING)">
				<function>1</function>
				<start_addr>139</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_INVERTER_HIGH_TEMPERATURE_(WARNING)">
				<function>1</function>
				<start_addr>140</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_INVERTER_HIGH_TEMPERATURE_(WARNING)">
				<function>1</function>
				<start_addr>141</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_INVERTER_HIGH_TEMPERATURE_(WARNING)">
				<function>1</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_HIGH_TEMPERATURE_CAVITY_ANOMALY">
				<function>1</function>
				<start_addr>115</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_HIGH_TEMPERATURE_CAVITY_ANOMALY">
				<function>1</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_HIGH_TEMPERATURE_CAVITY_ANOMALY">
				<function>1</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_HIGH_TEMPERATURE_CAVITY_ANOMALY">
				<function>1</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_TOTAL_COMPRESSION_RATIO_ANOMALY">
				<function>1</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_TOTAL_COMPRESSION_RATIO_ANOMALY">
				<function>1</function>
				<start_addr>120</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_TOTAL_COMPRESSION_RATIO_ANOMALY">
				<function>1</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_TOTAL_COMPRESSION_RATIO_ANOMALY">
				<function>1</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_SCR_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>127</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_SCR_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>128</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_SCR_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_SCR_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_LOW_PRESSURE">
				<function>1</function>
				<start_addr>81</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_LOW_PRESSURE">
				<function>1</function>
				<start_addr>82</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_LOW_PRESSURE">
				<function>1</function>
				<start_addr>83</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_LOW_PRESSURE">
				<function>1</function>
				<start_addr>84</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_HIGH_PRESSURE">
				<function>1</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_HIGH_PRESSURE">
				<function>1</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_HIGH_PRESSURE">
				<function>1</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_HIGH_PRESSURE">
				<function>1</function>
				<start_addr>78</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_HIGH_CURRENT">
				<function>1</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_HIGH_CURRENT">
				<function>1</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_HIGH_CURRENT">
				<function>1</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_HIGH_CURRENT">
				<function>1</function>
				<start_addr>114</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>	
			<value_ref_id valid="ALARM_COMPRESSOR_1_BEARING_MOTOR_FAULT">
				<function>1</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_BEARING_MOTOR_FAULT">
				<function>1</function>
				<start_addr>124</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_BEARING_MOTOR_FAULT">
				<function>1</function>
				<start_addr>125</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_BEARING_MOTOR_FAULT">
				<function>1</function>
				<start_addr>126</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_1_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE">
				<function>1</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_2_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE">
				<function>1</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_3_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE">
				<function>1</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMPRESSOR_4_DC-BUS_VOLTAGE_BELOW_ACCEPTABLE_MINIMUM_VALUE">
				<function>1</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ANTIFREEZE_WARNING">
				<function>1</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ANTIFREEZE_ALARM">
				<function>1</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_IN_TEMPERATURE_ABOVE_MAXIMUM_LIMIT">
				<function>1</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_IN_TEMPERATURE_BELOW_LOW_LIMIT">
				<function>1</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_WATER_FLOW_FAILURE">
				<function>1</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSING_WATER_FLOW_FAILURE">
				<function>1</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_IN_TEMPERATURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>85</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_OUT_TEMPERATURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>86</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_1_CONDENSING_PRESSURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>93</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_1_LIQUID_TEMPERATURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>94</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HOT_WATER_IN_TEMPERATURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>87</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HOT_WATER_OUT_TEMPERATURE_SENSOR_FAILURE">
				<function>1</function>
				<start_addr>88</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_LEVEL_1_TRANSDUCER_FAILURE">
				<function>1</function>
				<start_addr>89</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_LEVEL_2_TRANSDUCER_FAILURE">
				<function>1</function>
				<start_addr>90</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_A">
				<function>1</function>
				<start_addr>59</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_B">
				<function>1</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="GENERAL_ALARM">
				<function>1</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>


			<!-- function 1: coils  -->
			<packet>
				<function>1</function>
				<start_addr>1</start_addr>
				<quantity>150</quantity>
			</packet>
			<packet>
				<function>1</function>
				<start_addr>150</start_addr>
				<quantity>6</quantity>
			</packet>
			<!-- function 3: analog variable holding registers  -->
			<packet>
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>79</quantity>
			</packet>
			<!-- function 3: integer variable holding registers  -->
			<packet>
				<function>3</function>
				<start_addr>129</start_addr>
				<quantity>41</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>257</start_addr>
				<quantity>4</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>
			
			
			
			