<?xml version="1.0"?>

<!-- ComAp-IL-AMF25_genset -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_5.xsd"
		ddfid ="ComAp-IL-AMF25_genset" ddfname="ComAp IL-AMF25 Genset DDF-487" ddfversion="7" canremove="yes">
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="defaultDevice">

		<oidMustExist ruleid="OIDMustExist_modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<setProductData ruleid="modeldata" field="model">IL-AMF25 Genset DDF-487</setProductData>
		<setProductData ruleid="typedata" field="type">Generator</setProductData>
		<setProductData ruleid="vendordata" field="vendor">ComAp</setProductData>
        <setDefaultLabel ruleid="labeldata"><getOid>Gen_Set_Name</getOid>(<sysHostname/>) - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<valueMap ruleid="3state-vm">					<!-- ECU stste codes -->
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>*</valueIn><valueOut>3</valueOut>
		</valueMap>
		<enumMap ruleid="ecu-codes-em">
			<label>ECU Yellow Lamp</label>
			<label>ECU Red Lamp</label>
			<label>Wait to Start</label>
			<label>Unknown</label>
		</enumMap>

		<numSensor ruleid="Gen_V_L1-N-Sensor">			<!-- generator line-to-neutral sensors -->
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LN_1</sensorId>
			<value>
				<getOid>Gen_V_L1-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>L1-N Voltage</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_V_L2-N-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LN_2</sensorId>
			<value>
				<getOid>Gen_V_L2-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>L2-N Voltage</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_V_L3-N-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LN_3</sensorId>
			<value>
				<getOid>Gen_V_L3-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>L3-N Voltage</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_V_L1-L2-Sensor">			<!-- generator line-to-line sensors -->
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LL_1</sensorId>
			<value>
				<getOid>Gen_V_L1-L2</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>L1-L2 Voltage</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_V_L2-L3-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LL_2</sensorId>
			<value>
				<getOid>Gen_V_L2-L3</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>L2-L3 Voltage</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_V_L3-L1-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LL_3</sensorId>
			<value>
				<getOid>Gen_V_L3-L1</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>L3-L1 Voltage</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_A_L1-Sensor">				<!-- generator current sensors -->
			<type>amperage</type>
			<sensorId>GEN0_CURRENT_1</sensorId>
			<value>
				<getOid>Gen_A_L1</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Current L1</label>
			<sensorSet>Load</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_A_L2-Sensor">
			<type>amperage</type>
			<sensorId>GEN0_CURRENT_2</sensorId>
			<value>
				<getOid>Gen_A_L2</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Current L2</label>
			<sensorSet>Load</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_A_L3-Sensor">
			<type>amperage</type>
			<sensorId>GEN0_CURRENT_3</sensorId>
			<value>
				<getOid>Gen_A_L3</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Current L3</label>
			<sensorSet>Load</sensorSet>
		</numSensor>
		<numSensor ruleid="RPM-Sensor">						<!-- RPM-Sensor -->
			<type>num</type>
			<units>rpm</units>
			<sensorId>GEN0_ENGINE_SPEED</sensorId>
			<value>
				<getOid>RPM</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator Engine RPM</label>
			<sensorSet>Engine</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_Freq-Sensor">				<!-- generator frequency --><!-- 0.1x Scalar -->
			<type>frequency</type>
			<sensorId>GEN0_FREQUENCY_1</sensorId>
			<value>
				<mult>
					<op><getOid>Gen_Freq</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator Frequency</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_kW-Sensor">					<!-- generator real power sensors -->
			<type>num/powerKW</type>
			<sensorId>GEN0_TOTAL_POWER_KW_1</sensorId>
			<value>
				<getOid>Gen_kW</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Real Power, Total</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_kW_L1-Sensor">
			<type>num/powerKW</type>
			<sensorId>GEN0_POWER_KW_1</sensorId>
			<value>
				<getOid>Gen_kW_L1</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Real Power, L1</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_kW_L2-Sensor">
			<type>num/powerKW</type>
			<sensorId>GEN0_POWER_KW_2</sensorId>
			<value>
				<getOid>Gen_kW_L2</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Real Power, L2</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_kW_L3-Sensor">
			<type>num/powerKW</type>
			<sensorId>GEN0_POWER_KW_3</sensorId>
			<value>
				<getOid>Gen_kW_L3</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Real Power, L3</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_kVAr-Sensor">					<!-- generator reactivepower sensors -->
			<type>num/powerKVAR</type>
			<sensorId>GEN0_TOTAL_POWER_KVAR_1</sensorId>
			<value>
				<getOid>Gen_kVAr</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Reactive Power, Total</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_kVAr_L1-Sensor">
			<type>num/powerKVAR</type>
			<sensorId>GEN0_POWER_KVAR_1</sensorId>
			<value>
				<getOid>Gen_kVAr_L1</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Reactive Power, L1</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_kVAr_L2-Sensor">
			<type>num/powerKVAR</type>
			<sensorId>GEN0_POWER_KVAR_2</sensorId>
			<value>
				<getOid>Gen_kVAr_L2</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Reactive Power, L2</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_kVAr_L3-Sensor">
			<type>num/powerKVAR</type>
			<sensorId>GEN0_POWER_KVAR_3</sensorId>
			<value>
				<getOid>Gen_kVAr_L3</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Reactive Power, L3</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_kVA-Sensor">					<!-- generator apparent power sensors -->
			<type>num/powerKVA</type>
			<sensorId>GEN0_TOTAL_POWER_KVA_1</sensorId>
			<value>
				<getOid>Gen_kVA</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Apparent Power, Total</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_kVA_L1-Sensor">
			<type>num/powerKVA</type>
			<sensorId>GEN0_POWER_KVA_1</sensorId>
			<value>
				<getOid>Gen_kVA_L1</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Apparent Power, L1</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_kVA_L2-Sensor">
			<type>num/powerKVA</type>
			<sensorId>GEN0_POWER_KVA_2</sensorId>
			<value>
				<getOid>Gen_kVA_L2</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Apparent Power, L2</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Gen_kVA_L3-Sensor">
			<type>num/powerKVA</type>
			<sensorId>GEN0_POWER_KVA_3</sensorId>
			<value>
				<getOid>Gen_kVA_L3</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Apparent Power, L3</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="Mains_V_L1-N-Sensor">					<!-- mains line-to-nuetral sensors -->
			<type>voltage</type>
			<sensorId>GEN0_MAINS_VOLTAGE_LN_1</sensorId>
			<value>
				<getOid>Mains_V_L1-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Mains L1-N Voltage</label>
			<sensorSet>Mains</sensorSet>
		</numSensor>
		<numSensor ruleid="Mains_V_L2-N-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_MAINS_VOLTAGE_LN_2</sensorId>
			<value>
				<getOid>Mains_V_L2-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Mains L2-N Voltage</label>
			<sensorSet>Mains</sensorSet>
		</numSensor>
		<numSensor ruleid="Mains_V_L3-N-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_MAINS_VOLTAGE_LN_3</sensorId>
			<value>
				<getOid>Mains_V_L3-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Mains L3-N Voltage</label>
			<sensorSet>Mains</sensorSet>
		</numSensor>
		<numSensor ruleid="Mains_V_L1-L2-Sensor">				<!-- mains line-to-line sensors -->
			<type>voltage</type>
			<sensorId>GEN0_MAINS_VOLTAGE_LL_1</sensorId>
			<value>
				<getOid>Mains_V_L1-L2</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Mains L1-L2 Voltage</label>
			<sensorSet>Mains</sensorSet>
		</numSensor>
		<numSensor ruleid="Mains_V_L2-L3-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_MAINS_VOLTAGE_LL_2</sensorId>
			<value>
				<getOid>Mains_V_L2-L3</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Mains L2-L3 Voltage</label>
			<sensorSet>Mains</sensorSet>
		</numSensor>
		<numSensor ruleid="Mains_V_L3-L1-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_MAINS_VOLTAGE_LL_3</sensorId>
			<value>
				<getOid>Mains_V_L3-L1</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Mains L3-L1 Voltage</label>
			<sensorSet>Mains</sensorSet>
		</numSensor>
		<numSensor ruleid="Mains_Freq-Sensor">					<!-- mains frequency sensor --><!-- 0.1x Scalar -->
			<type>frequency</type>
			<sensorId>GEN0_MAINS_FREQUENCY_1</sensorId>
			<value>
				<mult>
					<op><getOid>Mains_Freq</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Mains Frequency</label>
			<sensorSet>Mains</sensorSet>
		</numSensor>
		<numSensor ruleid="Battery_Volts-Sensor">				<!-- Battery_Volts-Sensor --><!-- 0.1x Scalar -->
			<type>voltage</type>
			<sensorId>GEN0_BATT_VOLTAGE</sensorId>
			<value>
				<mult>
					<op><getOid>Battery_Volts</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Engine Battery Voltage</label>
			<sensorSet>Controller I/O</sensorSet>
		</numSensor>

		<!--
		<stateSensor ruleid="ECU-state">
			<type>state</type>
			<sensorId>ECU_STATE</sensorId>
			<value>
				<mapValue mapid="3state-vm"><getOid>ECU_State</getOid></mapValue>
			</value>
			<label>ECU State</label>
			<enum>ecu-codes-em</enum>
			<sensorSet>Engine Sensors</sensorSet>
		</stateSensor>
		<numSensor ruleid="Coolant_Temp-Sensor">
			<type>temp</type>
			<sensorId>GEN0_COOLANT_TEMP</sensorId>
			<value>
				<getOid>Coolant_Temp</getOid>
			</value>
			<label>Engine Coolant Temperature</label>
			<sensorSet>Engine Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="Fuel_Rate-Sensor">
			<type>num</type>
			<units>liters</units>
			<sensorId>GEN0_FUEL_RATE</sensorId>
			<value>
				<mult>
					<op><getOid>Fuel_Rate</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Engine Fuel Rate (L/h)</label>
			<sensorSet>Engine Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="Oil_Temp-Sensor">
			<type>temp</type>
			<sensorId>GEN0_OIL_TEMP</sensorId>
			<value>
				<getOid>Oil_Temperature</getOid>
			</value>
			<label>Engine Oil Temperature</label>
			<sensorSet>Engine Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="Oil_Pressure-Sensor">
			<type>pressure</type>
			<sensorId>GEN0_OIL_PRESSURE</sensorId>
			<value>
				<mult>
					<op><getOid>Oil_Pressure</getOid></op>
					<op>10</op>
				</mult>
			</value>
			<label>Engine Oil Pressure</label>
			<sensorSet>Engine Sensors</sensorSet>
		</numSensor>
		-->

		<numSensor ruleid="power-factor">
			<type>num/powerfactor</type>
			<sensorId>POWER_FACTOR</sensorId>
			<value>
				<mult>
				<op><getOid>POWER_FACTOR</getOid></op>
				<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Power Factor</label>
			<sensorSet>Load</sensorSet>
		</numSensor>
		<numSensor ruleid="oil-pressure">
			<type>pressure</type>
			<sensorId>OIL_PRESSURE</sensorId>
			<value>
				<mult>
				<op><getOid>OIL_PRESSURE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Oil Pressure</label>
			<sensorSet>Controller I/O</sensorSet>
		</numSensor>
		<numSensor ruleid="engine-temperature">
			<type>temp</type>
			<sensorId>ENGINE_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>ENGINE_TEMPERATURE</getOid></op>
				<op>0.01</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Engine Temperature</label>
			<sensorSet>Controller I/O</sensorSet>
		</numSensor>
		<numSensor ruleid="fuel-level">
			<type>num</type>
			<units>percent</units>
			<sensorId>FUEL_LEVEL</sensorId>
			<value>
				<mult>
				<op><getOid>FUEL_LEVEL</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Fuel Level</label>
			<sensorSet>Controller I/O</sensorSet>
		</numSensor>
		<stateSensor ruleid="engine-state">
			<type>state</type>
			<sensorId>ENGINE_STATE</sensorId>
			<value>
				<mapValue mapid="2state-vm">
				<getOid>ENGINE_STATE</getOid>
				</mapValue>
			</value>
			<label>Engine State</label>
			<enum>enable-em</enum>
			<sensorSet>IL Info</sensorSet>
		</stateSensor>
		<stateSensor ruleid="breaker-state">
			<type>state</type>
			<sensorId>BREAKER_STATE</sensorId>
			<value>
				<mapValue mapid="2state-vm">
				<getOid>BREAKER_STATE</getOid>
				</mapValue>
			</value>
			<label>Breaker State</label>
			<enum>enable-em</enum>
			<sensorSet>IL Info</sensorSet>
		</stateSensor>
		<numSensor ruleid="run-hours">
			<type>runhours</type>
			<sensorId>RUN_HOURS</sensorId>
			<value>
				<mult>
				<op><getOid>RUN_HOURS</getOid></op>
				<op>0.01</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Run Hours</label>
			<sensorSet>Statistics</sensorSet>
		</numSensor>
		<numSensor ruleid="number-of-starts">
			<type>num</type>
			<sensorId>NUMBER_OF_STARTS</sensorId>
			<value>
				<mult>
				<op><getOid>NUMBER_OF_STARTS</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Number of Starts</label>
			<sensorSet>Statistics</sensorSet>
		</numSensor>
		<numSensor ruleid="genset-kwh">
			<type>num/kwatthr</type>
			<sensorId>GENSET_KWH</sensorId>
			<value>
				<mult>
				<op><getOid>GENSET_KWH</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Genset kWh</label>
			<sensorSet>Statistics</sensorSet>
		</numSensor>
		<numSensor ruleid="nominal-power">
			<type>num/powerKW</type>
			<sensorId>NOMINAL_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>NOMINAL_POWER</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Nominal Power</label>
			<sensorSet>Basic Settings</sensorSet>
		</numSensor>
		<stateSensor ruleid="controller-mode">
			<type>state</type>
			<sensorId>CONTROLLER_MODE</sensorId>
			<value>
				<mapValue mapid="4state-vm">
				<getOid>CONTROLLER_MODE</getOid>
				</mapValue>
			</value>
			<label>Controller Mode</label>
			<enum>ctrlr-mode-em</enum>
			<sensorSet>Basic Settings</sensorSet>
		</stateSensor>

		<valueMap ruleid="2state-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>2</valueOut>
		</valueMap>
		<enumMap ruleid="enable-em">
			<label>Disabled</label>
			<label>Enabled</label>
			<label>Unknown</label>
		</enumMap>

		<valueMap ruleid="4state-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>*</valueIn><valueOut>4</valueOut>
		</valueMap>
		<enumMap ruleid="ctrlr-mode-em">
			<label>Off</label>
			<label>Manual</label>
			<label>Auto</label>
			<label>Test</label>
			<label>Unknown</label>
		</enumMap>
		
		
		
		
		
		
		
		<numSensor ruleid="gen_v_l1-n">
      <type>voltage</type>
      <units />
      <sensorId>_GEN_V_L1-N</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Gen v l1-n</label>
      <sensorSet>Generator</sensorSet>
    </numSensor>
    <numSensor ruleid="gen_v_l2-n">
      <type>voltage</type>
      <units />
      <sensorId>_GEN_V_L2-N</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_2</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Gen v l2-n</label>
      <sensorSet>Generator</sensorSet>
    </numSensor>
    <numSensor ruleid="gen_v_l3-n">
      <type>voltage</type>
      <units />
      <sensorId>_GEN_V_L3-N</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Gen v l3-n</label>
      <sensorSet>Generator</sensorSet>
    </numSensor>
    <numSensor ruleid="gen_v_l1-l2">
      <type>voltage</type>
      <units />
      <sensorId>_GEN_V_L1-L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_5</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Gen v l1-l2</label>
      <sensorSet>Generator</sensorSet>
    </numSensor>
    <numSensor ruleid="gen_v_l2-l3">
      <type>voltage</type>
      <units />
      <sensorId>_GEN_V_L2-L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_6</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Gen v l2-l3</label>
      <sensorSet>Generator</sensorSet>
    </numSensor>
    <numSensor ruleid="gen_v_l3-l1">
      <type>voltage</type>
      <units />
      <sensorId>_GEN_V_L3-L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_7</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Gen v l3-l1</label>
      <sensorSet>Generator</sensorSet>
    </numSensor>
    <numSensor ruleid="load_a_l1">
      <type>amperage</type>
      <units />
      <sensorId>_LOAD_A_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_8</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load a l1</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="load_a_l2">
      <type>amperage</type>
      <units />
      <sensorId>_LOAD_A_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_9</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load a l2</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="load_a_l3">
      <type>amperage</type>
      <units />
      <sensorId>_LOAD_A_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_10</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load a l3</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="rpm">
      <type>num</type>
      <units>rpm</units>
      <sensorId>_RPM</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_11</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Rpm</label>
      <sensorSet>Engine</sensorSet>
    </numSensor>
    <numSensor ruleid="gen_freq">
      <type>frequency</type>
      <units />
      <sensorId>_GEN_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_12</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Gen freq</label>
      <sensorSet>Generator</sensorSet>
    </numSensor>
    <numSensor ruleid="load_kw">
      <type>num/powerKW</type>
      <units />
      <sensorId>_LOAD_KW</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_14</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load kw</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="load_kw_l1">
      <type>num/powerKW</type>
      <units />
      <sensorId>_LOAD_KW_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_15</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load kw l1</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="load_kw_l2">
      <type>num/powerKW</type>
      <units />
      <sensorId>_LOAD_KW_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_16</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load kw l2</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="load_kw_l3">
      <type>num/powerKW</type>
      <units />
      <sensorId>_LOAD_KW_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_17</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load kw l3</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="nominal_kva">
      <type>num/powerKVA</type>
      <units />
      <sensorId>_NOMINAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_18</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nominal kva</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="load_kvar">
      <type>num/powerKVAR</type>
      <units />
      <sensorId>_LOAD_KVAR</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_19</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load kvar</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="load_kvar_l1">
      <type>num/powerKVAR</type>
      <units />
      <sensorId>_LOAD_KVAR_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_20</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load kvar l1</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="load_kvar_l2">
      <type>num/powerKVAR</type>
      <units />
      <sensorId>_LOAD_KVAR_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_21</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load kvar l2</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="load_kvar_l3">
      <type>num/powerKVAR</type>
      <units />
      <sensorId>_LOAD_KVAR_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_22</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load kvar l3</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="load_pf">
      <type>num</type>
      <units />
      <sensorId>_LOAD_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_23</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load pf</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="load_pf_l1">
      <type>num</type>
      <units />
      <sensorId>_LOAD_PF_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_24</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load pf l1</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="load_pf_l2">
      <type>num</type>
      <units />
      <sensorId>_LOAD_PF_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_25</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load pf l2</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="load_pf_l3">
      <type>num</type>
      <units />
      <sensorId>_LOAD_PF_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_26</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load pf l3</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="load_kva">
      <type>num/powerKVA</type>
      <units />
      <sensorId>_LOAD_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_32</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load kva</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="load_kva_l1">
      <type>num/powerKVA</type>
      <units />
      <sensorId>_LOAD_KVA_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_33</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load kva l1</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="load_kva_l2">
      <type>num/powerKVA</type>
      <units />
      <sensorId>_LOAD_KVA_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_34</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load kva l2</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="load_kva_l3">
      <type>num/powerKVA</type>
      <units />
      <sensorId>_LOAD_KVA_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_35</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Load kva l3</label>
      <sensorSet>Load</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_v_l1-n">
      <type>voltage</type>
      <units />
      <sensorId>_MAINS_V_L1-N</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_36</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Mains v l1-n</label>
      <sensorSet>Mains</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_v_l2-n">
      <type>voltage</type>
      <units />
      <sensorId>_MAINS_V_L2-N</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_37</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Mains v l2-n</label>
      <sensorSet>Mains</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_v_l3-n">
      <type>voltage</type>
      <units />
      <sensorId>_MAINS_V_L3-N</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_38</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Mains v l3-n</label>
      <sensorSet>Mains</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_v_l1-l2">
      <type>voltage</type>
      <units />
      <sensorId>_MAINS_V_L1-L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_40</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Mains v l1-l2</label>
      <sensorSet>Mains</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_v_l2-l3">
      <type>voltage</type>
      <units />
      <sensorId>_MAINS_V_L2-L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_41</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Mains v l2-l3</label>
      <sensorSet>Mains</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_v_l3-l1">
      <type>voltage</type>
      <units />
      <sensorId>_MAINS_V_L3-L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_42</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Mains v l3-l1</label>
      <sensorSet>Mains</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_freq">
      <type>frequency</type>
      <units />
      <sensorId>_MAINS_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_43</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Mains freq</label>
      <sensorSet>Mains</sensorSet>
    </numSensor>
    <numSensor ruleid="earth_fault">
      <type>amperage</type>
      <units />
      <sensorId>_EARTH_FAULT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_48</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Earth fault</label>
      <sensorSet>Generator</sensorSet>
    </numSensor>
    <numSensor ruleid="battery_volts">
      <type>voltage</type>
      <units />
      <sensorId>_BATTERY_VOLTS</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_51</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Battery volts</label>
      <sensorSet>Controller I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="d+">
      <type>voltage</type>
      <units />
      <sensorId>_D+</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_53</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>D+</label>
      <sensorSet>Controller I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="oil_pressure">
      <type>pressure</type>
      <units />
      <sensorId>_OIL_PRESSURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_54</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Oil pressure</label>
      <sensorSet>Controller I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="engine_temp">
      <type>temp</type>
      <units />
      <sensorId>_ENGINE_TEMP</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_55</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Engine temp</label>
      <sensorSet>Controller I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="fuel_level">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_FUEL_LEVEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_56</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Fuel level</label>
      <sensorSet>Controller I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai1">
      <type>num</type>
      <units />
      <sensorId>_IOM_AI1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_57</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai1</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai2">
      <type>num</type>
      <units />
      <sensorId>_IOM_AI2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_58</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai2</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai3">
      <type>num</type>
      <units />
      <sensorId>_IOM_AI3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_59</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai3</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai4">
      <type>num</type>
      <units />
      <sensorId>_IOM_AI4</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_60</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai4</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="led_gcb_green">
      <type>num</type>
      <units />
      <sensorId>_LED_GCB_GREEN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_65</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Led gcb green</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="led_mcb_green">
      <type>num</type>
      <units />
      <sensorId>_LED_MCB_GREEN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_66</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Led mcb green</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="led_gen_green">
      <type>num</type>
      <units />
      <sensorId>_LED_GEN_GREEN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_67</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Led gen green</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="led_gen_red">
      <type>num</type>
      <units />
      <sensorId>_LED_GEN_RED</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_68</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Led gen red</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="led_mainsgreen">
      <type>num</type>
      <units />
      <sensorId>_LED_MAINSGREEN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_69</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Led mainsgreen</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="led_mains_red">
      <type>num</type>
      <units />
      <sensorId>_LED_MAINS_RED</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_70</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Led mains red</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="timer_text">
      <type>num</type>
      <units />
      <sensorId>_TIMER_TEXT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_73</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Timer text</label>
      <sensorSet>IL Info</sensorSet>
    </numSensor>
    <numSensor ruleid="timer_value">
      <type>num</type>
      <units>sec</units>
      <sensorId>_TIMER_VALUE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_74</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Timer value</label>
      <sensorSet>IL Info</sensorSet>
    </numSensor>
    <numSensor ruleid="fw_branch">
      <type>num</type>
      <units />
      <sensorId>_FW_BRANCH</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_75</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Fw branch</label>
      <sensorSet>IL Info</sensorSet>
    </numSensor>
    <numSensor ruleid="fw_version">
      <type>num</type>
      <units />
      <sensorId>_FW_VERSION</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_76</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Fw version</label>
      <sensorSet>IL Info</sensorSet>
    </numSensor>
    <numSensor ruleid="application">
      <type>num</type>
      <units />
      <sensorId>_APPLICATION</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_77</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Application</label>
      <sensorSet>IL Info</sensorSet>
    </numSensor>
    <numSensor ruleid="controllermode">
      <type>num</type>
      <units />
      <sensorId>_CONTROLLERMODE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_79</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Controllermode</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="controllermode1">
      <type>num</type>
      <units />
      <sensorId>_CONTROLLERMODE1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_80</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Controllermode1</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="ig_nom">
      <type>num</type>
      <units />
      <sensorId>_IG_NOM</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_82</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ig nom</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="igmax">
      <type>num</type>
      <units />
      <sensorId>_IGMAX</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_83</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Igmax</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="st">
      <type>num</type>
      <units />
      <sensorId>_ST</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_84</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>St</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="st1">
      <type>num</type>
      <units />
      <sensorId>_ST1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_85</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>St1</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="st2">
      <type>num</type>
      <units />
      <sensorId>_ST2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_86</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>St2</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="st3">
      <type>num</type>
      <units />
      <sensorId>_ST3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_87</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>St3</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="noman1_cu">
      <type>num</type>
      <units />
      <sensorId>_NOMAN1_CU</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_88</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Noman1 cu</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="noman2_cu">
      <type>num</type>
      <units />
      <sensorId>_NOMAN2_CU</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_89</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Noman2 cu</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="noman3_cu">
      <type>num</type>
      <units />
      <sensorId>_NOMAN3_CU</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_90</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Noman3 cu</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="noman1_iom">
      <type>num</type>
      <units />
      <sensorId>_NOMAN1_IOM</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_91</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Noman1 iom</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="noman2_iom">
      <type>num</type>
      <units />
      <sensorId>_NOMAN2_IOM</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_92</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Noman2 iom</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="noman3_iom">
      <type>num</type>
      <units />
      <sensorId>_NOMAN3_IOM</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_93</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Noman3 iom</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="noman3_iom1">
      <type>num</type>
      <units />
      <sensorId>_NOMAN3_IOM1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_94</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Noman3 iom1</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="passworddecode">
      <type>num</type>
      <units />
      <sensorId>_PASSWORDDECODE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_114</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Passworddecode</label>
      <sensorSet>IL Info</sensorSet>
    </numSensor>
    <numSensor ruleid="diagdata">
      <type>num</type>
      <units />
      <sensorId>_DIAGDATA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_117</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Diagdata</label>
      <sensorSet>IL Info</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu_fc">
      <type>num</type>
      <units />
      <sensorId>_ECU_FC</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_126</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu fc</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu_fmi">
      <type>num</type>
      <units />
      <sensorId>_ECU_FMI</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_128</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu fmi</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="gsm_signallvl">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_GSM_SIGNALLVL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_151</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Gsm signallvl</label>
      <sensorSet>Controller I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="gsm_errorrate">
      <type>num</type>
      <units />
      <sensorId>_GSM_ERRORRATE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_152</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Gsm errorrate</label>
      <sensorSet>Controller I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="gsm_diag_code:">
      <type>num</type>
      <units />
      <sensorId>_GSM_DIAG_CODE:</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_177</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Gsm diag code:</label>
      <sensorSet>Controller I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="airgate_diag:">
      <type>num</type>
      <units />
      <sensorId>_AIRGATE_DIAG:</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_178</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Airgate diag:</label>
      <sensorSet>Controller I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="dpf1_soot_load">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_DPF1_SOOT_LOAD</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_183</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Dpf1 soot load</label>
      <sensorSet>Engine</sensorSet>
    </numSensor>
    <numSensor ruleid="dpf1_ash_load">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_DPF1_ASH_LOAD</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_184</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Dpf1 ash load</label>
      <sensorSet>Engine</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu-bin_1">
      <type>num</type>
      <units />
      <sensorId>_ECU-BIN_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_187</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu-bin 1</label>
      <sensorSet>Engine</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu-bin_2">
      <type>num</type>
      <units />
      <sensorId>_ECU-BIN_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_188</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu-bin 2</label>
      <sensorSet>Engine</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu-bin_3">
      <type>num</type>
      <units />
      <sensorId>_ECU-BIN_3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_189</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu-bin 3</label>
      <sensorSet>Engine</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu-bin_4">
      <type>num</type>
      <units />
      <sensorId>_ECU-BIN_4</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_190</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu-bin 4</label>
      <sensorSet>Engine</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu-bin_5">
      <type>num</type>
      <units />
      <sensorId>_ECU-BIN_5</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_191</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu-bin 5</label>
      <sensorSet>Engine</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu-bin_6">
      <type>num</type>
      <units />
      <sensorId>_ECU-BIN_6</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_192</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu-bin 6</label>
      <sensorSet>Engine</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu-bin_7">
      <type>num</type>
      <units />
      <sensorId>_ECU-BIN_7</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_193</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu-bin 7</label>
      <sensorSet>Engine</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu-bin_8">
      <type>num</type>
      <units />
      <sensorId>_ECU-BIN_8</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_194</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu-bin 8</label>
      <sensorSet>Engine</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu-bin_9">
      <type>num</type>
      <units />
      <sensorId>_ECU-BIN_9</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_195</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu-bin 9</label>
      <sensorSet>Engine</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu-bin_10">
      <type>num</type>
      <units />
      <sensorId>_ECU-BIN_10</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_196</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu-bin 10</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu-bin_11">
      <type>num</type>
      <units />
      <sensorId>_ECU-BIN_11</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_197</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu-bin 11</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu-bin_12">
      <type>num</type>
      <units />
      <sensorId>_ECU-BIN_12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_198</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu-bin 12</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu-bin_13">
      <type>num</type>
      <units />
      <sensorId>_ECU-BIN_13</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_199</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu-bin 13</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu-bin_14">
      <type>num</type>
      <units />
      <sensorId>_ECU-BIN_14</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_200</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu-bin 14</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu-bin_15">
      <type>num</type>
      <units />
      <sensorId>_ECU-BIN_15</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_201</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu-bin 15</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu-bin-ext_1">
      <type>num</type>
      <units />
      <sensorId>_ECU-BIN-EXT_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_203</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu-bin-ext 1</label>
      <sensorSet>Engine</sensorSet>
    </numSensor>
    <numSensor ruleid="speedreq_rpm">
      <type>num</type>
      <units>rpm</units>
      <sensorId>_SPEEDREQ_RPM</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_207</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Speedreq rpm</label>
      <sensorSet>Engine</sensorSet>
    </numSensor>
    <numSensor ruleid="speed_request">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_SPEED_REQUEST</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_208</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Speed request</label>
      <sensorSet>Engine</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu_freqselect">
      <type>num</type>
      <units />
      <sensorId>_ECU_FREQSELECT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_209</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu freqselect</label>
      <sensorSet>Engine</sensorSet>
    </numSensor>
    <numSensor ruleid="run_hours">
      <type>num</type>
      <units>hours</units>
      <sensorId>_RUN_HOURS</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3001</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Run hours</label>
      <sensorSet>Statistics</sensorSet>
    </numSensor>
    <numSensor ruleid="maintenance">
      <type>num</type>
      <units>hours</units>
      <sensorId>_MAINTENANCE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3004</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Maintenance</label>
      <sensorSet>Statistics</sensorSet>
    </numSensor>
    <numSensor ruleid="num_starts">
      <type>num</type>
      <units />
      <sensorId>_NUM_STARTS</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3005</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Num starts</label>
      <sensorSet>Statistics</sensorSet>
    </numSensor>
    <numSensor ruleid="genset_kwh">
      <type>num</type>
      <units />
      <sensorId>_GENSET_KWH</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3006</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Genset kwh</label>
      <sensorSet>Statistics</sensorSet>
    </numSensor>
    <numSensor ruleid="genset_kvarh">
      <type>num</type>
      <units />
      <sensorId>_GENSET_KVARH</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3008</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Genset kvarh</label>
      <sensorSet>Statistics</sensorSet>
    </numSensor>
    <numSensor ruleid="num_e-stops">
      <type>num</type>
      <units />
      <sensorId>_NUM_E-STOPS</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3010</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Num e-stops</label>
      <sensorSet>Statistics</sensorSet>
    </numSensor>
    <numSensor ruleid="shutdowns">
      <type>num</type>
      <units />
      <sensorId>_SHUTDOWNS</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3012</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Shutdowns</label>
      <sensorSet>Statistics</sensorSet>
    </numSensor>
    <numSensor ruleid="nominal_power">
      <type>num/powerKW</type>
      <units />
      <sensorId>_NOMINAL_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3022</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nominal power</label>
      <sensorSet>Basic Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="nomin_current">
      <type>amperage</type>
      <units />
      <sensorId>_NOMIN_CURRENT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3023</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nomin current</label>
      <sensorSet>Basic Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="ct_ratio">
      <type>num</type>
      <units />
      <sensorId>_CT_RATIO</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3024</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ct ratio</label>
      <sensorSet>Basic Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="ef_ct_ratio">
      <type>num</type>
      <units />
      <sensorId>_EF_CT_RATIO</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3026</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ef ct ratio</label>
      <sensorSet>EarthFaultProt</sensorSet>
    </numSensor>
    <numSensor ruleid="pt_ratio">
      <type>num</type>
      <units />
      <sensorId>_PT_RATIO</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3027</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Pt ratio</label>
      <sensorSet>Basic Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="vm_pt_ratio">
      <type>voltage</type>
      <units />
      <sensorId>_VM_PT_RATIO</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3028</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Vm pt ratio</label>
      <sensorSet>Basic Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="nomvolts_ph-n">
      <type>voltage</type>
      <units />
      <sensorId>_NOMVOLTS_PH-N</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3029</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nomvolts ph-n</label>
      <sensorSet>Basic Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="nominal_rpm">
      <type>num</type>
      <units>rpm</units>
      <sensorId>_NOMINAL_RPM</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3030</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nominal rpm</label>
      <sensorSet>Basic Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="nominal_freq">
      <type>frequency</type>
      <units />
      <sensorId>_NOMINAL_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3031</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nominal freq</label>
      <sensorSet>Basic Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="gear_teeth">
      <type>num</type>
      <units />
      <sensorId>_GEAR_TEETH</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3032</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Gear teeth</label>
      <sensorSet>Basic Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="prestart_time">
      <type>num</type>
      <units>sec</units>
      <sensorId>_PRESTART_TIME</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3034</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Prestart time</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="starting_rpm">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_STARTING_RPM</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3035</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Starting rpm</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="maxcrank_time">
      <type>num</type>
      <units>sec</units>
      <sensorId>_MAXCRANK_TIME</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3036</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Maxcrank time</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="crnkfail_pause">
      <type>num</type>
      <units>sec</units>
      <sensorId>_CRNKFAIL_PAUSE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3037</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Crnkfail pause</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="crank_attempts">
      <type>num</type>
      <units />
      <sensorId>_CRANK_ATTEMPTS</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3038</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Crank attempts</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="min_stab_time">
      <type>num</type>
      <units>sec</units>
      <sensorId>_MIN_STAB_TIME</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3039</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Min stab time</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="max_stab_time">
      <type>num</type>
      <units>sec</units>
      <sensorId>_MAX_STAB_TIME</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3040</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Max stab time</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="cooling_time">
      <type>num</type>
      <units>sec</units>
      <sensorId>_COOLING_TIME</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3041</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Cooling time</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="idle_time">
      <type>num</type>
      <units>sec</units>
      <sensorId>_IDLE_TIME</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3042</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Idle time</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="starting_oil_p">
      <type>pressure</type>
      <units />
      <sensorId>_STARTING_OIL_P</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3044</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Starting oil p</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="stop_time">
      <type>num</type>
      <units>sec</units>
      <sensorId>_STOP_TIME</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3046</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Stop time</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu_speedadj">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_ECU_SPEEDADJ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3049</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu speedadj</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="time_stamp_per">
      <type>num</type>
      <units>min</units>
      <sensorId>_TIME_STAMP_PER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3050</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Time stamp per</label>
      <sensorSet>Date/Time</sensorSet>
    </numSensor>
    <numSensor ruleid="horn_timeout">
      <type>num</type>
      <units>sec</units>
      <sensorId>_HORN_TIMEOUT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3051</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Horn timeout</label>
      <sensorSet>Engine Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="overspeed_sd">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_OVERSPEED_SD</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3052</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Overspeed sd</label>
      <sensorSet>Engine Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="protectholdoff">
      <type>num</type>
      <units>sec</units>
      <sensorId>_PROTECTHOLDOFF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3054</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Protectholdoff</label>
      <sensorSet>Engine Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="ai1_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_AI1_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3055</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ai1 del</label>
      <sensorSet>Engine Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="ai1_wrn">
      <type>pressure</type>
      <units />
      <sensorId>_AI1_WRN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3056</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ai1 wrn</label>
      <sensorSet>Engine Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="ai1_sd">
      <type>pressure</type>
      <units />
      <sensorId>_AI1_SD</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3057</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ai1 sd</label>
      <sensorSet>Engine Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="ai2_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_AI2_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3058</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ai2 del</label>
      <sensorSet>Engine Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="ai2_wrn">
      <type>temp</type>
      <units />
      <sensorId>_AI2_WRN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3059</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <label>Ai2 wrn</label>
      <sensorSet>Engine Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="ai2_sd">
      <type>temp</type>
      <units />
      <sensorId>_AI2_SD</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3060</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <label>Ai2 sd</label>
      <sensorSet>Engine Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="ai3_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_AI3_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3062</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ai3 del</label>
      <sensorSet>Engine Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="ai3_wrn">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_AI3_WRN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3063</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ai3 wrn</label>
      <sensorSet>Engine Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="ai3_sd">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_AI3_SD</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3064</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ai3 sd</label>
      <sensorSet>Engine Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="fuel_pump_on">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_FUEL_PUMP_ON</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3065</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Fuel pump on</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="fuel_pump_off">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_FUEL_PUMP_OFF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3066</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Fuel pump off</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="batt_undervolt">
      <type>voltage</type>
      <units />
      <sensorId>_BATT_UNDERVOLT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3067</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Batt undervolt</label>
      <sensorSet>Engine Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="batt_overvolt">
      <type>voltage</type>
      <units />
      <sensorId>_BATT_OVERVOLT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3068</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Batt overvolt</label>
      <sensorSet>Engine Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="batt_volt_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_BATT_VOLT_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3069</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Batt volt del</label>
      <sensorSet>Engine Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai1_wrn">
      <type>num</type>
      <units />
      <sensorId>_IOM_AI1_WRN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3070</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai1 wrn</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai1_sd">
      <type>num</type>
      <units />
      <sensorId>_IOM_AI1_SD</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3071</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai1 sd</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai1_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_IOM_AI1_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3072</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai1 del</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai2_wrn">
      <type>num</type>
      <units />
      <sensorId>_IOM_AI2_WRN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3073</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai2 wrn</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai2_sd">
      <type>num</type>
      <units />
      <sensorId>_IOM_AI2_SD</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3074</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai2 sd</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai2_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_IOM_AI2_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3075</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai2 del</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai3_wrn">
      <type>num</type>
      <units />
      <sensorId>_IOM_AI3_WRN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3076</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai3 wrn</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai3_sd">
      <type>num</type>
      <units />
      <sensorId>_IOM_AI3_SD</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3077</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai3 sd</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai3_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_IOM_AI3_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3078</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai3 del</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai4_wrn">
      <type>num</type>
      <units />
      <sensorId>_IOM_AI4_WRN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3079</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai4 wrn</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai4_sd">
      <type>num</type>
      <units />
      <sensorId>_IOM_AI4_SD</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3080</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai4 sd</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai4_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_IOM_AI4_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3081</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai4 del</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="overload_boc">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_OVERLOAD_BOC</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3083</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Overload boc</label>
      <sensorSet>Gener Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="overload_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_OVERLOAD_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3085</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Overload del</label>
      <sensorSet>Gener Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="short_crct_boc">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_SHORT_CRCT_BOC</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3086</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Short crct boc</label>
      <sensorSet>Gener Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="short_crct_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_SHORT_CRCT_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3087</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Short crct del</label>
      <sensorSet>Gener Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="amps_idmt_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_AMPS_IDMT_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3088</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Amps idmt del</label>
      <sensorSet>Gener Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="amps_unbal_boc">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_AMPS_UNBAL_BOC</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3089</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Amps unbal boc</label>
      <sensorSet>Gener Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="amps_unbal_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_AMPS_UNBAL_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3090</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Amps unbal del</label>
      <sensorSet>Gener Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="gen_&gt;v_sd">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_GEN_&gt;V_SD</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3093</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Gen &gt;v sd</label>
      <sensorSet>Gener Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="gen_&lt;v_boc">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_GEN_&lt;V_BOC</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3094</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Gen &lt;v boc</label>
      <sensorSet>Gener Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="gen_v_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_GEN_V_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3097</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Gen v del</label>
      <sensorSet>Gener Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="volt_unbal_boc">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_VOLT_UNBAL_BOC</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3098</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Volt unbal boc</label>
      <sensorSet>Gener Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="volt_unbal_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_VOLT_UNBAL_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3099</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Volt unbal del</label>
      <sensorSet>Gener Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="gen_&gt;freq_boc">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_GEN_&gt;FREQ_BOC</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3100</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Gen &gt;freq boc</label>
      <sensorSet>Gener Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="gen_&lt;freq_boc">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_GEN_&lt;FREQ_BOC</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3101</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Gen &lt;freq boc</label>
      <sensorSet>Gener Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="gen_freq_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_GEN_FREQ_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3104</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Gen freq del</label>
      <sensorSet>Gener Protect</sensorSet>
    </numSensor>
    <numSensor ruleid="emergstart_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_EMERGSTART_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3107</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Emergstart del</label>
      <sensorSet>AMF Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="mainsreturndel">
      <type>num</type>
      <units>sec</units>
      <sensorId>_MAINSRETURNDEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3108</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Mainsreturndel</label>
      <sensorSet>AMF Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="transfer_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_TRANSFER_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3109</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Transfer del</label>
      <sensorSet>AMF Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="mcb_close_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_MCB_CLOSE_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3110</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Mcb close del</label>
      <sensorSet>AMF Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_&gt;v">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_MAINS_&gt;V</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3111</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Mains &gt;v</label>
      <sensorSet>AMF Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_&lt;v">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_MAINS_&lt;V</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3112</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Mains &lt;v</label>
      <sensorSet>AMF Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_v_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_MAINS_V_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3113</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Mains v del</label>
      <sensorSet>AMF Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_v_unbal">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_MAINS_V_UNBAL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3114</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Mains v unbal</label>
      <sensorSet>AMF Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_vunb_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_MAINS_VUNB_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3115</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Mains vunb del</label>
      <sensorSet>AMF Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_&gt;freq">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_MAINS_&gt;FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3116</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Mains &gt;freq</label>
      <sensorSet>AMF Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_&lt;freq">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_MAINS_&lt;FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3117</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Mains &lt;freq</label>
      <sensorSet>AMF Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_freq_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_MAINS_FREQ_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3118</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Mains freq del</label>
      <sensorSet>AMF Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="ai1calibration">
      <type>pressure</type>
      <units />
      <sensorId>_AI1CALIBRATION</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3123</getOid>
          </op>
          <op>100</op>
        </mult>
      </value>
      <label>Ai1calibration</label>
      <sensorSet>Sensors Spec</sensorSet>
    </numSensor>
    <numSensor ruleid="ai2calibration">
      <type>temp</type>
      <units />
      <sensorId>_AI2CALIBRATION</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3124</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ai2calibration</label>
      <sensorSet>Sensors Spec</sensorSet>
    </numSensor>
    <numSensor ruleid="ai3calibration">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_AI3CALIBRATION</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3125</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ai3calibration</label>
      <sensorSet>Sensors Spec</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai1_calibr">
      <type>num</type>
      <units />
      <sensorId>_IOM_AI1_CALIBR</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3126</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai1 calibr</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai2_calibr">
      <type>num</type>
      <units />
      <sensorId>_IOM_AI2_CALIBR</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3127</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai2 calibr</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai3_calibr">
      <type>num</type>
      <units />
      <sensorId>_IOM_AI3_CALIBR</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3128</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai3 calibr</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="iom_ai4_calibr">
      <type>num</type>
      <units />
      <sensorId>_IOM_AI4_CALIBR</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3129</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Iom ai4 calibr</label>
      <sensorSet>Extension I/O</sensorSet>
    </numSensor>
    <numSensor ruleid="timer1_on_time">
      <type>num</type>
      <units />
      <sensorId>_TIMER1_ON_TIME</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3169</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Timer1 on time</label>
      <sensorSet>Date/Time</sensorSet>
    </numSensor>
    <numSensor ruleid="timer1duration">
      <type>num</type>
      <units>min</units>
      <sensorId>_TIMER1DURATION</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3171</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Timer1duration</label>
      <sensorSet>Date/Time</sensorSet>
    </numSensor>
    <numSensor ruleid="timer2_on_time">
      <type>num</type>
      <units />
      <sensorId>_TIMER2_ON_TIME</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3173</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Timer2 on time</label>
      <sensorSet>Date/Time</sensorSet>
    </numSensor>
    <numSensor ruleid="timer2duration">
      <type>num</type>
      <units>min</units>
      <sensorId>_TIMER2DURATION</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3175</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Timer2duration</label>
      <sensorSet>Date/Time</sensorSet>
    </numSensor>
    <numSensor ruleid="user_mode">
      <type>num</type>
      <units />
      <sensorId>_USER_MODE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3178</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>User mode</label>
      <sensorSet>Invisible</sensorSet>
    </numSensor>
    <numSensor ruleid="powerswitch_on">
      <type>num/powerKW</type>
      <units />
      <sensorId>_POWERSWITCH_ON</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3179</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Powerswitch on</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="powerswitchoff">
      <type>num/powerKW</type>
      <units />
      <sensorId>_POWERSWITCHOFF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3180</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Powerswitchoff</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="nomvolts_ph-ph">
      <type>voltage</type>
      <units />
      <sensorId>_NOMVOLTS_PH-PH</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3183</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nomvolts ph-ph</label>
      <sensorSet>Basic Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="tempswitch_on">
      <type>num</type>
      <units />
      <sensorId>_TEMPSWITCH_ON</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3189</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Tempswitch on</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="tempswitch_off">
      <type>num</type>
      <units />
      <sensorId>_TEMPSWITCH_OFF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3190</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Tempswitch off</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="dualamftime">
      <type>num</type>
      <units>hours</units>
      <sensorId>_DUALAMFTIME</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3192</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Dualamftime</label>
      <sensorSet>AMF Settings</sensorSet>
    </numSensor>
    <numSensor ruleid="nominal_rpm_1">
      <type>num</type>
      <units>rpm</units>
      <sensorId>_NOMINAL_RPM_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3194</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nominal rpm 1</label>
      <sensorSet>Alternate Cfg</sensorSet>
    </numSensor>
    <numSensor ruleid="nominal_freq_1">
      <type>frequency</type>
      <units />
      <sensorId>_NOMINAL_FREQ_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3195</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nominal freq 1</label>
      <sensorSet>Alternate Cfg</sensorSet>
    </numSensor>
    <numSensor ruleid="nomvoltsph-n_1">
      <type>voltage</type>
      <units />
      <sensorId>_NOMVOLTSPH-N_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3196</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nomvoltsph-n 1</label>
      <sensorSet>Alternate Cfg</sensorSet>
    </numSensor>
    <numSensor ruleid="nomvoltsph-ph1">
      <type>voltage</type>
      <units />
      <sensorId>_NOMVOLTSPH-PH1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3197</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nomvoltsph-ph1</label>
      <sensorSet>Alternate Cfg</sensorSet>
    </numSensor>
    <numSensor ruleid="nominal_rpm_2">
      <type>num</type>
      <units>rpm</units>
      <sensorId>_NOMINAL_RPM_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3199</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nominal rpm 2</label>
      <sensorSet>Alternate Cfg</sensorSet>
    </numSensor>
    <numSensor ruleid="nominal_freq_2">
      <type>frequency</type>
      <units />
      <sensorId>_NOMINAL_FREQ_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3200</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nominal freq 2</label>
      <sensorSet>Alternate Cfg</sensorSet>
    </numSensor>
    <numSensor ruleid="nomvoltsph-n_2">
      <type>voltage</type>
      <units />
      <sensorId>_NOMVOLTSPH-N_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3201</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nomvoltsph-n 2</label>
      <sensorSet>Alternate Cfg</sensorSet>
    </numSensor>
    <numSensor ruleid="nomvoltsph-ph2">
      <type>voltage</type>
      <units />
      <sensorId>_NOMVOLTSPH-PH2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3202</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nomvoltsph-ph2</label>
      <sensorSet>Alternate Cfg</sensorSet>
    </numSensor>
    <numSensor ruleid="maxfueldrop">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_MAXFUELDROP</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3208</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Maxfueldrop</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="totfuelconsum">
      <type>num</type>
      <units>liters</units>
      <sensorId>_TOTFUELCONSUM</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3209</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Totfuelconsum</label>
      <sensorSet>Statistics</sensorSet>
    </numSensor>
    <numSensor ruleid="fueltankvolume">
      <type>num</type>
      <units>liters</units>
      <sensorId>_FUELTANKVOLUME</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3212</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Fueltankvolume</label>
      <sensorSet>Engine Params</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_kwh">
      <type>num</type>
      <units />
      <sensorId>_MAINS_KWH</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3213</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Mains kwh</label>
      <sensorSet>Statistics</sensorSet>
    </numSensor>
    <numSensor ruleid="mains_kvarh">
      <type>num</type>
      <units />
      <sensorId>_MAINS_KVARH</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3215</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Mains kvarh</label>
      <sensorSet>Statistics</sensorSet>
    </numSensor>
    <numSensor ruleid="earthfault_sd">
      <type>amperage</type>
      <units />
      <sensorId>_EARTHFAULT_SD</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3218</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Earthfault sd</label>
      <sensorSet>EarthFaultProt</sensorSet>
    </numSensor>
    <numSensor ruleid="earthfault_del">
      <type>num</type>
      <units>sec</units>
      <sensorId>_EARTHFAULT_DEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3219</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Earthfault del</label>
      <sensorSet>EarthFaultProt</sensorSet>
    </numSensor>
    <numSensor ruleid="sms_language">
      <type>num</type>
      <units />
      <sensorId>_SMS_LANGUAGE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3220</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Sms language</label>
      <sensorSet>SMS/E-Mail</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu_speedadj_1">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_ECU_SPEEDADJ_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3235</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu speedadj 1</label>
      <sensorSet>Alternate Cfg</sensorSet>
    </numSensor>
    <numSensor ruleid="ecu_speedadj_2">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_ECU_SPEEDADJ_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3236</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Ecu speedadj 2</label>
      <sensorSet>Alternate Cfg</sensorSet>
    </numSensor>
    <numSensor ruleid="nomin_current1">
      <type>amperage</type>
      <units />
      <sensorId>_NOMIN_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3237</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nomin current1</label>
      <sensorSet>Alternate Cfg</sensorSet>
    </numSensor>
    <numSensor ruleid="nomin_current2">
      <type>amperage</type>
      <units />
      <sensorId>_NOMIN_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_3238</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Nomin current2</label>
      <sensorSet>Alternate Cfg</sensorSet>
    </numSensor>
    <stateSensor ruleid="bin_inputs">
      <type>state</type>
      <sensorId>_BIN_INPUTS</sensorId>
      <value>
        <mapValue mapid="binary1_vm">
          <getOid>Function_3_Reg_62</getOid>
        </mapValue>
      </value>
      <label>Bin inputs</label>
      <enum>binary1_em</enum>
      <sensorSet>Controller I/O</sensorSet>
    </stateSensor>
    <stateSensor ruleid="bin_outputs">
      <type>state</type>
      <sensorId>_BIN_OUTPUTS</sensorId>
      <value>
        <mapValue mapid="binary2_vm">
          <getOid>Function_3_Reg_63</getOid>
        </mapValue>
      </value>
      <label>Bin outputs</label>
      <enum>binary2_em</enum>
      <sensorSet>Controller I/O</sensorSet>
    </stateSensor>
    <stateSensor ruleid="iom_bin_inp">
      <type>state</type>
      <sensorId>_IOM_BIN_INP</sensorId>
      <value>
        <mapValue mapid="binary3_vm">
          <getOid>Function_3_Reg_64</getOid>
        </mapValue>
      </value>
      <label>Iom bin inp</label>
      <enum>binary3_em</enum>
      <sensorSet>Extension I/O</sensorSet>
    </stateSensor>
    <stateSensor ruleid="engine_state">
      <type>state</type>
      <sensorId>_ENGINE_STATE</sensorId>
      <value>
        <mapValue mapid="table1_vm">
          <getOid>Function_3_Reg_71</getOid>
        </mapValue>
      </value>
      <label>Engine state</label>
      <enum>table1_em</enum>
      <sensorSet>IL Info</sensorSet>
    </stateSensor>
    <stateSensor ruleid="breaker_state">
      <type>state</type>
      <sensorId>_BREAKER_STATE</sensorId>
      <value>
        <mapValue mapid="table1_vm">
          <getOid>Function_3_Reg_72</getOid>
        </mapValue>
      </value>
      <label>Breaker state</label>
      <enum>table1_em</enum>
      <sensorSet>IL Info</sensorSet>
    </stateSensor>
    <stateSensor ruleid="ecu_state">
      <type>state</type>
      <sensorId>_ECU_STATE</sensorId>
      <value>
        <mapValue mapid="binary4_vm">
          <getOid>Function_3_Reg_119</getOid>
        </mapValue>
      </value>
      <label>Ecu state</label>
      <enum>binary4_em</enum>
      <sensorSet>Engine</sensorSet>
    </stateSensor>
    <stateSensor ruleid="ra_bin_out">
      <type>state</type>
      <sensorId>_RA_BIN_OUT</sensorId>
      <value>
        <mapValue mapid="binary5_vm">
          <getOid>Function_3_Reg_129</getOid>
        </mapValue>
      </value>
      <label>Ra bin out</label>
      <enum>binary5_em</enum>
      <sensorSet>Extension I/O</sensorSet>
    </stateSensor>
    <stateSensor ruleid="iom_bin_out">
      <type>state</type>
      <sensorId>_IOM_BIN_OUT</sensorId>
      <value>
        <mapValue mapid="binary6_vm">
          <getOid>Function_3_Reg_134</getOid>
        </mapValue>
      </value>
      <label>Iom bin out</label>
      <enum>binary6_em</enum>
      <sensorSet>Extension I/O</sensorSet>
    </stateSensor>
    <stateSensor ruleid="il-nt-bio8">
      <type>state</type>
      <sensorId>_IL-NT-BIO8</sensorId>
      <value>
        <mapValue mapid="binary7_vm">
          <getOid>Function_3_Reg_141</getOid>
        </mapValue>
      </value>
      <label>Il-nt-bio8</label>
      <enum>binary7_em</enum>
      <sensorSet>Extension I/O</sensorSet>
    </stateSensor>
    <stateSensor ruleid="reset_to_man">
      <type>state</type>
      <sensorId>_RESET_TO_MAN</sensorId>
      <value>
        <mapValue mapid="list1_vm">
          <getOid>Function_3_Reg_3033</getOid>
        </mapValue>
      </value>
      <label>Reset to man</label>
      <enum>list1_em</enum>
      <sensorSet>Basic Settings</sensorSet>
    </stateSensor>
    <stateSensor ruleid="fuel_solenoid">
      <type>state</type>
      <sensorId>_FUEL_SOLENOID</sensorId>
      <value>
        <mapValue mapid="list2_vm">
          <getOid>Function_3_Reg_3043</getOid>
        </mapValue>
      </value>
      <label>Fuel solenoid</label>
      <enum>list2_em</enum>
      <sensorSet>Engine Params</sensorSet>
    </stateSensor>
    <stateSensor ruleid="d+_function">
      <type>state</type>
      <sensorId>_D+_FUNCTION</sensorId>
      <value>
        <mapValue mapid="list3_vm">
          <getOid>Function_3_Reg_3045</getOid>
        </mapValue>
      </value>
      <label>D+ function</label>
      <enum>list3_em</enum>
      <sensorSet>Engine Params</sensorSet>
    </stateSensor>
    <stateSensor ruleid="cooling_speed">
      <type>state</type>
      <sensorId>_COOLING_SPEED</sensorId>
      <value>
        <mapValue mapid="list4_vm">
          <getOid>Function_3_Reg_3047</getOid>
        </mapValue>
      </value>
      <label>Cooling speed</label>
      <enum>list4_em</enum>
      <sensorSet>Engine Params</sensorSet>
    </stateSensor>
    <stateSensor ruleid="ecu_freqselect">
      <type>state</type>
      <sensorId>_ECU_FREQSELECT</sensorId>
      <value>
        <mapValue mapid="list5_vm">
          <getOid>Function_3_Reg_3048</getOid>
        </mapValue>
      </value>
      <label>Ecu_freqselect</label>
      <enum>list5_em</enum>
      <sensorSet>Engine Params</sensorSet>
    </stateSensor>
    <stateSensor ruleid="mcb_logic">
      <type>state</type>
      <sensorId>_MCB_LOGIC</sensorId>
      <value>
        <mapValue mapid="list6_vm">
          <getOid>Function_3_Reg_3119</getOid>
        </mapValue>
      </value>
      <label>Mcb logic</label>
      <enum>list6_em</enum>
      <sensorSet>AMF Settings</sensorSet>
    </stateSensor>
    <stateSensor ruleid="returnfromtest">
      <type>state</type>
      <sensorId>_RETURNFROMTEST</sensorId>
      <value>
        <mapValue mapid="list7_vm">
          <getOid>Function_3_Reg_3120</getOid>
        </mapValue>
      </value>
      <label>Returnfromtest</label>
      <enum>list7_em</enum>
      <sensorSet>AMF Settings</sensorSet>
    </stateSensor>
    <stateSensor ruleid="retfromisland">
      <type>state</type>
      <sensorId>_RETFROMISLAND</sensorId>
      <value>
        <mapValue mapid="list8_vm">
          <getOid>Function_3_Reg_3121</getOid>
        </mapValue>
      </value>
      <label>Retfromisland</label>
      <enum>list8_em</enum>
      <sensorSet>AMF Settings</sensorSet>
    </stateSensor>
    <stateSensor ruleid="mcb_opens_on">
      <type>state</type>
      <sensorId>_MCB_OPENS_ON</sensorId>
      <value>
        <mapValue mapid="list9_vm">
          <getOid>Function_3_Reg_3122</getOid>
        </mapValue>
      </value>
      <label>Mcb opens on</label>
      <enum>list9_em</enum>
      <sensorSet>AMF Settings</sensorSet>
    </stateSensor>
    <stateSensor ruleid="controllermode_state">
      <type>state</type>
      <sensorId>_CONTROLLERMODE_STATE</sensorId>
      <value>
        <mapValue mapid="list10_vm">
          <getOid>Function_3_Reg_3131</getOid>
        </mapValue>
      </value>
      <label>Controllermode_state</label>
      <enum>list10_em</enum>
      <sensorSet>Basic Settings</sensorSet>
    </stateSensor>
    <stateSensor ruleid="yel_alarm_msg">
      <type>state</type>
      <sensorId>_YEL_ALARM_MSG</sensorId>
      <value>
        <mapValue mapid="list11_vm">
          <getOid>Function_3_Reg_3132</getOid>
        </mapValue>
      </value>
      <label>Yel alarm msg</label>
      <enum>list11_em</enum>
      <sensorSet>SMS/E-Mail</sensorSet>
    </stateSensor>
    <stateSensor ruleid="red_alarm_msg">
      <type>state</type>
      <sensorId>_RED_ALARM_MSG</sensorId>
      <value>
        <mapValue mapid="list11_vm">
          <getOid>Function_3_Reg_3133</getOid>
        </mapValue>
      </value>
      <label>Red alarm msg</label>
      <enum>list11_em</enum>
      <sensorSet>SMS/E-Mail</sensorSet>
    </stateSensor>
    <stateSensor ruleid="timer1_repeat">
      <type>state</type>
      <sensorId>_TIMER1_REPEAT</sensorId>
      <value>
        <mapValue mapid="list12_vm">
          <getOid>Function_3_Reg_3172</getOid>
        </mapValue>
      </value>
      <label>Timer1 repeat</label>
      <enum>list12_em</enum>
      <sensorSet>Date/Time</sensorSet>
    </stateSensor>
    <stateSensor ruleid="timer2_repeat">
      <type>state</type>
      <sensorId>_TIMER2_REPEAT</sensorId>
      <value>
        <mapValue mapid="list12_vm">
          <getOid>Function_3_Reg_3176</getOid>
        </mapValue>
      </value>
      <label>Timer2 repeat</label>
      <enum>list12_em</enum>
      <sensorSet>Date/Time</sensorSet>
    </stateSensor>
    <stateSensor ruleid="summertimemod">
      <type>state</type>
      <sensorId>_SUMMERTIMEMOD</sensorId>
      <value>
        <mapValue mapid="list13_vm">
          <getOid>Function_3_Reg_3177</getOid>
        </mapValue>
      </value>
      <label>Summertimemod</label>
      <enum>list13_em</enum>
      <sensorSet>Date/Time</sensorSet>
    </stateSensor>
    <stateSensor ruleid="timer1function">
      <type>state</type>
      <sensorId>_TIMER1FUNCTION</sensorId>
      <value>
        <mapValue mapid="list14_vm">
          <getOid>Function_3_Reg_3181</getOid>
        </mapValue>
      </value>
      <label>Timer1function</label>
      <enum>list14_em</enum>
      <sensorSet>Date/Time</sensorSet>
    </stateSensor>
    <stateSensor ruleid="timer2function">
      <type>state</type>
      <sensorId>_TIMER2FUNCTION</sensorId>
      <value>
        <mapValue mapid="list14_vm">
          <getOid>Function_3_Reg_3182</getOid>
        </mapValue>
      </value>
      <label>Timer2function</label>
      <enum>list14_em</enum>
      <sensorSet>Date/Time</sensorSet>
    </stateSensor>
    <stateSensor ruleid="connectiontype">
      <type>state</type>
      <sensorId>_CONNECTIONTYPE</sensorId>
      <value>
        <mapValue mapid="list15_vm">
          <getOid>Function_3_Reg_3188</getOid>
        </mapValue>
      </value>
      <label>Connectiontype</label>
      <enum>list15_em</enum>
      <sensorSet>Basic Settings</sensorSet>
    </stateSensor>
    <stateSensor ruleid="ct_location">
      <type>state</type>
      <sensorId>_CT_LOCATION</sensorId>
      <value>
        <mapValue mapid="list16_vm">
          <getOid>Function_3_Reg_3191</getOid>
        </mapValue>
      </value>
      <label>Ct location</label>
      <enum>list16_em</enum>
      <sensorSet>Basic Settings</sensorSet>
    </stateSensor>
    <stateSensor ruleid="operation_mode">
      <type>state</type>
      <sensorId>_OPERATION_MODE</sensorId>
      <value>
        <mapValue mapid="list17_vm">
          <getOid>Function_3_Reg_3193</getOid>
        </mapValue>
      </value>
      <label>Operation mode</label>
      <enum>list17_em</enum>
      <sensorSet>AMF Settings</sensorSet>
    </stateSensor>
    <stateSensor ruleid="connect_type_1">
      <type>state</type>
      <sensorId>_CONNECT_TYPE_1</sensorId>
      <value>
        <mapValue mapid="list15_vm">
          <getOid>Function_3_Reg_3198</getOid>
        </mapValue>
      </value>
      <label>Connect type 1</label>
      <enum>list15_em</enum>
      <sensorSet>Alternate Cfg</sensorSet>
    </stateSensor>
    <stateSensor ruleid="connect_type_2">
      <type>state</type>
      <sensorId>_CONNECT_TYPE_2</sensorId>
      <value>
        <mapValue mapid="list15_vm">
          <getOid>Function_3_Reg_3203</getOid>
        </mapValue>
      </value>
      <label>Connect type 2</label>
      <enum>list15_em</enum>
      <sensorSet>Alternate Cfg</sensorSet>
    </stateSensor>
    <stateSensor ruleid="ef_protection">
      <type>state</type>
      <sensorId>_EF_PROTECTION</sensorId>
      <value>
        <mapValue mapid="list1_vm">
          <getOid>Function_3_Reg_3217</getOid>
        </mapValue>
      </value>
      <label>Ef protection</label>
      <enum>list1_em</enum>
      <sensorSet>EarthFaultProt</sensorSet>
    </stateSensor>
    <stateSensor ruleid="event_msg">
      <type>state</type>
      <sensorId>_EVENT_MSG</sensorId>
      <value>
        <mapValue mapid="list11_vm">
          <getOid>Function_3_Reg_3221</getOid>
        </mapValue>
      </value>
      <label>Event msg</label>
      <enum>list11_em</enum>
      <sensorSet>SMS/E-Mail</sensorSet>
    </stateSensor>
    <stateSensor ruleid="ecufreqselect1">
      <type>state</type>
      <sensorId>_ECUFREQSELECT1</sensorId>
      <value>
        <mapValue mapid="list5_vm">
          <getOid>Function_3_Reg_3233</getOid>
        </mapValue>
      </value>
      <label>Ecufreqselect1</label>
      <enum>list5_em</enum>
      <sensorSet>Alternate Cfg</sensorSet>
    </stateSensor>
    <stateSensor ruleid="ecufreqselect2">
      <type>state</type>
      <sensorId>_ECUFREQSELECT2</sensorId>
      <value>
        <mapValue mapid="list5_vm">
          <getOid>Function_3_Reg_3234</getOid>
        </mapValue>
      </value>
      <label>Ecufreqselect2</label>
      <enum>list5_em</enum>
      <sensorSet>Alternate Cfg</sensorSet>
    </stateSensor>
    <stringSensor ruleid="load_char">
      <type>string</type>
      <units />
      <sensorId>_LOAD_CHAR</sensorId>
      <value>
        <op>
          <getOid>Function_3_Reg_28</getOid>
        </op>
      </value>
      <label>Load char</label>
      <sensorSet>Load</sensorSet>
    </stringSensor>
    <stringSensor ruleid="load_char_l1">
      <type>string</type>
      <units />
      <sensorId>_LOAD_CHAR_L1</sensorId>
      <value>
        <op>
          <getOid>Function_3_Reg_29</getOid>
        </op>
      </value>
      <label>Load char l1</label>
      <sensorSet>Load</sensorSet>
    </stringSensor>
    <stringSensor ruleid="load_char_l2">
      <type>string</type>
      <units />
      <sensorId>_LOAD_CHAR_L2</sensorId>
      <value>
        <op>
          <getOid>Function_3_Reg_30</getOid>
        </op>
      </value>
      <label>Load char l2</label>
      <sensorSet>Load</sensorSet>
    </stringSensor>
    <stringSensor ruleid="load_char_l3">
      <type>string</type>
      <units />
      <sensorId>_LOAD_CHAR_L3</sensorId>
      <value>
        <op>
          <getOid>Function_3_Reg_31</getOid>
        </op>
      </value>
      <label>Load char l3</label>
      <sensorSet>Load</sensorSet>
    </stringSensor>
    <stringSensor ruleid="airgate_id:">
      <type>string</type>
      <units />
      <sensorId>_AIRGATE_ID:</sensorId>
      <value>
        <op>
          <getOid>Function_3_Reg_153</getOid>
        </op>
      </value>
      <label>Airgate id:</label>
      <sensorSet>Controller I/O</sensorSet>
    </stringSensor>
    <stringSensor ruleid="modem_status:">
      <type>string</type>
      <units />
      <sensorId>_MODEM_STATUS:</sensorId>
      <value>
        <op>
          <getOid>Function_3_Reg_169</getOid>
        </op>
      </value>
      <label>Modem status:</label>
      <sensorSet>Controller I/O</sensorSet>
    </stringSensor>
    <stringSensor ruleid="gen-set_name">
      <type>string</type>
      <units />
      <sensorId>_GEN-SET_NAME</sensorId>
      <value>
        <op>
          <getOid>Function_3_Reg_3014</getOid>
        </op>
      </value>
      <label>Gen-set name</label>
      <sensorSet>Basic Settings</sensorSet>
    </stringSensor>
    <stringSensor ruleid="telno/addr_ch1">
      <type>string</type>
      <units />
      <sensorId>_TELNO/ADDR_CH1</sensorId>
      <value>
        <op>
          <getOid>Function_3_Reg_3136</getOid>
        </op>
      </value>
      <label>Telno/addr ch1</label>
      <sensorSet>SMS/E-Mail</sensorSet>
    </stringSensor>
    <stringSensor ruleid="telno/addr_ch2">
      <type>string</type>
      <units />
      <sensorId>_TELNO/ADDR_CH2</sensorId>
      <value>
        <op>
          <getOid>Function_3_Reg_3152</getOid>
        </op>
      </value>
      <label>Telno/addr ch2</label>
      <sensorSet>SMS/E-Mail</sensorSet>
    </stringSensor>
	
	
	
	
	
	<valueMap ruleid="list1_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list1_em">
			<label>DISABLED</label>
			<label>ENABLED</label>
		</enumMap>
		
		<valueMap ruleid="list2_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list2_em">
			<label>DIESEL</label>
			<label>GAS</label>
		</enumMap>
		
		<valueMap ruleid="list3_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list3_em">
			<label>ENABLED</label>
			<label>CHARFAIL</label>
			<label>DISABLED</label>
		</enumMap>
	
	<valueMap ruleid="list4_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list4_em">
			<label>IDLE</label>
			<label>NORMAL</label>
		</enumMap>
		
		<valueMap ruleid="list5_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list5_em">
			<label>PRIMARY</label>
			<label>SECONDARY</label>
			<label>DEFAULT</label>
		</enumMap>
		
		<valueMap ruleid="list6_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list6_em">
			<label>CLOSE-ON</label>
			<label>CLOSE-OFF</label>
		</enumMap>
	
	
		<valueMap ruleid="list7_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list7_em">
			<label>MANUAL</label>
			<label>AUTO</label>
		</enumMap>
		
		<valueMap ruleid="list8_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list8_em">
			<label>MANUAL</label>
			<label>AUTO</label>
		</enumMap>
		
		<valueMap ruleid="list9_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list9_em">
			<label>MAINSFAIL</label>
			<label>GENRUN</label>
		</enumMap>
		
		<valueMap ruleid="list10_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list10_em">
			<label>OFF</label>
			<label>MAN</label>
			<label>AUT</label>
			<label>TEST</label>
		</enumMap>
		
		<valueMap ruleid="list11_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list11_em">
			<label>OFF</label>
			<label>ON</label>
		</enumMap>
		
		<valueMap ruleid="list12_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>5</valueIn><valueOut>5</valueOut>
			<valueIn>6</valueIn><valueOut>6</valueOut>
			<valueIn>7</valueIn><valueOut>7</valueOut>
			<valueIn>8</valueIn><valueOut>8</valueOut>
			<valueIn>9</valueIn><valueOut>9</valueOut>
			<valueIn>10</valueIn><valueOut>10</valueOut>
			<valueIn>11</valueIn><valueOut>11</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list12_em">
			<label>NONE</label>
			<label>MONDAY</label>
			<label>TUESDAY</label>
			<label>WEDNESDAY</label>
			<label>THURSDAY</label>
			<label>FRIDAY</label>
			<label>SATURDAY</label>
			<label>SUNDAY</label>
			<label>MON-FRI</label>
			<label>MON-SAT</label>
			<label>MON-SUN</label>
			<label>SAT-SUN</label>
		</enumMap>
		
		<valueMap ruleid="list13_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list13_em">
			<label>DISABLED</label>
			<label>WINTER</label>
			<label>SUMMER</label>
			<label>WINTER-S</label>
			<label>SUMMER-S</label>
		</enumMap>
		
		<valueMap ruleid="list14_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list14_em">
			<label>NO Func</label>
			<label>TEST</label>
			<label>TEST OnLd</label>
			<label>MFail Blk</label>
			<label>MODE-OFF</label>
		</enumMap>
	
		<valueMap ruleid="list15_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list15_em">
			<label>3Ph4Wire</label>
			<label>3Ph3Wire</label>
			<label>Split Ph</label>
			<label>Mono Ph</label>
		</enumMap>
		
		<valueMap ruleid="list16_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list16_em">
			<label>LOAD</label>
			<label>GenSet</label>
		</enumMap>
		
		<valueMap ruleid="list17_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="list17_em">
			<label>AMF</label>
			<label>MRS</label>
			<label>SLAVE</label>
			<label>MASTER</label>
		</enumMap>
		
		
		<valueMap ruleid="binary1_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>5</valueIn><valueOut>5</valueOut>
			<valueIn>6</valueIn><valueOut>6</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="binary1_em">
			<label>GCB Feedback</label>
			<label>MCB Feedback</label>
			<label>Emergency Stop</label>
			<label>Access Lock</label>
			<label>Remote OFF</label>
			<label>Remote TEST</label>
			<label>Sd Override</label>
		</enumMap>
		
		
		<valueMap ruleid="binary2_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>5</valueIn><valueOut>5</valueOut>
			<valueIn>6</valueIn><valueOut>6</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="binary2_em">
			<label>Starter</label>
			<label>Fuel Solenoid </label>
			<label>GCB Close/Open</label>
			<label>MCB Close/Open</label>
			<label>Prestart </label>
			<label>Ready To Load</label>
			<label>Alarm </label>
		</enumMap>
		
		<valueMap ruleid="binary3_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>5</valueIn><valueOut>5</valueOut>
			<valueIn>6</valueIn><valueOut>6</valueOut>
			<valueIn>7</valueIn><valueOut>7</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="binary3_em">
			<label>IOM BI1 Alarm</label>
			<label>IOM BI2 Alarm</label>
			<label>IOM BI3 Alarm</label>
			<label>IOM BI4 Alarm</label>
			<label>IOM BI5 Alarm</label>
			<label>IOM BI6 Alarm</label>
			<label>IOM BI7 Alarm</label>
			<label>IOM BI8 Alarm</label>
		</enumMap>
		
			<valueMap ruleid="binary4_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="binary4_em">
			<label>ECU YellowLamp</label>
			<label> ECU RedLamp </label>
			<label>ECU WaitToStrt</label>
		</enumMap>
		
		<valueMap ruleid="binary5_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="binary5_em">
			<label>NOT USED</label>
		</enumMap>
		
		<valueMap ruleid="binary6_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="binary6_em">
			<label>NOT USED</label>
		</enumMap>
		
		<valueMap ruleid="binary7_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="binary7_em">
			<label>NOT USED</label>
		</enumMap>
		
		
		<valueMap ruleid="table1_vm">
			<valueIn>20</valueIn><valueOut>0</valueOut>
			<valueIn>21</valueIn><valueOut>1</valueOut>
			<valueIn>22</valueIn><valueOut>2</valueOut>
			<valueIn>23</valueIn><valueOut>3</valueOut>
			<valueIn>24</valueIn><valueOut>4</valueOut>
			<valueIn>25</valueIn><valueOut>5</valueOut>
			<valueIn>26</valueIn><valueOut>6</valueOut>
			<valueIn>27</valueIn><valueOut>7</valueOut>
			<valueIn>28</valueIn><valueOut>8</valueOut>
			<valueIn>29</valueIn><valueOut>9</valueOut>
			<valueIn>30</valueIn><valueOut>10</valueOut>
			<valueIn>31</valueIn><valueOut>11</valueOut>
			<valueIn>32</valueIn><valueOut>12</valueOut>
			<valueIn>33</valueIn><valueOut>13</valueOut>
			<valueIn>34</valueIn><valueOut>14</valueOut>
			<valueIn>35</valueIn><valueOut>15</valueOut>
			<valueIn>36</valueIn><valueOut>16</valueOut>
			<valueIn>37</valueIn><valueOut>17</valueOut>
			<valueIn>38</valueIn><valueOut>18</valueOut>
			<valueIn>39</valueIn><valueOut>19</valueOut>
			<valueIn>40</valueIn><valueOut>20</valueOut>
			<valueIn>41</valueIn><valueOut>21</valueOut>
			<valueIn>42</valueIn><valueOut>22</valueOut>
			<valueIn>43</valueIn><valueOut>23</valueOut>
			<valueIn>44</valueIn><valueOut>24</valueOut>
			<valueIn>45</valueIn><valueOut>25</valueOut>
			<valueIn>46</valueIn><valueOut>26</valueOut>
			<valueIn>47</valueIn><valueOut>27</valueOut>
			<valueIn>48</valueIn><valueOut>28</valueOut>
			<valueIn>49</valueIn><valueOut>29</valueOut>
			<valueIn>50</valueIn><valueOut>30</valueOut>
			<valueIn>51</valueIn><valueOut>31</valueOut>
			<valueIn>52</valueIn><valueOut>32</valueOut>
			<valueIn>53</valueIn><valueOut>33</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="table1_em">
			<label>Init</label>
			<label>Not ready </label>
			<label>Prestart </label>
			<label>Cranking</label>
			<label>Pause</label>
			<label>Starting</label>
			<label>Running</label>
			<label>Loaded</label>
			<label>Stop</label>
			<label>Shutdown</label>
			<label>Ready</label>
			<label>Cooling</label>
			<label>EmergMan</label>
			<label>MainsOper</label>
			<label>MainsFlt</label>
			<label>MainsFlt</label>
			<label>IslOper</label>
			<label>MainsRet</label>
			<label>Brks Off</label>
			<label>No Timer</label>
			<label>MCB Close</label>
			<label>ReturnDel</label>
			<label>Trans Del</label>
			<label>Idle Run</label>
			<label>MinStabTO </label>
			<label>MaxStabTO</label>
			<label>AfterCool</label>
			<label>GCB Open</label>
			<label>StopValve</label>
			<label>Start Del</label>
			<label>(1Ph)</label>
			<label>(3PD)</label>
			<label>(3PY) </label>
			<label>MRS Mode</label>
		</enumMap>
		
		
		
		
		
		
		
		
		
		
		
		
		
		
		
		


	</device>

	<protocol>
		<modbus>
			<value_ref_id valid="Gen_V_L1-N">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L2-N">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L3-N">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L1-L2">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L2-L3">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L3-L1">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_A_L1">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_A_L2">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_A_L3">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RPM">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_Freq">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kW">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kW_L1">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kW_L2">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kW_L3">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVAr">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVAr_L1">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVAr_L2">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVAr_L3">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVA">
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVA_L1">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVA_L2">
				<function>3</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVA_L3">
				<function>3</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Mains_V_L1-N">
				<function>3</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Mains_V_L2-N">
				<function>3</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Mains_V_L3-N">
				<function>3</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Mains_V_L1-L2">
				<function>3</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Mains_V_L2-L3">
				<function>3</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Mains_V_L3-L1">
				<function>3</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Mains_Freq">
				<function>3</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Battery_Volts">
				<function>3</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="ECU_State">
				<function>3</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Coolant_Temp">
				<function>3</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Fuel_Rate">
				<function>3</function>
				<start_addr>120</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Oil_Temperature">
				<function>3</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Oil_Pressure">
				<function>3</function>
				<start_addr>124</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

			<value_ref_id valid="Gen_Set_Name">
				<function>3</function>
				<start_addr>3013</start_addr>
				<quantity>8</quantity>
				<type>ascii</type>
			</value_ref_id>

			<value_ref_id valid="POWER_FACTOR">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="OIL_PRESSURE">
				<function>3</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="ENGINE_TEMPERATURE">
				<function>3</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="FUEL_LEVEL">
				<function>3</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="ENGINE_STATE">
				<function>3</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BREAKER_STATE">
				<function>3</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RUN_HOURS">
				<function>3</function>
				<start_addr>3000</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
			<value_ref_id valid="NUMBER_OF_STARTS">
				<function>3</function>
				<start_addr>3004</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENSET_KWH">
				<function>3</function>
				<start_addr>3005</start_addr>
				<quantity>2</quantity>
				<type>int_32</type>
			</value_ref_id>
			<value_ref_id valid="NOMINAL_POWER">
				<function>3</function>
				<start_addr>3021</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CONTROLLER_MODE">
				<function>3</function>
				<start_addr>3130</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			
			<value_ref_id valid="Function_3_Reg_1">
        <function>3</function>
        <start_addr>0</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_2">
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3">
        <function>3</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_5">
        <function>3</function>
        <start_addr>4</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_6">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_7">
        <function>3</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_8">
        <function>3</function>
        <start_addr>7</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_9">
        <function>3</function>
        <start_addr>8</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_10">
        <function>3</function>
        <start_addr>9</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_11">
        <function>3</function>
        <start_addr>10</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_12">
        <function>3</function>
        <start_addr>11</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_14">
        <function>3</function>
        <start_addr>13</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_15">
        <function>3</function>
        <start_addr>14</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_16">
        <function>3</function>
        <start_addr>15</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_17">
        <function>3</function>
        <start_addr>16</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_18">
        <function>3</function>
        <start_addr>17</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_19">
        <function>3</function>
        <start_addr>18</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_20">
        <function>3</function>
        <start_addr>19</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_21">
        <function>3</function>
        <start_addr>20</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_22">
        <function>3</function>
        <start_addr>21</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_23">
        <function>3</function>
        <start_addr>22</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_24">
        <function>3</function>
        <start_addr>23</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_25">
        <function>3</function>
        <start_addr>24</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_26">
        <function>3</function>
        <start_addr>25</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_28">
        <function>3</function>
        <start_addr>27</start_addr>
        <quantity>1</quantity>
        <type>ascii</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_29">
        <function>3</function>
        <start_addr>28</start_addr>
        <quantity>1</quantity>
        <type>ascii</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_30">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>ascii</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_31">
        <function>3</function>
        <start_addr>30</start_addr>
        <quantity>1</quantity>
        <type>ascii</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_32">
        <function>3</function>
        <start_addr>31</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_33">
        <function>3</function>
        <start_addr>32</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_34">
        <function>3</function>
        <start_addr>33</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_35">
        <function>3</function>
        <start_addr>34</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_36">
        <function>3</function>
        <start_addr>35</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_37">
        <function>3</function>
        <start_addr>36</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_38">
        <function>3</function>
        <start_addr>37</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_40">
        <function>3</function>
        <start_addr>39</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_41">
        <function>3</function>
        <start_addr>40</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_42">
        <function>3</function>
        <start_addr>41</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_43">
        <function>3</function>
        <start_addr>42</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_48">
        <function>3</function>
        <start_addr>47</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_51">
        <function>3</function>
        <start_addr>50</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_53">
        <function>3</function>
        <start_addr>52</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_54">
        <function>3</function>
        <start_addr>53</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_55">
        <function>3</function>
        <start_addr>54</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_56">
        <function>3</function>
        <start_addr>55</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_57">
        <function>3</function>
        <start_addr>56</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_58">
        <function>3</function>
        <start_addr>57</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_59">
        <function>3</function>
        <start_addr>58</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_60">
        <function>3</function>
        <start_addr>59</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_62">
        <function>3</function>
        <start_addr>61</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_63">
        <function>3</function>
        <start_addr>62</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_64">
        <function>3</function>
        <start_addr>63</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_65">
        <function>3</function>
        <start_addr>64</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_66">
        <function>3</function>
        <start_addr>65</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_67">
        <function>3</function>
        <start_addr>66</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_68">
        <function>3</function>
        <start_addr>67</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_69">
        <function>3</function>
        <start_addr>68</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_70">
        <function>3</function>
        <start_addr>69</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_71">
        <function>3</function>
        <start_addr>70</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_72">
        <function>3</function>
        <start_addr>71</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_73">
        <function>3</function>
        <start_addr>72</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_74">
        <function>3</function>
        <start_addr>73</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_75">
        <function>3</function>
        <start_addr>74</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_76">
        <function>3</function>
        <start_addr>75</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_77">
        <function>3</function>
        <start_addr>76</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_79">
        <function>3</function>
        <start_addr>78</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_80">
        <function>3</function>
        <start_addr>79</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_82">
        <function>3</function>
        <start_addr>81</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_83">
        <function>3</function>
        <start_addr>82</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_84">
        <function>3</function>
        <start_addr>83</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_85">
        <function>3</function>
        <start_addr>84</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_86">
        <function>3</function>
        <start_addr>85</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_87">
        <function>3</function>
        <start_addr>86</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_88">
        <function>3</function>
        <start_addr>87</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_89">
        <function>3</function>
        <start_addr>88</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_90">
        <function>3</function>
        <start_addr>89</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_91">
        <function>3</function>
        <start_addr>90</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_92">
        <function>3</function>
        <start_addr>91</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_93">
        <function>3</function>
        <start_addr>92</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_94">
        <function>3</function>
        <start_addr>93</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_114">
        <function>3</function>
        <start_addr>113</start_addr>
        <quantity>2</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_117">
        <function>3</function>
        <start_addr>116</start_addr>
        <quantity>2</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_119">
        <function>3</function>
        <start_addr>118</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_126">
        <function>3</function>
        <start_addr>125</start_addr>
        <quantity>2</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_128">
        <function>3</function>
        <start_addr>127</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_129">
        <function>3</function>
        <start_addr>128</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_134">
        <function>3</function>
        <start_addr>133</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_141">
        <function>3</function>
        <start_addr>140</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_151">
        <function>3</function>
        <start_addr>150</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_152">
        <function>3</function>
        <start_addr>151</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_153">
        <function>3</function>
        <start_addr>152</start_addr>
        <quantity>16</quantity>
        <type>ascii</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_169">
        <function>3</function>
        <start_addr>168</start_addr>
        <quantity>8</quantity>
        <type>ascii</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_177">
        <function>3</function>
        <start_addr>176</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_178">
        <function>3</function>
        <start_addr>177</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_183">
        <function>3</function>
        <start_addr>182</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_184">
        <function>3</function>
        <start_addr>183</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_187">
        <function>3</function>
        <start_addr>186</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_188">
        <function>3</function>
        <start_addr>187</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_189">
        <function>3</function>
        <start_addr>188</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_190">
        <function>3</function>
        <start_addr>189</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_191">
        <function>3</function>
        <start_addr>190</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_192">
        <function>3</function>
        <start_addr>191</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_193">
        <function>3</function>
        <start_addr>192</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_194">
        <function>3</function>
        <start_addr>193</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_195">
        <function>3</function>
        <start_addr>194</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_196">
        <function>3</function>
        <start_addr>195</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_197">
        <function>3</function>
        <start_addr>196</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_198">
        <function>3</function>
        <start_addr>197</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_199">
        <function>3</function>
        <start_addr>198</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_200">
        <function>3</function>
        <start_addr>199</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_201">
        <function>3</function>
        <start_addr>200</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_203">
        <function>3</function>
        <start_addr>202</start_addr>
        <quantity>2</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_207">
        <function>3</function>
        <start_addr>206</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_208">
        <function>3</function>
        <start_addr>207</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_209">
        <function>3</function>
        <start_addr>208</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3001">
        <function>3</function>
        <start_addr>3000</start_addr>
        <quantity>2</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3004">
        <function>3</function>
        <start_addr>3003</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3005">
        <function>3</function>
        <start_addr>3004</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3006">
        <function>3</function>
        <start_addr>3005</start_addr>
        <quantity>2</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3008">
        <function>3</function>
        <start_addr>3007</start_addr>
        <quantity>2</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3010">
        <function>3</function>
        <start_addr>3009</start_addr>
        <quantity>2</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3012">
        <function>3</function>
        <start_addr>3011</start_addr>
        <quantity>2</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3014">
        <function>3</function>
        <start_addr>3013</start_addr>
        <quantity>8</quantity>
        <type>ascii</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3022">
        <function>3</function>
        <start_addr>3021</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3023">
        <function>3</function>
        <start_addr>3022</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3024">
        <function>3</function>
        <start_addr>3023</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3026">
        <function>3</function>
        <start_addr>3025</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3027">
        <function>3</function>
        <start_addr>3026</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3028">
        <function>3</function>
        <start_addr>3027</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3029">
        <function>3</function>
        <start_addr>3028</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3030">
        <function>3</function>
        <start_addr>3029</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3031">
        <function>3</function>
        <start_addr>3030</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3032">
        <function>3</function>
        <start_addr>3031</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3033">
        <function>3</function>
        <start_addr>3032</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3034">
        <function>3</function>
        <start_addr>3033</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3035">
        <function>3</function>
        <start_addr>3034</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3036">
        <function>3</function>
        <start_addr>3035</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3037">
        <function>3</function>
        <start_addr>3036</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3038">
        <function>3</function>
        <start_addr>3037</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3039">
        <function>3</function>
        <start_addr>3038</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3040">
        <function>3</function>
        <start_addr>3039</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3041">
        <function>3</function>
        <start_addr>3040</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3042">
        <function>3</function>
        <start_addr>3041</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3043">
        <function>3</function>
        <start_addr>3042</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3044">
        <function>3</function>
        <start_addr>3043</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3045">
        <function>3</function>
        <start_addr>3044</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3046">
        <function>3</function>
        <start_addr>3045</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3047">
        <function>3</function>
        <start_addr>3046</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3048">
        <function>3</function>
        <start_addr>3047</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3049">
        <function>3</function>
        <start_addr>3048</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3050">
        <function>3</function>
        <start_addr>3049</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3051">
        <function>3</function>
        <start_addr>3050</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3052">
        <function>3</function>
        <start_addr>3051</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3054">
        <function>3</function>
        <start_addr>3053</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3055">
        <function>3</function>
        <start_addr>3054</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3056">
        <function>3</function>
        <start_addr>3055</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3057">
        <function>3</function>
        <start_addr>3056</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3058">
        <function>3</function>
        <start_addr>3057</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3059">
        <function>3</function>
        <start_addr>3058</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3060">
        <function>3</function>
        <start_addr>3059</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3062">
        <function>3</function>
        <start_addr>3061</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3063">
        <function>3</function>
        <start_addr>3062</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3064">
        <function>3</function>
        <start_addr>3063</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3065">
        <function>3</function>
        <start_addr>3064</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3066">
        <function>3</function>
        <start_addr>3065</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3067">
        <function>3</function>
        <start_addr>3066</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3068">
        <function>3</function>
        <start_addr>3067</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3069">
        <function>3</function>
        <start_addr>3068</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3070">
        <function>3</function>
        <start_addr>3069</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3071">
        <function>3</function>
        <start_addr>3070</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3072">
        <function>3</function>
        <start_addr>3071</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3073">
        <function>3</function>
        <start_addr>3072</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3074">
        <function>3</function>
        <start_addr>3073</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3075">
        <function>3</function>
        <start_addr>3074</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3076">
        <function>3</function>
        <start_addr>3075</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3077">
        <function>3</function>
        <start_addr>3076</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3078">
        <function>3</function>
        <start_addr>3077</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3079">
        <function>3</function>
        <start_addr>3078</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3080">
        <function>3</function>
        <start_addr>3079</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3081">
        <function>3</function>
        <start_addr>3080</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3083">
        <function>3</function>
        <start_addr>3082</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3085">
        <function>3</function>
        <start_addr>3084</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3086">
        <function>3</function>
        <start_addr>3085</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3087">
        <function>3</function>
        <start_addr>3086</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3088">
        <function>3</function>
        <start_addr>3087</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3089">
        <function>3</function>
        <start_addr>3088</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3090">
        <function>3</function>
        <start_addr>3089</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3093">
        <function>3</function>
        <start_addr>3092</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3094">
        <function>3</function>
        <start_addr>3093</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3097">
        <function>3</function>
        <start_addr>3096</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3098">
        <function>3</function>
        <start_addr>3097</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3099">
        <function>3</function>
        <start_addr>3098</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3100">
        <function>3</function>
        <start_addr>3099</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3101">
        <function>3</function>
        <start_addr>3100</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3104">
        <function>3</function>
        <start_addr>3103</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3107">
        <function>3</function>
        <start_addr>3106</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3108">
        <function>3</function>
        <start_addr>3107</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3109">
        <function>3</function>
        <start_addr>3108</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3110">
        <function>3</function>
        <start_addr>3109</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3111">
        <function>3</function>
        <start_addr>3110</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3112">
        <function>3</function>
        <start_addr>3111</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3113">
        <function>3</function>
        <start_addr>3112</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3114">
        <function>3</function>
        <start_addr>3113</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3115">
        <function>3</function>
        <start_addr>3114</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3116">
        <function>3</function>
        <start_addr>3115</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3117">
        <function>3</function>
        <start_addr>3116</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3118">
        <function>3</function>
        <start_addr>3117</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3119">
        <function>3</function>
        <start_addr>3118</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3120">
        <function>3</function>
        <start_addr>3119</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3121">
        <function>3</function>
        <start_addr>3120</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3122">
        <function>3</function>
        <start_addr>3121</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3123">
        <function>3</function>
        <start_addr>3122</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3124">
        <function>3</function>
        <start_addr>3123</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3125">
        <function>3</function>
        <start_addr>3124</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3126">
        <function>3</function>
        <start_addr>3125</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3127">
        <function>3</function>
        <start_addr>3126</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3128">
        <function>3</function>
        <start_addr>3127</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3129">
        <function>3</function>
        <start_addr>3128</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3131">
        <function>3</function>
        <start_addr>3130</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3132">
        <function>3</function>
        <start_addr>3131</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3133">
        <function>3</function>
        <start_addr>3132</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3136">
        <function>3</function>
        <start_addr>3135</start_addr>
        <quantity>16</quantity>
        <type>ascii</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3152">
        <function>3</function>
        <start_addr>3151</start_addr>
        <quantity>16</quantity>
        <type>ascii</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3169">
        <function>3</function>
        <start_addr>3168</start_addr>
        <quantity>2</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3171">
        <function>3</function>
        <start_addr>3170</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3172">
        <function>3</function>
        <start_addr>3171</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3173">
        <function>3</function>
        <start_addr>3172</start_addr>
        <quantity>2</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3175">
        <function>3</function>
        <start_addr>3174</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3176">
        <function>3</function>
        <start_addr>3175</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3177">
        <function>3</function>
        <start_addr>3176</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3178">
        <function>3</function>
        <start_addr>3177</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3179">
        <function>3</function>
        <start_addr>3178</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3180">
        <function>3</function>
        <start_addr>3179</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3181">
        <function>3</function>
        <start_addr>3180</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3182">
        <function>3</function>
        <start_addr>3181</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3183">
        <function>3</function>
        <start_addr>3182</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3188">
        <function>3</function>
        <start_addr>3187</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3189">
        <function>3</function>
        <start_addr>3188</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3190">
        <function>3</function>
        <start_addr>3189</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3191">
        <function>3</function>
        <start_addr>3190</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3192">
        <function>3</function>
        <start_addr>3191</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3193">
        <function>3</function>
        <start_addr>3192</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3194">
        <function>3</function>
        <start_addr>3193</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3195">
        <function>3</function>
        <start_addr>3194</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3196">
        <function>3</function>
        <start_addr>3195</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3197">
        <function>3</function>
        <start_addr>3196</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3198">
        <function>3</function>
        <start_addr>3197</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3199">
        <function>3</function>
        <start_addr>3198</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3200">
        <function>3</function>
        <start_addr>3199</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3201">
        <function>3</function>
        <start_addr>3200</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3202">
        <function>3</function>
        <start_addr>3201</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3203">
        <function>3</function>
        <start_addr>3202</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3208">
        <function>3</function>
        <start_addr>3207</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3209">
        <function>3</function>
        <start_addr>3208</start_addr>
        <quantity>2</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3212">
        <function>3</function>
        <start_addr>3211</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3213">
        <function>3</function>
        <start_addr>3212</start_addr>
        <quantity>2</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3215">
        <function>3</function>
        <start_addr>3214</start_addr>
        <quantity>2</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3217">
        <function>3</function>
        <start_addr>3216</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3218">
        <function>3</function>
        <start_addr>3217</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3219">
        <function>3</function>
        <start_addr>3218</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3220">
        <function>3</function>
        <start_addr>3219</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3221">
        <function>3</function>
        <start_addr>3220</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3233">
        <function>3</function>
        <start_addr>3232</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3234">
        <function>3</function>
        <start_addr>3233</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3235">
        <function>3</function>
        <start_addr>3234</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3236">
        <function>3</function>
        <start_addr>3235</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3237">
        <function>3</function>
        <start_addr>3236</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_3238">
        <function>3</function>
        <start_addr>3237</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
			
			
			
			
			
			

			<packet>
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>3</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>8</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>4</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>4</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>7</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>39</start_addr>
				<quantity>4</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>118</start_addr>
				<quantity>3</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>123</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>3013</start_addr>
				<quantity>8</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>