sensor4LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 limit common alarm config"
	::= { confSensor4Entry 2604 }

sensor4Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 purpose"
	::= { confSensor4Entry 2608 }

sensor4Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 type"
	::= { confSensor4Entry 2609 }

sensor4AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 analog input"
	::= { confSensor4Entry 2610 }

sensor4MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 min value"
	::= { confSensor4Entry 2611 }

sensor4MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 max value"
	::= { confSensor4Entry 2612 }

sensor4MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 min phys. value"
	::= { confSensor4Entry 2613 }

sensor4MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 max phys. value"
	::= { confSensor4Entry 2614 }

sensor4Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 tolerance"
	::= { confSensor4Entry 2615 }

sensor4AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 alarm priorities"
	::= { confSensor4Entry 2616 }

sensor4FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 failure alarm priorities"
	::= { confSensor4Entry 2618 }

confSensor5Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor5"
	::= { confSensor5 1 }

confSensor5Entry OBJECT-TYPE
	SYNTAX ConfSensor5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor5"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor5Table 1 }

ConfSensor5Entry ::= SEQUENCE {
	sensor5ConfigActive Unsigned32,
	sensor5DefectCommonAlarmConfig Unsigned32,
	sensor5LimitCommonAlarmConfig Unsigned32,
	sensor5Purpose Unsigned32,
	sensor5Type Unsigned32,
	sensor5AnalogInput Unsigned32,
	sensor5MinValue Unsigned32,
	sensor5MaxValue Unsigned32,
	sensor5MinPhysValue Integer32,
	sensor5MaxPhysValue Integer32,
	sensor5Tolerance Unsigned32,
	sensor5AlarmPriorities Unsigned32,
	sensor5FailureAlarmPriorities Unsigned32
}

sensor5ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 config. active"
	::= { confSensor5Entry 2700 }

sensor5DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 defect common alarm config"
	::= { confSensor5Entry 2703 }

sensor5LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 limit common alarm config"
	::= { confSensor5Entry 2704 }

sensor5Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 purpose"
	::= { confSensor5Entry 2708 }

sensor5Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 type"
	::= { confSensor5Entry 2709 }

sensor5AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 analog input"
	::= { confSensor5Entry 2710 }

sensor5MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 min value"
	::= { confSensor5Entry 2711 }

sensor5MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 max value"
	::= { confSensor5Entry 2712 }

sensor5MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 min phys. value"
	::= { confSensor5Entry 2713 }

sensor5MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 max phys. value"
	::= { confSensor5Entry 2714 }

sensor5Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 tolerance"
	::= { confSensor5Entry 2715 }

sensor5AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 alarm priorities"
	::= { confSensor5Entry 2716 }

sensor5FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 failure alarm priorities"
	::= { confSensor5Entry 2718 }

confSensor6Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor6"
	::= { confSensor6 1 }

confSensor6Entry OBJECT-TYPE
	SYNTAX ConfSensor6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor6"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor6Table 1 }

ConfSensor6Entry ::= SEQUENCE {
	sensor6ConfigActive Unsigned32,
	sensor6DefectCommonAlarmConfig Unsigned32,
	sensor6LimitCommonAlarmConfig Unsigned32,
	sensor6Purpose Unsigned32,
	sensor6Type Unsigned32,
	sensor6AnalogInput Unsigned32,
	sensor6MinValue Unsigned32,
	sensor6MaxValue Unsigned32,
	sensor6MinPhysValue Integer32,
	sensor6MaxPhysValue Integer32,
	sensor6Tolerance Unsigned32,
	sensor6AlarmPriorities Unsigned32,
	sensor6FailureAlarmPriorities Unsigned32
}

sensor6ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 config. active"
	::= { confSensor6Entry 2800 }

sensor6DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 defect common alarm config"
	::= { confSensor6Entry 2803 }

sensor6LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 limit common alarm config"
	::= { confSensor6Entry 2804 }

sensor6Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 purpose"
	::= { confSensor6Entry 2808 }

sensor6Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 type"
	::= { confSensor6Entry 2809 }

sensor6AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 analog input"
	::= { confSensor6Entry 2810 }

sensor6MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 min value"
	::= { confSensor6Entry 2811 }

sensor6MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 max value"
	::= { confSensor6Entry 2812 }

sensor6MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 min phys. value"
	::= { confSensor6Entry 2813 }

sensor6MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 max phys. value"
	::= { confSensor6Entry 2814 }

sensor6Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 tolerance"
	::= { confSensor6Entry 2815 }

sensor6AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 alarm priorities"
	::= { confSensor6Entry 2816 }

sensor6FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 failure alarm priorities"
	::= { confSensor6Entry 2818 }

confSensor7Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor7"
	::= { confSensor7 1 }

confSensor7Entry OBJECT-TYPE
	SYNTAX ConfSensor7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor7"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor7Table 1 }

ConfSensor7Entry ::= SEQUENCE {
	sensor7ConfigActive Unsigned32,
	sensor7DefectCommonAlarmConfig Unsigned32,
	sensor7LimitCommonAlarmConfig Unsigned32,
	sensor7Purpose Unsigned32,
	sensor7Type Unsigned32,
	sensor7AnalogInput Unsigned32,
	sensor7MinValue Unsigned32,
	sensor7MaxValue Unsigned32,
	sensor7MinPhysValue Integer32,
	sensor7MaxPhysValue Integer32,
	sensor7Tolerance Unsigned32,
	sensor7AlarmPriorities Unsigned32,
	sensor7FailureAlarmPriorities Unsigned32
}

sensor7ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 config. active"
	::= { confSensor7Entry 2900 }

sensor7DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 defect common alarm config"
	::= { confSensor7Entry 2903 }

sensor7LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 limit common alarm config"
	::= { confSensor7Entry 2904 }

sensor7Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 purpose"
	::= { confSensor7Entry 2908 }

sensor7Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 type"
	::= { confSensor7Entry 2909 }

sensor7AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 analog input"
	::= { confSensor7Entry 2910 }

sensor7MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 min value"
	::= { confSensor7Entry 2911 }

sensor7MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 max value"
	::= { confSensor7Entry 2912 }

sensor7MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 min phys. value"
	::= { confSensor7Entry 2913 }

sensor7MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 max phys. value"
	::= { confSensor7Entry 2914 }

sensor7Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 tolerance"
	::= { confSensor7Entry 2915 }

sensor7AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 alarm priorities"
	::= { confSensor7Entry 2916 }

sensor7FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 failure alarm priorities"
	::= { confSensor7Entry 2918 }

confSensor8Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor8"
	::= { confSensor8 1 }

confSensor8Entry OBJECT-TYPE
	SYNTAX ConfSensor8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor8"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor8Table 1 }

ConfSensor8Entry ::= SEQUENCE {
	sensor8ConfigActive Unsigned32,
	sensor8DefectCommonAlarmConfig Unsigned32,
	sensor8LimitCommonAlarmConfig Unsigned32,
	sensor8Purpose Unsigned32,
	sensor8Type Unsigned32,
	sensor8AnalogInput Unsigned32,
	sensor8MinValue Unsigned32,
	sensor8MaxValue Unsigned32,
	sensor8MinPhysValue Integer32,
	sensor8MaxPhysValue Integer32,
	sensor8Tolerance Unsigned32,
	sensor8AlarmPriorities Unsigned32,
	sensor8FailureAlarmPriorities Unsigned32
}

sensor8ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 config. active"
	::= { confSensor8Entry 3000 }

sensor8DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 defect common alarm config"
	::= { confSensor8Entry 3003 }

sensor8LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 limit common alarm config"
	::= { confSensor8Entry 3004 }

sensor8Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 purpose"
	::= { confSensor8Entry 3008 }

sensor8Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 type"
	::= { confSensor8Entry 3009 }

sensor8AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 analog input"
	::= { confSensor8Entry 3010 }

sensor8MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 min value"
	::= { confSensor8Entry 3011 }

sensor8MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 max value"
	::= { confSensor8Entry 3012 }

sensor8MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 min phys. value"
	::= { confSensor8Entry 3013 }

sensor8MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 max phys. value"
	::= { confSensor8Entry 3014 }

sensor8Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 tolerance"
	::= { confSensor8Entry 3015 }

sensor8AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 alarm priorities"
	::= { confSensor8Entry 3016 }

sensor8FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 failure alarm priorities"
	::= { confSensor8Entry 3018 }

confSensor9Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor9"
	::= { confSensor9 1 }

confSensor9Entry OBJECT-TYPE
	SYNTAX ConfSensor9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor9"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor9Table 1 }

ConfSensor9Entry ::= SEQUENCE {
	sensor9ConfigActive Unsigned32,
	sensor9DefectCommonAlarmConfig Unsigned32,
	sensor9LimitCommonAlarmConfig Unsigned32,
	sensor9Purpose Unsigned32,
	sensor9Type Unsigned32,
	sensor9AnalogInput Unsigned32,
	sensor9MinValue Unsigned32,
	sensor9MaxValue Unsigned32,
	sensor9MinPhysValue Integer32,
	sensor9MaxPhysValue Integer32,
	sensor9Tolerance Unsigned32,
	sensor9AlarmPriorities Unsigned32,
	sensor9FailureAlarmPriorities Unsigned32
}

sensor9ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 config. active"
	::= { confSensor9Entry 3100 }

sensor9DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 defect common alarm config"
	::= { confSensor9Entry 3103 }

sensor9LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 limit common alarm config"
	::= { confSensor9Entry 3104 }

sensor9Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 purpose"
	::= { confSensor9Entry 3108 }

sensor9Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 type"
	::= { confSensor9Entry 3109 }

sensor9AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 analog input"
	::= { confSensor9Entry 3110 }

sensor9MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 min value"
	::= { confSensor9Entry 3111 }

sensor9MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 max value"
	::= { confSensor9Entry 3112 }

sensor9MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 min phys. value"
	::= { confSensor9Entry 3113 }

sensor9MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 max phys. value"
	::= { confSensor9Entry 3114 }

sensor9Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 tolerance"
	::= { confSensor9Entry 3115 }

sensor9AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 alarm priorities"
	::= { confSensor9Entry 3116 }

sensor9FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 failure alarm priorities"
	::= { confSensor9Entry 3118 }

confSensor10Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor10"
	::= { confSensor10 1 }

confSensor10Entry OBJECT-TYPE
	SYNTAX ConfSensor10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor10"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor10Table 1 }

ConfSensor10Entry ::= SEQUENCE {
	sensor10ConfigActive Unsigned32,
	sensor10DefectCommonAlarmConfig Unsigned32,
	sensor10LimitCommonAlarmConfig Unsigned32,
	sensor10Purpose Unsigned32,
	sensor10Type Unsigned32,
	sensor10AnalogInput Unsigned32,
	sensor10MinValue Unsigned32,
	sensor10MaxValue Unsigned32,
	sensor10MinPhysValue Integer32,
	sensor10MaxPhysValue Integer32,
	sensor10Tolerance Unsigned32,
	sensor10AlarmPriorities Unsigned32,
	sensor10FailureAlarmPriorities Unsigned32
}

sensor10ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 config. active"
	::= { confSensor10Entry 3200 }

sensor10DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 defect common alarm config"
	::= { confSensor10Entry 3203 }

sensor10LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 limit common alarm config"
	::= { confSensor10Entry 3204 }

sensor10Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 purpose"
	::= { confSensor10Entry 3208 }

sensor10Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 type"
	::= { confSensor10Entry 3209 }

sensor10AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 analog input"
	::= { confSensor10Entry 3210 }

sensor10MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 min value"
	::= { confSensor10Entry 3211 }

sensor10MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 max value"
	::= { confSensor10Entry 3212 }

sensor10MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 min phys. value"
	::= { confSensor10Entry 3213 }

sensor10MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 max phys. value"
	::= { confSensor10Entry 3214 }

sensor10Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 tolerance"
	::= { confSensor10Entry 3215 }

sensor10AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 alarm priorities"
	::= { confSensor10Entry 3216 }

sensor10FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 failure alarm priorities"
	::= { confSensor10Entry 3218 }

confSensor11Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor11Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor11"
	::= { confSensor11 1 }

confSensor11Entry OBJECT-TYPE
	SYNTAX ConfSensor11Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor11"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor11Table 1 }

ConfSensor11Entry ::= SEQUENCE {
	sensor11ConfigActive Unsigned32,
	sensor11DefectCommonAlarmConfig Unsigned32,
	sensor11LimitCommonAlarmConfig Unsigned32,
	sensor11Purpose Unsigned32,
	sensor11Type Unsigned32,
	sensor11AnalogInput Unsigned32,
	sensor11MinValue Unsigned32,
	sensor11MaxValue Unsigned32,
	sensor11MinPhysValue Integer32,
	sensor11MaxPhysValue Integer32,
	sensor11Tolerance Unsigned32,
	sensor11AlarmPriorities Unsigned32,
	sensor11FailureAlarmPriorities Unsigned32
}

sensor11ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 config. active"
	::= { confSensor11Entry 3300 }

sensor11DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 defect common alarm config"
	::= { confSensor11Entry 3303 }

sensor11LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 limit common alarm config"
	::= { confSensor11Entry 3304 }

sensor11Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 purpose"
	::= { confSensor11Entry 3308 }

sensor11Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 type"
	::= { confSensor11Entry 3309 }

sensor11AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 analog input"
	::= { confSensor11Entry 3310 }

sensor11MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 min value"
	::= { confSensor11Entry 3311 }

sensor11MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 max value"
	::= { confSensor11Entry 3312 }

sensor11MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 min phys. value"
	::= { confSensor11Entry 3313 }

sensor11MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 max phys. value"
	::= { confSensor11Entry 3314 }

sensor11Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 tolerance"
	::= { confSensor11Entry 3315 }

sensor11AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 alarm priorities"
	::= { confSensor11Entry 3316 }

sensor11FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 failure alarm priorities"
	::= { confSensor11Entry 3318 }

confSensor12Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor12Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor12"
	::= { confSensor12 1 }

confSensor12Entry OBJECT-TYPE
	SYNTAX ConfSensor12Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor12"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor12Table 1 }

ConfSensor12Entry ::= SEQUENCE {
	sensor12ConfigActive Unsigned32,
	sensor12DefectCommonAlarmConfig Unsigned32,
	sensor12LimitCommonAlarmConfig Unsigned32,
	sensor12Purpose Unsigned32,
	sensor12Type Unsigned32,
	sensor12AnalogInput Unsigned32,
	sensor12MinValue Unsigned32,
	sensor12MaxValue Unsigned32,
	sensor12MinPhysValue Integer32,
	sensor12MaxPhysValue Integer32,
	sensor12Tolerance Unsigned32,
	sensor12AlarmPriorities Unsigned32,
	sensor12FailureAlarmPriorities Unsigned32
}

sensor12ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 config. active"
	::= { confSensor12Entry 3400 }

sensor12DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 defect common alarm config"
	::= { confSensor12Entry 3403 }

sensor12LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 limit common alarm config"
	::= { confSensor12Entry 3404 }

sensor12Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 purpose"
	::= { confSensor12Entry 3408 }

sensor12Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 type"
	::= { confSensor12Entry 3409 }

sensor12AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 analog input"
	::= { confSensor12Entry 3410 }

sensor12MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 min value"
	::= { confSensor12Entry 3411 }

sensor12MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 max value"
	::= { confSensor12Entry 3412 }

sensor12MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 min phys. value"
	::= { confSensor12Entry 3413 }

sensor12MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 max phys. value"
	::= { confSensor12Entry 3414 }

sensor12Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 tolerance"
	::= { confSensor12Entry 3415 }

sensor12AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 alarm priorities"
	::= { confSensor12Entry 3416 }

sensor12FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 failure alarm priorities"
	::= { confSensor12Entry 3418 }

confSensor13Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor13Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor13"
	::= { confSensor13 1 }

confSensor13Entry OBJECT-TYPE
	SYNTAX ConfSensor13Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor13"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor13Table 1 }

ConfSensor13Entry ::= SEQUENCE {
	sensor13ConfigActive Unsigned32,
	sensor13DefectCommonAlarmConfig Unsigned32,
	sensor13LimitCommonAlarmConfig Unsigned32,
	sensor13Purpose Unsigned32,
	sensor13Type Unsigned32,
	sensor13AnalogInput Unsigned32,
	sensor13MinValue Unsigned32,
	sensor13MaxValue Unsigned32,
	sensor13MinPhysValue Integer32,
	sensor13MaxPhysValue Integer32,
	sensor13Tolerance Unsigned32,
	sensor13AlarmPriorities Unsigned32,
	sensor13FailureAlarmPriorities Unsigned32
}

sensor13ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 config. active"
	::= { confSensor13Entry 3500 }

sensor13DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 defect common alarm config"
	::= { confSensor13Entry 3503 }

sensor13LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 limit common alarm config"
	::= { confSensor13Entry 3504 }

sensor13Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 purpose"
	::= { confSensor13Entry 3508 }

sensor13Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 type"
	::= { confSensor13Entry 3509 }

sensor13AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 analog input"
	::= { confSensor13Entry 3510 }

sensor13MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 min value"
	::= { confSensor13Entry 3511 }

sensor13MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 max value"
	::= { confSensor13Entry 3512 }

sensor13MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 min phys. value"
	::= { confSensor13Entry 3513 }

sensor13MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 max phys. value"
	::= { confSensor13Entry 3514 }

sensor13Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 tolerance"
	::= { confSensor13Entry 3515 }

sensor13AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 alarm priorities"
	::= { confSensor13Entry 3516 }

sensor13FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 failure alarm priorities"
	::= { confSensor13Entry 3518 }

confSensor14Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor14Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor14"
	::= { confSensor14 1 }

confSensor14Entry OBJECT-TYPE
	SYNTAX ConfSensor14Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor14"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor14Table 1 }

ConfSensor14Entry ::= SEQUENCE {
	sensor14ConfigActive Unsigned32,
	sensor14DefectCommonAlarmConfig Unsigned32,
	sensor14LimitCommonAlarmConfig Unsigned32,
	sensor14Purpose Unsigned32,
	sensor14Type Unsigned32,
	sensor14AnalogInput Unsigned32,
	sensor14MinValue Unsigned32,
	sensor14MaxValue Unsigned32,
	sensor14MinPhysValue Integer32,
	sensor14MaxPhysValue Integer32,
	sensor14Tolerance Unsigned32,
	sensor14AlarmPriorities Unsigned32,
	sensor14FailureAlarmPriorities Unsigned32
}

sensor14ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 config. active"
	::= { confSensor14Entry 3600 }

sensor14DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 defect common alarm config"
	::= { confSensor14Entry 3603 }

sensor14LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 limit common alarm config"
	::= { confSensor14Entry 3604 }

sensor14Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 purpose"
	::= { confSensor14Entry 3608 }

sensor14Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 type"
	::= { confSensor14Entry 3609 }

sensor14AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 analog input"
	::= { confSensor14Entry 3610 }

sensor14MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 min value"
	::= { confSensor14Entry 3611 }

sensor14MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 max value"
	::= { confSensor14Entry 3612 }

sensor14MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 min phys. value"
	::= { confSensor14Entry 3613 }

sensor14MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 max phys. value"
	::= { confSensor14Entry 3614 }

sensor14Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 tolerance"
	::= { confSensor14Entry 3615 }

sensor14AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 alarm priorities"
	::= { confSensor14Entry 3616 }

sensor14FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 failure alarm priorities"
	::= { confSensor14Entry 3618 }

confSensor15Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor15Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor15"
	::= { confSensor15 1 }

confSensor15Entry OBJECT-TYPE
	SYNTAX ConfSensor15Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor15"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor15Table 1 }

ConfSensor15Entry ::= SEQUENCE {
	sensor15ConfigActive Unsigned32,
	sensor15DefectCommonAlarmConfig Unsigned32,
	sensor15LimitCommonAlarmConfig Unsigned32,
	sensor15Purpose Unsigned32,
	sensor15Type Unsigned32,
	sensor15AnalogInput Unsigned32,
	sensor15MinValue Unsigned32,
	sensor15MaxValue Unsigned32,
	sensor15MinPhysValue Integer32,
	sensor15MaxPhysValue Integer32,
	sensor15Tolerance Unsigned32,
	sensor15AlarmPriorities Unsigned32,
	sensor15FailureAlarmPriorities Unsigned32
}

sensor15ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 config. active"
	::= { confSensor15Entry 3700 }

sensor15DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 defect common alarm config"
	::= { confSensor15Entry 3703 }

sensor15LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 limit common alarm config"
	::= { confSensor15Entry 3704 }

sensor15Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 purpose"
	::= { confSensor15Entry 3708 }

sensor15Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 type"
	::= { confSensor15Entry 3709 }

sensor15AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 analog input"
	::= { confSensor15Entry 3710 }

sensor15MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 min value"
	::= { confSensor15Entry 3711 }

sensor15MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 max value"
	::= { confSensor15Entry 3712 }

sensor15MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 min phys. value"
	::= { confSensor15Entry 3713 }

sensor15MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 max phys. value"
	::= { confSensor15Entry 3714 }

sensor15Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 tolerance"
	::= { confSensor15Entry 3715 }

sensor15AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 alarm priorities"
	::= { confSensor15Entry 3716 }

sensor15FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 failure alarm priorities"
	::= { confSensor15Entry 3718 }

confSensor16Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor16Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor16"
	::= { confSensor16 1 }

confSensor16Entry OBJECT-TYPE
	SYNTAX ConfSensor16Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor16"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor16Table 1 }

ConfSensor16Entry ::= SEQUENCE {
	sensor16ConfigActive Unsigned32,
	sensor16DefectCommonAlarmConfig Unsigned32,
	sensor16LimitCommonAlarmConfig Unsigned32,
	sensor16Purpose Unsigned32,
	sensor16Type Unsigned32,
	sensor16AnalogInput Unsigned32,
	sensor16MinValue Unsigned32,
	sensor16MaxValue Unsigned32,
	sensor16MinPhysValue Integer32,
	sensor16MaxPhysValue Integer32,
	sensor16Tolerance Unsigned32,
	sensor16AlarmPriorities Unsigned32,
	sensor16FailureAlarmPriorities Unsigned32
}

sensor16ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 config. active"
	::= { confSensor16Entry 3800 }

sensor16DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 defect common alarm config"
	::= { confSensor16Entry 3803 }

sensor16LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 limit common alarm config"
	::= { confSensor16Entry 3804 }

sensor16Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 purpose"
	::= { confSensor16Entry 3808 }

sensor16Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 type"
	::= { confSensor16Entry 3809 }

sensor16AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 analog input"
	::= { confSensor16Entry 3810 }

sensor16MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 min value"
	::= { confSensor16Entry 3811 }

sensor16MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 max value"
	::= { confSensor16Entry 3812 }

sensor16MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 min phys. value"
	::= { confSensor16Entry 3813 }

sensor16MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 max phys. value"
	::= { confSensor16Entry 3814 }

sensor16Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 tolerance"
	::= { confSensor16Entry 3815 }

sensor16AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 alarm priorities"
	::= { confSensor16Entry 3816 }

sensor16FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 failure alarm priorities"
	::= { confSensor16Entry 3818 }

confSensor17Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor17Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor17"
	::= { confSensor17 1 }

confSensor17Entry OBJECT-TYPE
	SYNTAX ConfSensor17Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor17"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor17Table 1 }

ConfSensor17Entry ::= SEQUENCE {
	sensor17ConfigActive Unsigned32,
	sensor17DefectCommonAlarmConfig Unsigned32,
	sensor17LimitCommonAlarmConfig Unsigned32,
	sensor17Purpose Unsigned32,
	sensor17Type Unsigned32,
	sensor17AnalogInput Unsigned32,
	sensor17MinValue Unsigned32,
	sensor17MaxValue Unsigned32,
	sensor17MinPhysValue Integer32,
	sensor17MaxPhysValue Integer32,
	sensor17Tolerance Unsigned32,
	sensor17AlarmPriorities Unsigned32,
	sensor17FailureAlarmPriorities Unsigned32
}

sensor17ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 config. active"
	::= { confSensor17Entry 3900 }

sensor17DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 defect common alarm config"
	::= { confSensor17Entry 3903 }

sensor17LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 limit common alarm config"
	::= { confSensor17Entry 3904 }

sensor17Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 purpose"
	::= { confSensor17Entry 3908 }

sensor17Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 type"
	::= { confSensor17Entry 3909 }

sensor17AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 analog input"
	::= { confSensor17Entry 3910 }

sensor17MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 min value"
	::= { confSensor17Entry 3911 }

sensor17MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 max value"
	::= { confSensor17Entry 3912 }

sensor17MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 min phys. value"
	::= { confSensor17Entry 3913 }

sensor17MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 max phys. value"
	::= { confSensor17Entry 3914 }

sensor17Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 tolerance"
	::= { confSensor17Entry 3915 }

sensor17AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 alarm priorities"
	::= { confSensor17Entry 3916 }

sensor17FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 failure alarm priorities"
	::= { confSensor17Entry 3918 }

confSensor18Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor18Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor18"
	::= { confSensor18 1 }

confSensor18Entry OBJECT-TYPE
	SYNTAX ConfSensor18Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor18"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor18Table 1 }

ConfSensor18Entry ::= SEQUENCE {
	sensor18ConfigActive Unsigned32,
	sensor18DefectCommonAlarmConfig Unsigned32,
	sensor18LimitCommonAlarmConfig Unsigned32,
	sensor18Purpose Unsigned32,
	sensor18Type Unsigned32,
	sensor18AnalogInput Unsigned32,
	sensor18MinValue Unsigned32,
	sensor18MaxValue Unsigned32,
	sensor18MinPhysValue Integer32,
	sensor18MaxPhysValue Integer32,
	sensor18Tolerance Unsigned32,
	sensor18AlarmPriorities Unsigned32,
	sensor18FailureAlarmPriorities Unsigned32
}

sensor18ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 config. active"
	::= { confSensor18Entry 4000 }

sensor18DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 defect common alarm config"
	::= { confSensor18Entry 4003 }

sensor18LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 limit common alarm config"
	::= { confSensor18Entry 4004 }

sensor18Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 purpose"
	::= { confSensor18Entry 4008 }

sensor18Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 type"
	::= { confSensor18Entry 4009 }

sensor18AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 analog input"
	::= { confSensor18Entry 4010 }

sensor18MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 min value"
	::= { confSensor18Entry 4011 }

sensor18MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 max value"
	::= { confSensor18Entry 4012 }

sensor18MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 min phys. value"
	::= { confSensor18Entry 4013 }

sensor18MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 max phys. value"
	::= { confSensor18Entry 4014 }

sensor18Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 tolerance"
	::= { confSensor18Entry 4015 }

sensor18AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 alarm priorities"
	::= { confSensor18Entry 4016 }

sensor18FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 failure alarm priorities"
	::= { confSensor18Entry 4018 }

confSensor19Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor19Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor19"
	::= { confSensor19 1 }

confSensor19Entry OBJECT-TYPE
	SYNTAX ConfSensor19Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor19"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor19Table 1 }

ConfSensor19Entry ::= SEQUENCE {
	sensor19ConfigActive Unsigned32,
	sensor19DefectCommonAlarmConfig Unsigned32,
	sensor19LimitCommonAlarmConfig Unsigned32,
	sensor19Purpose Unsigned32,
	sensor19Type Unsigned32,
	sensor19AnalogInput Unsigned32,
	sensor19MinValue Unsigned32,
	sensor19MaxValue Unsigned32,
	sensor19MinPhysValue Integer32,
	sensor19MaxPhysValue Integer32,
	sensor19Tolerance Unsigned32,
	sensor19AlarmPriorities Unsigned32,
	sensor19FailureAlarmPriorities Unsigned32
}

sensor19ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 config. active"
	::= { confSensor19Entry 4100 }

sensor19DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 defect common alarm config"
	::= { confSensor19Entry 4103 }

sensor19LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 limit common alarm config"
	::= { confSensor19Entry 4104 }

sensor19Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 purpose"
	::= { confSensor19Entry 4108 }

sensor19Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 type"
	::= { confSensor19Entry 4109 }

sensor19AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 analog input"
	::= { confSensor19Entry 4110 }

sensor19MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 min value"
	::= { confSensor19Entry 4111 }

sensor19MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 max value"
	::= { confSensor19Entry 4112 }

sensor19MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 min phys. value"
	::= { confSensor19Entry 4113 }

sensor19MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 max phys. value"
	::= { confSensor19Entry 4114 }

sensor19Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 tolerance"
	::= { confSensor19Entry 4115 }

sensor19AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 alarm priorities"
	::= { confSensor19Entry 4116 }

sensor19FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 failure alarm priorities"
	::= { confSensor19Entry 4118 }

confSensor20Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor20Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor20"
	::= { confSensor20 1 }

confSensor20Entry OBJECT-TYPE
	SYNTAX ConfSensor20Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor20"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor20Table 1 }

ConfSensor20Entry ::= SEQUENCE {
	sensor20ConfigActive Unsigned32,
	sensor20DefectCommonAlarmConfig Unsigned32,
	sensor20LimitCommonAlarmConfig Unsigned32,
	sensor20Purpose Unsigned32,
	sensor20Type Unsigned32,
	sensor20AnalogInput Unsigned32,
	sensor20MinValue Unsigned32,
	sensor20MaxValue Unsigned32,
	sensor20MinPhysValue Integer32,
	sensor20MaxPhysValue Integer32,
	sensor20Tolerance Unsigned32,
	sensor20AlarmPriorities Unsigned32,
	sensor20FailureAlarmPriorities Unsigned32
}

sensor20ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 config. active"
	::= { confSensor20Entry 4200 }

sensor20DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 defect common alarm config"
	::= { confSensor20Entry 4203 }

sensor20LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 limit common alarm config"
	::= { confSensor20Entry 4204 }

sensor20Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 purpose"
	::= { confSensor20Entry 4208 }

sensor20Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 type"
	::= { confSensor20Entry 4209 }

sensor20AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 analog input"
	::= { confSensor20Entry 4210 }

sensor20MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 min value"
	::= { confSensor20Entry 4211 }

sensor20MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 max value"
	::= { confSensor20Entry 4212 }

sensor20MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 min phys. value"
	::= { confSensor20Entry 4213 }

sensor20MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 max phys. value"
	::= { confSensor20Entry 4214 }

sensor20Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 tolerance"
	::= { confSensor20Entry 4215 }

sensor20AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 alarm priorities"
	::= { confSensor20Entry 4216 }

sensor20FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 failure alarm priorities"
	::= { confSensor20Entry 4218 }

confSensor21Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor21Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor21"
	::= { confSensor21 1 }

confSensor21Entry OBJECT-TYPE
	SYNTAX ConfSensor21Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor21"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor21Table 1 }

ConfSensor21Entry ::= SEQUENCE {
	sensor21ConfigActive Unsigned32,
	sensor21DefectCommonAlarmConfig Unsigned32,
	sensor21LimitCommonAlarmConfig Unsigned32,
	sensor21Purpose Unsigned32,
	sensor21Type Unsigned32,
	sensor21AnalogInput Unsigned32,
	sensor21MinValue Unsigned32,
	sensor21MaxValue Unsigned32,
	sensor21MinPhysValue Integer32,
	sensor21MaxPhysValue Integer32,
	sensor21Tolerance Unsigned32,
	sensor21AlarmPriorities Unsigned32,
	sensor21FailureAlarmPriorities Unsigned32
}

sensor21ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 config. active"
	::= { confSensor21Entry 4300 }

sensor21DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 defect common alarm config"
	::= { confSensor21Entry 4303 }

sensor21LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 limit common alarm config"
	::= { confSensor21Entry 4304 }

sensor21Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 purpose"
	::= { confSensor21Entry 4308 }

sensor21Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 type"
	::= { confSensor21Entry 4309 }

sensor21AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 analog input"
	::= { confSensor21Entry 4310 }

sensor21MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 min value"
	::= { confSensor21Entry 4311 }

sensor21MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 max value"
	::= { confSensor21Entry 4312 }

sensor21MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 min phys. value"
	::= { confSensor21Entry 4313 }

sensor21MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 max phys. value"
	::= { confSensor21Entry 4314 }

sensor21Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 tolerance"
	::= { confSensor21Entry 4315 }

sensor21AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 alarm priorities"
	::= { confSensor21Entry 4316 }

sensor21FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 failure alarm priorities"
	::= { confSensor21Entry 4318 }

confExtAlarms1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms1"
	::= { confExtAlarms1 1 }

confExtAlarms1Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms1Table 1 }

ConfExtAlarms1Entry ::= SEQUENCE {
	extAlarmConfigActive1 Unsigned32,
	extAlarm1CommonAlarmConfig Unsigned32,
	extAlarm1DigitalIn Unsigned32,
	extAlarm1Priorities Unsigned32
}

extAlarmConfigActive1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 1"
	::= { confExtAlarms1Entry 7500 }

extAlarm1CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 1 common alarm config"
	::= { confExtAlarms1Entry 7504 }

extAlarm1DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm1 digital in"
	::= { confExtAlarms1Entry 7508 }

extAlarm1Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm1 priorities"
	::= { confExtAlarms1Entry 7509 }

confExtAlarms2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms2"
	::= { confExtAlarms2 1 }

confExtAlarms2Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms2Table 1 }

ConfExtAlarms2Entry ::= SEQUENCE {
	extAlarmConfigActive2 Unsigned32,
	extAlarm2CommonAlarmConfig Unsigned32,
	extAlarm2DigitalIn Unsigned32,
	extAlarm2Priorities Unsigned32
}

extAlarmConfigActive2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 2"
	::= { confExtAlarms2Entry 7600 }

extAlarm2CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 2 common alarm config"
	::= { confExtAlarms2Entry 7604 }

extAlarm2DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm2 digital in"
	::= { confExtAlarms2Entry 7608 }

extAlarm2Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm2 priorities"
	::= { confExtAlarms2Entry 7609 }

confExtAlarms3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms3"
	::= { confExtAlarms3 1 }

confExtAlarms3Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms3Table 1 }

ConfExtAlarms3Entry ::= SEQUENCE {
	extAlarmConfigActive3 Unsigned32,
	extAlarm3CommonAlarmConfig Unsigned32,
	extAlarm3DigitalIn Unsigned32,
	extAlarm3Priorities Unsigned32
}

extAlarmConfigActive3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 3"
	::= { confExtAlarms3Entry 7700 }

extAlarm3CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 3 common alarm config"
	::= { confExtAlarms3Entry 7704 }

extAlarm3DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm3 digital in"
	::= { confExtAlarms3Entry 7708 }

extAlarm3Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm3 priorities"
	::= { confExtAlarms3Entry 7709 }

confExtAlarms4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms4"
	::= { confExtAlarms4 1 }

confExtAlarms4Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms4Table 1 }

ConfExtAlarms4Entry ::= SEQUENCE {
	extAlarmConfigActive4 Unsigned32,
	extAlarm4CommonAlarmConfig Unsigned32,
	extAlarm4DigitalIn Unsigned32,
	extAlarm4Priorities Unsigned32
}

extAlarmConfigActive4 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 4"
	::= { confExtAlarms4Entry 7800 }

extAlarm4CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 4 common alarm config"
	::= { confExtAlarms4Entry 7804 }

extAlarm4DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm4 digital in"
	::= { confExtAlarms4Entry 7808 }

extAlarm4Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm4 priorities"
	::= { confExtAlarms4Entry 7809 }

confExtAlarms5Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms5"
	::= { confExtAlarms5 1 }

confExtAlarms5Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms5"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms5Table 1 }

ConfExtAlarms5Entry ::= SEQUENCE {
	extAlarmConfigActive5 Unsigned32,
	extAlarm5CommonAlarmConfig Unsigned32,
	extAlarm5DigitalIn Unsigned32,
	extAlarm5Priorities Unsigned32
}

extAlarmConfigActive5 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 5"
	::= { confExtAlarms5Entry 7900 }

extAlarm5CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 5 common alarm config"
	::= { confExtAlarms5Entry 7904 }

extAlarm5DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm5 digital in"
	::= { confExtAlarms5Entry 7908 }

extAlarm5Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm5 priorities"
	::= { confExtAlarms5Entry 7909 }

confExtAlarms6Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms6"
	::= { confExtAlarms6 1 }

confExtAlarms6Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms6"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms6Table 1 }

ConfExtAlarms6Entry ::= SEQUENCE {
	extAlarmConfigActive6 Unsigned32,
	extAlarm6CommonAlarmConfig Unsigned32,
	extAlarm6DigitalIn Unsigned32,
	extAlarm6Priorities Unsigned32
}

extAlarmConfigActive6 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 6"
	::= { confExtAlarms6Entry 8000 }

extAlarm6CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 6 common alarm config"
	::= { confExtAlarms6Entry 8004 }

extAlarm6DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm6 digital in"
	::= { confExtAlarms6Entry 8008 }

extAlarm6Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm6 priorities"
	::= { confExtAlarms6Entry 8009 }

confExtAlarms7Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms7"
	::= { confExtAlarms7 1 }

confExtAlarms7Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms7"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms7Table 1 }

ConfExtAlarms7Entry ::= SEQUENCE {
	extAlarmConfigActive7 Unsigned32,
	extAlarm7CommonAlarmConfig Unsigned32,
	extAlarm7DigitalIn Unsigned32,
	extAlarm7Priorities Unsigned32
}

extAlarmConfigActive7 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 7"
	::= { confExtAlarms7Entry 8100 }

extAlarm7CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 7 common alarm config"
	::= { confExtAlarms7Entry 8104 }

extAlarm7DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm7 digital in"
	::= { confExtAlarms7Entry 8108 }

extAlarm7Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm7 priorities"
	::= { confExtAlarms7Entry 8109 }

confExtAlarms8Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms8"
	::= { confExtAlarms8 1 }

confExtAlarms8Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms8"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms8Table 1 }

ConfExtAlarms8Entry ::= SEQUENCE {
	extAlarmConfigActive8 Unsigned32,
	extAlarm8CommonAlarmConfig Unsigned32,
	extAlarm8DigitalIn Unsigned32,
	extAlarm8Priorities Unsigned32
}

extAlarmConfigActive8 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 8"
	::= { confExtAlarms8Entry 8200 }

extAlarm8CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 8 common alarm config"
	::= { confExtAlarms8Entry 8204 }

extAlarm8DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm8 digital in"
	::= { confExtAlarms8Entry 8208 }

extAlarm8Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm8 priorities"
	::= { confExtAlarms8Entry 8209 }

confExtAlarms9Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms9"
	::= { confExtAlarms9 1 }

confExtAlarms9Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms9"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms9Table 1 }

ConfExtAlarms9Entry ::= SEQUENCE {
	extAlarmConfigActive9 Unsigned32,
	extAlarm9CommonAlarmConfig Unsigned32,
	extAlarm9DigitalIn Unsigned32,
	extAlarm9Priorities Unsigned32
}

extAlarmConfigActive9 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 9"
	::= { confExtAlarms9Entry 8300 }

extAlarm9CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 9 common alarm config"
	::= { confExtAlarms9Entry 8304 }

extAlarm9DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm9 digital in"
	::= { confExtAlarms9Entry 8308 }

extAlarm9Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm9 priorities"
	::= { confExtAlarms9Entry 8309 }

confExtAlarms10Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms10"
	::= { confExtAlarms10 1 }

confExtAlarms10Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms10"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms10Table 1 }

ConfExtAlarms10Entry ::= SEQUENCE {
	extAlarmConfigActive10 Unsigned32,
	extAlarm10CommonAlarmConfig Unsigned32,
	extAlarm10DigitalIn Unsigned32,
	extAlarm10Priorities Unsigned32
}

extAlarmConfigActive10 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 10"
	::= { confExtAlarms10Entry 8400 }

extAlarm10CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 10 common alarm config"
	::= { confExtAlarms10Entry 8404 }

extAlarm10DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm10 digital in"
	::= { confExtAlarms10Entry 8408 }

extAlarm10Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm10 priorities"
	::= { confExtAlarms10Entry 8409 }

confUnitalarmsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfUnitalarmsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confUnitalarms"
	::= { confUnitalarms 1 }

confUnitalarmsEntry OBJECT-TYPE
	SYNTAX ConfUnitalarmsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confUnitalarms"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confUnitalarmsTable 1 }

ConfUnitalarmsEntry ::= SEQUENCE {
	busalarmcommon Unsigned32,
	busadrconflictcommon Unsigned32,
	busalarmprio Unsigned32,
	busadrconflictprio Unsigned32,
	fireAlarmDIN Unsigned32,
	waterAlarmDIN Unsigned32,
	waterflowAlarmDIN Unsigned32,
	phaseAlarmDIN Unsigned32,
	fireAlarmPriorities Unsigned32,
	waterAlarmPriorities Unsigned32,
	phaseAlarmPriorities Unsigned32,
	waterflowAlarmPriority Unsigned32,
	fireAlarmCommonAlarmConfig Unsigned32,
	waterAlarmCommonAlarmConfig Unsigned32,
	phaseAlarmCommonAlarmConfig Unsigned32,
	waterflowAlarmCommonAlarmConfig Unsigned32,
	commonAlarmConfigured Unsigned32,
	forceSummerModeEernallyDigitalIn Unsigned32,
	roomHighPressurearmDigitalInput Unsigned32,
	roomHighPressurearmDigitalOutput Unsigned32
}

busalarmcommon OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"busalarmcommon"
	::= { confUnitalarmsEntry 11 }

busadrconflictcommon OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"busadrconflictcommon"
	::= { confUnitalarmsEntry 13 }

busalarmprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"busalarmprio"
	::= { confUnitalarmsEntry 16 }

busadrconflictprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"busadrconflictprio"
	::= { confUnitalarmsEntry 18 }

fireAlarmDIN OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fire alarm DIN"
	::= { confUnitalarmsEntry 1704 }

waterAlarmDIN OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water alarm DIN"
	::= { confUnitalarmsEntry 1705 }

waterflowAlarmDIN OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"waterflow alarm DIN"
	::= { confUnitalarmsEntry 1706 }

phaseAlarmDIN OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"phase alarm DIN"
	::= { confUnitalarmsEntry 1707 }

fireAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fire alarm priorities"
	::= { confUnitalarmsEntry 1711 }

waterAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water alarm priorities"
	::= { confUnitalarmsEntry 1713 }

phaseAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"phase alarm priorities"
	::= { confUnitalarmsEntry 1715 }

waterflowAlarmPriority OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"waterflow alarm priority"
	::= { confUnitalarmsEntry 1719 }

fireAlarmCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fire alarm common alarm config"
	::= { confUnitalarmsEntry 1742 }

waterAlarmCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water alarm common alarm config"
	::= { confUnitalarmsEntry 1743 }

phaseAlarmCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"phase alarm common alarm config"
	::= { confUnitalarmsEntry 1744 }

waterflowAlarmCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"waterflow alarm common alarm config"
	::= { confUnitalarmsEntry 1747 }

commonAlarmConfigured OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"common alarm configured"
	::= { confUnitalarmsEntry 10302 }

forceSummerModeEernallyDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..43)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"force summer mode externally digital in"
	::= { confUnitalarmsEntry 10310 }

roomHighPressurearmDigitalInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..43)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"room high pressure alarm digital input"
	::= { confUnitalarmsEntry 10311 }

roomHighPressurearmDigitalOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"room high pressure alarm digital output"
	::= { confUnitalarmsEntry 10312 }

confDigitalPortsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfDigitalPortsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confDigitalPorts"
	::= { confDigitalPorts 1 }

confDigitalPortsEntry OBJECT-TYPE
	SYNTAX ConfDigitalPortsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confDigitalPorts"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confDigitalPortsTable 1 }

ConfDigitalPortsEntry ::= SEQUENCE {
	commonAlarmDOUT Unsigned32,
	winterModeDOUT Unsigned32,
	remoteOnOffDIN Unsigned32,
	upsDIN Unsigned32,
	cWDisableDXEnableDIN Unsigned32,
	unitOnOffDOUT Unsigned32
}

commonAlarmDOUT OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"common alarm DOUT"
	::= { confDigitalPortsEntry 1700 }

winterModeDOUT OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"winter mode DOUT"
	::= { confDigitalPortsEntry 1701 }

remoteOnOffDIN OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"remote on/off DIN"
	::= { confDigitalPortsEntry 1702 }

upsDIN OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ups DIN"
	::= { confDigitalPortsEntry 1703 }

cWDisableDXEnableDIN OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"CW-disable/DX-enable DIN"
	::= { confDigitalPortsEntry 1708 }

unitOnOffDOUT OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit on/off DOUT"
	::= { confDigitalPortsEntry 1725 }

confValueOutput1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfValueOutput1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confValueOutput1"
	::= { confValueOutput1 1 }

confValueOutput1Entry OBJECT-TYPE
	SYNTAX ConfValueOutput1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confValueOutput1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confValueOutput1Table 1 }

ConfValueOutput1Entry ::= SEQUENCE {
	valout1ConfigActive Unsigned32,
	valout1PurposeUse Unsigned32,
	valout1AnalogOutput Unsigned32,
	valout1MinValue Unsigned32,
	valout1MaxValue Unsigned32
}

valout1ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout1 config. Active"
	::= { confValueOutput1Entry 8900 }

valout1PurposeUse OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout1 purpose/use"
	::= { confValueOutput1Entry 8908 }

valout1AnalogOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout1 analog output"
	::= { confValueOutput1Entry 8910 }

valout1MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout1 min value"
	::= { confValueOutput1Entry 8911 }

valout1MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout1 max value"
	::= { confValueOutput1Entry 8912 }

confValueOutput2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfValueOutput2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confValueOutput2"
	::= { confValueOutput2 1 }

confValueOutput2Entry OBJECT-TYPE
	SYNTAX ConfValueOutput2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confValueOutput2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confValueOutput2Table 1 }

ConfValueOutput2Entry ::= SEQUENCE {
	valout2ConfigActive Unsigned32,
	valout2PurposeUse Unsigned32,
	valout2AnalogOutput Unsigned32,
	valout2MinValue Unsigned32,
	valout2MaxValue Unsigned32
}

valout2ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout2 config. Active"
	::= { confValueOutput2Entry 9000 }

valout2PurposeUse OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout2 purpose/use"
	::= { confValueOutput2Entry 9008 }

valout2AnalogOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout2 analog output"
	::= { confValueOutput2Entry 9010 }

valout2MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout2 min value"
	::= { confValueOutput2Entry 9011 }

valout2MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout2 max value"
	::= { confValueOutput2Entry 9012 }

confValueOutput3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfValueOutput3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confValueOutput3"
	::= { confValueOutput3 1 }

confValueOutput3Entry OBJECT-TYPE
	SYNTAX ConfValueOutput3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confValueOutput3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confValueOutput3Table 1 }

ConfValueOutput3Entry ::= SEQUENCE {
	valout3ConfigActive Unsigned32,
	valout3PurposeUse Unsigned32,
	valout3AnalogOutput Unsigned32,
	valout3MinValue Unsigned32,
	valout3MaxValue Unsigned32
}

valout3ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout3 config. Active"
	::= { confValueOutput3Entry 9100 }

valout3PurposeUse OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout3 purpose/use"
	::= { confValueOutput3Entry 9108 }

valout3AnalogOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout3 analog output"
	::= { confValueOutput3Entry 9110 }

valout3MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout3 min value"
	::= { confValueOutput3Entry 9111 }

valout3MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout3 max value"
	::= { confValueOutput3Entry 9112 }

confValueOutput4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfValueOutput4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confValueOutput4"
	::= { confValueOutput4 1 }

confValueOutput4Entry OBJECT-TYPE
	SYNTAX ConfValueOutput4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confValueOutput4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confValueOutput4Table 1 }

ConfValueOutput4Entry ::= SEQUENCE {
	valout4ConfigActive Unsigned32,
	valout4PurposeUse Unsigned32,
	valout4AnalogOutput Unsigned32,
	valout4MinValue Unsigned32,
	valout4MaxValue Unsigned32
}

valout4ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout4 config. Active"
	::= { confValueOutput4Entry 9200 }

valout4PurposeUse OBJECT-TYPE
	SYNTAX Unsigned32 (1..26)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout4 purpose/use"
	::= { confValueOutput4Entry 9208 }

valout4AnalogOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout4 analog output"
	::= { confValueOutput4Entry 9210 }

valout4MinValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout4 min value"
	::= { confValueOutput4Entry 9211 }

valout4MaxValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout4 max value"
	::= { confValueOutput4Entry 9212 }

confUPSOperationTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfUPSOperationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confUPSOperation"
	::= { confUPSOperation 1 }

confUPSOperationEntry OBJECT-TYPE
	SYNTAX ConfUPSOperationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confUPSOperation"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confUPSOperationTable 1 }

ConfUPSOperationEntry ::= SEQUENCE {
	upsActionCooling Unsigned32,
	upsActionHeating Unsigned32,
	upsActionHumidification Unsigned32,
	upsActionDehumidification Unsigned32
}

upsActionCooling OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ups action cooling"
	::= { confUPSOperationEntry 1750 }

upsActionHeating OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ups action heating"
	::= { confUPSOperationEntry 1751 }

upsActionHumidification OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ups action humidification"
	::= { confUPSOperationEntry 1752 }

upsActionDehumidification OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ups action dehumidification"
	::= { confUPSOperationEntry 1753 }

confManCompressorsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManCompressorsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManCompressors"
	::= { confManCompressors 1 }

confManCompressorsEntry OBJECT-TYPE
	SYNTAX ConfManCompressorsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManCompressors"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManCompressorsTable 1 }

ConfManCompressorsEntry ::= SEQUENCE {
	compr1ManualOperationActive Unsigned32,
	compr1ManualOperationState Unsigned32,
	compr2ManualOperationActive Unsigned32,
	compr2ManualOperationState Unsigned32,
	compr3ManualOperationActive Unsigned32,
	compr3ManualOperationState Unsigned32,
	compr4ManualOperationActive Unsigned32,
	compr4ManualOperationState Unsigned32,
	compr5ManualOperationActive Unsigned32,
	compr5ManualOperationState Unsigned32,
	compr6ManualOperationActive Unsigned32,
	compr6ManualOperationState Unsigned32
}

compr1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr.1 manual operation active"
	::= { confManCompressorsEntry 4401 }

compr1ManualOperationState OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr.1 manual operation state"
	::= { confManCompressorsEntry 4402 }

compr2ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 2 manual operation active"
	::= { confManCompressorsEntry 4501 }

compr2ManualOperationState OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 2 manual operation state"
	::= { confManCompressorsEntry 4502 }

compr3ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 3 manual operation active"
	::= { confManCompressorsEntry 9501 }

compr3ManualOperationState OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 3 manual operation state"
	::= { confManCompressorsEntry 9502 }

compr4ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 4 manual operation active"
	::= { confManCompressorsEntry 9601 }

compr4ManualOperationState OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 4 manual operation state"
	::= { confManCompressorsEntry 9602 }

compr5ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 5 manual operation active"
	::= { confManCompressorsEntry 9701 }

compr5ManualOperationState OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 5 manual operation state"
	::= { confManCompressorsEntry 9702 }

compr6ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 6 manual operation active"
	::= { confManCompressorsEntry 9801 }

compr6ManualOperationState OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 6 manual operation state"
	::= { confManCompressorsEntry 9802 }

confManSuctionValveTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSuctionValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSuctionValve"
	::= { confManSuctionValve 1 }

confManSuctionValveEntry OBJECT-TYPE
	SYNTAX ConfManSuctionValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSuctionValve"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSuctionValveTable 1 }

ConfManSuctionValveEntry ::= SEQUENCE {
	suctionvalve1ManlOperationActive Unsigned32,
	suctionvalve1ManlOperationValue Unsigned32
}

suctionvalve1ManlOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"suctionvalve1 manual operation active"
	::= { confManSuctionValveEntry 4601 }

suctionvalve1ManlOperationValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"suctionvalve1 manual operation value"
	::= { confManSuctionValveEntry 4612 }

confManSuctionValve2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSuctionValve2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSuctionValve2"
	::= { confManSuctionValve2 1 }

confManSuctionValve2Entry OBJECT-TYPE
	SYNTAX ConfManSuctionValve2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSuctionValve2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSuctionValve2Table 1 }

ConfManSuctionValve2Entry ::= SEQUENCE {
	suctionvalve2ManlOperationActive Unsigned32,
	suctionvalve2ManlOperationValue Unsigned32
}

suctionvalve2ManlOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"suctionvalve2 manual operation active"
	::= { confManSuctionValve2Entry 4701 }

suctionvalve2ManlOperationValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"suctionvalve2 manual operation value"
	::= { confManSuctionValve2Entry 4712 }

confManGECWValveTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManGECWValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManGECWValve"
	::= { confManGECWValve 1 }

confManGECWValveEntry OBJECT-TYPE
	SYNTAX ConfManGECWValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManGECWValve"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManGECWValveTable 1 }

ConfManGECWValveEntry ::= SEQUENCE {
	gECWValveManualOperationActive Unsigned32,
	gECWValveManOperionOpeningGrade Unsigned32
}

gECWValveManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"GE/CW-valve manual operation active"
	::= { confManGECWValveEntry 5201 }

gECWValveManOperionOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"GE/CW-valve man. operation opening grade"
	::= { confManGECWValveEntry 5215 }

confManGValveTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManGValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManGValve"
	::= { confManGValve 1 }

confManGValveEntry OBJECT-TYPE
	SYNTAX ConfManGValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManGValve"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManGValveTable 1 }

ConfManGValveEntry ::= SEQUENCE {
	gValveManualOperationActive Unsigned32,
	gValveManualOperionOpeningGrade Unsigned32
}

gValveManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"G-valve manual operation active"
	::= { confManGValveEntry 5301 }

gValveManualOperionOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"G-valve manual operation opening grade"
	::= { confManGValveEntry 5313 }

confManHGBP1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManHGBP1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManHGBP1"
	::= { confManHGBP1 1 }

confManHGBP1Entry OBJECT-TYPE
	SYNTAX ConfManHGBP1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManHGBP1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManHGBP1Table 1 }

ConfManHGBP1Entry ::= SEQUENCE {
	hgbp1ManualOperationActive Unsigned32,
	hgbp1ManOperationOpeningGrade Unsigned32
}

hgbp1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp1 manual operation active"
	::= { confManHGBP1Entry 9301 }

hgbp1ManOperationOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp1 man. operation opening grade"
	::= { confManHGBP1Entry 9317 }

confManHGBP2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManHGBP2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManHGBP2"
	::= { confManHGBP2 1 }

confManHGBP2Entry OBJECT-TYPE
	SYNTAX ConfManHGBP2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManHGBP2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManHGBP2Table 1 }

ConfManHGBP2Entry ::= SEQUENCE {
	hgbp2ManualOperationActive Unsigned32,
	hgbp2ManOperationOpeningGrade Unsigned32
}

hgbp2ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp2 manual operation active"
	::= { confManHGBP2Entry 9401 }

hgbp2ManOperationOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp2 man. operation opening grade"
	::= { confManHGBP2Entry 9417 }

confManEEV1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManEEV1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManEEV1"
	::= { confManEEV1 1 }

confManEEV1Entry OBJECT-TYPE
	SYNTAX ConfManEEV1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManEEV1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManEEV1Table 1 }

ConfManEEV1Entry ::= SEQUENCE {
	eev1ManualOperation Unsigned32,
	eev1ManualOperationValue Unsigned32
}

eev1ManualOperation OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 manual operation"
	::= { confManEEV1Entry 8704 }

eev1ManualOperationValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 manual operation value"
	::= { confManEEV1Entry 8725 }

confManEEV2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManEEV2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManEEV2"
	::= { confManEEV2 1 }

confManEEV2Entry OBJECT-TYPE
	SYNTAX ConfManEEV2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManEEV2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManEEV2Table 1 }

ConfManEEV2Entry ::= SEQUENCE {
	eev2ManualOperation Unsigned32,
	eev2ManualOperationValue Unsigned32
}

eev2ManualOperation OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 manual operation"
	::= { confManEEV2Entry 8804 }

eev2ManualOperationValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 manual operation value"
	::= { confManEEV2Entry 8825 }

confManDrycooler1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManDrycooler1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManDrycooler1"
	::= { confManDrycooler1 1 }

confManDrycooler1Entry OBJECT-TYPE
	SYNTAX ConfManDrycooler1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManDrycooler1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManDrycooler1Table 1 }

ConfManDrycooler1Entry ::= SEQUENCE {
	drycooler1ManualOperationActive Unsigned32,
	drycooler1ManualOperationRunning Unsigned32,
	drycooler1ManualionOpeningGrade Unsigned32
}

drycooler1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler1 manual operation active"
	::= { confManDrycooler1Entry 5401 }

drycooler1ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler1 manual operation running"
	::= { confManDrycooler1Entry 5404 }

drycooler1ManualionOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler1 manual operation opening grade"
	::= { confManDrycooler1Entry 5422 }

confManDrycooler2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManDrycooler2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManDrycooler2"
	::= { confManDrycooler2 1 }

confManDrycooler2Entry OBJECT-TYPE
	SYNTAX ConfManDrycooler2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManDrycooler2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManDrycooler2Table 1 }

ConfManDrycooler2Entry ::= SEQUENCE {
	drycooler2ManualOperationActive Unsigned32,
	drycooler2ManualOperationRunning Unsigned32
}

drycooler2ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler2 manual operation active"
	::= { confManDrycooler2Entry 5501 }

drycooler2ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler2 manual operation running"
	::= { confManDrycooler2Entry 5504 }

confManDrycooler3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManDrycooler3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManDrycooler3"
	::= { confManDrycooler3 1 }

confManDrycooler3Entry OBJECT-TYPE
	SYNTAX ConfManDrycooler3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManDrycooler3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManDrycooler3Table 1 }

ConfManDrycooler3Entry ::= SEQUENCE {
	drycooler3ManualOperationActive Unsigned32,
	drycooler3ManualOperationRunning Unsigned32
}

drycooler3ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler3 manual operation active"
	::= { confManDrycooler3Entry 5601 }

drycooler3ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler3 manual operation running"
	::= { confManDrycooler3Entry 5604 }

confManDrycooler4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManDrycooler4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManDrycooler4"
	::= { confManDrycooler4 1 }

confManDrycooler4Entry OBJECT-TYPE
	SYNTAX ConfManDrycooler4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManDrycooler4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManDrycooler4Table 1 }

ConfManDrycooler4Entry ::= SEQUENCE {
	drycooler4ManualOperationActive Unsigned32,
	drycooler4ManualOperationRunning Unsigned32
}

drycooler4ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler4 manual operation active"
	::= { confManDrycooler4Entry 5701 }

drycooler4ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler4 manual operation running"
	::= { confManDrycooler4Entry 5704 }

confManPump1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManPump1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManPump1"
	::= { confManPump1 1 }

confManPump1Entry OBJECT-TYPE
	SYNTAX ConfManPump1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManPump1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManPump1Table 1 }

ConfManPump1Entry ::= SEQUENCE {
	pump1ManualOperationActive Unsigned32,
	pump1ManualOperationRunning Unsigned32,
	pump1ManualOperationSpeed Unsigned32
}

pump1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump1 manual operation active"
	::= { confManPump1Entry 5801 }

pump1ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 manual operation running"
	::= { confManPump1Entry 5805 }

pump1ManualOperationSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump1 manual operation speed"
	::= { confManPump1Entry 5822 }

confManPump2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManPump2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManPump2"
	::= { confManPump2 1 }

confManPump2Entry OBJECT-TYPE
	SYNTAX ConfManPump2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManPump2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManPump2Table 1 }

ConfManPump2Entry ::= SEQUENCE {
	pump2ManualOperationActive Unsigned32,
	pump2ManualOperationRunning Unsigned32,
	pump2ManualOperationSpeed Unsigned32
}

pump2ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump2 manual operation active"
	::= { confManPump2Entry 5901 }

pump2ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 manual operation running"
	::= { confManPump2Entry 5905 }

pump2ManualOperationSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump2 manual operation speed"
	::= { confManPump2Entry 5922 }

confManPump3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManPump3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManPump3"
	::= { confManPump3 1 }

confManPump3Entry OBJECT-TYPE
	SYNTAX ConfManPump3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManPump3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManPump3Table 1 }

ConfManPump3Entry ::= SEQUENCE {
	pump3ManualOperationActive Unsigned32,
	pump3ManualOperationRunning Unsigned32,
	pump3ManualOperationSpeed Unsigned32
}

pump3ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump3 manual operation active"
	::= { confManPump3Entry 6001 }

pump3ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 manual operation running"
	::= { confManPump3Entry 6005 }

pump3ManualOperationSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump3 manual operation speed"
	::= { confManPump3Entry 6022 }

confManPump4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManPump4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManPump4"
	::= { confManPump4 1 }

confManPump4Entry OBJECT-TYPE
	SYNTAX ConfManPump4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManPump4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManPump4Table 1 }

ConfManPump4Entry ::= SEQUENCE {
	pump4ManualOperationActive Unsigned32,
	pump4ManualOperationRunning Unsigned32,
	pump4ManualOperationSpeed Unsigned32
}

pump4ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump4 manual operation active"
	::= { confManPump4Entry 6101 }

pump4ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 manual operation running"
	::= { confManPump4Entry 6105 }

pump4ManualOperationSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump4 manual operation speed"
	::= { confManPump4Entry 6122 }

confManLouverEcoTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManLouverEcoEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManLouverEco"
	::= { confManLouverEco 1 }

confManLouverEcoEntry OBJECT-TYPE
	SYNTAX ConfManLouverEcoEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManLouverEco"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManLouverEcoTable 1 }

ConfManLouverEcoEntry ::= SEQUENCE {
	eCOCOOLLouverManlOperationActive Unsigned32,
	eCOCOOLLouverManOpOpeningGrade Unsigned32
}

eCOCOOLLouverManlOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"ECO-COOL louver manual operation active"
	::= { confManLouverEcoEntry 9901 }

eCOCOOLLouverManOpOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"ECO-COOL louver man. op. opening grade"
	::= { confManLouverEcoEntry 9914 }

confManLouverFreshAirTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManLouverFreshAirEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManLouverFreshAir"
	::= { confManLouverFreshAir 1 }

confManLouverFreshAirEntry OBJECT-TYPE
	SYNTAX ConfManLouverFreshAirEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManLouverFreshAir"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManLouverFreshAirTable 1 }

ConfManLouverFreshAirEntry ::= SEQUENCE {
	freshAirLouverMaOperationActive Unsigned32,
	freshAirLouverMaionOpeningGrade Unsigned32
}

freshAirLouverMaOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Fresh air louver manual operation active"
	::= { confManLouverFreshAirEntry 10401 }

freshAirLouverMaionOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Fresh air louver manual operation opening grade"
	::= { confManLouverFreshAirEntry 10409 }

confManLouverAntiFreezeTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManLouverAntiFreezeEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManLouverAntiFreeze"
	::= { confManLouverAntiFreeze 1 }

confManLouverAntiFreezeEntry OBJECT-TYPE
	SYNTAX ConfManLouverAntiFreezeEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManLouverAntiFreeze"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManLouverAntiFreezeTable 1 }

ConfManLouverAntiFreezeEntry ::= SEQUENCE {
	antiFreezeLouverOperationActive Unsigned32,
	antiFreezeLouverionOpeningGrade Unsigned32
}

antiFreezeLouverOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Anti-freeze louver manual operation active"
	::= { confManLouverAntiFreezeEntry 10501 }

antiFreezeLouverionOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Anti-freeze louver manual operation opening grade"
	::= { confManLouverAntiFreezeEntry 10509 }

confManLouvercirculationTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManLouvercirculationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManLouvercirculation"
	::= { confManLouvercirculation 1 }

confManLouvercirculationEntry OBJECT-TYPE
	SYNTAX ConfManLouvercirculationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManLouvercirculation"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManLouvercirculationTable 1 }

ConfManLouvercirculationEntry ::= SEQUENCE {
	circulationLouvelOperationActive Unsigned32,
	circulationLouvetionOpeningGrade Unsigned32
}

circulationLouvelOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Circulation louver manual operation active"
	::= { confManLouvercirculationEntry 10601 }

circulationLouvetionOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Circulation louver manual operation opening grade"
	::= { confManLouvercirculationEntry 10609 }

confManLouverExitTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManLouverExitEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManLouverExit"
	::= { confManLouverExit 1 }

confManLouverExitEntry OBJECT-TYPE
	SYNTAX ConfManLouverExitEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManLouverExit"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManLouverExitTable 1 }

ConfManLouverExitEntry ::= SEQUENCE {
	exitLouverManualOperationActive Unsigned32,
	exitLouverManualionOpeningGrade Unsigned32
}

exitLouverManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Exit louver manual operation active"
	::= { confManLouverExitEntry 10701 }

exitLouverManualionOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Exit louver manual operation opening grade"
	::= { confManLouverExitEntry 10703 }

confManConFanTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManConFanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManConFan"
	::= { confManConFan 1 }

confManConFanEntry OBJECT-TYPE
	SYNTAX ConfManConFanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManConFan"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManConFanTable 1 }

ConfManConFanEntry ::= SEQUENCE {
	condFan1ManualOperationActive Unsigned32,
	condFan1ManualOperationSpeed Unsigned32,
	condFan2ManualOperationActive Unsigned32,
	condFan2ManualOperationSpeed Unsigned32
}

condFan1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 1 manual operation active"
	::= { confManConFanEntry 10801 }

condFan1ManualOperationSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 1 manual operation speed"
	::= { confManConFanEntry 10809 }

condFan2ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 2 manual operation active"
	::= { confManConFanEntry 10901 }

condFan2ManualOperationSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 2 manual operation speed"
	::= { confManConFanEntry 10909 }

confManEHeat1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManEHeat1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManEHeat1"
	::= { confManEHeat1 1 }

confManEHeat1Entry OBJECT-TYPE
	SYNTAX ConfManEHeat1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManEHeat1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManEHeat1Table 1 }

ConfManEHeat1Entry ::= SEQUENCE {
	elecHeating1ManuOperationActive Unsigned32,
	elecHeating1ManuOperationRunning Unsigned32,
	elecHeating1ManuerationPWMGrade Unsigned32
}

elecHeating1ManuOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating1 manual operation active"
	::= { confManEHeat1Entry 4801 }

elecHeating1ManuOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating1 manual operation running"
	::= { confManEHeat1Entry 4804 }

elecHeating1ManuerationPWMGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating1 manual operation PWM-grade"
	::= { confManEHeat1Entry 4818 }

confManEHeat2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManEHeat2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManEHeat2"
	::= { confManEHeat2 1 }

confManEHeat2Entry OBJECT-TYPE
	SYNTAX ConfManEHeat2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManEHeat2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManEHeat2Table 1 }

ConfManEHeat2Entry ::= SEQUENCE {
	elecHeating2ManuOperationActive Unsigned32,
	elecHeating2ManuOperationRunning Unsigned32
}

elecHeating2ManuOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating2 manual operation active"
	::= { confManEHeat2Entry 4901 }

elecHeating2ManuOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating2 manual operation running"
	::= { confManEHeat2Entry 4904 }

confManEHeat3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManEHeat3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManEHeat3"
	::= { confManEHeat3 1 }

confManEHeat3Entry OBJECT-TYPE
	SYNTAX ConfManEHeat3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManEHeat3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManEHeat3Table 1 }

ConfManEHeat3Entry ::= SEQUENCE {
	elecHeating3ManuOperationActive Unsigned32,
	elecHeating3ManuOperationRunning Unsigned32
}

elecHeating3ManuOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating3 manual operation active"
	::= { confManEHeat3Entry 5001 }

elecHeating3ManuOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating3 manual operation running"
	::= { confManEHeat3Entry 5004 }

confManHotgasHeatTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManHotgasHeatEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManHotgasHeat"
	::= { confManHotgasHeat 1 }

confManHotgasHeatEntry OBJECT-TYPE
	SYNTAX ConfManHotgasHeatEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManHotgasHeat"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManHotgasHeatTable 1 }

ConfManHotgasHeatEntry ::= SEQUENCE {
	hotgasHeatingManlOperationActive Unsigned32,
	hotgasHeatingManperationRunning Unsigned32
}

hotgasHeatingManlOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"hotgas-heating manual operation active"
	::= { confManHotgasHeatEntry 6201 }

hotgasHeatingManperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"hotgas-heating manual operation running"
	::= { confManHotgasHeatEntry 6203 }

confManHwrValveTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManHwrValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManHwrValve"
	::= { confManHwrValve 1 }

confManHwrValveEntry OBJECT-TYPE
	SYNTAX ConfManHwrValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManHwrValve"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManHwrValveTable 1 }

ConfManHwrValveEntry ::= SEQUENCE {
	pWWHeatingManualOperationActive Unsigned32,
	pWWHeatingManualOperationRunning Unsigned32,
	pWWHeatingManualOperationValue Unsigned32
}

pWWHeatingManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"PWW-heating manual operation active"
	::= { confManHwrValveEntry 6301 }

pWWHeatingManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"PWW-heating manual operation running"
	::= { confManHwrValveEntry 6303 }

pWWHeatingManualOperationValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"PWW-heating manual operation value"
	::= { confManHwrValveEntry 6316 }

confManHumidifierTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManHumidifierEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManHumidifier"
	::= { confManHumidifier 1 }

confManHumidifierEntry OBJECT-TYPE
	SYNTAX ConfManHumidifierEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManHumidifier"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManHumidifierTable 1 }

ConfManHumidifierEntry ::= SEQUENCE {
	humidifier1ManualOperationActive Unsigned32,
	humidifier1ManuaperationRunning Unsigned32,
	humidifier1ManualOperationValue Unsigned32
}

humidifier1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"humidifier1 manual operation active"
	::= { confManHumidifierEntry 6401 }

humidifier1ManuaperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"humidifier1 manual operation running"
	::= { confManHumidifierEntry 6404 }

humidifier1ManualOperationValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"humidifier1 manual operation value"
	::= { confManHumidifierEntry 6428 }

confManDehumidificationTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManDehumidificationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManDehumidification"
	::= { confManDehumidification 1 }

confManDehumidificationEntry OBJECT-TYPE
	SYNTAX ConfManDehumidificationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManDehumidification"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManDehumidificationTable 1 }

ConfManDehumidificationEntry ::= SEQUENCE {
	dehumidificationOperationActive Unsigned32,
	dehumidificationOperationRunning Unsigned32
}

dehumidificationOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"dehumidification manual operation active"
	::= { confManDehumidificationEntry 6801 }

dehumidificationOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"dehumidification manual operation running"
	::= { confManDehumidificationEntry 6804 }

confManFanTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManFanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManFan"
	::= { confManFan 1 }

confManFanEntry OBJECT-TYPE
	SYNTAX ConfManFanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManFan"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManFanTable 1 }

ConfManFanEntry ::= SEQUENCE {
	fan1ManualOperationActive Unsigned32,
	fan1ManualOperationRunning Unsigned32,
	fan1ManualOperationSpeed Unsigned32
}

fan1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan1 manual operation active"
	::= { confManFanEntry 6901 }

fan1ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan1 manual operation running"
	::= { confManFanEntry 6905 }

fan1ManualOperationSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan1 manual operation speed"
	::= { confManFanEntry 6933 }

confManAirLouverTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManAirLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManAirLouver"
	::= { confManAirLouver 1 }

confManAirLouverEntry OBJECT-TYPE
	SYNTAX ConfManAirLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManAirLouver"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManAirLouverTable 1 }

ConfManAirLouverEntry ::= SEQUENCE {
	louver1ManualOperationActive Unsigned32,
	louver1ManualOperationOpen Unsigned32
}

louver1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"louver1 manual operation active"
	::= { confManAirLouverEntry 7201 }

louver1ManualOperationOpen OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"louver1 manual operation open"
	::= { confManAirLouverEntry 7203 }

confManSensor1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor1"
	::= { confManSensor1 1 }

confManSensor1Entry OBJECT-TYPE
	SYNTAX ConfManSensor1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor1Table 1 }

ConfManSensor1Entry ::= SEQUENCE {
	sensor1ManualOperationActive Unsigned32,
	sensor1ManualOperationValue Integer32
}

sensor1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 manual operation active"
	::= { confManSensor1Entry 2305 }

sensor1ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 manual operation value"
	::= { confManSensor1Entry 2323 }

confManSensor2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor2"
	::= { confManSensor2 1 }

confManSensor2Entry OBJECT-TYPE
	SYNTAX ConfManSensor2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor2Table 1 }

ConfManSensor2Entry ::= SEQUENCE {
	sensor2ManualOperationActive Unsigned32,
	sensor2ManualOperationValue Integer32
}

sensor2ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 manual operation active"
	::= { confManSensor2Entry 2405 }

sensor2ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 manual operation value"
	::= { confManSensor2Entry 2423 }

confManSensor3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor3"
	::= { confManSensor3 1 }

confManSensor3Entry OBJECT-TYPE
	SYNTAX ConfManSensor3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor3Table 1 }

ConfManSensor3Entry ::= SEQUENCE {
	sensor3ManualOperationActive Unsigned32,
	sensor3ManualOperationValue Integer32
}

sensor3ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 manual operation active"
	::= { confManSensor3Entry 2505 }

sensor3ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 manual operation value"
	::= { confManSensor3Entry 2523 }

confManSensor4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor4"
	::= { confManSensor4 1 }

confManSensor4Entry OBJECT-TYPE
	SYNTAX ConfManSensor4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor4Table 1 }

ConfManSensor4Entry ::= SEQUENCE {
	sensor4ManualOperationActive Unsigned32,
	sensor4ManualOperationValue Integer32
}

sensor4ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 manual operation active"
	::= { confManSensor4Entry 2605 }

sensor4ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 manual operation value"
	::= { confManSensor4Entry 2623 }

confManSensor5Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor5"
	::= { confManSensor5 1 }

confManSensor5Entry OBJECT-TYPE
	SYNTAX ConfManSensor5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor5"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor5Table 1 }

ConfManSensor5Entry ::= SEQUENCE {
	sensor5ManualOperationActive Unsigned32,
	sensor5ManualOperationValue Integer32
}

sensor5ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 manual operation active"
	::= { confManSensor5Entry 2705 }

sensor5ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 manual operation value"
	::= { confManSensor5Entry 2723 }

confManSensor6Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor6"
	::= { confManSensor6 1 }

confManSensor6Entry OBJECT-TYPE
	SYNTAX ConfManSensor6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor6"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor6Table 1 }

ConfManSensor6Entry ::= SEQUENCE {
	sensor6ManualOperationActive Unsigned32,
	sensor6ManualOperationValue Integer32
}

sensor6ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 manual operation active"
	::= { confManSensor6Entry 2805 }

sensor6ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 manual operation value"
	::= { confManSensor6Entry 2823 }

confManSensor7Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor7"
	::= { confManSensor7 1 }

confManSensor7Entry OBJECT-TYPE
	SYNTAX ConfManSensor7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor7"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor7Table 1 }

ConfManSensor7Entry ::= SEQUENCE {
	sensor7ManualOperationActive Unsigned32,
	sensor7ManualOperationValue Integer32
}

sensor7ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 manual operation active"
	::= { confManSensor7Entry 2905 }

sensor7ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 manual operation value"
	::= { confManSensor7Entry 2923 }

confManSensor8Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor8"
	::= { confManSensor8 1 }

confManSensor8Entry OBJECT-TYPE
	SYNTAX ConfManSensor8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor8"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor8Table 1 }

ConfManSensor8Entry ::= SEQUENCE {
	sensor8ManualOperationActive Unsigned32,
	sensor8ManualOperationValue Integer32
}

sensor8ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 manual operation active"
	::= { confManSensor8Entry 3005 }

sensor8ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 manual operation value"
	::= { confManSensor8Entry 3023 }

confManSensor9Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor9"
	::= { confManSensor9 1 }

confManSensor9Entry OBJECT-TYPE
	SYNTAX ConfManSensor9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor9"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor9Table 1 }

ConfManSensor9Entry ::= SEQUENCE {
	sensor9ManualOperationActive Unsigned32,
	sensor9ManualOperationValue Integer32
}

sensor9ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 manual operation active"
	::= { confManSensor9Entry 3105 }

sensor9ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 manual operation value"
	::= { confManSensor9Entry 3123 }

confManSensor10Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor10"
	::= { confManSensor10 1 }

confManSensor10Entry OBJECT-TYPE
	SYNTAX ConfManSensor10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor10"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor10Table 1 }

ConfManSensor10Entry ::= SEQUENCE {
	sensor10ManualOperationActive Unsigned32,
	sensor10ManualOperationValue Integer32
}

sensor10ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 manual operation active"
	::= { confManSensor10Entry 3205 }

sensor10ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 manual operation value"
	::= { confManSensor10Entry 3223 }

confManSensor11Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor11Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor11"
	::= { confManSensor11 1 }

confManSensor11Entry OBJECT-TYPE
	SYNTAX ConfManSensor11Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor11"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor11Table 1 }

ConfManSensor11Entry ::= SEQUENCE {
	sensor11ManualOperationActive Unsigned32,
	sensor11ManualOperationValue Integer32
}

sensor11ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 manual operation active"
	::= { confManSensor11Entry 3305 }

sensor11ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 manual operation value"
	::= { confManSensor11Entry 3323 }

confManSensor12Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor12Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor12"
	::= { confManSensor12 1 }

confManSensor12Entry OBJECT-TYPE
	SYNTAX ConfManSensor12Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor12"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor12Table 1 }

ConfManSensor12Entry ::= SEQUENCE {
	sensor12ManualOperationActive Unsigned32,
	sensor12ManualOperationValue Integer32
}

sensor12ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 manual operation active"
	::= { confManSensor12Entry 3405 }

sensor12ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 manual operation value"
	::= { confManSensor12Entry 3423 }

confManSensor13Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor13Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor13"
	::= { confManSensor13 1 }

confManSensor13Entry OBJECT-TYPE
	SYNTAX ConfManSensor13Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor13"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor13Table 1 }

ConfManSensor13Entry ::= SEQUENCE {
	sensor13ManualOperationActive Unsigned32,
	sensor13ManualOperationValue Integer32
}

sensor13ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 manual operation active"
	::= { confManSensor13Entry 3505 }

sensor13ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 manual operation value"
	::= { confManSensor13Entry 3523 }

confManSensor14Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor14Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor14"
	::= { confManSensor14 1 }

confManSensor14Entry OBJECT-TYPE
	SYNTAX ConfManSensor14Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor14"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor14Table 1 }

ConfManSensor14Entry ::= SEQUENCE {
	sensor14ManualOperationActive Unsigned32,
	sensor14ManualOperationValue Integer32
}

sensor14ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 manual operation active"
	::= { confManSensor14Entry 3605 }

sensor14ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 manual operation value"
	::= { confManSensor14Entry 3623 }

confManSensor15Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor15Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor15"
	::= { confManSensor15 1 }

confManSensor15Entry OBJECT-TYPE
	SYNTAX ConfManSensor15Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor15"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor15Table 1 }

ConfManSensor15Entry ::= SEQUENCE {
	sensor15ManualOperationActive Unsigned32,
	sensor15ManualOperationValue Integer32
}

sensor15ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 manual operation active"
	::= { confManSensor15Entry 3705 }

sensor15ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 manual operation value"
	::= { confManSensor15Entry 3723 }

confManSensor16Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor16Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor16"
	::= { confManSensor16 1 }

confManSensor16Entry OBJECT-TYPE
	SYNTAX ConfManSensor16Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor16"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor16Table 1 }

ConfManSensor16Entry ::= SEQUENCE {
	sensor16ManualOperationActive Unsigned32,
	sensor16ManualOperationValue Integer32
}

sensor16ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 manual operation active"
	::= { confManSensor16Entry 3805 }

sensor16ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 manual operation value"
	::= { confManSensor16Entry 3823 }

confManSensor17Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor17Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor17"
	::= { confManSensor17 1 }

confManSensor17Entry OBJECT-TYPE
	SYNTAX ConfManSensor17Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor17"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor17Table 1 }

ConfManSensor17Entry ::= SEQUENCE {
	sensor17ManualOperationActive Unsigned32,
	sensor17ManualOperationValue Integer32
}

sensor17ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 manual operation active"
	::= { confManSensor17Entry 3905 }

sensor17ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 manual operation value"
	::= { confManSensor17Entry 3923 }

confManSensor18Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor18Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor18"
	::= { confManSensor18 1 }

confManSensor18Entry OBJECT-TYPE
	SYNTAX ConfManSensor18Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor18"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor18Table 1 }

ConfManSensor18Entry ::= SEQUENCE {
	sensor18ManualOperationActive Unsigned32,
	sensor18ManualOperationValue Integer32
}

sensor18ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 manual operation active"
	::= { confManSensor18Entry 4005 }

sensor18ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 manual operation value"
	::= { confManSensor18Entry 4023 }

confManSensor19Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor19Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor19"
	::= { confManSensor19 1 }

confManSensor19Entry OBJECT-TYPE
	SYNTAX ConfManSensor19Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor19"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor19Table 1 }

ConfManSensor19Entry ::= SEQUENCE {
	sensor19ManualOperationActive Unsigned32,
	sensor19ManualOperationValue Integer32
}

sensor19ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 manual operation active"
	::= { confManSensor19Entry 4105 }

sensor19ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 manual operation value"
	::= { confManSensor19Entry 4123 }

confManSensor20Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor20Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor20"
	::= { confManSensor20 1 }

confManSensor20Entry OBJECT-TYPE
	SYNTAX ConfManSensor20Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor20"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor20Table 1 }

ConfManSensor20Entry ::= SEQUENCE {
	sensor20ManualOperationActive Unsigned32,
	sensor20ManualOperationValue Integer32
}

sensor20ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 manual operation active"
	::= { confManSensor20Entry 4205 }

sensor20ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 manual operation value"
	::= { confManSensor20Entry 4223 }

confManSensor21Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor21Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor21"
	::= { confManSensor21 1 }

confManSensor21Entry OBJECT-TYPE
	SYNTAX ConfManSensor21Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor21"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor21Table 1 }

ConfManSensor21Entry ::= SEQUENCE {
	sensor21ManualOperationActive Unsigned32,
	sensor21ManualOperationValue Integer32
}

sensor21ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 manual operation active"
	::= { confManSensor21Entry 4305 }

sensor21ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 manual operation value"
	::= { confManSensor21Entry 4323 }

confManExtAlarms1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms1"
	::= { confManExtAlarms1 1 }

confManExtAlarms1Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms1Table 1 }

ConfManExtAlarms1Entry ::= SEQUENCE {
	extAlarmManualOperationEnable1 Unsigned32,
	extAlarmManualOperationActive1 Unsigned32
}

extAlarmManualOperationEnable1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 1"
	::= { confManExtAlarms1Entry 7501 }

extAlarmManualOperationActive1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 1"
	::= { confManExtAlarms1Entry 7503 }

confManExtAlarms2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms2"
	::= { confManExtAlarms2 1 }

confManExtAlarms2Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms2Table 1 }

ConfManExtAlarms2Entry ::= SEQUENCE {
	extAlarmManualOperationEnable2 Unsigned32,
	extAlarmManualOperationActive2 Unsigned32
}

extAlarmManualOperationEnable2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 2"
	::= { confManExtAlarms2Entry 7601 }

extAlarmManualOperationActive2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 2"
	::= { confManExtAlarms2Entry 7603 }

confManExtAlarms3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms3"
	::= { confManExtAlarms3 1 }

confManExtAlarms3Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms3Table 1 }

ConfManExtAlarms3Entry ::= SEQUENCE {
	extAlarmManualOperationEnable3 Unsigned32,
	extAlarmManualOperationActive3 Unsigned32
}

extAlarmManualOperationEnable3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 3"
	::= { confManExtAlarms3Entry 7701 }

extAlarmManualOperationActive3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 3"
	::= { confManExtAlarms3Entry 7703 }

confManExtAlarms4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms4"
	::= { confManExtAlarms4 1 }

confManExtAlarms4Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms4Table 1 }

ConfManExtAlarms4Entry ::= SEQUENCE {
	extAlarmManualOperationEnable4 Unsigned32,
	extAlarmManualOperationActive4 Unsigned32
}

extAlarmManualOperationEnable4 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 4"
	::= { confManExtAlarms4Entry 7801 }

extAlarmManualOperationActive4 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 4"
	::= { confManExtAlarms4Entry 7803 }

confManExtAlarms5Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms5"
	::= { confManExtAlarms5 1 }

confManExtAlarms5Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms5"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms5Table 1 }

ConfManExtAlarms5Entry ::= SEQUENCE {
	extAlarmManualOperationEnable5 Unsigned32,
	extAlarmManualOperationActive5 Unsigned32
}

extAlarmManualOperationEnable5 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 5"
	::= { confManExtAlarms5Entry 7901 }

extAlarmManualOperationActive5 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 5"
	::= { confManExtAlarms5Entry 7903 }

confManExtAlarms6Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms6"
	::= { confManExtAlarms6 1 }

confManExtAlarms6Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms6"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms6Table 1 }

ConfManExtAlarms6Entry ::= SEQUENCE {
	extAlarmManualOperationEnable6 Unsigned32,
	extAlarmManualOperationActive6 Unsigned32
}

extAlarmManualOperationEnable6 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 6"
	::= { confManExtAlarms6Entry 8001 }

extAlarmManualOperationActive6 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 6"
	::= { confManExtAlarms6Entry 8003 }

confManExtAlarms7Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms7"
	::= { confManExtAlarms7 1 }

confManExtAlarms7Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms7"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms7Table 1 }

ConfManExtAlarms7Entry ::= SEQUENCE {
	extAlarmManualOperationEnable7 Unsigned32,
	extAlarmManualOperationActive7 Unsigned32
}

extAlarmManualOperationEnable7 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 7"
	::= { confManExtAlarms7Entry 8101 }

extAlarmManualOperationActive7 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 7"
	::= { confManExtAlarms7Entry 8103 }

confManExtAlarms8Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms8"
	::= { confManExtAlarms8 1 }

confManExtAlarms8Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms8"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms8Table 1 }

ConfManExtAlarms8Entry ::= SEQUENCE {
	extAlarmManualOperationEnable8 Unsigned32,
	extAlarmManualOperationActive8 Unsigned32
}

extAlarmManualOperationEnable8 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 8"
	::= { confManExtAlarms8Entry 8201 }

extAlarmManualOperationActive8 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 8"
	::= { confManExtAlarms8Entry 8203 }

confManExtAlarms9Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms9"
	::= { confManExtAlarms9 1 }

confManExtAlarms9Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms9"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms9Table 1 }

ConfManExtAlarms9Entry ::= SEQUENCE {
	extAlarmManualOperationEnable9 Unsigned32,
	extAlarmManualOperationActive9 Unsigned32
}

extAlarmManualOperationEnable9 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 9"
	::= { confManExtAlarms9Entry 8301 }

extAlarmManualOperationActive9 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 9"
	::= { confManExtAlarms9Entry 8303 }

confManExtAlarms10Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms10"
	::= { confManExtAlarms10 1 }

confManExtAlarms10Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms10"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms10Table 1 }

ConfManExtAlarms10Entry ::= SEQUENCE {
	extAlarmManualOperationEnable10 Unsigned32,
	extAlarmManualOperationActive10 Unsigned32
}

extAlarmManualOperationEnable10 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 10"
	::= { confManExtAlarms10Entry 8401 }

extAlarmManualOperationActive10 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 10"
	::= { confManExtAlarms10Entry 8403 }

confZoneSequencingTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfZoneSequencingEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confZoneSequencing"
	::= { confZoneSequencing 1 }

confZoneSequencingEntry OBJECT-TYPE
	SYNTAX ConfZoneSequencingEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confZoneSequencing"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confZoneSequencingTable 1 }

ConfZoneSequencingEntry ::= SEQUENCE {
	xYZAlarmValidLocalStop Unsigned32,
	xYZAlarmValidCompLPAlarm Unsigned32,
	xYZAlarmValidCompAlarm Unsigned32,
	xYZAlarmValidEHeatingAlarm Unsigned32,
	xYZAlarmValidHumidifierAlarm Unsigned32,
	xYZAlarmValidHumidifier5uSAlarm Unsigned32,
	xYZAlarmValidHumidifier20uSAlarm Unsigned32,
	xYZAlarmValidAirFlowAlarm Unsigned32,
	xYZAlarmValidFilterClogged Unsigned32,
	xYZAlarmValidExternalAlarm Unsigned32,
	xYZAlarmValidPumpAlarm Unsigned32,
	xYZAlarmValidDrycoolerAlarm Unsigned32,
	xYZAlarmValidWaterAlarm Unsigned32,
	xYZAlarmValidRoomTempTooHigh Unsigned32,
	xYZAlarmValidRoomHumidityTooHigh Unsigned32,
	xYZAlarmValidSupplyTempTooHigh Unsigned32,
	xYZAlarmValidSupyHumidityTooHigh Unsigned32,
	xYZAlarmValidRoomTempTooLow Unsigned32,
	xYZAlarmValidRoomHumidityTooLow Unsigned32,
	xYZAlarmValidSupplyTempTooLow Unsigned32,
	xYZAlarmValidSupyHumidityTooLow Unsigned32,
	xYZAlarmValidWaterTempTooHigh Unsigned32,
	xYZAlarmValidWaterTempTooLow Unsigned32,
	xYZAlarmValidFireAlarm Unsigned32,
	xYZAlarmValidSensorAlarm Unsigned32,
	xYZAlarmValidSensorBreak Unsigned32,
	xYZAlarmValidHotgasReheatAlarm Unsigned32,
	myZoneNumberOfErrorUnits Unsigned32,
	myZoneEmergencyTemperature Integer32,
	myZoneCWEnergySaveModeActiv Unsigned32,
	myZoneTestsequencing Unsigned32,
	myZoneAverageDetermination Unsigned32,
	myZoneNMax Unsigned32,
	gE3StartTempOfMyZone Integer32,
	gE3HysteresisOfMyZone Integer32,
	gE3AbsoluteStartTempOfMyZone Integer32,
	gEpAbsoluteStarttertempOfMyZone Integer32,
	gEpWaterHysteresisOfMyZone Integer32,
	numberOfUnitsOfMyZoneForPT Unsigned32,
	myZoneOutdoorTemperature Integer32,
	myZoneCurrentRaisedFloorPressure Unsigned32
}

xYZAlarmValidLocalStop OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (local stop)"
	::= { confZoneSequencingEntry 11600 }

xYZAlarmValidCompLPAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (comp LP alarm)"
	::= { confZoneSequencingEntry 11601 }

xYZAlarmValidCompAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (comp alarm)"
	::= { confZoneSequencingEntry 11602 }

xYZAlarmValidEHeatingAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (e-heating alarm)"
	::= { confZoneSequencingEntry 11603 }

xYZAlarmValidHumidifierAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (humidifier alarm)"
	::= { confZoneSequencingEntry 11604 }

xYZAlarmValidHumidifier5uSAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (humidifier 5uS alarm)"
	::= { confZoneSequencingEntry 11605 }

xYZAlarmValidHumidifier20uSAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (humidifier 20uS alarm)"
	::= { confZoneSequencingEntry 11606 }

xYZAlarmValidAirFlowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (air flow alarm)"
	::= { confZoneSequencingEntry 11607 }

xYZAlarmValidFilterClogged OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (filter clogged)"
	::= { confZoneSequencingEntry 11608 }

xYZAlarmValidExternalAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (external alarm)"
	::= { confZoneSequencingEntry 11609 }

xYZAlarmValidPumpAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (pump alarm)"
	::= { confZoneSequencingEntry 11610 }

xYZAlarmValidDrycoolerAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (drycooler alarm)"
	::= { confZoneSequencingEntry 11611 }

xYZAlarmValidWaterAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (water alarm)"
	::= { confZoneSequencingEntry 11612 }

xYZAlarmValidRoomTempTooHigh OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (room temp too high)"
	::= { confZoneSequencingEntry 11613 }

xYZAlarmValidRoomHumidityTooHigh OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (room humidity too high)"
	::= { confZoneSequencingEntry 11614 }

xYZAlarmValidSupplyTempTooHigh OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (supply temp too high)"
	::= { confZoneSequencingEntry 11615 }

xYZAlarmValidSupyHumidityTooHigh OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (supply humidity too high)"
	::= { confZoneSequencingEntry 11616 }

xYZAlarmValidRoomTempTooLow OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (room temp too low)"
	::= { confZoneSequencingEntry 11617 }

xYZAlarmValidRoomHumidityTooLow OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (room humidity too low)"
	::= { confZoneSequencingEntry 11618 }

xYZAlarmValidSupplyTempTooLow OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (supply temp too low)"
	::= { confZoneSequencingEntry 11619 }

xYZAlarmValidSupyHumidityTooLow OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (supply humidity too low)"
	::= { confZoneSequencingEntry 11620 }

xYZAlarmValidWaterTempTooHigh OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (water temp too high)"
	::= { confZoneSequencingEntry 11621 }

xYZAlarmValidWaterTempTooLow OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (water temp too low)"
	::= { confZoneSequencingEntry 11622 }

xYZAlarmValidFireAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (fire alarm)"
	::= { confZoneSequencingEntry 11623 }

xYZAlarmValidSensorAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (sensor alarm)"
	::= { confZoneSequencingEntry 11624 }

xYZAlarmValidSensorBreak OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (sensor break)"
	::= { confZoneSequencingEntry 11625 }

xYZAlarmValidHotgasReheatAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (hotgas reheat alarm)"
	::= { confZoneSequencingEntry 11626 }

myZoneNumberOfErrorUnits OBJECT-TYPE
	SYNTAX Unsigned32 (0..32)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone number of error units"
	::= { confZoneSequencingEntry 11706 }

myZoneEmergencyTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..400)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone emergency temperature"
	::= { confZoneSequencingEntry 11707 }

myZoneCWEnergySaveModeActiv OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone CW energy save mode activ"
	::= { confZoneSequencingEntry 11708 }

myZoneTestsequencing OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone testsequencing"
	::= { confZoneSequencingEntry 11709 }

myZoneAverageDetermination OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone average determination"
	::= { confZoneSequencingEntry 11710 }

myZoneNMax OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone nMax"
	::= { confZoneSequencingEntry 11780 }

gE3StartTempOfMyZone OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE3 start temp of my zone"
	::= { confZoneSequencingEntry 11781 }

gE3HysteresisOfMyZone OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE3 hysteresis of my zone"
	::= { confZoneSequencingEntry 11782 }

gE3AbsoluteStartTempOfMyZone OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE3 absolute start temp of my zone"
	::= { confZoneSequencingEntry 11783 }

gEpAbsoluteStarttertempOfMyZone OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GEp absolute start watertemp of my zone"
	::= { confZoneSequencingEntry 11784 }

gEpWaterHysteresisOfMyZone OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GEp water hysteresis of my zone"
	::= { confZoneSequencingEntry 11785 }

numberOfUnitsOfMyZoneForPT OBJECT-TYPE
	SYNTAX Unsigned32 (0..6)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of units of my zone (for PT)"
	::= { confZoneSequencingEntry 11786 }

myZoneOutdoorTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone outdoor temperature"
	::= { confZoneSequencingEntry 11787 }

myZoneCurrentRaisedFloorPressure OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone current raised floor pressure"
	::= { confZoneSequencingEntry 11788 }

confCondFanTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCondFanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCondFan"
	::= { confCondFan 1 }

confCondFanEntry OBJECT-TYPE
	SYNTAX ConfCondFanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCondFan"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCondFanTable 1 }

ConfCondFanEntry ::= SEQUENCE {
	condFan1Runtime Unsigned32,
	condFan2Runtime Unsigned32
}

condFan1Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 1 runtime"
	::= { confCondFanEntry 10810 }

condFan2Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 2 runtime"
	::= { confCondFanEntry 10910 }

confMaintenanceTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfMaintenanceEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confMaintenance"
	::= { confMaintenance 1 }

confMaintenanceEntry OBJECT-TYPE
	SYNTAX ConfMaintenanceEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confMaintenance"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confMaintenanceTable 1 }

ConfMaintenanceEntry ::= SEQUENCE {
	maintenanceAlarmPrio Unsigned32,
	maintenanceCommonAlarmConfig Unsigned32
}

maintenanceAlarmPrio OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"maintenance alarm prio"
	::= { confMaintenanceEntry 1717 }

maintenanceCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"maintenance common alarm config"
	::= { confMaintenanceEntry 1745 }

confInterfacesTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfInterfacesEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confInterfaces"
	::= { confInterfaces 1 }

confInterfacesEntry OBJECT-TYPE
	SYNTAX ConfInterfacesEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confInterfaces"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confInterfacesTable 1 }

ConfInterfacesEntry ::= SEQUENCE {
	globalAdress Unsigned32
}

globalAdress OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"global adress"
	::= { confInterfacesEntry 6 }

stateTable OBJECT-TYPE
	SYNTAX SEQUENCE OF StateEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu state"
	::= { state 3 }

stateEntry OBJECT-TYPE
	SYNTAX StateEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu state"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { stateTable 1 }

StateEntry ::= SEQUENCE {
	resetAllAlarms Unsigned32
}

resetAllAlarms OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"reset all alarms"
	::= { stateEntry 1011 }

overviewTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OverviewEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu overview"
	::= { overview 1 }

overviewEntry OBJECT-TYPE
	SYNTAX OverviewEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu overview"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { overviewTable 1 }

OverviewEntry ::= SEQUENCE {
	busalarm Unsigned32,
	busadrconflict Unsigned32,
	unitOnOff Unsigned32
}

busalarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"busalarm"
	::= { overviewEntry 10 }

busadrconflict OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"busadrconflict"
	::= { overviewEntry 12 }

unitOnOff OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Unit on / off"
	::= { overviewEntry 1013 }

unitstateTable OBJECT-TYPE
	SYNTAX SEQUENCE OF UnitstateEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu unitstate"
	::= { unitstate 1 }

unitstateEntry OBJECT-TYPE
	SYNTAX UnitstateEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu unitstate"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { unitstateTable 1 }

UnitstateEntry ::= SEQUENCE {
	numberOfModules Unsigned32,
	hardwareTypeControllerType Unsigned32,
	generalError Unsigned32,
	pCSTOPMonitoring Unsigned32,
	rEMOTESTOPContact Unsigned32,
	lOCALSTOP Unsigned32,
	tIMERSTOPWeeklyOper Unsigned32,
	sEQStop0No1Yes Unsigned32,
	wARMUPSTOP Unsigned32
}

numberOfModules OBJECT-TYPE
	SYNTAX Unsigned32 (0..6)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of modules"
	::= { unitstateEntry 4 }

hardwareTypeControllerType OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hardware type (controller type)"
	::= { unitstateEntry 7 }

generalError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"general error"
	::= { unitstateEntry 8 }

pCSTOPMonitoring OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"PC-STOP (monitoring)"
	::= { unitstateEntry 1000 }

rEMOTESTOPContact OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"REMOTE STOP (contact)"
	::= { unitstateEntry 1001 }

lOCALSTOP OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"LOCAL STOP "
	::= { unitstateEntry 1002 }

tIMERSTOPWeeklyOper OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"TIMER-STOP (weekly oper.)"
	::= { unitstateEntry 1003 }

sEQStop0No1Yes OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"SEQ. Stop (0=No, 1=Yes)"
	::= { unitstateEntry 1004 }

wARMUPSTOP OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"WARM UP STOP"
	::= { unitstateEntry 1005 }

unitviewTable OBJECT-TYPE
	SYNTAX SEQUENCE OF UnitviewEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu unitview"
	::= { unitview 2 }

unitviewEntry OBJECT-TYPE
	SYNTAX UnitviewEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu unitview"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { unitviewTable 1 }

UnitviewEntry ::= SEQUENCE {
	remoteUPS Unsigned32,
	localUPS Unsigned32,
	maintenanceNecessary Unsigned32,
	unitWinterMode Unsigned32,
	dayNightMode Unsigned32,
	unitCooling Unsigned32,
	unitHeating Unsigned32,
	unitHumidification Unsigned32,
	unitDehumidification Unsigned32
}

remoteUPS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Remote UPS"
	::= { unitviewEntry 1006 }

localUPS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Local UPS"
	::= { unitviewEntry 1007 }

maintenanceNecessary OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"maintenance necessary"
	::= { unitviewEntry 1014 }

unitWinterMode OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit winter mode"
	::= { unitviewEntry 1023 }

dayNightMode OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"day/night-mode"
	::= { unitviewEntry 1024 }

unitCooling OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit cooling"
	::= { unitviewEntry 1754 }

unitHeating OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit heating"
	::= { unitviewEntry 1755 }

unitHumidification OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit humidification"
	::= { unitviewEntry 1756 }

unitDehumidification OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit dehumidification"
	::= { unitviewEntry 1757 }

unitAlarmsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF UnitAlarmsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu unitAlarms"
	::= { unitAlarms 1 }

unitAlarmsEntry OBJECT-TYPE
	SYNTAX UnitAlarmsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu unitAlarms"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { unitAlarmsTable 1 }

UnitAlarmsEntry ::= SEQUENCE {
	commonAlarm Unsigned32,
	airflow1 Unsigned32,
	airflow2 Unsigned32,
	airflow3 Unsigned32,
	highpressure1 Unsigned32,
	highpressure2 Unsigned32,
	waterDetector Unsigned32,
	phasecheck Unsigned32,
	fireSmoke Unsigned32,
	returnAirTempTooHighAlarm Unsigned32,
	returnAirHumidTooHighAlarm Unsigned32,
	supplyAirTempTooHighAlarm Unsigned32,
	supplyAirHumidTooHighAlarm Unsigned32,
	waterTempTooHighAlarm Unsigned32,
	returnAirTempTooLowAlarm Unsigned32,
	returnAirHumidTooLowAlarm Unsigned32,
	supplyAirTempTooLowAlarm Unsigned32,
	supplyAirHumidTooLowAlarm Unsigned32,
	waterTempTooLowAlarm Unsigned32,
	sensor1LimitAlarm Unsigned32,
	sensor2LimitAlarm Unsigned32,
	sensor3LimitAlarm Unsigned32,
	sensor4LimitAlarm Unsigned32,
	sensor5LimitAlarm Unsigned32,
	sensor6LimitAlarm Unsigned32,
	sensor7LimitAlarm Unsigned32,
	sensor8LimitAlarm Unsigned32,
	sensor9LimitAlarm Unsigned32,
	sensor10LimitAlarm Unsigned32,
	sensor11LimitAlarm Unsigned32,
	sensor12LimitAlarm Unsigned32,
	sensor13LimitAlarm Unsigned32,
	sensor14LimitAlarm Unsigned32,
	sensor15LimitAlarm Unsigned32,
	sensor16LimitAlarm Unsigned32,
	sensor17LimitAlarm Unsigned32,
	sensor18LimitAlarm Unsigned32,
	sensor19LimitAlarm Unsigned32,
	sensor20LimitAlarm Unsigned32,
	sensor21LimitAlarm Unsigned32,
	sensor1DefectAlarm Unsigned32,
	sensor2DefectAlarm Unsigned32,
	sensor3DefectAlarm Unsigned32,
	sensor4DefectAlarm Unsigned32,
	sensor5DefectAlarm Unsigned32,
	sensor6DefectAlarm Unsigned32,
	sensor7DefectAlarm Unsigned32,
	sensor8DefectAlarm Unsigned32,
	sensor9DefectAlarm Unsigned32,
	sensor10DefectAlarm Unsigned32,
	sensor11DefectAlarm Unsigned32,
	sensor12DefectAlarm Unsigned32,
	sensor13DefectAlarm Unsigned32,
	sensor14DefectAlarm Unsigned32,
	sensor15DefectAlarm Unsigned32,
	sensor16DefectAlarm Unsigned32,
	sensor17DefectAlarm Unsigned32,
	sensor18DefectAlarm Unsigned32,
	sensor19DefectAlarm Unsigned32,
	sensor20DefectAlarm Unsigned32,
	sensor21DefectAlarm Unsigned32,
	highpressureCompr1Alarm Unsigned32,
	highpressureCompr2Alarm Unsigned32,
	lowPressAlarm1 Unsigned32,
	lowPressAlarm2 Unsigned32,
	elecHeating1Alarm Unsigned32,
	elecHeating2Alarm Unsigned32,
	elecHeating3Alarm Unsigned32,
	elecHeating4Alarm Unsigned32,
	drycooler1Alarm Unsigned32,
	drycooler2Alarm Unsigned32,
	drycooler3Alarm Unsigned32,
	drycooler4Alarm Unsigned32,
	pump1Alarm Unsigned32,
	pump2Alarm Unsigned32,
	pump3Alarm Unsigned32,
	pump4Alarm Unsigned32,
	humidifier1Alarm Unsigned32,
	humidifier2Alarm Unsigned32,
	humidifier3Alarm Unsigned32,
	humidifier1Alarm5uS Unsigned32,
	humidifier2Alarm5uS Unsigned32,
	humidifier3Alarm5uS Unsigned32,
	humidifier1Alarm20uS Unsigned32,
	humidifier2Alarm20uS Unsigned32,
	humidifier3Alarm20uS Unsigned32,
	fan1Alarm Unsigned32,
	fan2Alarm Unsigned32,
	fan3Alarm Unsigned32,
	fan1FilterAlarm Unsigned32,
	fan2FilterAlarm Unsigned32,
	fan3FilterAlarm Unsigned32,
	extAlarm1Active Unsigned32,
	extAlarm2Active Unsigned32,
	extAlarm3Active Unsigned32,
	extAlarm4Active Unsigned32,
	extAlarm5Active Unsigned32,
	extAlarm6Active Unsigned32,
	extAlarm7Active Unsigned32,
	extAlarm8Active Unsigned32,
	extAlarm9Active Unsigned32,
	extAlarm10Active Unsigned32,
	hotgasHeatingAlarm Unsigned32,
	eev1PressureSensorError Unsigned32,
	eev1TemperatureSensorError Unsigned32,
	eev1StepperMotorError Unsigned32,
	eev2PressureSensorError Unsigned32,
	eev2TemperatureSensorError Unsigned32,
	eev2StepperMotorError Unsigned32,
	waterflowFailure Unsigned32,
	valveTestAlarm Unsigned32,
	compr3Alarm Unsigned32,
	compr4Alarm Unsigned32,
	compr5Alarm Unsigned32,
	compr6Alarm Unsigned32,
	condenser1Alarm Unsigned32,
	condenser2Alarm Unsigned32,
	outsideAirTempTooHighAlarm Unsigned32,
	outsideAirTempTooLowAlarm Unsigned32,
	ioExtensionError Unsigned32,
	waterOutTemperatooHighFlowWater Unsigned32,
	waterOutTemperateTooLowFlowWater Unsigned32,
	freezeAlarmEqualsDP2226 Unsigned32,
	unit1Failure Unsigned32,
	unit2Failure Unsigned32,
	transmissionFailure Unsigned32,
	controllerFailure Unsigned32,
	reheatFailure Unsigned32,
	roomHighPressureAlarm Unsigned32,
	filter1Alarm Unsigned32,
	filter2Alarm Unsigned32,
	filter3Alarm Unsigned32,
	compressor1CircuitBreakerTripped Unsigned32,
	compressor2CircuitBreakerTripped Unsigned32
}

commonAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"common alarm"
	::= { unitAlarmsEntry 1010 }

airflow1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"airflow 1"
	::= { unitAlarmsEntry 8500 }

airflow2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"airflow 2"
	::= { unitAlarmsEntry 8501 }

airflow3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"airflow 3"
	::= { unitAlarmsEntry 8502 }

highpressure1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"highpressure 1"
	::= { unitAlarmsEntry 8503 }

highpressure2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"highpressure 2"
	::= { unitAlarmsEntry 8504 }

waterDetector OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water detector"
	::= { unitAlarmsEntry 8505 }

phasecheck OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Phasecheck"
	::= { unitAlarmsEntry 8506 }

fireSmoke OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fire/smoke"
	::= { unitAlarmsEntry 8507 }

returnAirTempTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"return air temp. too high alarm"
	::= { unitAlarmsEntry 8508 }

returnAirHumidTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"return air humid. too high alarm"
	::= { unitAlarmsEntry 8509 }

supplyAirTempTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"supply air temp. too high alarm"
	::= { unitAlarmsEntry 8510 }

supplyAirHumidTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"supply air humid. too high alarm"
	::= { unitAlarmsEntry 8511 }

waterTempTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water temp. too high alarm"
	::= { unitAlarmsEntry 8512 }

returnAirTempTooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"return air temp. too low alarm"
	::= { unitAlarmsEntry 8513 }

returnAirHumidTooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"return air humid. too low alarm"
	::= { unitAlarmsEntry 8514 }

supplyAirTempTooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"supply air temp. too low alarm"
	::= { unitAlarmsEntry 8515 }

supplyAirHumidTooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"supply air humid. too low alarm"
	::= { unitAlarmsEntry 8516 }

waterTempTooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water temp. too low alarm"
	::= { unitAlarmsEntry 8517 }

sensor1LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 1 limit alarm"
	::= { unitAlarmsEntry 8518 }

sensor2LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 2 limit alarm"
	::= { unitAlarmsEntry 8519 }

sensor3LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 3 limit alarm"
	::= { unitAlarmsEntry 8520 }

sensor4LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 4 limit alarm"
	::= { unitAlarmsEntry 8521 }

sensor5LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 5 limit alarm"
	::= { unitAlarmsEntry 8522 }

sensor6LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 6 limit alarm"
	::= { unitAlarmsEntry 8523 }

sensor7LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 7 limit alarm"
	::= { unitAlarmsEntry 8524 }

sensor8LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 8 limit alarm"
	::= { unitAlarmsEntry 8525 }

sensor9LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 9 limit alarm"
	::= { unitAlarmsEntry 8526 }

sensor10LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 10 limit alarm"
	::= { unitAlarmsEntry 8527 }

sensor11LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 11 limit alarm"
	::= { unitAlarmsEntry 8528 }

sensor12LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 12 limit alarm"
	::= { unitAlarmsEntry 8529 }

sensor13LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 13 limit alarm"
	::= { unitAlarmsEntry 8530 }

sensor14LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 14 limit alarm"
	::= { unitAlarmsEntry 8531 }

sensor15LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 15 limit alarm"
	::= { unitAlarmsEntry 8532 }

sensor16LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 16 limit alarm"
	::= { unitAlarmsEntry 8533 }

sensor17LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 17 limit alarm"
	::= { unitAlarmsEntry 8534 }

sensor18LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 18 limit alarm"
	::= { unitAlarmsEntry 8535 }

sensor19LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 19 limit alarm"
	::= { unitAlarmsEntry 8536 }

sensor20LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 20 limit alarm"
	::= { unitAlarmsEntry 8537 }

sensor21LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 21 limit alarm"
	::= { unitAlarmsEntry 8538 }

sensor1DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 1 defect alarm"
	::= { unitAlarmsEntry 8539 }

sensor2DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 2 defect alarm"
	::= { unitAlarmsEntry 8540 }

sensor3DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 3 defect alarm"
	::= { unitAlarmsEntry 8541 }

sensor4DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 4 defect alarm"
	::= { unitAlarmsEntry 8542 }

sensor5DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 5 defect alarm"
	::= { unitAlarmsEntry 8543 }

sensor6DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 6 defect alarm"
	::= { unitAlarmsEntry 8544 }

sensor7DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 7 defect alarm"
	::= { unitAlarmsEntry 8545 }

sensor8DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 8 defect alarm"
	::= { unitAlarmsEntry 8546 }

sensor9DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 9 defect alarm"
	::= { unitAlarmsEntry 8547 }

sensor10DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 10 defect alarm"
	::= { unitAlarmsEntry 8548 }

sensor11DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 11 defect alarm"
	::= { unitAlarmsEntry 8549 }

sensor12DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 12 defect alarm"
	::= { unitAlarmsEntry 8550 }

sensor13DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 13 defect alarm"
	::= { unitAlarmsEntry 8551 }

sensor14DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 14 defect alarm"
	::= { unitAlarmsEntry 8552 }

sensor15DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 15 defect alarm"
	::= { unitAlarmsEntry 8553 }

sensor16DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 16 defect alarm"
	::= { unitAlarmsEntry 8554 }

sensor17DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 17 defect alarm"
	::= { unitAlarmsEntry 8555 }

sensor18DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 18 defect alarm"
	::= { unitAlarmsEntry 8556 }

sensor19DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 19 defect alarm"
	::= { unitAlarmsEntry 8557 }

sensor20DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 20 defect alarm"
	::= { unitAlarmsEntry 8558 }

sensor21DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 21 defect alarm"
	::= { unitAlarmsEntry 8559 }

highpressureCompr1Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"highpressure / compr. 1 alarm"
	::= { unitAlarmsEntry 8560 }

highpressureCompr2Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"highpressure / compr. 2 alarm"
	::= { unitAlarmsEntry 8561 }

lowPressAlarm1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"low press. Alarm 1"
	::= { unitAlarmsEntry 8562 }

lowPressAlarm2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"low press. Alarm 2"
	::= { unitAlarmsEntry 8563 }

elecHeating1Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating1 alarm"
	::= { unitAlarmsEntry 8564 }

elecHeating2Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating2 alarm"
	::= { unitAlarmsEntry 8565 }

elecHeating3Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating3 alarm"
	::= { unitAlarmsEntry 8566 }

elecHeating4Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating4 alarm"
	::= { unitAlarmsEntry 8567 }

drycooler1Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 alarm"
	::= { unitAlarmsEntry 8568 }

drycooler2Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler2 alarm"
	::= { unitAlarmsEntry 8569 }

drycooler3Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler3 alarm"
	::= { unitAlarmsEntry 8570 }

drycooler4Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler4 alarm"
	::= { unitAlarmsEntry 8571 }

pump1Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 alarm"
	::= { unitAlarmsEntry 8572 }

pump2Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 alarm"
	::= { unitAlarmsEntry 8573 }

pump3Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 alarm"
	::= { unitAlarmsEntry 8574 }

pump4Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 alarm"
	::= { unitAlarmsEntry 8575 }

humidifier1Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 alarm"
	::= { unitAlarmsEntry 8576 }

humidifier2Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier2 alarm"
	::= { unitAlarmsEntry 8577 }

humidifier3Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier3 alarm"
	::= { unitAlarmsEntry 8578 }

humidifier1Alarm5uS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 alarm 5uS"
	::= { unitAlarmsEntry 8579 }

humidifier2Alarm5uS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier2 alarm 5uS"
	::= { unitAlarmsEntry 8580 }

humidifier3Alarm5uS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier3 alarm 5uS"
	::= { unitAlarmsEntry 8581 }

humidifier1Alarm20uS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 alarm 20uS"
	::= { unitAlarmsEntry 8582 }

humidifier2Alarm20uS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier2 alarm 20uS"
	::= { unitAlarmsEntry 8583 }

humidifier3Alarm20uS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier3 alarm 20uS"
	::= { unitAlarmsEntry 8584 }

fan1Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 alarm"
	::= { unitAlarmsEntry 8585 }

fan2Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan2 alarm"
	::= { unitAlarmsEntry 8586 }

fan3Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan3 alarm"
	::= { unitAlarmsEntry 8587 }

fan1FilterAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 filter alarm"
	::= { unitAlarmsEntry 8588 }

fan2FilterAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan2 filter alarm"
	::= { unitAlarmsEntry 8589 }

fan3FilterAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan3 filter alarm"
	::= { unitAlarmsEntry 8590 }

extAlarm1Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 1 active"
	::= { unitAlarmsEntry 8591 }

extAlarm2Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 2 active"
	::= { unitAlarmsEntry 8592 }

extAlarm3Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 3 active"
	::= { unitAlarmsEntry 8593 }

extAlarm4Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 4 active"
	::= { unitAlarmsEntry 8594 }

extAlarm5Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 5 active"
	::= { unitAlarmsEntry 8595 }

extAlarm6Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 6 active"
	::= { unitAlarmsEntry 8596 }

extAlarm7Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 7 active"
	::= { unitAlarmsEntry 8597 }

extAlarm8Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 8 active"
	::= { unitAlarmsEntry 8598 }

extAlarm9Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 9 active"
	::= { unitAlarmsEntry 8599 }

extAlarm10Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 10 active"
	::= { unitAlarmsEntry 8600 }

hotgasHeatingAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hotgas-heating alarm"
	::= { unitAlarmsEntry 8601 }

eev1PressureSensorError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 pressure sensor error"
	::= { unitAlarmsEntry 8602 }

eev1TemperatureSensorError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 temperature sensor error"
	::= { unitAlarmsEntry 8603 }

eev1StepperMotorError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 stepper motor error"
	::= { unitAlarmsEntry 8604 }

eev2PressureSensorError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 pressure sensor error"
	::= { unitAlarmsEntry 8605 }

eev2TemperatureSensorError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 temperature sensor error"
	::= { unitAlarmsEntry 8606 }

eev2StepperMotorError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 stepper motor error"
	::= { unitAlarmsEntry 8607 }

waterflowFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"waterflow failure"
	::= { unitAlarmsEntry 8608 }

valveTestAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Valve test alarm"
	::= { unitAlarmsEntry 8609 }

compr3Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 3 alarm"
	::= { unitAlarmsEntry 8610 }

compr4Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 4 alarm"
	::= { unitAlarmsEntry 8611 }

compr5Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 5 alarm"
	::= { unitAlarmsEntry 8612 }

compr6Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 6 alarm"
	::= { unitAlarmsEntry 8613 }

condenser1Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"condenser 1 alarm"
	::= { unitAlarmsEntry 8614 }

condenser2Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"condenser 2 alarm"
	::= { unitAlarmsEntry 8615 }

outsideAirTempTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"outside air temp too high alarm"
	::= { unitAlarmsEntry 8616 }

outsideAirTempTooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"outside air temp too low alarm"
	::= { unitAlarmsEntry 8617 }

ioExtensionError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"io extension  error"
	::= { unitAlarmsEntry 8618 }

waterOutTemperatooHighFlowWater OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water out temperature too high (flow water)"
	::= { unitAlarmsEntry 8619 }

waterOutTemperateTooLowFlowWater OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water out temperature too low (flow water)"
	::= { unitAlarmsEntry 8620 }

freezeAlarmEqualsDP2226 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freeze alarm (equals DP2226)"
	::= { unitAlarmsEntry 8621 }

unit1Failure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit 1 failure"
	::= { unitAlarmsEntry 8622 }

unit2Failure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit 2 failure"
	::= { unitAlarmsEntry 8623 }

transmissionFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"transmission failure"
	::= { unitAlarmsEntry 8624 }

controllerFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"controller failure"
	::= { unitAlarmsEntry 8625 }

reheatFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"reheat failure"
	::= { unitAlarmsEntry 8626 }

roomHighPressureAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"room high pressure alarm"
	::= { unitAlarmsEntry 8627 }

filter1Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"filter 1 alarm"
	::= { unitAlarmsEntry 8628 }

filter2Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"filter 2 alarm"
	::= { unitAlarmsEntry 8629 }

filter3Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"filter 3 alarm"
	::= { unitAlarmsEntry 8630 }

compressor1CircuitBreakerTripped OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 1 circuit breaker tripped "
	::= { unitAlarmsEntry 8631 }

compressor2CircuitBreakerTripped OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 2 circuit breaker tripped"
	::= { unitAlarmsEntry 8632 }

fCBinfoTemperatureTable OBJECT-TYPE
	SYNTAX SEQUENCE OF FCBinfoTemperatureEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu fCBinfoTemperature"
	::= { fCBinfoTemperature 1 }

fCBinfoTemperatureEntry OBJECT-TYPE
	SYNTAX FCBinfoTemperatureEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu fCBinfoTemperature"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { fCBinfoTemperatureTable 1 }

FCBinfoTemperatureEntry ::= SEQUENCE {
	fCBRoomAirTemperature Integer32,
	supplyAirTemperatureComfortUnit1 Integer32,
	supplyAirTemperatureComfortUnit2 Integer32,
	fCBOutsideAirTemperature Integer32
}

fCBRoomAirTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000 )
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB room air temperature"
	::= { fCBinfoTemperatureEntry 10264 }

supplyAirTemperatureComfortUnit1 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000 )
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"supply air temperature comfort unit 1"
	::= { fCBinfoTemperatureEntry 10266 }

supplyAirTemperatureComfortUnit2 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000 )
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"supply air temperature comfort unit 2"
	::= { fCBinfoTemperatureEntry 10267 }

fCBOutsideAirTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000 )
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB outside air temperature"
	::= { fCBinfoTemperatureEntry 10268 }

fCBinfoHumidityTable OBJECT-TYPE
	SYNTAX SEQUENCE OF FCBinfoHumidityEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu fCBinfoHumidity"
	::= { fCBinfoHumidity 1 }

fCBinfoHumidityEntry OBJECT-TYPE
	SYNTAX FCBinfoHumidityEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu fCBinfoHumidity"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { fCBinfoHumidityTable 1 }

FCBinfoHumidityEntry ::= SEQUENCE {
	fCBRoomAirHumidity Integer32,
	fCBOutsideAirHumidity Integer32
}

fCBRoomAirHumidity OBJECT-TYPE
	SYNTAX Integer32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB room air humidity"
	::= { fCBinfoHumidityEntry 10265 }

fCBOutsideAirHumidity OBJECT-TYPE
	SYNTAX Integer32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB outside air humidity"
	::= { fCBinfoHumidityEntry 10269 }

fCBcompAirTable OBJECT-TYPE
	SYNTAX SEQUENCE OF FCBcompAirEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu fCBcompAir"
	::= { fCBcompAir 1 }

fCBcompAirEntry OBJECT-TYPE
	SYNTAX FCBcompAirEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu fCBcompAir"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { fCBcompAirTable 1 }

FCBcompAirEntry ::= SEQUENCE {
	fANFCB Unsigned32,
	lOUVERFCB Unsigned32,
	analogueOutFanFCB Unsigned32,
	analogueOutLouverFCB Unsigned32,
	fCBAnalogueOutHumidifier Unsigned32
}

fANFCB OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FAN FCB"
	::= { fCBcompAirEntry 10216 }

lOUVERFCB OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"LOUVER FCB"
	::= { fCBcompAirEntry 10219 }

analogueOutFanFCB OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"analogue out fan FCB"
	::= { fCBcompAirEntry 10270 }

analogueOutLouverFCB OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"analogue out louver FCB"
	::= { fCBcompAirEntry 10271 }

fCBAnalogueOutHumidifier OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB analogue out humidifier"
	::= { fCBcompAirEntry 10272 }

fCBremoteUnitStateTable OBJECT-TYPE
	SYNTAX SEQUENCE OF FCBremoteUnitStateEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu fCBremoteUnitState"
	::= { fCBremoteUnitState 1 }

fCBremoteUnitStateEntry OBJECT-TYPE
	SYNTAX FCBremoteUnitStateEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu fCBremoteUnitState"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { fCBremoteUnitStateTable 1 }

FCBremoteUnitStateEntry ::= SEQUENCE {
	remoteComfortUnit1 Unsigned32,
	remoteComfortUnit2 Unsigned32
}

remoteComfortUnit1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"remote Comfort Unit 1"
	::= { fCBremoteUnitStateEntry 10217 }

remoteComfortUnit2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"remote Comfort Unit 2"
	::= { fCBremoteUnitStateEntry 10218 }

fCBconfTemperatureTable OBJECT-TYPE
	SYNTAX SEQUENCE OF FCBconfTemperatureEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu fCBconfTemperature"
	::= { fCBconfTemperature 1 }

fCBconfTemperatureEntry OBJECT-TYPE
	SYNTAX FCBconfTemperatureEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu fCBconfTemperature"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { fCBconfTemperatureTable 1 }

FCBconfTemperatureEntry ::= SEQUENCE {
	setpointTemperatureCooling Unsigned32,
	setpointTemperatureHeating Unsigned32,
	secondSetpointTemperatureHeating Unsigned32,
	colingBand Unsigned32,
	heatingBand Unsigned32,
	limitRoomTempMax Unsigned32,
	limitRoomTempMin Unsigned32
}

setpointTemperatureCooling OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"setpoint temperature cooling"
	::= { fCBconfTemperatureEntry 10273 }

setpointTemperatureHeating OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"setpoint temperature heating"
	::= { fCBconfTemperatureEntry 10274 }

secondSetpointTemperatureHeating OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"second setpoint temperature heating"
	::= { fCBconfTemperatureEntry 10275 }

colingBand OBJECT-TYPE
	SYNTAX Unsigned32 (0..30)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"coling band "
	::= { fCBconfTemperatureEntry 10277 }

heatingBand OBJECT-TYPE
	SYNTAX Unsigned32 (0..30)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"heating band"
	::= { fCBconfTemperatureEntry 10278 }

limitRoomTempMax OBJECT-TYPE
	SYNTAX Unsigned32 (0..90)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"limit room temp max"
	::= { fCBconfTemperatureEntry 10280 }

limitRoomTempMin OBJECT-TYPE
	SYNTAX Unsigned32 (0..90)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"limit room temp min"
	::= { fCBconfTemperatureEntry 10281 }

fCBconfHumidityTable OBJECT-TYPE
	SYNTAX SEQUENCE OF FCBconfHumidityEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu fCBconfHumidity"
	::= { fCBconfHumidity 1 }

fCBconfHumidityEntry OBJECT-TYPE
	SYNTAX FCBconfHumidityEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu fCBconfHumidity"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { fCBconfHumidityTable 1 }

FCBconfHumidityEntry ::= SEQUENCE {
	setpointHumidity Unsigned32,
	humidityBand Unsigned32,
	limitRoomHumidityTooLow Unsigned32,
	limitRoomHumidityTooHigh Unsigned32
}

setpointHumidity OBJECT-TYPE
	SYNTAX Unsigned32 (10..90)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"setpoint humidity"
	::= { fCBconfHumidityEntry 10276 }

humidityBand OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"humidity band"
	::= { fCBconfHumidityEntry 10279 }

limitRoomHumidityTooLow OBJECT-TYPE
	SYNTAX Unsigned32 (0..90)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"limit room humidity too low"
	::= { fCBconfHumidityEntry 10282 }

limitRoomHumidityTooHigh OBJECT-TYPE
	SYNTAX Unsigned32 (0..90)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"limit room humidity too high"
	::= { fCBconfHumidityEntry 10283 }

fCBunitstateTable OBJECT-TYPE
	SYNTAX SEQUENCE OF FCBunitstateEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu fCBunitstate"
	::= { fCBunitstate 1 }

fCBunitstateEntry OBJECT-TYPE
	SYNTAX FCBunitstateEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu fCBunitstate"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { fCBunitstateTable 1 }

FCBunitstateEntry ::= SEQUENCE {
	fCBPCSTOP Unsigned32,
	fCBREMOTESTOP Unsigned32,
	fCBLOCALSTOP Unsigned32,
	fCBTIMERSTOP Unsigned32
}

fCBPCSTOP OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"FCB PC-STOP"
	::= { fCBunitstateEntry 10201 }

fCBREMOTESTOP OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB REMOTE STOP"
	::= { fCBunitstateEntry 10202 }

fCBLOCALSTOP OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB LOCAL STOP"
	::= { fCBunitstateEntry 10203 }

fCBTIMERSTOP OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB TIMER STOP"
	::= { fCBunitstateEntry 10204 }

fCBunitAlarmsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF FCBunitAlarmsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu fCBunitAlarms"
	::= { fCBunitAlarms 1 }

fCBunitAlarmsEntry OBJECT-TYPE
	SYNTAX FCBunitAlarmsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu fCBunitAlarms"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { fCBunitAlarmsTable 1 }

FCBunitAlarmsEntry ::= SEQUENCE {
	fCBCommonAlarm Unsigned32,
	alarmComfortUnit1 Unsigned32,
	alarmComfortUnit2 Unsigned32,
	reheat1Failure Unsigned32,
	humidificationFailure Unsigned32,
	filterClogged Unsigned32,
	auxAlarm1 Unsigned32,
	fireSmokeDetectorTriggered Unsigned32,
	auxAlarm2 Unsigned32,
	auxAlarm3 Unsigned32,
	roomAirTemperatureTooHighAlarm Unsigned32,
	roomAirHumidityTooHighAlarm Unsigned32,
	badWorkingComfortUnit1 Unsigned32,
	badWorkingComfortUnit2 Unsigned32,
	roomAirTempTooLow Unsigned32,
	roomAirHumidityTooLow Unsigned32,
	fireSmokeDetectorAlarm Unsigned32,
	fCBSensorFailure Unsigned32,
	fCBControllerFailure Unsigned32,
	fCBIOBoardTransmissionFailure Unsigned32,
	aiflowFailure Unsigned32
}

fCBCommonAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB common alarm"
	::= { fCBunitAlarmsEntry 10224 }

alarmComfortUnit1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"alarm comfort unit 1"
	::= { fCBunitAlarmsEntry 10225 }

alarmComfortUnit2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"alarm comfort unit 2"
	::= { fCBunitAlarmsEntry 10226 }

reheat1Failure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Reheat 1 failure"
	::= { fCBunitAlarmsEntry 10234 }

humidificationFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidification failure"
	::= { fCBunitAlarmsEntry 10235 }

filterClogged OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"filter clogged"
	::= { fCBunitAlarmsEntry 10237 }

auxAlarm1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"aux alarm 1"
	::= { fCBunitAlarmsEntry 10238 }

fireSmokeDetectorTriggered OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fire / smoke detector triggered"
	::= { fCBunitAlarmsEntry 10239 }

auxAlarm2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"aux alarm 2"
	::= { fCBunitAlarmsEntry 10246 }

auxAlarm3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"aux alarm 3"
	::= { fCBunitAlarmsEntry 10247 }

roomAirTemperatureTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"room air temperature too high alarm"
	::= { fCBunitAlarmsEntry 10248 }

roomAirHumidityTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"room air humidity too high alarm"
	::= { fCBunitAlarmsEntry 10249 }

badWorkingComfortUnit1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Bad working Comfort unit 1"
	::= { fCBunitAlarmsEntry 10250 }

badWorkingComfortUnit2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Bad working Comfort unit 2"
	::= { fCBunitAlarmsEntry 10251 }

roomAirTempTooLow OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Room air temp too low"
	::= { fCBunitAlarmsEntry 10252 }

roomAirHumidityTooLow OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Room air humidity too low "
	::= { fCBunitAlarmsEntry 10253 }

fireSmokeDetectorAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fire / smoke detector alarm"
	::= { fCBunitAlarmsEntry 10260 }

fCBSensorFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB sensor failure"
	::= { fCBunitAlarmsEntry 10261 }

fCBControllerFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB controller failure              "
	::= { fCBunitAlarmsEntry 10262 }

fCBIOBoardTransmissionFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB IO-board transmission failure"
	::= { fCBunitAlarmsEntry 10263 }

aiflowFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"aiflow failure"
	::= { fCBunitAlarmsEntry 10336 }



END
