	gECWValve2IFactor Unsigned32,
	gECWValve2DFactor Unsigned32,
	gECWValve2ControlStart Integer32,
	gECWValve2GEOffTempRelative Integer32
}

gECWValve2ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 config active"
	::= { confGECWValve2Entry 11450 }

gECWValve2ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 manual operation active"
	::= { confGECWValve2Entry 11451 }

gECWValve2CloseIfWTOverSP OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 close if WT over SP"
	::= { confGECWValve2Entry 11453 }

gECWValve2HeatingPermitted OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 heating permitted"
	::= { confGECWValve2Entry 11454 }

gECWValve2AnalogOutputInverted OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 analog output inverted"
	::= { confGECWValve2Entry 11455 }

gECWValve2StartTemperature OBJECT-TYPE
	SYNTAX Integer32 (-99..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 start temperature"
	::= { confGECWValve2Entry 11458 }

gECWValve2AnalogOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 analog out"
	::= { confGECWValve2Entry 11460 }

gECWValve2GEOffTempAbsolute OBJECT-TYPE
	SYNTAX Integer32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 GE-off-temp absolute"
	::= { confGECWValve2Entry 11461 }

gECWValve2OpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 opening grade"
	::= { confGECWValve2Entry 11464 }

gECWValve2ManOpetionOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 man. operation opening grade"
	::= { confGECWValve2Entry 11465 }

gECWValve2AnalogIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 analog in"
	::= { confGECWValve2Entry 11475 }

gECWValve2OpeningGradeReturned OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 opening grade returned"
	::= { confGECWValve2Entry 11476 }

gECWValve2PFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 P factor"
	::= { confGECWValve2Entry 11482 }

gECWValve2IFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 I factor"
	::= { confGECWValve2Entry 11483 }

gECWValve2DFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 D factor"
	::= { confGECWValve2Entry 11484 }

gECWValve2ControlStart OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 control start"
	::= { confGECWValve2Entry 11493 }

gECWValve2GEOffTempRelative OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve 2 GE-off-temp relative"
	::= { confGECWValve2Entry 11494 }

confGValveTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfGValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confGValve"
	::= { confGValve 1 }

confGValveEntry OBJECT-TYPE
	SYNTAX ConfGValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confGValve"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confGValveTable 1 }

ConfGValveEntry ::= SEQUENCE {
	gValve1ConfigActive Unsigned32,
	gValve1PressureSetpoint Unsigned32,
	gValve1AnalogOut Unsigned32,
	gValve1PreOpeningTime Unsigned32,
	gValve1PreOpeningGrade Unsigned32,
	gValve1IFactor Unsigned32,
	gValve1DFactor Unsigned32,
	gValve1ControlCycle Unsigned32,
	gValve1MaxAdjust Unsigned32,
	gValve1ControlFactorPFactor Unsigned32,
	gValve1OpeningGradeSetpoint Unsigned32,
	gValve1OpeningGradeMin Unsigned32,
	gValve1MaximumOpeningTime Unsigned32,
	gValve1MaxAdjustCalculated Unsigned32,
	gValve1OpeningGreWatertempStart Integer32,
	gValve1OpeningGradeStart Unsigned32,
	gValve1OpeningGradeWatertempStop Integer32,
	gValve1OpeningGradeStop Unsigned32,
	gValve1PreOpeningGradeCalculated Unsigned32,
	gValve1ControlStart Integer32,
	gValve1StartingTmumOpeninggrade Integer32,
	gValve1GradientFantOpeninggrade Integer32,
	gValve2ConfigActive Unsigned32,
	gValve2AnalogOut Unsigned32,
	gValve2PreOpeningTime Unsigned32,
	gValve2PreOpeningGrade Unsigned32,
	gValve2IFactor Unsigned32,
	gValve2DFactor Unsigned32,
	gValve2MaxAdjust Unsigned32,
	gValve2ControlFactorPFactor Unsigned32,
	gValve2OpeningGradeSetpoint Unsigned32,
	gValve2OpeningGradeMin Unsigned32,
	gValve2ControlStart Integer32,
	gValve2StartingTmumOpeninggrade Integer32,
	gValve2GradientFantOpeninggrade Integer32
}

gValve1ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 config active"
	::= { confGValveEntry 5300 }

gValve1PressureSetpoint OBJECT-TYPE
	SYNTAX Unsigned32 (50..400)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 pressure setpoint"
	::= { confGValveEntry 5308 }

gValve1AnalogOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 analog out"
	::= { confGValveEntry 5309 }

gValve1PreOpeningTime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"G-valve 1 pre opening time"
	::= { confGValveEntry 5310 }

gValve1PreOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"G-valve 1 pre opening grade"
	::= { confGValveEntry 5311 }

gValve1IFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 I factor"
	::= { confGValveEntry 5314 }

gValve1DFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 D factor"
	::= { confGValveEntry 5315 }

gValve1ControlCycle OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"G-valve 1 control cycle"
	::= { confGValveEntry 5316 }

gValve1MaxAdjust OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"G-valve 1 max adjust"
	::= { confGValveEntry 5317 }

gValve1ControlFactorPFactor OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"G-valve 1 control factor / P factor"
	::= { confGValveEntry 5318 }

gValve1OpeningGradeSetpoint OBJECT-TYPE
	SYNTAX Unsigned32 (50..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 opening grade setpoint"
	::= { confGValveEntry 5319 }

gValve1OpeningGradeMin OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 opening grade min"
	::= { confGValveEntry 5320 }

gValve1MaximumOpeningTime OBJECT-TYPE
	SYNTAX Unsigned32 (1..250)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 maximum opening time"
	::= { confGValveEntry 5321 }

gValve1MaxAdjustCalculated OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 max adjust, calculated"
	::= { confGValveEntry 5322 }

gValve1OpeningGreWatertempStart OBJECT-TYPE
	SYNTAX Integer32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 opening grade, watertemp start"
	::= { confGValveEntry 5323 }

gValve1OpeningGradeStart OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 opening grade start"
	::= { confGValveEntry 5324 }

gValve1OpeningGradeWatertempStop OBJECT-TYPE
	SYNTAX Integer32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 opening grade, watertemp stop"
	::= { confGValveEntry 5325 }

gValve1OpeningGradeStop OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 opening grade stop"
	::= { confGValveEntry 5326 }

gValve1PreOpeningGradeCalculated OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 pre opening grade, calculated"
	::= { confGValveEntry 5327 }

gValve1ControlStart OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 control start"
	::= { confGValveEntry 5328 }

gValve1StartingTmumOpeninggrade OBJECT-TYPE
	SYNTAX Integer32 (0..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 Starting temperature for the temperature dependant minimum openinggrade"
	::= { confGValveEntry 5329 }

gValve1GradientFantOpeninggrade OBJECT-TYPE
	SYNTAX Integer32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 Gradient for the temperature dependant openinggrade"
	::= { confGValveEntry 5330 }

gValve2ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 2 config active"
	::= { confGValveEntry 5350 }

gValve2AnalogOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 2 analog out"
	::= { confGValveEntry 5359 }

gValve2PreOpeningTime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"G-valve 2 pre opening time"
	::= { confGValveEntry 5360 }

gValve2PreOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"G-valve 2 pre opening grade"
	::= { confGValveEntry 5361 }

gValve2IFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 2 I factor"
	::= { confGValveEntry 5364 }

gValve2DFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 2 D factor"
	::= { confGValveEntry 5365 }

gValve2MaxAdjust OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"G-valve 2 max adjust"
	::= { confGValveEntry 5367 }

gValve2ControlFactorPFactor OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"G-valve 2 control factor / P factor"
	::= { confGValveEntry 5368 }

gValve2OpeningGradeSetpoint OBJECT-TYPE
	SYNTAX Unsigned32 (50..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 2 opening grade setpoint"
	::= { confGValveEntry 5369 }

gValve2OpeningGradeMin OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 2 opening grade min"
	::= { confGValveEntry 5370 }

gValve2ControlStart OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 2 control start"
	::= { confGValveEntry 5378 }

gValve2StartingTmumOpeninggrade OBJECT-TYPE
	SYNTAX Integer32 (0..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 2 Starting temperature for the temperature dependant minimum openinggrade"
	::= { confGValveEntry 5379 }

gValve2GradientFantOpeninggrade OBJECT-TYPE
	SYNTAX Integer32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 2 Gradient for the temperature dependant openinggrade"
	::= { confGValveEntry 5380 }

confHGBP1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfHGBP1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confHGBP1"
	::= { confHGBP1 1 }

confHGBP1Entry OBJECT-TYPE
	SYNTAX ConfHGBP1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confHGBP1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confHGBP1Table 1 }

ConfHGBP1Entry ::= SEQUENCE {
	hgbp1ConfigActive Unsigned32,
	hgbp1PFactor Unsigned32,
	hgbp1IFactor Unsigned32,
	hgbp1DFactor Unsigned32,
	hgbp1ControlCycle Unsigned32,
	hgbp1PreOpeningTime Unsigned32,
	hgbp1PreOpeningGrade Unsigned32,
	hgbp1MinOpeningGrade Unsigned32,
	hgbp1MaxOpeningGrade Unsigned32,
	hgbp1AnalogOut Unsigned32
}

hgbp1ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp1 config. active"
	::= { confHGBP1Entry 9300 }

hgbp1PFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp1 p-factor"
	::= { confHGBP1Entry 9308 }

hgbp1IFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp1 i-factor"
	::= { confHGBP1Entry 9309 }

hgbp1DFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp1 d-factor"
	::= { confHGBP1Entry 9310 }

hgbp1ControlCycle OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp1 control cycle"
	::= { confHGBP1Entry 9311 }

hgbp1PreOpeningTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..120)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp1 pre opening time"
	::= { confHGBP1Entry 9312 }

hgbp1PreOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp1 pre opening grade"
	::= { confHGBP1Entry 9313 }

hgbp1MinOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp1 min opening grade"
	::= { confHGBP1Entry 9314 }

hgbp1MaxOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp1 max opening grade"
	::= { confHGBP1Entry 9315 }

hgbp1AnalogOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp1 analog out"
	::= { confHGBP1Entry 9316 }

confHGBP2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfHGBP2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confHGBP2"
	::= { confHGBP2 1 }

confHGBP2Entry OBJECT-TYPE
	SYNTAX ConfHGBP2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confHGBP2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confHGBP2Table 1 }

ConfHGBP2Entry ::= SEQUENCE {
	hgbp2ConfigActive Unsigned32,
	hgbp2PFactor Unsigned32,
	hgbp2IFactor Unsigned32,
	hgbp2DFactor Unsigned32,
	hgbp2ControlCycle Unsigned32,
	hgbp2PreOpeningTime Unsigned32,
	hgbp2PreOpeningGrade Unsigned32,
	hgbp2MinOpeningGrade Unsigned32,
	hgbp2MaxOpeningGrade Unsigned32,
	hgbp2AnalogOut Unsigned32
}

hgbp2ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp2 config. active"
	::= { confHGBP2Entry 9400 }

hgbp2PFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp2 p-factor"
	::= { confHGBP2Entry 9408 }

hgbp2IFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp2 i-factor"
	::= { confHGBP2Entry 9409 }

hgbp2DFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp2 d-factor"
	::= { confHGBP2Entry 9410 }

hgbp2ControlCycle OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp2 control cycle"
	::= { confHGBP2Entry 9411 }

hgbp2PreOpeningTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..120)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp2 pre opening time"
	::= { confHGBP2Entry 9412 }

hgbp2PreOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp2 pre opening grade"
	::= { confHGBP2Entry 9413 }

hgbp2MinOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp2 min opening grade"
	::= { confHGBP2Entry 9414 }

hgbp2MaxOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp2 max opening grade"
	::= { confHGBP2Entry 9415 }

hgbp2AnalogOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp2 analog out"
	::= { confHGBP2Entry 9416 }

confEEV1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfEEV1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confEEV1"
	::= { confEEV1 1 }

confEEV1Entry OBJECT-TYPE
	SYNTAX ConfEEV1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confEEV1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confEEV1Table 1 }

ConfEEV1Entry ::= SEQUENCE {
	eev1ConfigActive Unsigned32,
	eev1BatterySupplyAlcoVCM Unsigned32,
	eev1MOPControlAlcoVCM Unsigned32,
	eev1SuperheatControlModeAlcoVCM Unsigned32,
	eev1PressureSensommonAlarmConfig Unsigned32,
	eev1TemperatureSmmonAlarmConfig Unsigned32,
	eev1StepperMotorommonAlarmConfig Unsigned32,
	eev1ReliabilityCmonAlarmCarelEVD Unsigned32,
	eev1BatteryHoldingTimeAlcoVCM Unsigned32,
	eev1RefrigerantAlcoVCM Unsigned32,
	eev1MOPTemperatureAlcoVCM Integer32,
	eev1StartUpOpeniDurationAlcoVCM Unsigned32,
	eev1StartUpOpening Unsigned32,
	eev1ValveTypeAlcoVCM Unsigned32,
	eev1SensorTypeEvPressureAlcoVCM Unsigned32,
	eev1PressureSensorErrorAlarmprio Unsigned32,
	eev1TemperatureSrErrorAlarmprio Unsigned32,
	eev1StepperMotorErrorAlarmprio Unsigned32,
	eev1Controller Unsigned32,
	eev1ReliabilityCarelEVD Unsigned32,
	eev1SuperheatSetpointCarelEVD Integer32,
	eev1DehumidificaetpointCarelEVD Integer32,
	eev1MOPTemperatureCarelEVD Integer32,
	eev1RefrigerantCarelEVD Unsigned32,
	eev1ValveTypeCarelEVD Unsigned32,
	eev1SensorTypeEvPressureCarelEVD Unsigned32,
	eev1SuctionTemperatureCarelEVD Integer32,
	eev1EvaporationTperatureCarelEVD Integer32,
	eev1EvaporationPressureCarelEVD Integer32,
	eev1ReliabilityAlarmprioCarelEVD Unsigned32
}

eev1ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 config active"
	::= { confEEV1Entry 8700 }

eev1BatterySupplyAlcoVCM OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 battery supply (Alco VCM)"
	::= { confEEV1Entry 8701 }

eev1MOPControlAlcoVCM OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 MOP control (Alco VCM)"
	::= { confEEV1Entry 8702 }

eev1SuperheatControlModeAlcoVCM OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 superheat control mode (Alco VCM)"
	::= { confEEV1Entry 8703 }

eev1PressureSensommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev1 pressure sensor error common alarm config"
	::= { confEEV1Entry 8708 }

eev1TemperatureSmmonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev1 temperature sensor error common alarm config"
	::= { confEEV1Entry 8709 }

eev1StepperMotorommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev1 stepper motor error common alarm config"
	::= { confEEV1Entry 8710 }

eev1ReliabilityCmonAlarmCarelEVD OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 reliability common alarm  (Carel EVD)"
	::= { confEEV1Entry 8712 }

eev1BatteryHoldingTimeAlcoVCM OBJECT-TYPE
	SYNTAX Unsigned32 (0..254)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 battery holding time (Alco VCM)"
	::= { confEEV1Entry 8716 }

eev1RefrigerantAlcoVCM OBJECT-TYPE
	SYNTAX Unsigned32 (0..7)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 refrigerant (Alco VCM)"
	::= { confEEV1Entry 8717 }

eev1MOPTemperatureAlcoVCM OBJECT-TYPE
	SYNTAX Integer32 (-400..400)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 MOP temperature (Alco VCM)"
	::= { confEEV1Entry 8718 }

eev1StartUpOpeniDurationAlcoVCM OBJECT-TYPE
	SYNTAX Unsigned32 (1..30)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev1 start-up opening duration (Alco VCM)"
	::= { confEEV1Entry 8721 }

eev1StartUpOpening OBJECT-TYPE
	SYNTAX Unsigned32 (10..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev1 start-up opening"
	::= { confEEV1Entry 8722 }

eev1ValveTypeAlcoVCM OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 valve type (Alco VCM)"
	::= { confEEV1Entry 8723 }

eev1SensorTypeEvPressureAlcoVCM OBJECT-TYPE
	SYNTAX Unsigned32 (0..3)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 sensor type evaporationg pressure (Alco VCM)"
	::= { confEEV1Entry 8724 }

eev1PressureSensorErrorAlarmprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev1 pressure sensor error alarmprio"
	::= { confEEV1Entry 8732 }

eev1TemperatureSrErrorAlarmprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev1 temperature sensor error alarmprio"
	::= { confEEV1Entry 8733 }

eev1StepperMotorErrorAlarmprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev1 stepper motor error alarmprio"
	::= { confEEV1Entry 8734 }

eev1Controller OBJECT-TYPE
	SYNTAX Unsigned32 (0..1)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 controller"
	::= { confEEV1Entry 8735 }

eev1ReliabilityCarelEVD OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 reliability (Carel EVD)"
	::= { confEEV1Entry 8736 }

eev1SuperheatSetpointCarelEVD OBJECT-TYPE
	SYNTAX Integer32 (-400..1800)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev1 superheat setpoint (Carel EVD)"
	::= { confEEV1Entry 8737 }

eev1DehumidificaetpointCarelEVD OBJECT-TYPE
	SYNTAX Integer32 (-400..1800)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev1 dehumidification superheat setpoint (Carel EVD)"
	::= { confEEV1Entry 8738 }

eev1MOPTemperatureCarelEVD OBJECT-TYPE
	SYNTAX Integer32 (-400..2000)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev1 MOP temperature (Carel EVD)"
	::= { confEEV1Entry 8739 }

eev1RefrigerantCarelEVD OBJECT-TYPE
	SYNTAX Unsigned32 (1..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 refrigerant (Carel EVD)"
	::= { confEEV1Entry 8740 }

eev1ValveTypeCarelEVD OBJECT-TYPE
	SYNTAX Unsigned32 (1..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 valve type (Carel EVD)"
	::= { confEEV1Entry 8741 }

eev1SensorTypeEvPressureCarelEVD OBJECT-TYPE
	SYNTAX Unsigned32 (1..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 sensor type evaporationg pressure (Carel EVD)"
	::= { confEEV1Entry 8742 }

eev1SuctionTemperatureCarelEVD OBJECT-TYPE
	SYNTAX Integer32 (-600..2000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 suction temperature (Carel EVD)"
	::= { confEEV1Entry 8743 }

eev1EvaporationTperatureCarelEVD OBJECT-TYPE
	SYNTAX Integer32 (-600..2000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 evaporation temperature (Carel EVD)"
	::= { confEEV1Entry 8744 }

eev1EvaporationPressureCarelEVD OBJECT-TYPE
	SYNTAX Integer32 (-200..2000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 evaporation pressure (Carel EVD)"
	::= { confEEV1Entry 8745 }

eev1ReliabilityAlarmprioCarelEVD OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev1 reliability alarmprio (Carel EVD)"
	::= { confEEV1Entry 8746 }

confEEV2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfEEV2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confEEV2"
	::= { confEEV2 1 }

confEEV2Entry OBJECT-TYPE
	SYNTAX ConfEEV2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confEEV2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confEEV2Table 1 }

ConfEEV2Entry ::= SEQUENCE {
	eev2ConfigActive Unsigned32,
	eev2BatterySupply Unsigned32,
	eev2MOPControl Unsigned32,
	eev2SuperheatControlMode Unsigned32,
	eev2PressureSensommonAlarmConfig Unsigned32,
	eev2TemperatureSmmonAlarmConfig Unsigned32,
	eev2StepperMotorommonAlarmConfig Unsigned32,
	eev2AvailabilityErrorCommonAlarm Unsigned32,
	eev2BatteryHoldingTime Unsigned32,
	eev2Refrigerant Unsigned32,
	eev2MOPTemperature Integer32,
	eev2StartUpOpeningDuration Unsigned32,
	eev2StartUpOpening Unsigned32,
	eev2ValveType Unsigned32,
	eev2SensorTypeEvorationgPressure Unsigned32,
	eev2PressureSensorErrorAlarmprio Unsigned32,
	eev2TemperatureSrErrorAlarmprio Unsigned32,
	eev2StepperMotorErrorAlarmprio Unsigned32,
	eev2Controller Unsigned32,
	eev2AvailabilityCarelEVD Unsigned32,
	eev2SuperheatSetpointCarelEVD Integer32,
	eev2DehumidificaetpointCarelEVD Integer32,
	eev2MOPTemperatureCarelEVD Integer32,
	eev2RefrigerantCarelEVD Unsigned32,
	eev2ValveTypeCarelEVD Unsigned32,
	eev2SensorTypeEvPressureCarelEVD Unsigned32,
	eev2SuctionTemperatureCarelEVD Integer32,
	eev2EvaporationTperatureCarelEVD Integer32,
	eev2EvaporationPressureCarelEVD Integer32,
	eev2ReliabilityAlarmprioCarelEVD Unsigned32
}

eev2ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 config active"
	::= { confEEV2Entry 8800 }

eev2BatterySupply OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 battery supply"
	::= { confEEV2Entry 8801 }

eev2MOPControl OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 MOP control"
	::= { confEEV2Entry 8802 }

eev2SuperheatControlMode OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 superheat control mode"
	::= { confEEV2Entry 8803 }

eev2PressureSensommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev2 pressure sensor error common alarm config"
	::= { confEEV2Entry 8808 }

eev2TemperatureSmmonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev2 temperature sensor error common alarm config"
	::= { confEEV2Entry 8809 }

eev2StepperMotorommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev2 stepper motor error common alarm config"
	::= { confEEV2Entry 8810 }

eev2AvailabilityErrorCommonAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 availability error common alarm"
	::= { confEEV2Entry 8812 }

eev2BatteryHoldingTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..254)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 battery holding time"
	::= { confEEV2Entry 8816 }

eev2Refrigerant OBJECT-TYPE
	SYNTAX Unsigned32 (0..7)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 refrigerant"
	::= { confEEV2Entry 8817 }

eev2MOPTemperature OBJECT-TYPE
	SYNTAX Integer32 (-400..400)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 MOP temperature"
	::= { confEEV2Entry 8818 }

eev2StartUpOpeningDuration OBJECT-TYPE
	SYNTAX Unsigned32 (1..30)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev2 start-up opening duration"
	::= { confEEV2Entry 8821 }

eev2StartUpOpening OBJECT-TYPE
	SYNTAX Unsigned32 (10..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev2 start-up opening"
	::= { confEEV2Entry 8822 }

eev2ValveType OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 valve type"
	::= { confEEV2Entry 8823 }

eev2SensorTypeEvorationgPressure OBJECT-TYPE
	SYNTAX Unsigned32 (0..3)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 sensor type evaporationg pressure"
	::= { confEEV2Entry 8824 }

eev2PressureSensorErrorAlarmprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev2 pressure sensor error alarmprio"
	::= { confEEV2Entry 8832 }

eev2TemperatureSrErrorAlarmprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev2 temperature sensor error alarmprio"
	::= { confEEV2Entry 8833 }

eev2StepperMotorErrorAlarmprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev2 stepper motor error alarmprio"
	::= { confEEV2Entry 8834 }

eev2Controller OBJECT-TYPE
	SYNTAX Unsigned32 (0..1)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 controller"
	::= { confEEV2Entry 8835 }

eev2AvailabilityCarelEVD OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 availability (Carel EVD)"
	::= { confEEV2Entry 8836 }

eev2SuperheatSetpointCarelEVD OBJECT-TYPE
	SYNTAX Integer32 (-400..1800)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev2 superheat setpoint (Carel EVD)"
	::= { confEEV2Entry 8837 }

eev2DehumidificaetpointCarelEVD OBJECT-TYPE
	SYNTAX Integer32 (-400..1800)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev2 dehumidification superheat setpoint (Carel EVD)"
	::= { confEEV2Entry 8838 }

eev2MOPTemperatureCarelEVD OBJECT-TYPE
	SYNTAX Integer32 (-400..2000)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev2 MOP temperature (Carel EVD)"
	::= { confEEV2Entry 8839 }

eev2RefrigerantCarelEVD OBJECT-TYPE
	SYNTAX Unsigned32 (1..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 refrigerant (Carel EVD)"
	::= { confEEV2Entry 8840 }

eev2ValveTypeCarelEVD OBJECT-TYPE
	SYNTAX Unsigned32 (1..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 valve type (Carel EVD)"
	::= { confEEV2Entry 8841 }

eev2SensorTypeEvPressureCarelEVD OBJECT-TYPE
	SYNTAX Unsigned32 (1..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 sensor type evaporationg pressure (Carel EVD)"
	::= { confEEV2Entry 8842 }

eev2SuctionTemperatureCarelEVD OBJECT-TYPE
	SYNTAX Integer32 (-600..2000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 suction temperature (Carel EVD)"
	::= { confEEV2Entry 8843 }

eev2EvaporationTperatureCarelEVD OBJECT-TYPE
	SYNTAX Integer32 (-600..2000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 evaporation temperature (Carel EVD)"
	::= { confEEV2Entry 8844 }

eev2EvaporationPressureCarelEVD OBJECT-TYPE
	SYNTAX Integer32 (-200..2000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 evaporation pressure (Carel EVD)"
	::= { confEEV2Entry 8845 }

eev2ReliabilityAlarmprioCarelEVD OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev2 reliability alarmprio (Carel EVD)"
	::= { confEEV2Entry 8846 }

confDrycooler1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfDrycooler1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confDrycooler1"
	::= { confDrycooler1 1 }

confDrycooler1Entry OBJECT-TYPE
	SYNTAX ConfDrycooler1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confDrycooler1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confDrycooler1Table 1 }

ConfDrycooler1Entry ::= SEQUENCE {
	drycooler1ConfigActive Unsigned32,
	drycooler1CommonAlarmConfig Unsigned32,
	drycooler1DigitalOut Unsigned32,
	drycooler1AlarmDigitalIn Unsigned32,
	drycooler1AlarmPriorities Unsigned32,
	drycooler1AnalogOut Unsigned32,
	drycooler1PreRunningSpeed Unsigned32,
	drycooler1ControlCycle Unsigned32,
	drycooler1MaxAdjust Unsigned32,
	drycooler1ControlFactorPFactor Unsigned32,
	drycooler1WaterStPrimaryInFCMode Integer32,
	drycooler1IFactor Unsigned32,
	drycooler1DFactor Unsigned32,
	drycooler1MaxSpeedInDXMode Unsigned32,
	drycooler1MinimumSpeed Unsigned32
}

drycooler1ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 config active"
	::= { confDrycooler1Entry 5400 }

drycooler1CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 common alarm config"
	::= { confDrycooler1Entry 5405 }

drycooler1DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 digital out"
	::= { confDrycooler1Entry 5411 }

drycooler1AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 alarm digital in"
	::= { confDrycooler1Entry 5412 }

drycooler1AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 alarm priorities"
	::= { confDrycooler1Entry 5413 }

drycooler1AnalogOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 analog out"
	::= { confDrycooler1Entry 5417 }

drycooler1PreRunningSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (50..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 pre running speed"
	::= { confDrycooler1Entry 5418 }

drycooler1ControlCycle OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler1 control cycle"
	::= { confDrycooler1Entry 5419 }

drycooler1MaxAdjust OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler1 max adjust"
	::= { confDrycooler1Entry 5420 }

drycooler1ControlFactorPFactor OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler1 control factor / P factor"
	::= { confDrycooler1Entry 5421 }

drycooler1WaterStPrimaryInFCMode OBJECT-TYPE
	SYNTAX Integer32 (50..350)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 water setpoint primary in FC-mode"
	::= { confDrycooler1Entry 5423 }

drycooler1IFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 I factor"
	::= { confDrycooler1Entry 5424 }

drycooler1DFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 D factor"
	::= { confDrycooler1Entry 5425 }

drycooler1MaxSpeedInDXMode OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 max speed in DX-mode"
	::= { confDrycooler1Entry 5426 }

drycooler1MinimumSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 minimum speed"
	::= { confDrycooler1Entry 5427 }

confDrycooler2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfDrycooler2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confDrycooler2"
	::= { confDrycooler2 1 }

confDrycooler2Entry OBJECT-TYPE
	SYNTAX ConfDrycooler2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confDrycooler2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confDrycooler2Table 1 }

ConfDrycooler2Entry ::= SEQUENCE {
	drycooler2ConfigActive Unsigned32,
	drycooler2CommonAlarmConfig Unsigned32,
	drycooler2DigitalOut Unsigned32,
	drycooler2AlarmDigitalIn Unsigned32,
	drycooler2AlarmPriorities Unsigned32
}

drycooler2ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler2 config active"
	::= { confDrycooler2Entry 5500 }

drycooler2CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler2 common alarm config"
	::= { confDrycooler2Entry 5505 }

drycooler2DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler2 digital out"
	::= { confDrycooler2Entry 5511 }

drycooler2AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler2 alarm digital in"
	::= { confDrycooler2Entry 5512 }

drycooler2AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler2 alarm priorities"
	::= { confDrycooler2Entry 5513 }

confDrycooler3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfDrycooler3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confDrycooler3"
	::= { confDrycooler3 1 }

confDrycooler3Entry OBJECT-TYPE
	SYNTAX ConfDrycooler3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confDrycooler3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confDrycooler3Table 1 }

ConfDrycooler3Entry ::= SEQUENCE {
	drycooler3ConfigActive Unsigned32,
	drycooler3CommonAlarmConfig Unsigned32,
	drycooler3DigitalOut Unsigned32,
	drycooler3AlarmDigitalIn Unsigned32,
	drycooler3AlarmPriorities Unsigned32
}

drycooler3ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler3 config active"
	::= { confDrycooler3Entry 5600 }

drycooler3CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler3 common alarm config"
	::= { confDrycooler3Entry 5605 }

drycooler3DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler3 digital out"
	::= { confDrycooler3Entry 5611 }

drycooler3AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler3 alarm digital in"
	::= { confDrycooler3Entry 5612 }

drycooler3AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler3 alarm priorities"
	::= { confDrycooler3Entry 5613 }

confDrycooler4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfDrycooler4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confDrycooler4"
	::= { confDrycooler4 1 }

confDrycooler4Entry OBJECT-TYPE
	SYNTAX ConfDrycooler4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confDrycooler4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confDrycooler4Table 1 }

ConfDrycooler4Entry ::= SEQUENCE {
	drycooler4ConfigActive Unsigned32,
	drycooler4CommonAlarmConfig Unsigned32,
	drycooler4DigitalOut Unsigned32,
	drycooler4AlarmDigitalIn Unsigned32,
	drycooler4AlarmPriorities Unsigned32
}

drycooler4ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler4 config active"
	::= { confDrycooler4Entry 5700 }

drycooler4CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler4 common alarm config"
	::= { confDrycooler4Entry 5705 }

drycooler4DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler4 digital out"
	::= { confDrycooler4Entry 5711 }

drycooler4AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler4 alarm digital in"
	::= { confDrycooler4Entry 5712 }

drycooler4AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler4 alarm priorities"
	::= { confDrycooler4Entry 5713 }

confPump1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfPump1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confPump1"
	::= { confPump1 1 }

confPump1Entry OBJECT-TYPE
	SYNTAX ConfPump1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confPump1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confPump1Table 1 }

ConfPump1Entry ::= SEQUENCE {
	pump1ConfigActive Unsigned32,
	pump1CommonAlarmConfig Unsigned32,
	pump1Type Unsigned32,
	pump1DigitalOut Unsigned32,
	pump1AnalogOut Unsigned32,
	pump1AlarmDigitalIn Unsigned32,
	pump1AlarmPriorities Unsigned32,
	pump1PreRuntime Unsigned32,
	pump1PreSpeed Unsigned32,
	pump1PartnerPump Unsigned32,
	pump1IFactor Unsigned32,
	pump1DFactor Unsigned32,
	pump1ControlCycle Unsigned32,
	pump1MaxAdjust Unsigned32,
	pump1ControlFactor Unsigned32,
	pump1MinSpeed Unsigned32,
	pump1AfterRuntime Unsigned32
}

pump1ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 config active"
	::= { confPump1Entry 5800 }

pump1CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 common alarm config"
	::= { confPump1Entry 5804 }

pump1Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..4)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 type"
	::= { confPump1Entry 5808 }

pump1DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 digital out"
	::= { confPump1Entry 5813 }

pump1AnalogOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 analog out"
	::= { confPump1Entry 5814 }

pump1AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 alarm digital in"
	::= { confPump1Entry 5815 }

pump1AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 alarm priorities"
	::= { confPump1Entry 5816 }

pump1PreRuntime OBJECT-TYPE
	SYNTAX Unsigned32 (0..120)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 pre runtime"
	::= { confPump1Entry 5818 }

pump1PreSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 pre speed"
	::= { confPump1Entry 5819 }

pump1PartnerPump OBJECT-TYPE
	SYNTAX Unsigned32 (0..4)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 partner-pump"
	::= { confPump1Entry 5824 }

pump1IFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 I factor"
	::= { confPump1Entry 5825 }

pump1DFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 D factor"
	::= { confPump1Entry 5826 }

pump1ControlCycle OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump 1 control cycle"
	::= { confPump1Entry 5827 }

pump1MaxAdjust OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump 1 max adjust"
	::= { confPump1Entry 5828 }

pump1ControlFactor OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump 1 control factor"
	::= { confPump1Entry 5829 }

pump1MinSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump 1 min speed"
	::= { confPump1Entry 5831 }

pump1AfterRuntime OBJECT-TYPE
	SYNTAX Unsigned32 (0..120)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump 1 after runtime"
	::= { confPump1Entry 5832 }

confPump2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfPump2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confPump2"
	::= { confPump2 1 }

confPump2Entry OBJECT-TYPE
	SYNTAX ConfPump2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confPump2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confPump2Table 1 }

ConfPump2Entry ::= SEQUENCE {
	pump2ConfigActive Unsigned32,
	pump2CommonAlarmConfig Unsigned32,
	pump2Type Unsigned32,
	pump2DigitalOut Unsigned32,
	pump2AnalogOut Unsigned32,
	pump2AlarmDigitalIn Unsigned32,
	pump2AlarmPriorities Unsigned32,
	pump2PreRuntime Unsigned32,
	pump2PreSpeed Unsigned32,
	pump2PartnerPump Unsigned32,
	pump2IFactor Unsigned32,
	pump2DFactor Unsigned32,
	pump2ControlCycle Unsigned32,
	pump2MaxAdjust Unsigned32,
	pump2ControlFactor Unsigned32,
	pump2MinSpeed Unsigned32
}

pump2ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 config active"
	::= { confPump2Entry 5900 }

pump2CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 common alarm config"
	::= { confPump2Entry 5904 }

pump2Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..4)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 type"
	::= { confPump2Entry 5908 }

pump2DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 digital out"
	::= { confPump2Entry 5913 }

pump2AnalogOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 analog out"
	::= { confPump2Entry 5914 }

pump2AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 alarm digital in"
	::= { confPump2Entry 5915 }

pump2AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 alarm priorities"
	::= { confPump2Entry 5916 }

pump2PreRuntime OBJECT-TYPE
	SYNTAX Unsigned32 (0..120)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 pre runtime"
	::= { confPump2Entry 5918 }

pump2PreSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 pre speed"
	::= { confPump2Entry 5919 }

pump2PartnerPump OBJECT-TYPE
	SYNTAX Unsigned32 (0..4)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 partner-pump"
	::= { confPump2Entry 5924 }

pump2IFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 I factor"
	::= { confPump2Entry 5925 }

pump2DFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 D factor"
	::= { confPump2Entry 5926 }

pump2ControlCycle OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump2 control cycle"
	::= { confPump2Entry 5927 }

pump2MaxAdjust OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump2 max adjust"
	::= { confPump2Entry 5928 }

pump2ControlFactor OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump2 control factor"
	::= { confPump2Entry 5929 }

pump2MinSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump2  min speed"
	::= { confPump2Entry 5931 }

confPump3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfPump3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confPump3"
	::= { confPump3 1 }

confPump3Entry OBJECT-TYPE
	SYNTAX ConfPump3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confPump3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confPump3Table 1 }

ConfPump3Entry ::= SEQUENCE {
	pump3ConfigActive Unsigned32,
	pump3CommonAlarmConfig Unsigned32,
	pump3Type Unsigned32,
	pump3DigitalOut Unsigned32,
	pump3AnalogOut Unsigned32,
	pump3AlarmDigitalIn Unsigned32,
	pump3AlarmPriorities Unsigned32,
	pump3PreRuntime Unsigned32,
	pump3PreSpeed Unsigned32,
	pump3PartnerPump Unsigned32,
	pump3IFactor Unsigned32,
	pump3DFactor Unsigned32,
	pump3ControlCycle Unsigned32,
	pump3MaxAdjust Unsigned32,
	pump3ControlFactor Unsigned32,
	pump3MinSpeed Unsigned32
}

pump3ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 config active"
	::= { confPump3Entry 6000 }

pump3CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 common alarm config"
	::= { confPump3Entry 6004 }

pump3Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..4)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 type"
	::= { confPump3Entry 6008 }

pump3DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 digital out"
	::= { confPump3Entry 6013 }

pump3AnalogOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 analog out"
	::= { confPump3Entry 6014 }

pump3AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 alarm digital in"
	::= { confPump3Entry 6015 }

pump3AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 alarm priorities"
	::= { confPump3Entry 6016 }

pump3PreRuntime OBJECT-TYPE
	SYNTAX Unsigned32 (0..120)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 pre runtime"
	::= { confPump3Entry 6018 }

pump3PreSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 pre speed"
	::= { confPump3Entry 6019 }

pump3PartnerPump OBJECT-TYPE
	SYNTAX Unsigned32 (0..4)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 partner-pump"
	::= { confPump3Entry 6024 }

pump3IFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 I factor"
	::= { confPump3Entry 6025 }

pump3DFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 D factor"
	::= { confPump3Entry 6026 }

pump3ControlCycle OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump3 control cycle"
	::= { confPump3Entry 6027 }

pump3MaxAdjust OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump3 max adjust"
	::= { confPump3Entry 6028 }

pump3ControlFactor OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump3 control factor"
	::= { confPump3Entry 6029 }

pump3MinSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump3  min speed"
	::= { confPump3Entry 6031 }

confPump4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfPump4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confPump4"
	::= { confPump4 1 }

confPump4Entry OBJECT-TYPE
	SYNTAX ConfPump4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confPump4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confPump4Table 1 }

ConfPump4Entry ::= SEQUENCE {
	pump4ConfigActive Unsigned32,
	pump4CommonAlarmConfig Unsigned32,
	pump4Type Unsigned32,
	pump4DigitalOut Unsigned32,
	pump4AnalogOut Unsigned32,
	pump4AlarmDigitalIn Unsigned32,
	pump4AlarmPriorities Unsigned32,
	pump4PreRuntime Unsigned32,
	pump4PreSpeed Unsigned32,
	pump4PartnerPump Unsigned32,
	pump4IFactor Unsigned32,
	pump4DFactor Unsigned32,
	pump4ControlCycle Unsigned32,
	pump4MaxAdjust Unsigned32,
	pump4ControlFactor Unsigned32,
	pump4MinSpeed Unsigned32
}

pump4ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 config active"
	::= { confPump4Entry 6100 }

pump4CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 common alarm config"
	::= { confPump4Entry 6104 }

pump4Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..4)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 type"
	::= { confPump4Entry 6108 }

pump4DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 digital out"
	::= { confPump4Entry 6113 }

pump4AnalogOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 analog out"
	::= { confPump4Entry 6114 }

pump4AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 alarm digital in"
	::= { confPump4Entry 6115 }

pump4AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 alarm priorities"
	::= { confPump4Entry 6116 }

pump4PreRuntime OBJECT-TYPE
	SYNTAX Unsigned32 (0..120)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 pre runtime"
	::= { confPump4Entry 6118 }

pump4PreSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 pre speed"
	::= { confPump4Entry 6119 }

pump4PartnerPump OBJECT-TYPE
	SYNTAX Unsigned32 (0..4)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 partner-pump"
	::= { confPump4Entry 6124 }

pump4IFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 I factor"
	::= { confPump4Entry 6125 }

pump4DFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 D factor"
	::= { confPump4Entry 6126 }

pump4ControlCycle OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump4 control cycle"
	::= { confPump4Entry 6127 }

pump4MaxAdjust OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump4 max adjust"
	::= { confPump4Entry 6128 }

pump4ControlFactor OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump4 control factor"
	::= { confPump4Entry 6129 }

pump4MinSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump4  min speed"
	::= { confPump4Entry 6131 }

confEcoLouverTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfEcoLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confEcoLouver"
	::= { confEcoLouver 1 }

confEcoLouverEntry OBJECT-TYPE
	SYNTAX ConfEcoLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confEcoLouver"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confEcoLouverTable 1 }

ConfEcoLouverEntry ::= SEQUENCE {
	eCOLouverConfigActive Unsigned32,
	eCOLouverAnalogOut Unsigned32
}

eCOLouverConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ECO louver config active"
	::= { confEcoLouverEntry 9900 }

eCOLouverAnalogOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ECO louver analog out"
	::= { confEcoLouverEntry 9912 }

confFreshairLouverTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfFreshairLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confFreshairLouver"
	::= { confFreshairLouver 1 }

confFreshairLouverEntry OBJECT-TYPE
	SYNTAX ConfFreshairLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confFreshairLouver"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confFreshairLouverTable 1 }

ConfFreshairLouverEntry ::= SEQUENCE {
	freshAirLouverConfigActive Unsigned32,
	freshAirLouverAnogOutputInverted Unsigned32,
	freshAirLouverAnalogOutput Unsigned32,
	freshAirLouverPronalCoefficient Unsigned32,
	freshAirLouverIngralCoefficient Unsigned32,
	freshAirLouverDetiveCoefficient Unsigned32,
	freshAirLouverMamumOpeningGrade Unsigned32,
	freshAirLouverAcatorBiasVoltage Unsigned32
}

freshAirLouverConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Fresh air louver config active"
	::= { confFreshairLouverEntry 10400 }

freshAirLouverAnogOutputInverted OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Fresh air louver analog output inverted"
	::= { confFreshairLouverEntry 10405 }

freshAirLouverAnalogOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Fresh air louver analog output"
	::= { confFreshairLouverEntry 10410 }

freshAirLouverPronalCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Fresh air louver proportional coefficient"
	::= { confFreshairLouverEntry 10411 }

freshAirLouverIngralCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Fresh air louver integral coefficient"
	::= { confFreshairLouverEntry 10412 }

freshAirLouverDetiveCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Fresh air louver derivative coefficient"
	::= { confFreshairLouverEntry 10413 }

freshAirLouverMamumOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Fresh air louver maximum opening grade"
	::= { confFreshairLouverEntry 10414 }

freshAirLouverAcatorBiasVoltage OBJECT-TYPE
	SYNTAX Unsigned32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Fresh air louver actuator bias voltage"
	::= { confFreshairLouverEntry 10415 }

confAntifreezeLouverTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfAntifreezeLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confAntifreezeLouver"
	::= { confAntifreezeLouver 1 }

confAntifreezeLouverEntry OBJECT-TYPE
	SYNTAX ConfAntifreezeLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confAntifreezeLouver"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confAntifreezeLouverTable 1 }

ConfAntifreezeLouverEntry ::= SEQUENCE {
	antiFreezeLouverigurationActive Unsigned32,
	antiFreezeLouverogOutputInverted Unsigned32,
	antiFreezeLouverAnalogOutput Unsigned32,
	antiFreezeLouveronalCoefficient Unsigned32,
	antiFreezeLouvergralCoefficient Unsigned32,
	antiFreezeLouvertiveCoefficient Unsigned32,
	antiFreezeLouvermumOpeningGrade Unsigned32,
	antiFreezeLouveratorBiasVoltage Unsigned32
}

antiFreezeLouverigurationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Anti-freeze louver configuration active"
	::= { confAntifreezeLouverEntry 10500 }

antiFreezeLouverogOutputInverted OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Anti-freeze louver analog output inverted"
	::= { confAntifreezeLouverEntry 10505 }

antiFreezeLouverAnalogOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Anti-freeze louver analog output"
	::= { confAntifreezeLouverEntry 10510 }

antiFreezeLouveronalCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Anti-freeze louver proportional coefficient"
	::= { confAntifreezeLouverEntry 10511 }

antiFreezeLouvergralCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Anti-freeze louver integral coefficient"
	::= { confAntifreezeLouverEntry 10512 }

antiFreezeLouvertiveCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Anti-freeze louver derivative coefficient"
	::= { confAntifreezeLouverEntry 10513 }

antiFreezeLouvermumOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Anti-freeze louver maximum opening grade"
	::= { confAntifreezeLouverEntry 10514 }

antiFreezeLouveratorBiasVoltage OBJECT-TYPE
	SYNTAX Unsigned32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Anti-freeze louver actuator bias voltage"
	::= { confAntifreezeLouverEntry 10515 }

confCirculationLouverTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCirculationLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCirculationLouver"
	::= { confCirculationLouver 1 }

confCirculationLouverEntry OBJECT-TYPE
	SYNTAX ConfCirculationLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCirculationLouver"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCirculationLouverTable 1 }

ConfCirculationLouverEntry ::= SEQUENCE {
	circulationLouvefigurationActive Unsigned32,
	circulationLouvegOutputInverted Unsigned32,
	circulationLouverAnalogOutput Unsigned32,
	circulationLouveionalCoefficient Unsigned32,
	circulationLouveegralCoefficient Unsigned32,
	circulationLouveativeCoefficient Unsigned32,
	circulationLouveimumOpeningGrade Unsigned32,
	circulationLouveuatorBiasVoltage Unsigned32
}

circulationLouvefigurationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Circulation louver configuration active"
	::= { confCirculationLouverEntry 10600 }

circulationLouvegOutputInverted OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Circulation louver analog output inverted"
	::= { confCirculationLouverEntry 10605 }

circulationLouverAnalogOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Circulation louver analog output"
	::= { confCirculationLouverEntry 10610 }

circulationLouveionalCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Circulation louver proportional coefficient"
	::= { confCirculationLouverEntry 10611 }

circulationLouveegralCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Circulation louver integral coefficient"
	::= { confCirculationLouverEntry 10612 }

circulationLouveativeCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Circulation louver derivative coefficient"
	::= { confCirculationLouverEntry 10613 }

circulationLouveimumOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Circulation louver maximum opening grade"
	::= { confCirculationLouverEntry 10614 }

circulationLouveuatorBiasVoltage OBJECT-TYPE
	SYNTAX Unsigned32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Circulation louver actuator bias voltage"
	::= { confCirculationLouverEntry 10615 }

confExitLouverTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExitLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExitLouver"
	::= { confExitLouver 1 }

confExitLouverEntry OBJECT-TYPE
	SYNTAX ConfExitLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExitLouver"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExitLouverTable 1 }

ConfExitLouverEntry ::= SEQUENCE {
	exitLouverConfigurationActive Unsigned32,
	exitLouverAnalogOutputInverted Unsigned32,
	exitLouverDigitalOutput Unsigned32,
	exitLouverAnalogOutput Unsigned32,
	exitLouverProporonalCoefficient Unsigned32,
	exitLouverIntegralCoefficient Unsigned32,
	exitLouverDerivativeCoefficient Unsigned32,
	exitLouverMaximumOpeningGrade Unsigned32,
	exitLouverActuatorBiasVoltage Unsigned32
}

exitLouverConfigurationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Exit louver configuration active"
	::= { confExitLouverEntry 10700 }

exitLouverAnalogOutputInverted OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Exit louver analog output inverted"
	::= { confExitLouverEntry 10705 }

exitLouverDigitalOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Exit louver digital output"
	::= { confExitLouverEntry 10708 }

exitLouverAnalogOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Exit louver analog output"
	::= { confExitLouverEntry 10711 }

exitLouverProporonalCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Exit louver proportional coefficient"
	::= { confExitLouverEntry 10712 }

exitLouverIntegralCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Exit louver integral coefficient"
	::= { confExitLouverEntry 10713 }

exitLouverDerivativeCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Exit louver derivative coefficient"
	::= { confExitLouverEntry 10714 }

exitLouverMaximumOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Exit louver maximum opening grade"
	::= { confExitLouverEntry 10715 }

exitLouverActuatorBiasVoltage OBJECT-TYPE
	SYNTAX Unsigned32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Exit louver actuator bias voltage"
	::= { confExitLouverEntry 10716 }

confCondensorfanTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCondensorfanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCondensorfan"
	::= { confCondensorfan 1 }

confCondensorfanEntry OBJECT-TYPE
	SYNTAX ConfCondensorfanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCondensorfan"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCondensorfanTable 1 }

ConfCondensorfanEntry ::= SEQUENCE {
	condFan1ConfigurationActive Unsigned32,
	condFan1CommonAlarmConfigured Unsigned32,
	condFan1ControlCycle Unsigned32,
	condFan1MaximumSpeedChange Unsigned32,
	condFan1MinimumSpeed Unsigned32,
	condFan1PrerunTime Unsigned32,
	condFan1PrerunSpeed Unsigned32,
	condFan1ProportionalCoefficient Unsigned32,
	condFan1IntegralCoefficient Unsigned32,
	condFan1DerivativeCoefficient Unsigned32,
	condFan1AnalogOutput Unsigned32,
	condFan1DigitalOutput Unsigned32,
	condFan1DigitalAlarmInput Unsigned32,
	condFan1DigitalAlarmOutput Unsigned32,
	condFan2ConfigurationActive Unsigned32,
	condFan2CommonAlarmConfigured Unsigned32,
	condFan2ControlCycle Unsigned32,
	condFan2MaximumSpeedChange Unsigned32,
	condFan2MinimumSpeed Unsigned32,
	condFan2PrerunTime Unsigned32,
	condFan2PrerunSpeed Unsigned32,
	condFan2ProportionalCoefficient Unsigned32,
	condFan2IntegralCoefficient Unsigned32,
	condFan2DerivativeCoefficient Unsigned32,
	condFan2AnalogOutput Unsigned32,
	condFan2DigitalOutput Unsigned32,
	condFan2DigitalAlarmInput Unsigned32,
	condFan2DigitalAlarmOutput Unsigned32
}

condFan1ConfigurationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 1 configuration active"
	::= { confCondensorfanEntry 10800 }

condFan1CommonAlarmConfigured OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 1 common alarm configured"
	::= { confCondensorfanEntry 10804 }

condFan1ControlCycle OBJECT-TYPE
	SYNTAX Unsigned32 (1..255)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 1 control cycle"
	::= { confCondensorfanEntry 10811 }

condFan1MaximumSpeedChange OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 1 maximum speed change"
	::= { confCondensorfanEntry 10812 }

condFan1MinimumSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 1 minimum speed"
	::= { confCondensorfanEntry 10813 }

condFan1PrerunTime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 1 prerun time"
	::= { confCondensorfanEntry 10814 }

condFan1PrerunSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 1 prerun speed"
	::= { confCondensorfanEntry 10815 }

condFan1ProportionalCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 1 proportional coefficient"
	::= { confCondensorfanEntry 10816 }

condFan1IntegralCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 1 integral coefficient"
	::= { confCondensorfanEntry 10817 }

condFan1DerivativeCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 1 derivative coefficient"
	::= { confCondensorfanEntry 10818 }

condFan1AnalogOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 1 analog output"
	::= { confCondensorfanEntry 10819 }

condFan1DigitalOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 1 digital output"
	::= { confCondensorfanEntry 10820 }

condFan1DigitalAlarmInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..43)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 1 digital alarm input"
	::= { confCondensorfanEntry 10821 }

condFan1DigitalAlarmOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 1 digital alarm output"
	::= { confCondensorfanEntry 10822 }

condFan2ConfigurationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 2 configuration active"
	::= { confCondensorfanEntry 10900 }

condFan2CommonAlarmConfigured OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 2 common alarm configured"
	::= { confCondensorfanEntry 10904 }

condFan2ControlCycle OBJECT-TYPE
	SYNTAX Unsigned32 (1..255)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 2 control cycle"
	::= { confCondensorfanEntry 10911 }

condFan2MaximumSpeedChange OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 2 maximum speed change"
	::= { confCondensorfanEntry 10912 }

condFan2MinimumSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 2 minimum speed"
	::= { confCondensorfanEntry 10913 }

condFan2PrerunTime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 2 prerun time"
	::= { confCondensorfanEntry 10914 }

condFan2PrerunSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 2 prerun speed"
	::= { confCondensorfanEntry 10915 }

condFan2ProportionalCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 2 proportional coefficient"
	::= { confCondensorfanEntry 10916 }

condFan2IntegralCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 2 integral coefficient"
	::= { confCondensorfanEntry 10917 }

condFan2DerivativeCoefficient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 2 derivative coefficient"
	::= { confCondensorfanEntry 10918 }

condFan2AnalogOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 2 analog output"
	::= { confCondensorfanEntry 10919 }

condFan2DigitalOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 2 digital output"
	::= { confCondensorfanEntry 10920 }

condFan2DigitalAlarmInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..43)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 2 digital alarm input"
	::= { confCondensorfanEntry 10921 }

condFan2DigitalAlarmOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 2 digital alarm output"
	::= { confCondensorfanEntry 10922 }

confIccTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfIccEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confIcc"
	::= { confIcc 1 }

confIccEntry OBJECT-TYPE
	SYNTAX ConfIccEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confIcc"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confIccTable 1 }

ConfIccEntry ::= SEQUENCE {
	iCCConfigured Unsigned32,
	manualOperation Unsigned32,
	commonAlarmAvailability Unsigned32,
	commonAlarmUpc Unsigned32,
	commonAlarmLowPressure Unsigned32,
	compressorPowerOnUPCDP42 Unsigned32,
	enableToOperateUPCDP46 Unsigned32,
	iCCUPCModbusAddress Unsigned32,
	compressorModel Unsigned32,
	compressorNMinLimit Unsigned32,
	compressorNMaxLimit Unsigned32,
	iccStartTemp Integer32,
	alarmpriorityAvailability Unsigned32,
	alarmpriorityUpc Unsigned32,
	pIDControllerKp Unsigned32,
	pIDControllerKi Unsigned32,
	pIDControllerKd Unsigned32,
	manualOperationValue Unsigned32
}

iCCConfigured OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"ICC configured"
	::= { confIccEntry 11500 }

manualOperation OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"manual operation"
	::= { confIccEntry 11501 }

commonAlarmAvailability OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"common alarm availability"
	::= { confIccEntry 11502 }

commonAlarmUpc OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"common alarm upc"
	::= { confIccEntry 11503 }

commonAlarmLowPressure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"common alarm low pressure"
	::= { confIccEntry 11504 }

compressorPowerOnUPCDP42 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor power on, uPC DP 42"
	::= { confIccEntry 11505 }

enableToOperateUPCDP46 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"enable to operate, uPC DP 46"
	::= { confIccEntry 11506 }

iCCUPCModbusAddress OBJECT-TYPE
	SYNTAX Unsigned32 (1..247)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"ICC/uPC modbus address"
	::= { confIccEntry 11508 }

compressorModel OBJECT-TYPE
	SYNTAX Unsigned32 (0..6)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor model"
	::= { confIccEntry 11509 }

compressorNMinLimit OBJECT-TYPE
	SYNTAX Unsigned32 (170..400)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compressor n min limit"
	::= { confIccEntry 11510 }

compressorNMaxLimit OBJECT-TYPE
	SYNTAX Unsigned32 (500..1000)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compressor n max limit"
	::= { confIccEntry 11511 }

iccStartTemp OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"icc start temp"
	::= { confIccEntry 11512 }

alarmpriorityAvailability OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"alarmpriority availability"
	::= { confIccEntry 11513 }

alarmpriorityUpc OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"alarmpriority upc"
	::= { confIccEntry 11514 }

pIDControllerKp OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"PID Controller kp"
	::= { confIccEntry 11515 }

pIDControllerKi OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"PID Controller ki"
	::= { confIccEntry 11516 }

pIDControllerKd OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"PID Controller kd"
	::= { confIccEntry 11517 }

manualOperationValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"manual operation value"
	::= { confIccEntry 11518 }

confMovableCoilTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfMovableCoilEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confMovableCoil"
	::= { confMovableCoil 1 }

confMovableCoilEntry OBJECT-TYPE
	SYNTAX ConfMovableCoilEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confMovableCoil"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confMovableCoilTable 1 }

ConfMovableCoilEntry ::= SEQUENCE {
	moveableCoilManuOperationActive Unsigned32,
	moveableCoilManuerationDirection Unsigned32,
	moveableCoilCommAlarmConfigured Unsigned32,
	moveableCoilMaxDifference Unsigned32,
	moveableCoilSetupTime Unsigned32,
	moveableCoilEnableDigitalOutput Unsigned32,
	moveableCoilDireionDigitalOutput Unsigned32,
	moveableCoilMotor1AnalogInput Unsigned32,
	moveableCoilMotor2AnalogInput Unsigned32,
	moveableCoilAlarmDigitalOutput Unsigned32,
	moveableCoilAlarmDelay Unsigned32
}

moveableCoilManuOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Moveable coil manual operation active"
	::= { confMovableCoilEntry 10003 }

moveableCoilManuerationDirection OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Moveable coil manual operation direction"
	::= { confMovableCoilEntry 10004 }

moveableCoilCommAlarmConfigured OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Moveable coil common alarm configured"
	::= { confMovableCoilEntry 10006 }

moveableCoilMaxDifference OBJECT-TYPE
	SYNTAX Unsigned32 (2..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Moveable coil max. difference"
	::= { confMovableCoilEntry 10010 }

moveableCoilSetupTime OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Moveable coil setup time"
	::= { confMovableCoilEntry 10011 }

moveableCoilEnableDigitalOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Moveable coil enable digital output"
	::= { confMovableCoilEntry 10012 }

moveableCoilDireionDigitalOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Moveable coil direction digital output"
	::= { confMovableCoilEntry 10013 }

moveableCoilMotor1AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Moveable coil motor 1 analog input"
	::= { confMovableCoilEntry 10014 }

moveableCoilMotor2AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Moveable coil motor 2 analog input"
	::= { confMovableCoilEntry 10015 }

moveableCoilAlarmDigitalOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Moveable coil alarm digital output"
	::= { confMovableCoilEntry 10016 }

moveableCoilAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Moveable coil alarm delay"
	::= { confMovableCoilEntry 10017 }

confEHeat1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfEHeat1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confEHeat1"
	::= { confEHeat1 1 }

confEHeat1Entry OBJECT-TYPE
	SYNTAX ConfEHeat1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confEHeat1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confEHeat1Table 1 }

ConfEHeat1Entry ::= SEQUENCE {
	elecHeating1ConfigActive Unsigned32,
	elecHeating1CommonAlarmConfig Unsigned32,
	elecHeating1Type Unsigned32,
	elecHeating1DigitalOut Unsigned32,
	elecHeating1AlarmDigitalIn Unsigned32,
	elecHeating1AlarmPriorities Unsigned32
}

elecHeating1ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating1 config active"
	::= { confEHeat1Entry 4800 }

elecHeating1CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating1 common alarm config"
	::= { confEHeat1Entry 4805 }

elecHeating1Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..2)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating1 type"
	::= { confEHeat1Entry 4808 }

elecHeating1DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating1 digital out"
	::= { confEHeat1Entry 4812 }

elecHeating1AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating1 alarm digital in"
	::= { confEHeat1Entry 4813 }

elecHeating1AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating1 alarm priorities"
	::= { confEHeat1Entry 4814 }

confEHeat2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfEHeat2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confEHeat2"
	::= { confEHeat2 1 }

confEHeat2Entry OBJECT-TYPE
	SYNTAX ConfEHeat2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confEHeat2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confEHeat2Table 1 }

ConfEHeat2Entry ::= SEQUENCE {
	elecHeating2ConfigActive Unsigned32,
	elecHeating2CommonAlarmConfig Unsigned32,
	elecHeating2Type Unsigned32,
	elecHeating2DigitalOut Unsigned32,
	elecHeating2AlarmDigitalIn Unsigned32,
	elecHeating2AlarmPriorities Unsigned32
}

elecHeating2ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating2 config active"
	::= { confEHeat2Entry 4900 }

elecHeating2CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating2 common alarm config"
	::= { confEHeat2Entry 4905 }

elecHeating2Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..2)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating2 type"
	::= { confEHeat2Entry 4908 }

elecHeating2DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating2 digital out"
	::= { confEHeat2Entry 4912 }

elecHeating2AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating2 alarm digital in"
	::= { confEHeat2Entry 4913 }

elecHeating2AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating2 alarm priorities"
	::= { confEHeat2Entry 4914 }

confEHeat3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfEHeat3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confEHeat3"
	::= { confEHeat3 1 }

confEHeat3Entry OBJECT-TYPE
	SYNTAX ConfEHeat3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confEHeat3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confEHeat3Table 1 }

ConfEHeat3Entry ::= SEQUENCE {
	elecHeating3ConfigActive Unsigned32,
	elecHeating3CommonAlarmConfig Unsigned32,
	elecHeating3Type Unsigned32,
	elecHeating3DigitalOut Unsigned32,
	elecHeating3AlarmDigitalIn Unsigned32,
	elecHeating3AlarmPriorities Unsigned32
}

elecHeating3ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating3 config active"
	::= { confEHeat3Entry 5000 }

elecHeating3CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating3 common alarm config"
	::= { confEHeat3Entry 5005 }

elecHeating3Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..2)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating3 type"
	::= { confEHeat3Entry 5008 }

elecHeating3DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating3 digital out"
	::= { confEHeat3Entry 5012 }

elecHeating3AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating3 alarm digital in"
	::= { confEHeat3Entry 5013 }

elecHeating3AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating3 alarm priorities"
	::= { confEHeat3Entry 5014 }

confHotgasHeatTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfHotgasHeatEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confHotgasHeat"
	::= { confHotgasHeat 1 }

confHotgasHeatEntry OBJECT-TYPE
	SYNTAX ConfHotgasHeatEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confHotgasHeat"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confHotgasHeatTable 1 }

ConfHotgasHeatEntry ::= SEQUENCE {
	hotgasHeatingConfigActive Unsigned32,
	hotgasHeatingCommonAlarmConfig Unsigned32,
	hotgasHeatingDigitalOut Unsigned32,
	hotgasHeatingAlarmDigitalIn Unsigned32,
	hotgasHeatingAlarmPriorities Unsigned32
}

hotgasHeatingConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hotgas-heating config active"
	::= { confHotgasHeatEntry 6200 }

hotgasHeatingCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hotgas-heating common alarm config"
	::= { confHotgasHeatEntry 6205 }

hotgasHeatingDigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hotgas-heating digital out"
	::= { confHotgasHeatEntry 6210 }

hotgasHeatingAlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hotgas-heating alarm digital in"
	::= { confHotgasHeatEntry 6211 }

hotgasHeatingAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hotgas-heating alarm priorities"
	::= { confHotgasHeatEntry 6212 }

confHwrValveTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfHwrValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confHwrValve"
	::= { confHwrValve 1 }

confHwrValveEntry OBJECT-TYPE
	SYNTAX ConfHwrValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confHwrValve"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confHwrValveTable 1 }

ConfHwrValveEntry ::= SEQUENCE {
	pWWHeatingConfigActive Unsigned32,
	pWWHeatingType Unsigned32,
	pWWHeatingDigitalOut Unsigned32,
	pWWHeatingAnalogOut Unsigned32
}

pWWHeatingConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"PWW-heating config active"
	::= { confHwrValveEntry 6300 }

pWWHeatingType OBJECT-TYPE
	SYNTAX Unsigned32 (1..2)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"PWW-heating type"
	::= { confHwrValveEntry 6308 }

pWWHeatingDigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"PWW-heating digital out"
	::= { confHwrValveEntry 6313 }

pWWHeatingAnalogOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"PWW-heating analog out"
	::= { confHwrValveEntry 6314 }

confHumidifierTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfHumidifierEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confHumidifier"
	::= { confHumidifier 1 }

confHumidifierEntry OBJECT-TYPE
	SYNTAX ConfHumidifierEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confHumidifier"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confHumidifierTable 1 }

ConfHumidifierEntry ::= SEQUENCE {
	humidifier1ConfigActive Unsigned32,
	humidifier1CommonAlarmConfig Unsigned32,
	humidifier1ConductivityConfig Unsigned32,
	humidifier15uSCommonAlarmConfig Unsigned32,
	humidifier120uSCommonAlarmConfig Unsigned32,
	humidifier1Type Unsigned32,
	humidifier1DigitalOut Unsigned32,
	humidifier1AnalogOut Unsigned32,
	humidifier1AlarmDigitalIn Unsigned32,
	humidifier1AlarmPriorities Unsigned32,
	humidifier1AlarmDigitalIn5uS Unsigned32,
	humidifier1AlarmDigitalIn20uS Unsigned32,
	humidifier1AlarmPriorities5uS Unsigned32,
	humidifier1AlarmPriorities20uS Unsigned32
}

humidifier1ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 config active"
	::= { confHumidifierEntry 6400 }

humidifier1CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 common alarm config"
	::= { confHumidifierEntry 6405 }

humidifier1ConductivityConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 conductivity config"
	::= { confHumidifierEntry 6406 }

humidifier15uSCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1  5uS common alarm config"
	::= { confHumidifierEntry 6407 }

humidifier120uSCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1  20uS common alarm config"
	::= { confHumidifierEntry 6408 }

humidifier1Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..2)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 type"
	::= { confHumidifierEntry 6416 }

humidifier1DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 digital out"
	::= { confHumidifierEntry 6421 }

humidifier1AnalogOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 analog out"
	::= { confHumidifierEntry 6422 }

humidifier1AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 alarm digital in"
	::= { confHumidifierEntry 6423 }

humidifier1AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 alarm priorities"
	::= { confHumidifierEntry 6424 }

humidifier1AlarmDigitalIn5uS OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 alarm digital in 5uS"
	::= { confHumidifierEntry 6429 }

humidifier1AlarmDigitalIn20uS OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 alarm digital in 20uS"
	::= { confHumidifierEntry 6430 }

humidifier1AlarmPriorities5uS OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 alarm priorities 5uS"
	::= { confHumidifierEntry 6433 }

humidifier1AlarmPriorities20uS OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 alarm priorities 20uS"
	::= { confHumidifierEntry 6434 }

confDehumidificationTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfDehumidificationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confDehumidification"
	::= { confDehumidification 1 }

confDehumidificationEntry OBJECT-TYPE
	SYNTAX ConfDehumidificationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confDehumidification"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confDehumidificationTable 1 }

ConfDehumidificationEntry ::= SEQUENCE {
	dehumidificationlveConfigActive Unsigned32,
	dehumidificationpassConfigActive Unsigned32,
	dehumidificationDigitalOut Unsigned32,
	dehumidificationStopOnRoomTemp Integer32,
	minFanSpeedWhenPDehumidification Unsigned32
}

dehumidificationlveConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"dehumidification valve config active"
	::= { confDehumidificationEntry 6800 }

dehumidificationpassConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"dehumidification hotgas bypass config active"
	::= { confDehumidificationEntry 6805 }

dehumidificationDigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"dehumidification digital out"
	::= { confDehumidificationEntry 6813 }

dehumidificationStopOnRoomTemp OBJECT-TYPE
	SYNTAX Integer32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"dehumidification stop on room temp"
	::= { confDehumidificationEntry 6821 }

minFanSpeedWhenPDehumidification OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"min fan speed when precision dehumidification"
	::= { confDehumidificationEntry 6822 }

confFanGeneralTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfFanGeneralEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confFanGeneral"
	::= { confFanGeneral 1 }

confFanGeneralEntry OBJECT-TYPE
	SYNTAX ConfFanGeneralEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confFanGeneral"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confFanGeneralTable 1 }

ConfFanGeneralEntry ::= SEQUENCE {
	fan1ConfigActive Unsigned32,
	fan1Type Unsigned32,
	fan1Offset Integer32,
	fan1DigitalOut Unsigned32,
	fan1AnalogOut Unsigned32,
	fan1MinSpeedDXMode Unsigned32,
	fan1ControlCycle Unsigned32,
	fan1MaxAdjust Unsigned32,
	fan1ControlFactor Unsigned32,
	fan2ConfigActive Unsigned32
}

fan1ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 config active"
	::= { confFanGeneralEntry 6900 }

fan1Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..2)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 type"
	::= { confFanGeneralEntry 6908 }

fan1Offset OBJECT-TYPE
	SYNTAX Integer32 (-10..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 offset"
	::= { confFanGeneralEntry 6919 }

fan1DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 digital out"
	::= { confFanGeneralEntry 6923 }

fan1AnalogOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 analog out"
	::= { confFanGeneralEntry 6924 }

fan1MinSpeedDXMode OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan1 min speed DX mode"
	::= { confFanGeneralEntry 6934 }

fan1ControlCycle OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan1 control cycle"
	::= { confFanGeneralEntry 6935 }

fan1MaxAdjust OBJECT-TYPE
	SYNTAX Unsigned32 (1..10)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan1 max adjust"
	::= { confFanGeneralEntry 6936 }

fan1ControlFactor OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan1 control factor"
	::= { confFanGeneralEntry 6937 }

fan2ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan2 config active"
	::= { confFanGeneralEntry 7000 }

confFanAlarmTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfFanAlarmEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confFanAlarm"
	::= { confFanAlarm 1 }

confFanAlarmEntry OBJECT-TYPE
	SYNTAX ConfFanAlarmEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confFanAlarm"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confFanAlarmTable 1 }

ConfFanAlarmEntry ::= SEQUENCE {
	fan1CommonAlarmConfig Unsigned32,
	fan1FilterCommonAlarmConfig Unsigned32,
	fan1AlarmDigitalIn Unsigned32,
	fan1AlarmPriorities Unsigned32,
	fan1FilterAlarmDigitalIn Unsigned32,
	fan1FilterAlarmPriorities Unsigned32
}

fan1CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 common alarm config"
	::= { confFanAlarmEntry 6906 }

fan1FilterCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 filter common alarm config"
	::= { confFanAlarmEntry 6907 }

fan1AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 alarm digital in"
	::= { confFanAlarmEntry 6925 }

fan1AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 alarm priorities"
	::= { confFanAlarmEntry 6926 }

fan1FilterAlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 filter alarm digital in"
	::= { confFanAlarmEntry 6928 }

fan1FilterAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 filter alarm priorities"
	::= { confFanAlarmEntry 6929 }

confFanSpecialModesTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfFanSpecialModesEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confFanSpecialModes"
	::= { confFanSpecialModes 1 }

confFanSpecialModesEntry OBJECT-TYPE
	SYNTAX ConfFanSpecialModesEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confFanSpecialModes"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confFanSpecialModesTable 1 }

ConfFanSpecialModesEntry ::= SEQUENCE {
	fan1PreRuntime Unsigned32,
	fan1RunAfterTime Unsigned32,
	fan1Start100Time Unsigned32,
	fan1ReduceTime Unsigned32,
	fan1ReduceSpeed Unsigned32,
	fan1DehumidificationSpeed Unsigned32,
	fan1UpsSpeed Unsigned32,
	fan1OffsetFilterClogged Unsigned32,
	fan1EmergencyStarttemp Integer32,
	fan1EmergencyEndtemp Integer32,
	fan1Emergencyspeed Unsigned32,
	fan1DehumiTimeDelay Unsigned32,
	fan1MinSpeedCWMode Unsigned32,
	fan1StarttempFretdoorTemperature Integer32,
	fan1PowerConsumption Unsigned32,
	fan1RpmSpeed Unsigned32,
	fan1CurrentConsumption Unsigned32,
	fan2MinSpeedCWMode Unsigned32,
	fan2StarttempFretdoorTemperature Integer32,
	fan2PowerConsumption Unsigned32,
	fan2RpmSpeed Unsigned32,
	fan2CurrentConsumption Unsigned32,
	fan3MinSpeedCWMode Unsigned32
}

fan1PreRuntime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 pre runtime"
	::= { confFanSpecialModesEntry 6911 }

fan1RunAfterTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 run after time"
	::= { confFanSpecialModesEntry 6912 }

fan1Start100Time OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 start 100% time"
	::= { confFanSpecialModesEntry 6916 }

fan1ReduceTime OBJECT-TYPE
	SYNTAX Unsigned32 (30..120)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 reduce time"
	::= { confFanSpecialModesEntry 6917 }

fan1ReduceSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 reduce speed"
	::= { confFanSpecialModesEntry 6918 }

fan1DehumidificationSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 dehumidification speed"
	::= { confFanSpecialModesEntry 6920 }

fan1UpsSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 ups speed"
	::= { confFanSpecialModesEntry 6921 }

fan1OffsetFilterClogged OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 offset filter clogged"
	::= { confFanSpecialModesEntry 6922 }

fan1EmergencyStarttemp OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan1 emergency starttemp."
	::= { confFanSpecialModesEntry 6938 }

fan1EmergencyEndtemp OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan1 emergency endtemp."
	::= { confFanSpecialModesEntry 6939 }

fan1Emergencyspeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan1 emergencyspeed"
	::= { confFanSpecialModesEntry 6940 }

fan1DehumiTimeDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..30)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 dehumi time (delay)"
	::= { confFanSpecialModesEntry 6941 }

fan1MinSpeedCWMode OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan1 min speed CW mode"
	::= { confFanSpecialModesEntry 6942 }

fan1StarttempFretdoorTemperature OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan 1 starttemp (freecooling, outdoor-temperature)"
	::= { confFanSpecialModesEntry 6943 }

fan1PowerConsumption OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan 1 power consumption"
	::= { confFanSpecialModesEntry 6944 }

fan1RpmSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan 1 rpm speed"
	::= { confFanSpecialModesEntry 6945 }

fan1CurrentConsumption OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan 1 current consumption"
	::= { confFanSpecialModesEntry 6946 }

fan2MinSpeedCWMode OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan2 min speed CW mode"
	::= { confFanSpecialModesEntry 7042 }

fan2StarttempFretdoorTemperature OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan 2 starttemp (freecooling, outdoor-temperature)"
	::= { confFanSpecialModesEntry 7043 }

fan2PowerConsumption OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan 2 power consumption"
	::= { confFanSpecialModesEntry 7044 }

fan2RpmSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan 2 rpm speed"
	::= { confFanSpecialModesEntry 7045 }

fan2CurrentConsumption OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan 2 current consumption"
	::= { confFanSpecialModesEntry 7046 }

fan3MinSpeedCWMode OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan3 min speed CW mode"
	::= { confFanSpecialModesEntry 7142 }

confAirLouverTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfAirLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confAirLouver"
	::= { confAirLouver 1 }

confAirLouverEntry OBJECT-TYPE
	SYNTAX ConfAirLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confAirLouver"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confAirLouverTable 1 }

ConfAirLouverEntry ::= SEQUENCE {
	louver1ConfigActive Unsigned32,
	louver1DigitalOut Unsigned32
}

louver1ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"louver1 config active"
	::= { confAirLouverEntry 7200 }

louver1DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"louver1 digital out"
	::= { confAirLouverEntry 7209 }

confAEfilterTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfAEfilterEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confAEfilter"
	::= { confAEfilter 1 }

confAEfilterEntry OBJECT-TYPE
	SYNTAX ConfAEfilterEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confAEfilter"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confAEfilterTable 1 }

ConfAEfilterEntry ::= SEQUENCE {
	filter1ConfigurationActive Unsigned32,
	filter1CommonAlarmConfigured Unsigned32,
	filter1ActionOnAlarm Unsigned32,
	filter1Purpose Unsigned32,
	filter1DigitalAlarmOutput Unsigned32,
	filter2ConfigurationActive Unsigned32,
	filter2CommonAlarmConfigured Unsigned32,
	filter2ActionOnAlarm Unsigned32,
	filter2Purpose Unsigned32,
	filter2DigitalAlarmOutput Unsigned32,
	filter2AlarmDelay Unsigned32,
	filter3ConfigurationActive Unsigned32,
	filter3CommonAlarmConfigured Unsigned32,
	filter3ActionOnAlarm Unsigned32,
	filter3Purpose Unsigned32,
	filter3DigitalAlarmOutput Unsigned32,
	filter3AlarmDelay Unsigned32
}

filter1ConfigurationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Filter 1 configuration active"
	::= { confAEfilterEntry 11000 }

filter1CommonAlarmConfigured OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Filter 1 common alarm configured"
	::= { confAEfilterEntry 11002 }

filter1ActionOnAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Filter 1 action on alarm"
	::= { confAEfilterEntry 11003 }

filter1Purpose OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Filter 1 purpose"
	::= { confAEfilterEntry 11008 }

filter1DigitalAlarmOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Filter 1 digital alarm output"
	::= { confAEfilterEntry 11011 }

filter2ConfigurationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Filter 2 configuration active"
	::= { confAEfilterEntry 11100 }

filter2CommonAlarmConfigured OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Filter 2 common alarm configured"
	::= { confAEfilterEntry 11102 }

filter2ActionOnAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Filter 2 action on alarm"
	::= { confAEfilterEntry 11103 }

filter2Purpose OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Filter 2 purpose"
	::= { confAEfilterEntry 11108 }

filter2DigitalAlarmOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Filter 2 digital alarm output"
	::= { confAEfilterEntry 11111 }

filter2AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Filter 2 alarm delay"
	::= { confAEfilterEntry 11112 }

filter3ConfigurationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Filter 3 configuration active"
	::= { confAEfilterEntry 11200 }

filter3CommonAlarmConfigured OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Filter 3 common alarm configured"
	::= { confAEfilterEntry 11202 }

filter3ActionOnAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Filter 3 action on alarm"
	::= { confAEfilterEntry 11203 }

filter3Purpose OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Filter 3 purpose"
	::= { confAEfilterEntry 11208 }

filter3DigitalAlarmOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Filter 3 digital alarm output"
	::= { confAEfilterEntry 11211 }

filter3AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Filter 3 alarm delay"
	::= { confAEfilterEntry 11212 }

confSensor1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor1"
	::= { confSensor1 1 }

confSensor1Entry OBJECT-TYPE
	SYNTAX ConfSensor1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor1Table 1 }

ConfSensor1Entry ::= SEQUENCE {
	sensor1ConfigActive Unsigned32,
	sensor1DefectCommonAlarmConfig Unsigned32,
	sensor1LimitCommonAlarmConfig Unsigned32,
	sensor1PurposeUse Unsigned32,
	sensor1Type Unsigned32,
	sensor1AnalogInput Unsigned32,
	sensor1MinValue Integer32,
	sensor1MaxValue Integer32,
	sensor1MinPhysValue Integer32,
	sensor1MaxPhysValue Integer32,
	sensor1Tolerance Unsigned32,
	sensor1AlarmPriorities Unsigned32,
	sensor1FailureAlarmPriorities Unsigned32
}

sensor1ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 config. active"
	::= { confSensor1Entry 2300 }

sensor1DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 defect common alarm config"
	::= { confSensor1Entry 2303 }

sensor1LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 limit common alarm config"
	::= { confSensor1Entry 2304 }

sensor1PurposeUse OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 purpose/use"
	::= { confSensor1Entry 2308 }

sensor1Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 type"
	::= { confSensor1Entry 2309 }

sensor1AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 analog input"
	::= { confSensor1Entry 2310 }

sensor1MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 min value"
	::= { confSensor1Entry 2311 }

sensor1MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 max value"
	::= { confSensor1Entry 2312 }

sensor1MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 min phys. value"
	::= { confSensor1Entry 2313 }

sensor1MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 max phys. value"
	::= { confSensor1Entry 2314 }

sensor1Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 tolerance"
	::= { confSensor1Entry 2315 }

sensor1AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 alarm priorities"
	::= { confSensor1Entry 2316 }

sensor1FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 failure alarm priorities"
	::= { confSensor1Entry 2318 }

confSensor2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor2"
	::= { confSensor2 1 }

confSensor2Entry OBJECT-TYPE
	SYNTAX ConfSensor2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor2Table 1 }

ConfSensor2Entry ::= SEQUENCE {
	sensor2ConfigActive Unsigned32,
	sensor2DefectCommonAlarmConfig Unsigned32,
	sensor2LimitCommonAlarmConfig Unsigned32,
	sensor2Purpose Unsigned32,
	sensor2Type Unsigned32,
	sensor2AnalogInput Unsigned32,
	sensor2MinValue Integer32,
	sensor2MaxValue Integer32,
	sensor2MinPhysValue Integer32,
	sensor2MaxPhysValue Integer32,
	sensor2Tolerance Unsigned32,
	sensor2AlarmPriorities Unsigned32,
	sensor2FailureAlarmPriorities Unsigned32
}

sensor2ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 config. active"
	::= { confSensor2Entry 2400 }

sensor2DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 defect common alarm config"
	::= { confSensor2Entry 2403 }

sensor2LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 limit common alarm config"
	::= { confSensor2Entry 2404 }

sensor2Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 purpose"
	::= { confSensor2Entry 2408 }

sensor2Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 type"
	::= { confSensor2Entry 2409 }

sensor2AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 analog input"
	::= { confSensor2Entry 2410 }

sensor2MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 min value"
	::= { confSensor2Entry 2411 }

sensor2MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 max value"
	::= { confSensor2Entry 2412 }

sensor2MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 min phys. value"
	::= { confSensor2Entry 2413 }

sensor2MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 max phys. value"
	::= { confSensor2Entry 2414 }

sensor2Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 tolerance"
	::= { confSensor2Entry 2415 }

sensor2AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 alarm priorities"
	::= { confSensor2Entry 2416 }

sensor2FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 failure alarm priorities"
	::= { confSensor2Entry 2418 }

confSensor3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor3"
	::= { confSensor3 1 }

confSensor3Entry OBJECT-TYPE
	SYNTAX ConfSensor3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor3Table 1 }

ConfSensor3Entry ::= SEQUENCE {
	sensor3ConfigActive Unsigned32,
	sensor3DefectCommonAlarmConfig Unsigned32,
	sensor3LimitCommonAlarmConfig Unsigned32,
	sensor3Purpose Unsigned32,
	sensor3Type Unsigned32,
	sensor3AnalogInput Unsigned32,
	sensor3MinValue Integer32,
	sensor3MaxValue Integer32,
	sensor3MinPhysValue Integer32,
	sensor3MaxPhysValue Integer32,
	sensor3Tolerance Unsigned32,
	sensor3AlarmPriorities Unsigned32,
	sensor3FailureAlarmPriorities Unsigned32
}

sensor3ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 config. active"
	::= { confSensor3Entry 2500 }

sensor3DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 defect common alarm config"
	::= { confSensor3Entry 2503 }

sensor3LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 limit common alarm config"
	::= { confSensor3Entry 2504 }

sensor3Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 purpose"
	::= { confSensor3Entry 2508 }

sensor3Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 type"
	::= { confSensor3Entry 2509 }

sensor3AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 analog input"
	::= { confSensor3Entry 2510 }

sensor3MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 min value"
	::= { confSensor3Entry 2511 }

sensor3MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 max value"
	::= { confSensor3Entry 2512 }

sensor3MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 min phys. value"
	::= { confSensor3Entry 2513 }

sensor3MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 max phys. value"
	::= { confSensor3Entry 2514 }

sensor3Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 tolerance"
	::= { confSensor3Entry 2515 }

sensor3AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 alarm priorities"
	::= { confSensor3Entry 2516 }

sensor3FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 failure alarm priorities"
	::= { confSensor3Entry 2518 }

confSensor4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor4"
	::= { confSensor4 1 }

confSensor4Entry OBJECT-TYPE
	SYNTAX ConfSensor4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor4Table 1 }

ConfSensor4Entry ::= SEQUENCE {
	sensor4ConfigActive Unsigned32,
	sensor4DefectCommonAlarmConfig Unsigned32,
	sensor4LimitCommonAlarmConfig Unsigned32,
	sensor4Purpose Unsigned32,
	sensor4Type Unsigned32,
	sensor4AnalogInput Unsigned32,
	sensor4MinValue Integer32,
	sensor4MaxValue Integer32,
	sensor4MinPhysValue Integer32,
	sensor4MaxPhysValue Integer32,
	sensor4Tolerance Unsigned32,
	sensor4AlarmPriorities Unsigned32,
	sensor4FailureAlarmPriorities Unsigned32
}

sensor4ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 config. active"
	::= { confSensor4Entry 2600 }

sensor4DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 defect common alarm config"
	::= { confSensor4Entry 2603 }

sensor4LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 limit common alarm config"
	::= { confSensor4Entry 2604 }

sensor4Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 purpose"
	::= { confSensor4Entry 2608 }

sensor4Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 type"
	::= { confSensor4Entry 2609 }

sensor4AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 analog input"
	::= { confSensor4Entry 2610 }

sensor4MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 min value"
	::= { confSensor4Entry 2611 }

sensor4MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 max value"
	::= { confSensor4Entry 2612 }

sensor4MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 min phys. value"
	::= { confSensor4Entry 2613 }

sensor4MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 max phys. value"
	::= { confSensor4Entry 2614 }

sensor4Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 tolerance"
	::= { confSensor4Entry 2615 }

sensor4AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 alarm priorities"
	::= { confSensor4Entry 2616 }

sensor4FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 failure alarm priorities"
	::= { confSensor4Entry 2618 }

confSensor5Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor5"
	::= { confSensor5 1 }

confSensor5Entry OBJECT-TYPE
	SYNTAX ConfSensor5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor5"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor5Table 1 }

ConfSensor5Entry ::= SEQUENCE {
	sensor5ConfigActive Unsigned32,
	sensor5DefectCommonAlarmConfig Unsigned32,
	sensor5LimitCommonAlarmConfig Unsigned32,
	sensor5Purpose Unsigned32,
	sensor5Type Unsigned32,
	sensor5AnalogInput Unsigned32,
	sensor5MinValue Integer32,
	sensor5MaxValue Integer32,
	sensor5MinPhysValue Integer32,
	sensor5MaxPhysValue Integer32,
	sensor5Tolerance Unsigned32,
	sensor5AlarmPriorities Unsigned32,
	sensor5FailureAlarmPriorities Unsigned32
}

sensor5ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 config. active"
	::= { confSensor5Entry 2700 }

sensor5DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 defect common alarm config"
	::= { confSensor5Entry 2703 }

sensor5LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 limit common alarm config"
	::= { confSensor5Entry 2704 }

sensor5Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 purpose"
	::= { confSensor5Entry 2708 }

sensor5Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 type"
	::= { confSensor5Entry 2709 }

sensor5AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 analog input"
	::= { confSensor5Entry 2710 }

sensor5MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 min value"
	::= { confSensor5Entry 2711 }

sensor5MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 max value"
	::= { confSensor5Entry 2712 }

sensor5MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 min phys. value"
	::= { confSensor5Entry 2713 }

sensor5MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 max phys. value"
	::= { confSensor5Entry 2714 }

sensor5Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 tolerance"
	::= { confSensor5Entry 2715 }

sensor5AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 alarm priorities"
	::= { confSensor5Entry 2716 }

sensor5FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 failure alarm priorities"
	::= { confSensor5Entry 2718 }

confSensor6Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor6"
	::= { confSensor6 1 }

confSensor6Entry OBJECT-TYPE
	SYNTAX ConfSensor6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor6"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor6Table 1 }

ConfSensor6Entry ::= SEQUENCE {
	sensor6ConfigActive Unsigned32,
	sensor6DefectCommonAlarmConfig Unsigned32,
	sensor6LimitCommonAlarmConfig Unsigned32,
	sensor6Purpose Unsigned32,
	sensor6Type Unsigned32,
	sensor6AnalogInput Unsigned32,
	sensor6MinValue Integer32,
	sensor6MaxValue Integer32,
	sensor6MinPhysValue Integer32,
	sensor6MaxPhysValue Integer32,
	sensor6Tolerance Unsigned32,
	sensor6AlarmPriorities Unsigned32,
	sensor6FailureAlarmPriorities Unsigned32
}

sensor6ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 config. active"
	::= { confSensor6Entry 2800 }

sensor6DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 defect common alarm config"
	::= { confSensor6Entry 2803 }

sensor6LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 limit common alarm config"
	::= { confSensor6Entry 2804 }

sensor6Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 purpose"
	::= { confSensor6Entry 2808 }

sensor6Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 type"
	::= { confSensor6Entry 2809 }

sensor6AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 analog input"
	::= { confSensor6Entry 2810 }

sensor6MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 min value"
	::= { confSensor6Entry 2811 }

sensor6MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 max value"
	::= { confSensor6Entry 2812 }

sensor6MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 min phys. value"
	::= { confSensor6Entry 2813 }

sensor6MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 max phys. value"
	::= { confSensor6Entry 2814 }

sensor6Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 tolerance"
	::= { confSensor6Entry 2815 }

sensor6AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 alarm priorities"
	::= { confSensor6Entry 2816 }

sensor6FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 failure alarm priorities"
	::= { confSensor6Entry 2818 }

confSensor7Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor7"
	::= { confSensor7 1 }

confSensor7Entry OBJECT-TYPE
	SYNTAX ConfSensor7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor7"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor7Table 1 }

ConfSensor7Entry ::= SEQUENCE {
	sensor7ConfigActive Unsigned32,
	sensor7DefectCommonAlarmConfig Unsigned32,
	sensor7LimitCommonAlarmConfig Unsigned32,
	sensor7Purpose Unsigned32,
	sensor7Type Unsigned32,
	sensor7AnalogInput Unsigned32,
	sensor7MinValue Integer32,
	sensor7MaxValue Integer32,
	sensor7MinPhysValue Integer32,
	sensor7MaxPhysValue Integer32,
	sensor7Tolerance Unsigned32,
	sensor7AlarmPriorities Unsigned32,
	sensor7FailureAlarmPriorities Unsigned32
}

sensor7ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 config. active"
	::= { confSensor7Entry 2900 }

sensor7DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 defect common alarm config"
	::= { confSensor7Entry 2903 }

sensor7LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 limit common alarm config"
	::= { confSensor7Entry 2904 }

sensor7Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 purpose"
	::= { confSensor7Entry 2908 }

sensor7Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 type"
	::= { confSensor7Entry 2909 }

sensor7AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 analog input"
	::= { confSensor7Entry 2910 }

sensor7MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 min value"
	::= { confSensor7Entry 2911 }

sensor7MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 max value"
	::= { confSensor7Entry 2912 }

sensor7MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 min phys. value"
	::= { confSensor7Entry 2913 }

sensor7MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 max phys. value"
	::= { confSensor7Entry 2914 }

sensor7Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 tolerance"
	::= { confSensor7Entry 2915 }

sensor7AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 alarm priorities"
	::= { confSensor7Entry 2916 }

sensor7FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 failure alarm priorities"
	::= { confSensor7Entry 2918 }

confSensor8Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor8"
	::= { confSensor8 1 }

confSensor8Entry OBJECT-TYPE
	SYNTAX ConfSensor8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor8"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor8Table 1 }

ConfSensor8Entry ::= SEQUENCE {
	sensor8ConfigActive Unsigned32,
	sensor8DefectCommonAlarmConfig Unsigned32,
	sensor8LimitCommonAlarmConfig Unsigned32,
	sensor8Purpose Unsigned32,
	sensor8Type Unsigned32,
	sensor8AnalogInput Unsigned32,
	sensor8MinValue Integer32,
	sensor8MaxValue Integer32,
	sensor8MinPhysValue Integer32,
	sensor8MaxPhysValue Integer32,
	sensor8Tolerance Unsigned32,
	sensor8AlarmPriorities Unsigned32,
	sensor8FailureAlarmPriorities Unsigned32
}

sensor8ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 config. active"
	::= { confSensor8Entry 3000 }

sensor8DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 defect common alarm config"
	::= { confSensor8Entry 3003 }

sensor8LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 limit common alarm config"
	::= { confSensor8Entry 3004 }

sensor8Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 purpose"
	::= { confSensor8Entry 3008 }

sensor8Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 type"
	::= { confSensor8Entry 3009 }

sensor8AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 analog input"
	::= { confSensor8Entry 3010 }

sensor8MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 min value"
	::= { confSensor8Entry 3011 }

sensor8MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 max value"
	::= { confSensor8Entry 3012 }

sensor8MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 min phys. value"
	::= { confSensor8Entry 3013 }

sensor8MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 max phys. value"
	::= { confSensor8Entry 3014 }

sensor8Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 tolerance"
	::= { confSensor8Entry 3015 }

sensor8AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 alarm priorities"
	::= { confSensor8Entry 3016 }

sensor8FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 failure alarm priorities"
	::= { confSensor8Entry 3018 }

confSensor9Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor9"
	::= { confSensor9 1 }

confSensor9Entry OBJECT-TYPE
	SYNTAX ConfSensor9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor9"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor9Table 1 }

ConfSensor9Entry ::= SEQUENCE {
	sensor9ConfigActive Unsigned32,
	sensor9DefectCommonAlarmConfig Unsigned32,
	sensor9LimitCommonAlarmConfig Unsigned32,
	sensor9Purpose Unsigned32,
	sensor9Type Unsigned32,
	sensor9AnalogInput Unsigned32,
	sensor9MinValue Integer32,
	sensor9MaxValue Integer32,
	sensor9MinPhysValue Integer32,
	sensor9MaxPhysValue Integer32,
	sensor9Tolerance Unsigned32,
	sensor9AlarmPriorities Unsigned32,
	sensor9FailureAlarmPriorities Unsigned32
}

sensor9ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 config. active"
	::= { confSensor9Entry 3100 }

sensor9DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 defect common alarm config"
	::= { confSensor9Entry 3103 }

sensor9LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 limit common alarm config"
	::= { confSensor9Entry 3104 }

sensor9Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 purpose"
	::= { confSensor9Entry 3108 }

sensor9Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 type"
	::= { confSensor9Entry 3109 }

sensor9AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 analog input"
	::= { confSensor9Entry 3110 }

sensor9MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 min value"
	::= { confSensor9Entry 3111 }

sensor9MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 max value"
	::= { confSensor9Entry 3112 }

sensor9MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 min phys. value"
	::= { confSensor9Entry 3113 }

sensor9MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 max phys. value"
	::= { confSensor9Entry 3114 }

sensor9Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 tolerance"
	::= { confSensor9Entry 3115 }

sensor9AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 alarm priorities"
	::= { confSensor9Entry 3116 }

sensor9FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 failure alarm priorities"
	::= { confSensor9Entry 3118 }

confSensor10Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor10"
	::= { confSensor10 1 }

confSensor10Entry OBJECT-TYPE
	SYNTAX ConfSensor10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor10"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor10Table 1 }

ConfSensor10Entry ::= SEQUENCE {
	sensor10ConfigActive Unsigned32,
	sensor10DefectCommonAlarmConfig Unsigned32,
	sensor10LimitCommonAlarmConfig Unsigned32,
	sensor10Purpose Unsigned32,
	sensor10Type Unsigned32,
	sensor10AnalogInput Unsigned32,
	sensor10MinValue Integer32,
	sensor10MaxValue Integer32,
	sensor10MinPhysValue Integer32,
	sensor10MaxPhysValue Integer32,
	sensor10Tolerance Unsigned32,
	sensor10AlarmPriorities Unsigned32,
	sensor10FailureAlarmPriorities Unsigned32
}

sensor10ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 config. active"
	::= { confSensor10Entry 3200 }

sensor10DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 defect common alarm config"
	::= { confSensor10Entry 3203 }

sensor10LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 limit common alarm config"
	::= { confSensor10Entry 3204 }

sensor10Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 purpose"
	::= { confSensor10Entry 3208 }

sensor10Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 type"
	::= { confSensor10Entry 3209 }

sensor10AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 analog input"
	::= { confSensor10Entry 3210 }

sensor10MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 min value"
	::= { confSensor10Entry 3211 }

sensor10MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 max value"
	::= { confSensor10Entry 3212 }

sensor10MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 min phys. value"
	::= { confSensor10Entry 3213 }

sensor10MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 max phys. value"
	::= { confSensor10Entry 3214 }

sensor10Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 tolerance"
	::= { confSensor10Entry 3215 }

sensor10AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 alarm priorities"
	::= { confSensor10Entry 3216 }

sensor10FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 failure alarm priorities"
	::= { confSensor10Entry 3218 }

confSensor11Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor11Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor11"
	::= { confSensor11 1 }

confSensor11Entry OBJECT-TYPE
	SYNTAX ConfSensor11Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor11"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor11Table 1 }

ConfSensor11Entry ::= SEQUENCE {
	sensor11ConfigActive Unsigned32,
	sensor11DefectCommonAlarmConfig Unsigned32,
	sensor11LimitCommonAlarmConfig Unsigned32,
	sensor11Purpose Unsigned32,
	sensor11Type Unsigned32,
	sensor11AnalogInput Unsigned32,
	sensor11MinValue Integer32,
	sensor11MaxValue Integer32,
	sensor11MinPhysValue Integer32,
	sensor11MaxPhysValue Integer32,
	sensor11Tolerance Unsigned32,
	sensor11AlarmPriorities Unsigned32,
	sensor11FailureAlarmPriorities Unsigned32
}

sensor11ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 config. active"
	::= { confSensor11Entry 3300 }

sensor11DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 defect common alarm config"
	::= { confSensor11Entry 3303 }

sensor11LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 limit common alarm config"
	::= { confSensor11Entry 3304 }

sensor11Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 purpose"
	::= { confSensor11Entry 3308 }

sensor11Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 type"
	::= { confSensor11Entry 3309 }

sensor11AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 analog input"
	::= { confSensor11Entry 3310 }

sensor11MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 min value"
	::= { confSensor11Entry 3311 }

sensor11MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 max value"
	::= { confSensor11Entry 3312 }

sensor11MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 min phys. value"
	::= { confSensor11Entry 3313 }

sensor11MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 max phys. value"
	::= { confSensor11Entry 3314 }

sensor11Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 tolerance"
	::= { confSensor11Entry 3315 }

sensor11AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 alarm priorities"
	::= { confSensor11Entry 3316 }

sensor11FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 failure alarm priorities"
	::= { confSensor11Entry 3318 }

confSensor12Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor12Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor12"
	::= { confSensor12 1 }

confSensor12Entry OBJECT-TYPE
	SYNTAX ConfSensor12Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor12"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor12Table 1 }

ConfSensor12Entry ::= SEQUENCE {
	sensor12ConfigActive Unsigned32,
	sensor12DefectCommonAlarmConfig Unsigned32,
	sensor12LimitCommonAlarmConfig Unsigned32,
	sensor12Purpose Unsigned32,
	sensor12Type Unsigned32,
	sensor12AnalogInput Unsigned32,
	sensor12MinValue Integer32,
	sensor12MaxValue Integer32,
	sensor12MinPhysValue Integer32,
	sensor12MaxPhysValue Integer32,
	sensor12Tolerance Unsigned32,
	sensor12AlarmPriorities Unsigned32,
	sensor12FailureAlarmPriorities Unsigned32
}

sensor12ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 config. active"
	::= { confSensor12Entry 3400 }

sensor12DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 defect common alarm config"
	::= { confSensor12Entry 3403 }

sensor12LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 limit common alarm config"
	::= { confSensor12Entry 3404 }

sensor12Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 purpose"
	::= { confSensor12Entry 3408 }

sensor12Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 type"
	::= { confSensor12Entry 3409 }

sensor12AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 analog input"
	::= { confSensor12Entry 3410 }

sensor12MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 min value"
	::= { confSensor12Entry 3411 }

sensor12MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 max value"
	::= { confSensor12Entry 3412 }

sensor12MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 min phys. value"
	::= { confSensor12Entry 3413 }

sensor12MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 max phys. value"
	::= { confSensor12Entry 3414 }

sensor12Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 tolerance"
	::= { confSensor12Entry 3415 }

sensor12AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 alarm priorities"
	::= { confSensor12Entry 3416 }

sensor12FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 failure alarm priorities"
	::= { confSensor12Entry 3418 }

confSensor13Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor13Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor13"
	::= { confSensor13 1 }

confSensor13Entry OBJECT-TYPE
	SYNTAX ConfSensor13Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor13"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor13Table 1 }

ConfSensor13Entry ::= SEQUENCE {
	sensor13ConfigActive Unsigned32,
	sensor13DefectCommonAlarmConfig Unsigned32,
	sensor13LimitCommonAlarmConfig Unsigned32,
	sensor13Purpose Unsigned32,
	sensor13Type Unsigned32,
	sensor13AnalogInput Unsigned32,
	sensor13MinValue Integer32,
	sensor13MaxValue Integer32,
	sensor13MinPhysValue Integer32,
	sensor13MaxPhysValue Integer32,
	sensor13Tolerance Unsigned32,
	sensor13AlarmPriorities Unsigned32,
	sensor13FailureAlarmPriorities Unsigned32
}

sensor13ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 config. active"
	::= { confSensor13Entry 3500 }

sensor13DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 defect common alarm config"
	::= { confSensor13Entry 3503 }

sensor13LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 limit common alarm config"
	::= { confSensor13Entry 3504 }

sensor13Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 purpose"
	::= { confSensor13Entry 3508 }

sensor13Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 type"
	::= { confSensor13Entry 3509 }

sensor13AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 analog input"
	::= { confSensor13Entry 3510 }

sensor13MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 min value"
	::= { confSensor13Entry 3511 }

sensor13MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 max value"
	::= { confSensor13Entry 3512 }

sensor13MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 min phys. value"
	::= { confSensor13Entry 3513 }

sensor13MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 max phys. value"
	::= { confSensor13Entry 3514 }

sensor13Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 tolerance"
	::= { confSensor13Entry 3515 }

sensor13AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 alarm priorities"
	::= { confSensor13Entry 3516 }

sensor13FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 failure alarm priorities"
	::= { confSensor13Entry 3518 }

confSensor14Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor14Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor14"
	::= { confSensor14 1 }

confSensor14Entry OBJECT-TYPE
	SYNTAX ConfSensor14Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor14"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor14Table 1 }

ConfSensor14Entry ::= SEQUENCE {
	sensor14ConfigActive Unsigned32,
	sensor14DefectCommonAlarmConfig Unsigned32,
	sensor14LimitCommonAlarmConfig Unsigned32,
	sensor14Purpose Unsigned32,
	sensor14Type Unsigned32,
	sensor14AnalogInput Unsigned32,
	sensor14MinValue Integer32,
	sensor14MaxValue Integer32,
	sensor14MinPhysValue Integer32,
	sensor14MaxPhysValue Integer32,
	sensor14Tolerance Unsigned32,
	sensor14AlarmPriorities Unsigned32,
	sensor14FailureAlarmPriorities Unsigned32
}

sensor14ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 config. active"
	::= { confSensor14Entry 3600 }

sensor14DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 defect common alarm config"
	::= { confSensor14Entry 3603 }

sensor14LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 limit common alarm config"
	::= { confSensor14Entry 3604 }

sensor14Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 purpose"
	::= { confSensor14Entry 3608 }

sensor14Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 type"
	::= { confSensor14Entry 3609 }

sensor14AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 analog input"
	::= { confSensor14Entry 3610 }

sensor14MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 min value"
	::= { confSensor14Entry 3611 }

sensor14MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 max value"
	::= { confSensor14Entry 3612 }

sensor14MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 min phys. value"
	::= { confSensor14Entry 3613 }

sensor14MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 max phys. value"
	::= { confSensor14Entry 3614 }

sensor14Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 tolerance"
	::= { confSensor14Entry 3615 }

sensor14AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 alarm priorities"
	::= { confSensor14Entry 3616 }

sensor14FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 failure alarm priorities"
	::= { confSensor14Entry 3618 }

confSensor15Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor15Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor15"
	::= { confSensor15 1 }

confSensor15Entry OBJECT-TYPE
	SYNTAX ConfSensor15Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor15"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor15Table 1 }

ConfSensor15Entry ::= SEQUENCE {
	sensor15ConfigActive Unsigned32,
	sensor15DefectCommonAlarmConfig Unsigned32,
	sensor15LimitCommonAlarmConfig Unsigned32,
	sensor15Purpose Unsigned32,
	sensor15Type Unsigned32,
	sensor15AnalogInput Unsigned32,
	sensor15MinValue Integer32,
	sensor15MaxValue Integer32,
	sensor15MinPhysValue Integer32,
	sensor15MaxPhysValue Integer32,
	sensor15Tolerance Unsigned32,
	sensor15AlarmPriorities Unsigned32,
	sensor15FailureAlarmPriorities Unsigned32
}

sensor15ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 config. active"
	::= { confSensor15Entry 3700 }

sensor15DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 defect common alarm config"
	::= { confSensor15Entry 3703 }

sensor15LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 limit common alarm config"
	::= { confSensor15Entry 3704 }

sensor15Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 purpose"
	::= { confSensor15Entry 3708 }

sensor15Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 type"
	::= { confSensor15Entry 3709 }

sensor15AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 analog input"
	::= { confSensor15Entry 3710 }

sensor15MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 min value"
	::= { confSensor15Entry 3711 }

sensor15MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 max value"
	::= { confSensor15Entry 3712 }

sensor15MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 min phys. value"
	::= { confSensor15Entry 3713 }

sensor15MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 max phys. value"
	::= { confSensor15Entry 3714 }

sensor15Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 tolerance"
	::= { confSensor15Entry 3715 }

sensor15AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 alarm priorities"
	::= { confSensor15Entry 3716 }

sensor15FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 failure alarm priorities"
	::= { confSensor15Entry 3718 }

confSensor16Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor16Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor16"
	::= { confSensor16 1 }

confSensor16Entry OBJECT-TYPE
	SYNTAX ConfSensor16Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor16"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor16Table 1 }

ConfSensor16Entry ::= SEQUENCE {
	sensor16ConfigActive Unsigned32,
	sensor16DefectCommonAlarmConfig Unsigned32,
	sensor16LimitCommonAlarmConfig Unsigned32,
	sensor16Purpose Unsigned32,
	sensor16Type Unsigned32,
	sensor16AnalogInput Unsigned32,
	sensor16MinValue Integer32,
	sensor16MaxValue Integer32,
	sensor16MinPhysValue Integer32,
	sensor16MaxPhysValue Integer32,
	sensor16Tolerance Unsigned32,
	sensor16AlarmPriorities Unsigned32,
	sensor16FailureAlarmPriorities Unsigned32
}

sensor16ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 config. active"
	::= { confSensor16Entry 3800 }

sensor16DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 defect common alarm config"
	::= { confSensor16Entry 3803 }

sensor16LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 limit common alarm config"
	::= { confSensor16Entry 3804 }

sensor16Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 purpose"
	::= { confSensor16Entry 3808 }

sensor16Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 type"
	::= { confSensor16Entry 3809 }

sensor16AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 analog input"
	::= { confSensor16Entry 3810 }

sensor16MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 min value"
	::= { confSensor16Entry 3811 }

sensor16MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 max value"
	::= { confSensor16Entry 3812 }

sensor16MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 min phys. value"
	::= { confSensor16Entry 3813 }

sensor16MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 max phys. value"
	::= { confSensor16Entry 3814 }

sensor16Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 tolerance"
	::= { confSensor16Entry 3815 }

sensor16AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 alarm priorities"
	::= { confSensor16Entry 3816 }

sensor16FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 failure alarm priorities"
	::= { confSensor16Entry 3818 }

confSensor17Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor17Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor17"
	::= { confSensor17 1 }

confSensor17Entry OBJECT-TYPE
	SYNTAX ConfSensor17Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor17"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor17Table 1 }

ConfSensor17Entry ::= SEQUENCE {
	sensor17ConfigActive Unsigned32,
	sensor17DefectCommonAlarmConfig Unsigned32,
	sensor17LimitCommonAlarmConfig Unsigned32,
	sensor17Purpose Unsigned32,
	sensor17Type Unsigned32,
	sensor17AnalogInput Unsigned32,
	sensor17MinValue Integer32,
	sensor17MaxValue Integer32,
	sensor17MinPhysValue Integer32,
	sensor17MaxPhysValue Integer32,
	sensor17Tolerance Unsigned32,
	sensor17AlarmPriorities Unsigned32,
	sensor17FailureAlarmPriorities Unsigned32
}

sensor17ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 config. active"
	::= { confSensor17Entry 3900 }

sensor17DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 defect common alarm config"
	::= { confSensor17Entry 3903 }

sensor17LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 limit common alarm config"
	::= { confSensor17Entry 3904 }

sensor17Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 purpose"
	::= { confSensor17Entry 3908 }

sensor17Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 type"
	::= { confSensor17Entry 3909 }

sensor17AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 analog input"
	::= { confSensor17Entry 3910 }

sensor17MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 min value"
	::= { confSensor17Entry 3911 }

sensor17MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 max value"
	::= { confSensor17Entry 3912 }

sensor17MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 min phys. value"
	::= { confSensor17Entry 3913 }

sensor17MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 max phys. value"
	::= { confSensor17Entry 3914 }

sensor17Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 tolerance"
	::= { confSensor17Entry 3915 }

sensor17AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 alarm priorities"
	::= { confSensor17Entry 3916 }

sensor17FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 failure alarm priorities"
	::= { confSensor17Entry 3918 }

confSensor18Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor18Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor18"
	::= { confSensor18 1 }

confSensor18Entry OBJECT-TYPE
	SYNTAX ConfSensor18Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor18"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor18Table 1 }

ConfSensor18Entry ::= SEQUENCE {
	sensor18ConfigActive Unsigned32,
	sensor18DefectCommonAlarmConfig Unsigned32,
	sensor18LimitCommonAlarmConfig Unsigned32,
	sensor18Purpose Unsigned32,
	sensor18Type Unsigned32,
	sensor18AnalogInput Unsigned32,
	sensor18MinValue Integer32,
	sensor18MaxValue Integer32,
	sensor18MinPhysValue Integer32,
	sensor18MaxPhysValue Integer32,
	sensor18Tolerance Unsigned32,
	sensor18AlarmPriorities Unsigned32,
	sensor18FailureAlarmPriorities Unsigned32
}

sensor18ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 config. active"
	::= { confSensor18Entry 4000 }

sensor18DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 defect common alarm config"
	::= { confSensor18Entry 4003 }

sensor18LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 limit common alarm config"
	::= { confSensor18Entry 4004 }

sensor18Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 purpose"
	::= { confSensor18Entry 4008 }

sensor18Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 type"
	::= { confSensor18Entry 4009 }

sensor18AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 analog input"
	::= { confSensor18Entry 4010 }

sensor18MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 min value"
	::= { confSensor18Entry 4011 }

sensor18MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 max value"
	::= { confSensor18Entry 4012 }

sensor18MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 min phys. value"
	::= { confSensor18Entry 4013 }

sensor18MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 max phys. value"
	::= { confSensor18Entry 4014 }

sensor18Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 tolerance"
	::= { confSensor18Entry 4015 }

sensor18AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 alarm priorities"
	::= { confSensor18Entry 4016 }

sensor18FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 failure alarm priorities"
	::= { confSensor18Entry 4018 }

confSensor19Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor19Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor19"
	::= { confSensor19 1 }

confSensor19Entry OBJECT-TYPE
	SYNTAX ConfSensor19Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor19"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor19Table 1 }

ConfSensor19Entry ::= SEQUENCE {
	sensor19ConfigActive Unsigned32,
	sensor19DefectCommonAlarmConfig Unsigned32,
	sensor19LimitCommonAlarmConfig Unsigned32,
	sensor19Purpose Unsigned32,
	sensor19Type Unsigned32,
	sensor19AnalogInput Unsigned32,
	sensor19MinValue Integer32,
	sensor19MaxValue Integer32,
	sensor19MinPhysValue Integer32,
	sensor19MaxPhysValue Integer32,
	sensor19Tolerance Unsigned32,
	sensor19AlarmPriorities Unsigned32,
	sensor19FailureAlarmPriorities Unsigned32
}

sensor19ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 config. active"
	::= { confSensor19Entry 4100 }

sensor19DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 defect common alarm config"
	::= { confSensor19Entry 4103 }

sensor19LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 limit common alarm config"
	::= { confSensor19Entry 4104 }

sensor19Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 purpose"
	::= { confSensor19Entry 4108 }

sensor19Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 type"
	::= { confSensor19Entry 4109 }

sensor19AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 analog input"
	::= { confSensor19Entry 4110 }

sensor19MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 min value"
	::= { confSensor19Entry 4111 }

sensor19MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 max value"
	::= { confSensor19Entry 4112 }

sensor19MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 min phys. value"
	::= { confSensor19Entry 4113 }

sensor19MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 max phys. value"
	::= { confSensor19Entry 4114 }

sensor19Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 tolerance"
	::= { confSensor19Entry 4115 }

sensor19AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 alarm priorities"
	::= { confSensor19Entry 4116 }

sensor19FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 failure alarm priorities"
	::= { confSensor19Entry 4118 }

confSensor20Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor20Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor20"
	::= { confSensor20 1 }

confSensor20Entry OBJECT-TYPE
	SYNTAX ConfSensor20Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor20"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor20Table 1 }

ConfSensor20Entry ::= SEQUENCE {
	sensor20ConfigActive Unsigned32,
	sensor20DefectCommonAlarmConfig Unsigned32,
	sensor20LimitCommonAlarmConfig Unsigned32,
	sensor20Purpose Unsigned32,
	sensor20Type Unsigned32,
	sensor20AnalogInput Unsigned32,
	sensor20MinValue Integer32,
	sensor20MaxValue Integer32,
	sensor20MinPhysValue Integer32,
	sensor20MaxPhysValue Integer32,
	sensor20Tolerance Unsigned32,
	sensor20AlarmPriorities Unsigned32,
	sensor20FailureAlarmPriorities Unsigned32
}

sensor20ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 config. active"
	::= { confSensor20Entry 4200 }

sensor20DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 defect common alarm config"
	::= { confSensor20Entry 4203 }

sensor20LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 limit common alarm config"
	::= { confSensor20Entry 4204 }

sensor20Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 purpose"
	::= { confSensor20Entry 4208 }

sensor20Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 type"
	::= { confSensor20Entry 4209 }

sensor20AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 analog input"
	::= { confSensor20Entry 4210 }

sensor20MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 min value"
	::= { confSensor20Entry 4211 }

sensor20MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 max value"
	::= { confSensor20Entry 4212 }

sensor20MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 min phys. value"
	::= { confSensor20Entry 4213 }

sensor20MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 max phys. value"
	::= { confSensor20Entry 4214 }

sensor20Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 tolerance"
	::= { confSensor20Entry 4215 }

sensor20AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 alarm priorities"
	::= { confSensor20Entry 4216 }

sensor20FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 failure alarm priorities"
	::= { confSensor20Entry 4218 }

confSensor21Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfSensor21Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confSensor21"
	::= { confSensor21 1 }

confSensor21Entry OBJECT-TYPE
	SYNTAX ConfSensor21Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confSensor21"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confSensor21Table 1 }

ConfSensor21Entry ::= SEQUENCE {
	sensor21ConfigActive Unsigned32,
	sensor21DefectCommonAlarmConfig Unsigned32,
	sensor21LimitCommonAlarmConfig Unsigned32,
	sensor21Purpose Unsigned32,
	sensor21Type Unsigned32,
	sensor21AnalogInput Unsigned32,
	sensor21MinValue Integer32,
	sensor21MaxValue Integer32,
	sensor21MinPhysValue Integer32,
	sensor21MaxPhysValue Integer32,
	sensor21Tolerance Unsigned32,
	sensor21AlarmPriorities Unsigned32,
	sensor21FailureAlarmPriorities Unsigned32
}

sensor21ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 config. active"
	::= { confSensor21Entry 4300 }

sensor21DefectCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 defect common alarm config"
	::= { confSensor21Entry 4303 }

sensor21LimitCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 limit common alarm config"
	::= { confSensor21Entry 4304 }

sensor21Purpose OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 purpose"
	::= { confSensor21Entry 4308 }

sensor21Type OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 type"
	::= { confSensor21Entry 4309 }

sensor21AnalogInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 analog input"
	::= { confSensor21Entry 4310 }

sensor21MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 min value"
	::= { confSensor21Entry 4311 }

sensor21MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 max value"
	::= { confSensor21Entry 4312 }

sensor21MinPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 min phys. value"
	::= { confSensor21Entry 4313 }

sensor21MaxPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 max phys. value"
	::= { confSensor21Entry 4314 }

sensor21Tolerance OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 tolerance"
	::= { confSensor21Entry 4315 }

sensor21AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 alarm priorities"
	::= { confSensor21Entry 4316 }

sensor21FailureAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 failure alarm priorities"
	::= { confSensor21Entry 4318 }

confExtAlarms1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms1"
	::= { confExtAlarms1 1 }

confExtAlarms1Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms1Table 1 }

ConfExtAlarms1Entry ::= SEQUENCE {
	extAlarmConfigActive1 Unsigned32,
	extAlarm1CommonAlarmConfig Unsigned32,
	extAlarm1DigitalIn Unsigned32,
	extAlarm1Priorities Unsigned32
}

extAlarmConfigActive1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 1"
	::= { confExtAlarms1Entry 7500 }

extAlarm1CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 1 common alarm config"
	::= { confExtAlarms1Entry 7504 }

extAlarm1DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm1 digital in"
	::= { confExtAlarms1Entry 7508 }

extAlarm1Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm1 priorities"
	::= { confExtAlarms1Entry 7509 }

confExtAlarms2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms2"
	::= { confExtAlarms2 1 }

confExtAlarms2Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms2Table 1 }

ConfExtAlarms2Entry ::= SEQUENCE {
	extAlarmConfigActive2 Unsigned32,
	extAlarm2CommonAlarmConfig Unsigned32,
	extAlarm2DigitalIn Unsigned32,
	extAlarm2Priorities Unsigned32
}

extAlarmConfigActive2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 2"
	::= { confExtAlarms2Entry 7600 }

extAlarm2CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 2 common alarm config"
	::= { confExtAlarms2Entry 7604 }

extAlarm2DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm2 digital in"
	::= { confExtAlarms2Entry 7608 }

extAlarm2Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm2 priorities"
	::= { confExtAlarms2Entry 7609 }

confExtAlarms3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms3"
	::= { confExtAlarms3 1 }

confExtAlarms3Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms3Table 1 }

ConfExtAlarms3Entry ::= SEQUENCE {
	extAlarmConfigActive3 Unsigned32,
	extAlarm3CommonAlarmConfig Unsigned32,
	extAlarm3DigitalIn Unsigned32,
	extAlarm3Priorities Unsigned32
}

extAlarmConfigActive3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 3"
	::= { confExtAlarms3Entry 7700 }

extAlarm3CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 3 common alarm config"
	::= { confExtAlarms3Entry 7704 }

extAlarm3DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm3 digital in"
	::= { confExtAlarms3Entry 7708 }

extAlarm3Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm3 priorities"
	::= { confExtAlarms3Entry 7709 }

confExtAlarms4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms4"
	::= { confExtAlarms4 1 }

confExtAlarms4Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms4Table 1 }

ConfExtAlarms4Entry ::= SEQUENCE {
	extAlarmConfigActive4 Unsigned32,
	extAlarm4CommonAlarmConfig Unsigned32,
	extAlarm4DigitalIn Unsigned32,
	extAlarm4Priorities Unsigned32
}

extAlarmConfigActive4 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 4"
	::= { confExtAlarms4Entry 7800 }

extAlarm4CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 4 common alarm config"
	::= { confExtAlarms4Entry 7804 }

extAlarm4DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm4 digital in"
	::= { confExtAlarms4Entry 7808 }

extAlarm4Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm4 priorities"
	::= { confExtAlarms4Entry 7809 }

confExtAlarms5Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms5"
	::= { confExtAlarms5 1 }

confExtAlarms5Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms5"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms5Table 1 }

ConfExtAlarms5Entry ::= SEQUENCE {
	extAlarmConfigActive5 Unsigned32,
	extAlarm5CommonAlarmConfig Unsigned32,
	extAlarm5DigitalIn Unsigned32,
	extAlarm5Priorities Unsigned32
}

extAlarmConfigActive5 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 5"
	::= { confExtAlarms5Entry 7900 }

extAlarm5CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 5 common alarm config"
	::= { confExtAlarms5Entry 7904 }

extAlarm5DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm5 digital in"
	::= { confExtAlarms5Entry 7908 }

extAlarm5Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm5 priorities"
	::= { confExtAlarms5Entry 7909 }

confExtAlarms6Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms6"
	::= { confExtAlarms6 1 }

confExtAlarms6Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms6"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms6Table 1 }

ConfExtAlarms6Entry ::= SEQUENCE {
	extAlarmConfigActive6 Unsigned32,
	extAlarm6CommonAlarmConfig Unsigned32,
	extAlarm6DigitalIn Unsigned32,
	extAlarm6Priorities Unsigned32
}

extAlarmConfigActive6 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 6"
	::= { confExtAlarms6Entry 8000 }

extAlarm6CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 6 common alarm config"
	::= { confExtAlarms6Entry 8004 }

extAlarm6DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm6 digital in"
	::= { confExtAlarms6Entry 8008 }

extAlarm6Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm6 priorities"
	::= { confExtAlarms6Entry 8009 }

confExtAlarms7Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms7"
	::= { confExtAlarms7 1 }

confExtAlarms7Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms7"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms7Table 1 }

ConfExtAlarms7Entry ::= SEQUENCE {
	extAlarmConfigActive7 Unsigned32,
	extAlarm7CommonAlarmConfig Unsigned32,
	extAlarm7DigitalIn Unsigned32,
	extAlarm7Priorities Unsigned32
}

extAlarmConfigActive7 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 7"
	::= { confExtAlarms7Entry 8100 }

extAlarm7CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 7 common alarm config"
	::= { confExtAlarms7Entry 8104 }

extAlarm7DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm7 digital in"
	::= { confExtAlarms7Entry 8108 }

extAlarm7Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm7 priorities"
	::= { confExtAlarms7Entry 8109 }

confExtAlarms8Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms8"
	::= { confExtAlarms8 1 }

confExtAlarms8Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms8"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms8Table 1 }

ConfExtAlarms8Entry ::= SEQUENCE {
	extAlarmConfigActive8 Unsigned32,
	extAlarm8CommonAlarmConfig Unsigned32,
	extAlarm8DigitalIn Unsigned32,
	extAlarm8Priorities Unsigned32
}

extAlarmConfigActive8 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 8"
	::= { confExtAlarms8Entry 8200 }

extAlarm8CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 8 common alarm config"
	::= { confExtAlarms8Entry 8204 }

extAlarm8DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm8 digital in"
	::= { confExtAlarms8Entry 8208 }

extAlarm8Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm8 priorities"
	::= { confExtAlarms8Entry 8209 }

confExtAlarms9Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms9"
	::= { confExtAlarms9 1 }

confExtAlarms9Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms9"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms9Table 1 }

ConfExtAlarms9Entry ::= SEQUENCE {
	extAlarmConfigActive9 Unsigned32,
	extAlarm9CommonAlarmConfig Unsigned32,
	extAlarm9DigitalIn Unsigned32,
	extAlarm9Priorities Unsigned32
}

extAlarmConfigActive9 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 9"
	::= { confExtAlarms9Entry 8300 }

extAlarm9CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 9 common alarm config"
	::= { confExtAlarms9Entry 8304 }

extAlarm9DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm9 digital in"
	::= { confExtAlarms9Entry 8308 }

extAlarm9Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm9 priorities"
	::= { confExtAlarms9Entry 8309 }

confExtAlarms10Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfExtAlarms10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confExtAlarms10"
	::= { confExtAlarms10 1 }

confExtAlarms10Entry OBJECT-TYPE
	SYNTAX ConfExtAlarms10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confExtAlarms10"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confExtAlarms10Table 1 }

ConfExtAlarms10Entry ::= SEQUENCE {
	extAlarmConfigActive10 Unsigned32,
	extAlarm10CommonAlarmConfig Unsigned32,
	extAlarm10DigitalIn Unsigned32,
	extAlarm10Priorities Unsigned32
}

extAlarmConfigActive10 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm config active 10"
	::= { confExtAlarms10Entry 8400 }

extAlarm10CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm 10 common alarm config"
	::= { confExtAlarms10Entry 8404 }

extAlarm10DigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm10 digital in"
	::= { confExtAlarms10Entry 8408 }

extAlarm10Priorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm10 priorities"
	::= { confExtAlarms10Entry 8409 }

confUnitalarmsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfUnitalarmsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confUnitalarms"
	::= { confUnitalarms 1 }

confUnitalarmsEntry OBJECT-TYPE
	SYNTAX ConfUnitalarmsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confUnitalarms"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confUnitalarmsTable 1 }

ConfUnitalarmsEntry ::= SEQUENCE {
	busalarmcommon Unsigned32,
	busadrconflictcommon Unsigned32,
	busalarmprio Unsigned32,
	busadrconflictprio Unsigned32,
	fireAlarmDIN Unsigned32,
	waterAlarmDIN Unsigned32,
	waterflowAlarmDIN Unsigned32,
	phaseAlarmDIN Unsigned32,
	fireAlarmPriorities Unsigned32,
	waterAlarmPriorities Unsigned32,
	phaseAlarmPriorities Unsigned32,
	waterflowAlarmPriority Unsigned32,
	fireAlarmCommonAlarmConfig Unsigned32,
	waterAlarmCommonAlarmConfig Unsigned32,
	phaseAlarmCommonAlarmConfig Unsigned32,
	waterflowAlarmCommonAlarmConfig Unsigned32,
	commonAlarmConfioomHighPressure Unsigned32,
	forceSummerModeEernallyDigitalIn Unsigned32,
	roomHighPressurearmDigitalInput Unsigned32,
	roomHighPressurearmDigitalOutput Unsigned32
}

busalarmcommon OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"busalarmcommon"
	::= { confUnitalarmsEntry 11 }

busadrconflictcommon OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"busadrconflictcommon"
	::= { confUnitalarmsEntry 13 }

busalarmprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"busalarmprio"
	::= { confUnitalarmsEntry 16 }

busadrconflictprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"busadrconflictprio"
	::= { confUnitalarmsEntry 18 }

fireAlarmDIN OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fire alarm DIN"
	::= { confUnitalarmsEntry 1704 }

waterAlarmDIN OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water alarm DIN"
	::= { confUnitalarmsEntry 1705 }

waterflowAlarmDIN OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"waterflow alarm DIN"
	::= { confUnitalarmsEntry 1706 }

phaseAlarmDIN OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"phase alarm DIN"
	::= { confUnitalarmsEntry 1707 }

fireAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fire alarm priorities"
	::= { confUnitalarmsEntry 1711 }

waterAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water alarm priorities"
	::= { confUnitalarmsEntry 1713 }

phaseAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"phase alarm priorities"
	::= { confUnitalarmsEntry 1715 }

waterflowAlarmPriority OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"waterflow alarm priority"
	::= { confUnitalarmsEntry 1719 }

fireAlarmCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fire alarm common alarm config"
	::= { confUnitalarmsEntry 1742 }

waterAlarmCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water alarm common alarm config"
	::= { confUnitalarmsEntry 1743 }

phaseAlarmCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"phase alarm common alarm config"
	::= { confUnitalarmsEntry 1744 }

waterflowAlarmCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"waterflow alarm common alarm config"
	::= { confUnitalarmsEntry 1747 }

commonAlarmConfioomHighPressure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"common alarm configured with room high pressure"
	::= { confUnitalarmsEntry 10302 }

forceSummerModeEernallyDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..43)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"force summer mode externally digital in"
	::= { confUnitalarmsEntry 10310 }

roomHighPressurearmDigitalInput OBJECT-TYPE
	SYNTAX Unsigned32 (0..43)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"room high pressure alarm digital input"
	::= { confUnitalarmsEntry 10311 }

roomHighPressurearmDigitalOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"room high pressure alarm digital output"
	::= { confUnitalarmsEntry 10312 }

confDigitalPortsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfDigitalPortsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confDigitalPorts"
	::= { confDigitalPorts 1 }

confDigitalPortsEntry OBJECT-TYPE
	SYNTAX ConfDigitalPortsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confDigitalPorts"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confDigitalPortsTable 1 }

ConfDigitalPortsEntry ::= SEQUENCE {
	commonAlarmDOUT Unsigned32,
	winterModeFCPossibleDOUT Unsigned32,
	remoteOnOffDIN Unsigned32,
	upsDIN Unsigned32,
	cWDisableDXEnableDIN Unsigned32,
	unitOnOffDOUT Unsigned32,
	unitFreecoolingDolerReleaseDout Unsigned32,
	fanRunningDOUT Unsigned32,
	pCStopDigitalOut Unsigned32
}

commonAlarmDOUT OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"common alarm DOUT"
	::= { confDigitalPortsEntry 1700 }

winterModeFCPossibleDOUT OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"winter mode (FC possible) DOUT"
	::= { confDigitalPortsEntry 1701 }

remoteOnOffDIN OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"remote on/off DIN"
	::= { confDigitalPortsEntry 1702 }

upsDIN OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ups DIN"
	::= { confDigitalPortsEntry 1703 }

cWDisableDXEnableDIN OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"CW-disable/DX-enable DIN"
	::= { confDigitalPortsEntry 1708 }

unitOnOffDOUT OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit on/off DOUT"
	::= { confDigitalPortsEntry 1725 }

unitFreecoolingDolerReleaseDout OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit freecooling drycooler release dout"
	::= { confDigitalPortsEntry 1726 }

fanRunningDOUT OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan running DOUT"
	::= { confDigitalPortsEntry 1727 }

pCStopDigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"PC-Stop digital out"
	::= { confDigitalPortsEntry 1728 }

confValueOutput1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfValueOutput1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confValueOutput1"
	::= { confValueOutput1 1 }

confValueOutput1Entry OBJECT-TYPE
	SYNTAX ConfValueOutput1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confValueOutput1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confValueOutput1Table 1 }

ConfValueOutput1Entry ::= SEQUENCE {
	valout1ConfigActive Unsigned32,
	valout1PurposeUse Unsigned32,
	valout1AnalogOutput Unsigned32,
	valout1MinValue Integer32,
	valout1MaxValue Integer32
}

valout1ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout1 config. Active"
	::= { confValueOutput1Entry 8900 }

valout1PurposeUse OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout1 purpose/use"
	::= { confValueOutput1Entry 8908 }

valout1AnalogOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout1 analog output"
	::= { confValueOutput1Entry 8910 }

valout1MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout1 min value"
	::= { confValueOutput1Entry 8911 }

valout1MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout1 max value"
	::= { confValueOutput1Entry 8912 }

confValueOutput2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfValueOutput2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confValueOutput2"
	::= { confValueOutput2 1 }

confValueOutput2Entry OBJECT-TYPE
	SYNTAX ConfValueOutput2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confValueOutput2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confValueOutput2Table 1 }

ConfValueOutput2Entry ::= SEQUENCE {
	valout2ConfigActive Unsigned32,
	valout2PurposeUse Unsigned32,
	valout2AnalogOutput Unsigned32,
	valout2MinValue Integer32,
	valout2MaxValue Integer32
}

valout2ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout2 config. Active"
	::= { confValueOutput2Entry 9000 }

valout2PurposeUse OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout2 purpose/use"
	::= { confValueOutput2Entry 9008 }

valout2AnalogOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout2 analog output"
	::= { confValueOutput2Entry 9010 }

valout2MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout2 min value"
	::= { confValueOutput2Entry 9011 }

valout2MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout2 max value"
	::= { confValueOutput2Entry 9012 }

confValueOutput3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfValueOutput3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confValueOutput3"
	::= { confValueOutput3 1 }

confValueOutput3Entry OBJECT-TYPE
	SYNTAX ConfValueOutput3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confValueOutput3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confValueOutput3Table 1 }

ConfValueOutput3Entry ::= SEQUENCE {
	valout3ConfigActive Unsigned32,
	valout3PurposeUse Unsigned32,
	valout3AnalogOutput Unsigned32,
	valout3MinValue Integer32,
	valout3MaxValue Integer32
}

valout3ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout3 config. Active"
	::= { confValueOutput3Entry 9100 }

valout3PurposeUse OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout3 purpose/use"
	::= { confValueOutput3Entry 9108 }

valout3AnalogOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout3 analog output"
	::= { confValueOutput3Entry 9110 }

valout3MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout3 min value"
	::= { confValueOutput3Entry 9111 }

valout3MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout3 max value"
	::= { confValueOutput3Entry 9112 }

confValueOutput4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfValueOutput4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confValueOutput4"
	::= { confValueOutput4 1 }

confValueOutput4Entry OBJECT-TYPE
	SYNTAX ConfValueOutput4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confValueOutput4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confValueOutput4Table 1 }

ConfValueOutput4Entry ::= SEQUENCE {
	valout4ConfigActive Unsigned32,
	valout4PurposeUse Unsigned32,
	valout4AnalogOutput Unsigned32,
	valout4MinValue Integer32,
	valout4MaxValue Integer32
}

valout4ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout4 config. Active"
	::= { confValueOutput4Entry 9200 }

valout4PurposeUse OBJECT-TYPE
	SYNTAX Unsigned32 (1..45)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout4 purpose/use"
	::= { confValueOutput4Entry 9208 }

valout4AnalogOutput OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout4 analog output"
	::= { confValueOutput4Entry 9210 }

valout4MinValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout4 min value"
	::= { confValueOutput4Entry 9211 }

valout4MaxValue OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"valout4 max value"
	::= { confValueOutput4Entry 9212 }

confUPSOperationTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfUPSOperationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confUPSOperation"
	::= { confUPSOperation 1 }

confUPSOperationEntry OBJECT-TYPE
	SYNTAX ConfUPSOperationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confUPSOperation"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confUPSOperationTable 1 }

ConfUPSOperationEntry ::= SEQUENCE {
	upsActionCooling Unsigned32,
	upsActionHeating Unsigned32,
	upsActionHumidification Unsigned32,
	upsActionDehumidification Unsigned32
}

upsActionCooling OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ups action cooling"
	::= { confUPSOperationEntry 1750 }

upsActionHeating OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ups action heating"
	::= { confUPSOperationEntry 1751 }

upsActionHumidification OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ups action humidification"
	::= { confUPSOperationEntry 1752 }

upsActionDehumidification OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ups action dehumidification"
	::= { confUPSOperationEntry 1753 }

confManCompressorsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManCompressorsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManCompressors"
	::= { confManCompressors 1 }

confManCompressorsEntry OBJECT-TYPE
	SYNTAX ConfManCompressorsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManCompressors"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManCompressorsTable 1 }

ConfManCompressorsEntry ::= SEQUENCE {
	compr1ManualOperationActive Unsigned32,
	compr1ManualOperationState Unsigned32,
	compr1EconomizerActive Unsigned32,
	compr2ManualOperationActive Unsigned32,
	compr2ManualOperationState Unsigned32,
	compr2EconomizerActive Unsigned32,
	compr3ManualOperationActive Unsigned32,
	compr3ManualOperationState Unsigned32,
	compr3EconomizerActive Unsigned32,
	compr4ManualOperationActive Unsigned32,
	compr4ManualOperationState Unsigned32,
	compr4EconomizerActive Unsigned32,
	compr5ManualOperationActive Unsigned32,
	compr5ManualOperationState Unsigned32,
	compr5EconomizerActive Unsigned32,
	compr6ManualOperationActive Unsigned32,
	compr6ManualOperationState Unsigned32,
	compr6EconomizerActive Unsigned32
}

compr1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr.1 manual operation active"
	::= { confManCompressorsEntry 4401 }

compr1ManualOperationState OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr.1 manual operation state"
	::= { confManCompressorsEntry 4402 }

compr1EconomizerActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 1 economizer active"
	::= { confManCompressorsEntry 4406 }

compr2ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 2 manual operation active"
	::= { confManCompressorsEntry 4501 }

compr2ManualOperationState OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 2 manual operation state"
	::= { confManCompressorsEntry 4502 }

compr2EconomizerActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 2 economizer active"
	::= { confManCompressorsEntry 4506 }

compr3ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 3 manual operation active"
	::= { confManCompressorsEntry 9501 }

compr3ManualOperationState OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 3 manual operation state"
	::= { confManCompressorsEntry 9502 }

compr3EconomizerActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 3 economizer active"
	::= { confManCompressorsEntry 9506 }

compr4ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 4 manual operation active"
	::= { confManCompressorsEntry 9601 }

compr4ManualOperationState OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 4 manual operation state"
	::= { confManCompressorsEntry 9602 }

compr4EconomizerActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 4 economizer active"
	::= { confManCompressorsEntry 9606 }

compr5ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 5 manual operation active"
	::= { confManCompressorsEntry 9701 }

compr5ManualOperationState OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 5 manual operation state"
	::= { confManCompressorsEntry 9702 }

compr5EconomizerActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 5 economizer active"
	::= { confManCompressorsEntry 9706 }

compr6ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 6 manual operation active"
	::= { confManCompressorsEntry 9801 }

compr6ManualOperationState OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compr. 6 manual operation state"
	::= { confManCompressorsEntry 9802 }

compr6EconomizerActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 6 economizer active"
	::= { confManCompressorsEntry 9806 }

confManSuctionValveTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSuctionValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSuctionValve"
	::= { confManSuctionValve 1 }

confManSuctionValveEntry OBJECT-TYPE
	SYNTAX ConfManSuctionValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSuctionValve"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSuctionValveTable 1 }

ConfManSuctionValveEntry ::= SEQUENCE {
	suctionvalve1ManlOperationActive Unsigned32,
	suctionvalve1ManlOperationValue Unsigned32
}

suctionvalve1ManlOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"suctionvalve1 manual operation active"
	::= { confManSuctionValveEntry 4601 }

suctionvalve1ManlOperationValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"suctionvalve1 manual operation value"
	::= { confManSuctionValveEntry 4612 }

confManSuctionValve2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSuctionValve2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSuctionValve2"
	::= { confManSuctionValve2 1 }

confManSuctionValve2Entry OBJECT-TYPE
	SYNTAX ConfManSuctionValve2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSuctionValve2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSuctionValve2Table 1 }

ConfManSuctionValve2Entry ::= SEQUENCE {
	suctionvalve2ManlOperationActive Unsigned32,
	suctionvalve2ManlOperationValue Unsigned32
}

suctionvalve2ManlOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"suctionvalve2 manual operation active"
	::= { confManSuctionValve2Entry 4701 }

suctionvalve2ManlOperationValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"suctionvalve2 manual operation value"
	::= { confManSuctionValve2Entry 4712 }

confManGECWValveTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManGECWValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManGECWValve"
	::= { confManGECWValve 1 }

confManGECWValveEntry OBJECT-TYPE
	SYNTAX ConfManGECWValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManGECWValve"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManGECWValveTable 1 }

ConfManGECWValveEntry ::= SEQUENCE {
	gECWValveManualOperationActive Unsigned32,
	gECWValveManOperionOpeningGrade Unsigned32
}

gECWValveManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"GE/CW-valve manual operation active"
	::= { confManGECWValveEntry 5201 }

gECWValveManOperionOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"GE/CW-valve man. operation opening grade"
	::= { confManGECWValveEntry 5215 }

confManGValveTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManGValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManGValve"
	::= { confManGValve 1 }

confManGValveEntry OBJECT-TYPE
	SYNTAX ConfManGValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManGValve"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManGValveTable 1 }

ConfManGValveEntry ::= SEQUENCE {
	gValve1ManualOperationActive Unsigned32,
	gValve1ManualOpetionOpeningGrade Unsigned32,
	gValve2ManualOperationActive Unsigned32,
	gValve2ManualOpetionOpeningGrade Unsigned32
}

gValve1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"G-valve 1 manual operation active"
	::= { confManGValveEntry 5301 }

gValve1ManualOpetionOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"G-valve 1 manual operation opening grade"
	::= { confManGValveEntry 5313 }

gValve2ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"G-valve 2 manual operation active"
	::= { confManGValveEntry 5351 }

gValve2ManualOpetionOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"G-valve 2 manual operation opening grade"
	::= { confManGValveEntry 5363 }

confManHGBP1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManHGBP1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManHGBP1"
	::= { confManHGBP1 1 }

confManHGBP1Entry OBJECT-TYPE
	SYNTAX ConfManHGBP1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManHGBP1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManHGBP1Table 1 }

ConfManHGBP1Entry ::= SEQUENCE {
	hgbp1ManualOperationActive Unsigned32,
	hgbp1ManOperationOpeningGrade Unsigned32
}

hgbp1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp1 manual operation active"
	::= { confManHGBP1Entry 9301 }

hgbp1ManOperationOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp1 man. operation opening grade"
	::= { confManHGBP1Entry 9317 }

confManHGBP2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManHGBP2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManHGBP2"
	::= { confManHGBP2 1 }

confManHGBP2Entry OBJECT-TYPE
	SYNTAX ConfManHGBP2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManHGBP2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManHGBP2Table 1 }

ConfManHGBP2Entry ::= SEQUENCE {
	hgbp2ManualOperationActive Unsigned32,
	hgbp2ManOperationOpeningGrade Unsigned32
}

hgbp2ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp2 manual operation active"
	::= { confManHGBP2Entry 9401 }

hgbp2ManOperationOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp2 man. operation opening grade"
	::= { confManHGBP2Entry 9417 }

confManEEV1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManEEV1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManEEV1"
	::= { confManEEV1 1 }

confManEEV1Entry OBJECT-TYPE
	SYNTAX ConfManEEV1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManEEV1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManEEV1Table 1 }

ConfManEEV1Entry ::= SEQUENCE {
	eev1ManualOperation Unsigned32,
	eev1ManualOperationValue Unsigned32
}

eev1ManualOperation OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 manual operation"
	::= { confManEEV1Entry 8704 }

eev1ManualOperationValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 manual operation value"
	::= { confManEEV1Entry 8725 }

confManEEV2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManEEV2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManEEV2"
	::= { confManEEV2 1 }

confManEEV2Entry OBJECT-TYPE
	SYNTAX ConfManEEV2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManEEV2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManEEV2Table 1 }

ConfManEEV2Entry ::= SEQUENCE {
	eev2ManualOperation Unsigned32,
	eev2ManualOperationValue Unsigned32
}

eev2ManualOperation OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 manual operation"
	::= { confManEEV2Entry 8804 }

eev2ManualOperationValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 manual operation value"
	::= { confManEEV2Entry 8825 }

confManDrycooler1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManDrycooler1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManDrycooler1"
	::= { confManDrycooler1 1 }

confManDrycooler1Entry OBJECT-TYPE
	SYNTAX ConfManDrycooler1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManDrycooler1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManDrycooler1Table 1 }

ConfManDrycooler1Entry ::= SEQUENCE {
	drycooler1ManualOperationActive Unsigned32,
	drycooler1ManualOperationRunning Unsigned32,
	drycooler1ManualOperationSpeed Unsigned32
}

drycooler1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler1 manual operation active"
	::= { confManDrycooler1Entry 5401 }

drycooler1ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler1 manual operation running"
	::= { confManDrycooler1Entry 5404 }

drycooler1ManualOperationSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler1 manual operation speed"
	::= { confManDrycooler1Entry 5422 }

confManDrycooler2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManDrycooler2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManDrycooler2"
	::= { confManDrycooler2 1 }

confManDrycooler2Entry OBJECT-TYPE
	SYNTAX ConfManDrycooler2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManDrycooler2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManDrycooler2Table 1 }

ConfManDrycooler2Entry ::= SEQUENCE {
	drycooler2ManualOperationActive Unsigned32,
	drycooler2ManualOperationRunning Unsigned32
}

drycooler2ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler2 manual operation active"
	::= { confManDrycooler2Entry 5501 }

drycooler2ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler2 manual operation running"
	::= { confManDrycooler2Entry 5504 }

confManDrycooler3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManDrycooler3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManDrycooler3"
	::= { confManDrycooler3 1 }

confManDrycooler3Entry OBJECT-TYPE
	SYNTAX ConfManDrycooler3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManDrycooler3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManDrycooler3Table 1 }

ConfManDrycooler3Entry ::= SEQUENCE {
	drycooler3ManualOperationActive Unsigned32,
	drycooler3ManualOperationRunning Unsigned32
}

drycooler3ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler3 manual operation active"
	::= { confManDrycooler3Entry 5601 }

drycooler3ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler3 manual operation running"
	::= { confManDrycooler3Entry 5604 }

confManDrycooler4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManDrycooler4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManDrycooler4"
	::= { confManDrycooler4 1 }

confManDrycooler4Entry OBJECT-TYPE
	SYNTAX ConfManDrycooler4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManDrycooler4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManDrycooler4Table 1 }

ConfManDrycooler4Entry ::= SEQUENCE {
	drycooler4ManualOperationActive Unsigned32,
	drycooler4ManualOperationRunning Unsigned32
}

drycooler4ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler4 manual operation active"
	::= { confManDrycooler4Entry 5701 }

drycooler4ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"drycooler4 manual operation running"
	::= { confManDrycooler4Entry 5704 }

confManPump1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManPump1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManPump1"
	::= { confManPump1 1 }

confManPump1Entry OBJECT-TYPE
	SYNTAX ConfManPump1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManPump1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManPump1Table 1 }

ConfManPump1Entry ::= SEQUENCE {
	pump1ManualOperationActive Unsigned32,
	pump1ManualOperationRunning Unsigned32,
	pump1ManualOperationSpeed Unsigned32
}

pump1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump1 manual operation active"
	::= { confManPump1Entry 5801 }

pump1ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 manual operation running"
	::= { confManPump1Entry 5805 }

pump1ManualOperationSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump1 manual operation speed"
	::= { confManPump1Entry 5822 }

confManPump2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManPump2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManPump2"
	::= { confManPump2 1 }

confManPump2Entry OBJECT-TYPE
	SYNTAX ConfManPump2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManPump2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManPump2Table 1 }

ConfManPump2Entry ::= SEQUENCE {
	pump2ManualOperationActive Unsigned32,
	pump2ManualOperationRunning Unsigned32,
	pump2ManualOperationSpeed Unsigned32
}

pump2ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump2 manual operation active"
	::= { confManPump2Entry 5901 }

pump2ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 manual operation running"
	::= { confManPump2Entry 5905 }

pump2ManualOperationSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump2 manual operation speed"
	::= { confManPump2Entry 5922 }

confManPump3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManPump3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManPump3"
	::= { confManPump3 1 }

confManPump3Entry OBJECT-TYPE
	SYNTAX ConfManPump3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManPump3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManPump3Table 1 }

ConfManPump3Entry ::= SEQUENCE {
	pump3ManualOperationActive Unsigned32,
	pump3ManualOperationRunning Unsigned32,
	pump3ManualOperationSpeed Unsigned32
}

pump3ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump3 manual operation active"
	::= { confManPump3Entry 6001 }

pump3ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 manual operation running"
	::= { confManPump3Entry 6005 }

pump3ManualOperationSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump3 manual operation speed"
	::= { confManPump3Entry 6022 }

confManPump4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManPump4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManPump4"
	::= { confManPump4 1 }

confManPump4Entry OBJECT-TYPE
	SYNTAX ConfManPump4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManPump4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManPump4Table 1 }

ConfManPump4Entry ::= SEQUENCE {
	pump4ManualOperationActive Unsigned32,
	pump4ManualOperationRunning Unsigned32,
	pump4ManualOperationSpeed Unsigned32
}

pump4ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump4 manual operation active"
	::= { confManPump4Entry 6101 }

pump4ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 manual operation running"
	::= { confManPump4Entry 6105 }

pump4ManualOperationSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump4 manual operation speed"
	::= { confManPump4Entry 6122 }

confManLouverEcoTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManLouverEcoEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManLouverEco"
	::= { confManLouverEco 1 }

confManLouverEcoEntry OBJECT-TYPE
	SYNTAX ConfManLouverEcoEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManLouverEco"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManLouverEcoTable 1 }

ConfManLouverEcoEntry ::= SEQUENCE {
	eCOLouverManualOperationActive Unsigned32,
	eCOLouverManOpOpeningGrade Unsigned32
}

eCOLouverManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"ECO louver manual operation active"
	::= { confManLouverEcoEntry 9901 }

eCOLouverManOpOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"ECO louver man. op. opening grade"
	::= { confManLouverEcoEntry 9914 }

confManLouverFreshAirTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManLouverFreshAirEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManLouverFreshAir"
	::= { confManLouverFreshAir 1 }

confManLouverFreshAirEntry OBJECT-TYPE
	SYNTAX ConfManLouverFreshAirEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManLouverFreshAir"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManLouverFreshAirTable 1 }

ConfManLouverFreshAirEntry ::= SEQUENCE {
	freshAirLouverMaOperationActive Unsigned32,
	freshAirLouverMaionOpeningGrade Unsigned32
}

freshAirLouverMaOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Fresh air louver manual operation active"
	::= { confManLouverFreshAirEntry 10401 }

freshAirLouverMaionOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Fresh air louver manual operation opening grade"
	::= { confManLouverFreshAirEntry 10409 }

confManLouverAntiFreezeTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManLouverAntiFreezeEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManLouverAntiFreeze"
	::= { confManLouverAntiFreeze 1 }

confManLouverAntiFreezeEntry OBJECT-TYPE
	SYNTAX ConfManLouverAntiFreezeEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManLouverAntiFreeze"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManLouverAntiFreezeTable 1 }

ConfManLouverAntiFreezeEntry ::= SEQUENCE {
	antiFreezeLouverOperationActive Unsigned32,
	antiFreezeLouverionOpeningGrade Unsigned32
}

antiFreezeLouverOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Anti-freeze louver manual operation active"
	::= { confManLouverAntiFreezeEntry 10501 }

antiFreezeLouverionOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Anti-freeze louver manual operation opening grade"
	::= { confManLouverAntiFreezeEntry 10509 }

confManLouvercirculationTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManLouvercirculationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManLouvercirculation"
	::= { confManLouvercirculation 1 }

confManLouvercirculationEntry OBJECT-TYPE
	SYNTAX ConfManLouvercirculationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManLouvercirculation"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManLouvercirculationTable 1 }

ConfManLouvercirculationEntry ::= SEQUENCE {
	circulationLouvelOperationActive Unsigned32,
	circulationLouvetionOpeningGrade Unsigned32
}

circulationLouvelOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Circulation louver manual operation active"
	::= { confManLouvercirculationEntry 10601 }

circulationLouvetionOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Circulation louver manual operation opening grade"
	::= { confManLouvercirculationEntry 10609 }

confManLouverExitTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManLouverExitEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManLouverExit"
	::= { confManLouverExit 1 }

confManLouverExitEntry OBJECT-TYPE
	SYNTAX ConfManLouverExitEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManLouverExit"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManLouverExitTable 1 }

ConfManLouverExitEntry ::= SEQUENCE {
	exitLouverManualOperationActive Unsigned32,
	exitLouverManualionOpeningState Unsigned32,
	exitLouverManualionOpeningGrade Unsigned32
}

exitLouverManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Exit louver manual operation active"
	::= { confManLouverExitEntry 10701 }

exitLouverManualionOpeningState OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Exit louver manual operation opening state"
	::= { confManLouverExitEntry 10703 }

exitLouverManualionOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Exit louver manual operation opening grade"
	::= { confManLouverExitEntry 10710 }

confManConFanTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManConFanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManConFan"
	::= { confManConFan 1 }

confManConFanEntry OBJECT-TYPE
	SYNTAX ConfManConFanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManConFan"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManConFanTable 1 }

ConfManConFanEntry ::= SEQUENCE {
	condFan1ManualOperationActive Unsigned32,
	condFan1ManualOperationSpeed Unsigned32,
	condFan2ManualOperationActive Unsigned32,
	condFan2ManualOperationSpeed Unsigned32
}

condFan1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 1 manual operation active"
	::= { confManConFanEntry 10801 }

condFan1ManualOperationSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 1 manual operation speed"
	::= { confManConFanEntry 10809 }

condFan2ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 2 manual operation active"
	::= { confManConFanEntry 10901 }

condFan2ManualOperationSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 2 manual operation speed"
	::= { confManConFanEntry 10909 }

confManEHeat1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManEHeat1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManEHeat1"
	::= { confManEHeat1 1 }

confManEHeat1Entry OBJECT-TYPE
	SYNTAX ConfManEHeat1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManEHeat1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManEHeat1Table 1 }

ConfManEHeat1Entry ::= SEQUENCE {
	elecHeating1ManuOperationActive Unsigned32,
	elecHeating1ManuOperationRunning Unsigned32,
	elecHeating1ManuerationPWMGrade Unsigned32
}

elecHeating1ManuOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating1 manual operation active"
	::= { confManEHeat1Entry 4801 }

elecHeating1ManuOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating1 manual operation running"
	::= { confManEHeat1Entry 4804 }

elecHeating1ManuerationPWMGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating1 manual operation PWM-grade"
	::= { confManEHeat1Entry 4818 }

confManEHeat2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManEHeat2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManEHeat2"
	::= { confManEHeat2 1 }

confManEHeat2Entry OBJECT-TYPE
	SYNTAX ConfManEHeat2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManEHeat2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManEHeat2Table 1 }

ConfManEHeat2Entry ::= SEQUENCE {
	elecHeating2ManuOperationActive Unsigned32,
	elecHeating2ManuOperationRunning Unsigned32
}

elecHeating2ManuOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating2 manual operation active"
	::= { confManEHeat2Entry 4901 }

elecHeating2ManuOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating2 manual operation running"
	::= { confManEHeat2Entry 4904 }

confManEHeat3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManEHeat3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManEHeat3"
	::= { confManEHeat3 1 }

confManEHeat3Entry OBJECT-TYPE
	SYNTAX ConfManEHeat3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManEHeat3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManEHeat3Table 1 }

ConfManEHeat3Entry ::= SEQUENCE {
	elecHeating3ManuOperationActive Unsigned32,
	elecHeating3ManuOperationRunning Unsigned32
}

elecHeating3ManuOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating3 manual operation active"
	::= { confManEHeat3Entry 5001 }

elecHeating3ManuOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating3 manual operation running"
	::= { confManEHeat3Entry 5004 }

confManHotgasHeatTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManHotgasHeatEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManHotgasHeat"
	::= { confManHotgasHeat 1 }

confManHotgasHeatEntry OBJECT-TYPE
	SYNTAX ConfManHotgasHeatEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManHotgasHeat"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManHotgasHeatTable 1 }

ConfManHotgasHeatEntry ::= SEQUENCE {
	hotgasHeatingManlOperationActive Unsigned32,
	hotgasHeatingManperationRunning Unsigned32
}

hotgasHeatingManlOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"hotgas-heating manual operation active"
	::= { confManHotgasHeatEntry 6201 }

hotgasHeatingManperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"hotgas-heating manual operation running"
	::= { confManHotgasHeatEntry 6203 }

confManHwrValveTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManHwrValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManHwrValve"
	::= { confManHwrValve 1 }

confManHwrValveEntry OBJECT-TYPE
	SYNTAX ConfManHwrValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManHwrValve"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManHwrValveTable 1 }

ConfManHwrValveEntry ::= SEQUENCE {
	pWWHeatingManualOperationActive Unsigned32,
	pWWHeatingManualOperationRunning Unsigned32,
	pWWHeatingManualOperationValue Unsigned32
}

pWWHeatingManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"PWW-heating manual operation active"
	::= { confManHwrValveEntry 6301 }

pWWHeatingManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"PWW-heating manual operation running"
	::= { confManHwrValveEntry 6303 }

pWWHeatingManualOperationValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"PWW-heating manual operation value"
	::= { confManHwrValveEntry 6316 }

confManHumidifierTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManHumidifierEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManHumidifier"
	::= { confManHumidifier 1 }

confManHumidifierEntry OBJECT-TYPE
	SYNTAX ConfManHumidifierEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManHumidifier"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManHumidifierTable 1 }

ConfManHumidifierEntry ::= SEQUENCE {
	humidifier1ManualOperationActive Unsigned32,
	humidifier1ManuaperationRunning Unsigned32,
	humidifier1ManualOperationValue Unsigned32
}

humidifier1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"humidifier1 manual operation active"
	::= { confManHumidifierEntry 6401 }

humidifier1ManuaperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"humidifier1 manual operation running"
	::= { confManHumidifierEntry 6404 }

humidifier1ManualOperationValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"humidifier1 manual operation value"
	::= { confManHumidifierEntry 6428 }

confManDehumidificationTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManDehumidificationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManDehumidification"
	::= { confManDehumidification 1 }

confManDehumidificationEntry OBJECT-TYPE
	SYNTAX ConfManDehumidificationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManDehumidification"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManDehumidificationTable 1 }

ConfManDehumidificationEntry ::= SEQUENCE {
	dehumidificationOperationActive Unsigned32,
	dehumidificationOperationRunning Unsigned32
}

dehumidificationOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"dehumidification manual operation active"
	::= { confManDehumidificationEntry 6801 }

dehumidificationOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"dehumidification manual operation running"
	::= { confManDehumidificationEntry 6804 }

confManFanTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManFanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManFan"
	::= { confManFan 1 }

confManFanEntry OBJECT-TYPE
	SYNTAX ConfManFanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManFan"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManFanTable 1 }

ConfManFanEntry ::= SEQUENCE {
	fan1ManualOperationActive Unsigned32,
	fan1ManualOperationRunning Unsigned32,
	fan1ManualOperationSpeed Unsigned32
}

fan1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan1 manual operation active"
	::= { confManFanEntry 6901 }

fan1ManualOperationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan1 manual operation running"
	::= { confManFanEntry 6905 }

fan1ManualOperationSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan1 manual operation speed"
	::= { confManFanEntry 6933 }

confManAirLouverTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManAirLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManAirLouver"
	::= { confManAirLouver 1 }

confManAirLouverEntry OBJECT-TYPE
	SYNTAX ConfManAirLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManAirLouver"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManAirLouverTable 1 }

ConfManAirLouverEntry ::= SEQUENCE {
	louver1ManualOperationActive Unsigned32,
	louver1ManualOperationOpen Unsigned32
}

louver1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"louver1 manual operation active"
	::= { confManAirLouverEntry 7201 }

louver1ManualOperationOpen OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"louver1 manual operation open"
	::= { confManAirLouverEntry 7203 }

confManSensor1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor1"
	::= { confManSensor1 1 }

confManSensor1Entry OBJECT-TYPE
	SYNTAX ConfManSensor1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor1Table 1 }

ConfManSensor1Entry ::= SEQUENCE {
	sensor1ManualOperationActive Unsigned32,
	sensor1ManualOperationValue Integer32
}

sensor1ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 manual operation active"
	::= { confManSensor1Entry 2305 }

sensor1ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 manual operation value"
	::= { confManSensor1Entry 2323 }

confManSensor2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor2"
	::= { confManSensor2 1 }

confManSensor2Entry OBJECT-TYPE
	SYNTAX ConfManSensor2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor2Table 1 }

ConfManSensor2Entry ::= SEQUENCE {
	sensor2ManualOperationActive Unsigned32,
	sensor2ManualOperationValue Integer32
}

sensor2ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 manual operation active"
	::= { confManSensor2Entry 2405 }

sensor2ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 manual operation value"
	::= { confManSensor2Entry 2423 }

confManSensor3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor3"
	::= { confManSensor3 1 }

confManSensor3Entry OBJECT-TYPE
	SYNTAX ConfManSensor3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor3Table 1 }

ConfManSensor3Entry ::= SEQUENCE {
	sensor3ManualOperationActive Unsigned32,
	sensor3ManualOperationValue Integer32
}

sensor3ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 manual operation active"
	::= { confManSensor3Entry 2505 }

sensor3ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 manual operation value"
	::= { confManSensor3Entry 2523 }

confManSensor4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor4"
	::= { confManSensor4 1 }

confManSensor4Entry OBJECT-TYPE
	SYNTAX ConfManSensor4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor4Table 1 }

ConfManSensor4Entry ::= SEQUENCE {
	sensor4ManualOperationActive Unsigned32,
	sensor4ManualOperationValue Integer32
}

sensor4ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 manual operation active"
	::= { confManSensor4Entry 2605 }

sensor4ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 manual operation value"
	::= { confManSensor4Entry 2623 }

confManSensor5Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor5"
	::= { confManSensor5 1 }

confManSensor5Entry OBJECT-TYPE
	SYNTAX ConfManSensor5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor5"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor5Table 1 }

ConfManSensor5Entry ::= SEQUENCE {
	sensor5ManualOperationActive Unsigned32,
	sensor5ManualOperationValue Integer32
}

sensor5ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 manual operation active"
	::= { confManSensor5Entry 2705 }

sensor5ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 manual operation value"
	::= { confManSensor5Entry 2723 }

confManSensor6Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor6"
	::= { confManSensor6 1 }

confManSensor6Entry OBJECT-TYPE
	SYNTAX ConfManSensor6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor6"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor6Table 1 }

ConfManSensor6Entry ::= SEQUENCE {
	sensor6ManualOperationActive Unsigned32,
	sensor6ManualOperationValue Integer32
}

sensor6ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 manual operation active"
	::= { confManSensor6Entry 2805 }

sensor6ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 manual operation value"
	::= { confManSensor6Entry 2823 }

confManSensor7Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor7"
	::= { confManSensor7 1 }

confManSensor7Entry OBJECT-TYPE
	SYNTAX ConfManSensor7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor7"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor7Table 1 }

ConfManSensor7Entry ::= SEQUENCE {
	sensor7ManualOperationActive Unsigned32,
	sensor7ManualOperationValue Integer32
}

sensor7ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 manual operation active"
	::= { confManSensor7Entry 2905 }

sensor7ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 manual operation value"
	::= { confManSensor7Entry 2923 }

confManSensor8Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor8"
	::= { confManSensor8 1 }

confManSensor8Entry OBJECT-TYPE
	SYNTAX ConfManSensor8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor8"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor8Table 1 }

ConfManSensor8Entry ::= SEQUENCE {
	sensor8ManualOperationActive Unsigned32,
	sensor8ManualOperationValue Integer32
}

sensor8ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 manual operation active"
	::= { confManSensor8Entry 3005 }

sensor8ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 manual operation value"
	::= { confManSensor8Entry 3023 }

confManSensor9Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor9"
	::= { confManSensor9 1 }

confManSensor9Entry OBJECT-TYPE
	SYNTAX ConfManSensor9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor9"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor9Table 1 }

ConfManSensor9Entry ::= SEQUENCE {
	sensor9ManualOperationActive Unsigned32,
	sensor9ManualOperationValue Integer32
}

sensor9ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 manual operation active"
	::= { confManSensor9Entry 3105 }

sensor9ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 manual operation value"
	::= { confManSensor9Entry 3123 }

confManSensor10Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor10"
	::= { confManSensor10 1 }

confManSensor10Entry OBJECT-TYPE
	SYNTAX ConfManSensor10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor10"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor10Table 1 }

ConfManSensor10Entry ::= SEQUENCE {
	sensor10ManualOperationActive Unsigned32,
	sensor10ManualOperationValue Integer32
}

sensor10ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 manual operation active"
	::= { confManSensor10Entry 3205 }

sensor10ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 manual operation value"
	::= { confManSensor10Entry 3223 }

confManSensor11Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor11Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor11"
	::= { confManSensor11 1 }

confManSensor11Entry OBJECT-TYPE
	SYNTAX ConfManSensor11Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor11"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor11Table 1 }

ConfManSensor11Entry ::= SEQUENCE {
	sensor11ManualOperationActive Unsigned32,
	sensor11ManualOperationValue Integer32
}

sensor11ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 manual operation active"
	::= { confManSensor11Entry 3305 }

sensor11ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 manual operation value"
	::= { confManSensor11Entry 3323 }

confManSensor12Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor12Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor12"
	::= { confManSensor12 1 }

confManSensor12Entry OBJECT-TYPE
	SYNTAX ConfManSensor12Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor12"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor12Table 1 }

ConfManSensor12Entry ::= SEQUENCE {
	sensor12ManualOperationActive Unsigned32,
	sensor12ManualOperationValue Integer32
}

sensor12ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 manual operation active"
	::= { confManSensor12Entry 3405 }

sensor12ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 manual operation value"
	::= { confManSensor12Entry 3423 }

confManSensor13Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor13Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor13"
	::= { confManSensor13 1 }

confManSensor13Entry OBJECT-TYPE
	SYNTAX ConfManSensor13Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor13"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor13Table 1 }

ConfManSensor13Entry ::= SEQUENCE {
	sensor13ManualOperationActive Unsigned32,
	sensor13ManualOperationValue Integer32
}

sensor13ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 manual operation active"
	::= { confManSensor13Entry 3505 }

sensor13ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 manual operation value"
	::= { confManSensor13Entry 3523 }

confManSensor14Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor14Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor14"
	::= { confManSensor14 1 }

confManSensor14Entry OBJECT-TYPE
	SYNTAX ConfManSensor14Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor14"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor14Table 1 }

ConfManSensor14Entry ::= SEQUENCE {
	sensor14ManualOperationActive Unsigned32,
	sensor14ManualOperationValue Integer32
}

sensor14ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 manual operation active"
	::= { confManSensor14Entry 3605 }

sensor14ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 manual operation value"
	::= { confManSensor14Entry 3623 }

confManSensor15Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor15Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor15"
	::= { confManSensor15 1 }

confManSensor15Entry OBJECT-TYPE
	SYNTAX ConfManSensor15Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor15"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor15Table 1 }

ConfManSensor15Entry ::= SEQUENCE {
	sensor15ManualOperationActive Unsigned32,
	sensor15ManualOperationValue Integer32
}

sensor15ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 manual operation active"
	::= { confManSensor15Entry 3705 }

sensor15ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 manual operation value"
	::= { confManSensor15Entry 3723 }

confManSensor16Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor16Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor16"
	::= { confManSensor16 1 }

confManSensor16Entry OBJECT-TYPE
	SYNTAX ConfManSensor16Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor16"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor16Table 1 }

ConfManSensor16Entry ::= SEQUENCE {
	sensor16ManualOperationActive Unsigned32,
	sensor16ManualOperationValue Integer32
}

sensor16ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 manual operation active"
	::= { confManSensor16Entry 3805 }

sensor16ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 manual operation value"
	::= { confManSensor16Entry 3823 }

confManSensor17Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor17Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor17"
	::= { confManSensor17 1 }

confManSensor17Entry OBJECT-TYPE
	SYNTAX ConfManSensor17Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor17"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor17Table 1 }

ConfManSensor17Entry ::= SEQUENCE {
	sensor17ManualOperationActive Unsigned32,
	sensor17ManualOperationValue Integer32
}

sensor17ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 manual operation active"
	::= { confManSensor17Entry 3905 }

sensor17ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 manual operation value"
	::= { confManSensor17Entry 3923 }

confManSensor18Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor18Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor18"
	::= { confManSensor18 1 }

confManSensor18Entry OBJECT-TYPE
	SYNTAX ConfManSensor18Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor18"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor18Table 1 }

ConfManSensor18Entry ::= SEQUENCE {
	sensor18ManualOperationActive Unsigned32,
	sensor18ManualOperationValue Integer32
}

sensor18ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 manual operation active"
	::= { confManSensor18Entry 4005 }

sensor18ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 manual operation value"
	::= { confManSensor18Entry 4023 }

confManSensor19Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor19Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor19"
	::= { confManSensor19 1 }

confManSensor19Entry OBJECT-TYPE
	SYNTAX ConfManSensor19Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor19"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor19Table 1 }

ConfManSensor19Entry ::= SEQUENCE {
	sensor19ManualOperationActive Unsigned32,
	sensor19ManualOperationValue Integer32
}

sensor19ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 manual operation active"
	::= { confManSensor19Entry 4105 }

sensor19ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 manual operation value"
	::= { confManSensor19Entry 4123 }

confManSensor20Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor20Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor20"
	::= { confManSensor20 1 }

confManSensor20Entry OBJECT-TYPE
	SYNTAX ConfManSensor20Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor20"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor20Table 1 }

ConfManSensor20Entry ::= SEQUENCE {
	sensor20ManualOperationActive Unsigned32,
	sensor20ManualOperationValue Integer32
}

sensor20ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 manual operation active"
	::= { confManSensor20Entry 4205 }

sensor20ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 manual operation value"
	::= { confManSensor20Entry 4223 }

confManSensor21Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManSensor21Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManSensor21"
	::= { confManSensor21 1 }

confManSensor21Entry OBJECT-TYPE
	SYNTAX ConfManSensor21Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManSensor21"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManSensor21Table 1 }

ConfManSensor21Entry ::= SEQUENCE {
	sensor21ManualOperationActive Unsigned32,
	sensor21ManualOperationValue Integer32
}

sensor21ManualOperationActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 manual operation active"
	::= { confManSensor21Entry 4305 }

sensor21ManualOperationValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 manual operation value"
	::= { confManSensor21Entry 4323 }

confManExtAlarms1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms1"
	::= { confManExtAlarms1 1 }

confManExtAlarms1Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms1Table 1 }

ConfManExtAlarms1Entry ::= SEQUENCE {
	extAlarmManualOperationEnable1 Unsigned32,
	extAlarmManualOperationActive1 Unsigned32
}

extAlarmManualOperationEnable1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 1"
	::= { confManExtAlarms1Entry 7501 }

extAlarmManualOperationActive1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 1"
	::= { confManExtAlarms1Entry 7503 }

confManExtAlarms2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms2"
	::= { confManExtAlarms2 1 }

confManExtAlarms2Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms2Table 1 }

ConfManExtAlarms2Entry ::= SEQUENCE {
	extAlarmManualOperationEnable2 Unsigned32,
	extAlarmManualOperationActive2 Unsigned32
}

extAlarmManualOperationEnable2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 2"
	::= { confManExtAlarms2Entry 7601 }

extAlarmManualOperationActive2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 2"
	::= { confManExtAlarms2Entry 7603 }

confManExtAlarms3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms3"
	::= { confManExtAlarms3 1 }

confManExtAlarms3Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms3Table 1 }

ConfManExtAlarms3Entry ::= SEQUENCE {
	extAlarmManualOperationEnable3 Unsigned32,
	extAlarmManualOperationActive3 Unsigned32
}

extAlarmManualOperationEnable3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 3"
	::= { confManExtAlarms3Entry 7701 }

extAlarmManualOperationActive3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 3"
	::= { confManExtAlarms3Entry 7703 }

confManExtAlarms4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms4"
	::= { confManExtAlarms4 1 }

confManExtAlarms4Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms4Table 1 }

ConfManExtAlarms4Entry ::= SEQUENCE {
	extAlarmManualOperationEnable4 Unsigned32,
	extAlarmManualOperationActive4 Unsigned32
}

extAlarmManualOperationEnable4 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 4"
	::= { confManExtAlarms4Entry 7801 }

extAlarmManualOperationActive4 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 4"
	::= { confManExtAlarms4Entry 7803 }

confManExtAlarms5Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms5"
	::= { confManExtAlarms5 1 }

confManExtAlarms5Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms5"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms5Table 1 }

ConfManExtAlarms5Entry ::= SEQUENCE {
	extAlarmManualOperationEnable5 Unsigned32,
	extAlarmManualOperationActive5 Unsigned32
}

extAlarmManualOperationEnable5 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 5"
	::= { confManExtAlarms5Entry 7901 }

extAlarmManualOperationActive5 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 5"
	::= { confManExtAlarms5Entry 7903 }

confManExtAlarms6Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms6"
	::= { confManExtAlarms6 1 }

confManExtAlarms6Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms6"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms6Table 1 }

ConfManExtAlarms6Entry ::= SEQUENCE {
	extAlarmManualOperationEnable6 Unsigned32,
	extAlarmManualOperationActive6 Unsigned32
}

extAlarmManualOperationEnable6 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 6"
	::= { confManExtAlarms6Entry 8001 }

extAlarmManualOperationActive6 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 6"
	::= { confManExtAlarms6Entry 8003 }

confManExtAlarms7Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms7"
	::= { confManExtAlarms7 1 }

confManExtAlarms7Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms7"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms7Table 1 }

ConfManExtAlarms7Entry ::= SEQUENCE {
	extAlarmManualOperationEnable7 Unsigned32,
	extAlarmManualOperationActive7 Unsigned32
}

extAlarmManualOperationEnable7 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 7"
	::= { confManExtAlarms7Entry 8101 }

extAlarmManualOperationActive7 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 7"
	::= { confManExtAlarms7Entry 8103 }

confManExtAlarms8Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms8"
	::= { confManExtAlarms8 1 }

confManExtAlarms8Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms8"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms8Table 1 }

ConfManExtAlarms8Entry ::= SEQUENCE {
	extAlarmManualOperationEnable8 Unsigned32,
	extAlarmManualOperationActive8 Unsigned32
}

extAlarmManualOperationEnable8 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 8"
	::= { confManExtAlarms8Entry 8201 }

extAlarmManualOperationActive8 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 8"
	::= { confManExtAlarms8Entry 8203 }

confManExtAlarms9Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms9"
	::= { confManExtAlarms9 1 }

confManExtAlarms9Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms9"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms9Table 1 }

ConfManExtAlarms9Entry ::= SEQUENCE {
	extAlarmManualOperationEnable9 Unsigned32,
	extAlarmManualOperationActive9 Unsigned32
}

extAlarmManualOperationEnable9 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 9"
	::= { confManExtAlarms9Entry 8301 }

extAlarmManualOperationActive9 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 9"
	::= { confManExtAlarms9Entry 8303 }

confManExtAlarms10Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfManExtAlarms10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confManExtAlarms10"
	::= { confManExtAlarms10 1 }

confManExtAlarms10Entry OBJECT-TYPE
	SYNTAX ConfManExtAlarms10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confManExtAlarms10"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confManExtAlarms10Table 1 }

ConfManExtAlarms10Entry ::= SEQUENCE {
	extAlarmManualOperationEnable10 Unsigned32,
	extAlarmManualOperationActive10 Unsigned32
}

extAlarmManualOperationEnable10 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation enable 10"
	::= { confManExtAlarms10Entry 8401 }

extAlarmManualOperationActive10 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm manual operation active 10"
	::= { confManExtAlarms10Entry 8403 }

confZoneSequencingTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfZoneSequencingEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confZoneSequencing"
	::= { confZoneSequencing 1 }

confZoneSequencingEntry OBJECT-TYPE
	SYNTAX ConfZoneSequencingEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confZoneSequencing"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confZoneSequencingTable 1 }

ConfZoneSequencingEntry ::= SEQUENCE {
	xYZAlarmValidLocalStop Unsigned32,
	xYZAlarmValidCompLPAlarm Unsigned32,
	xYZAlarmValidCompAlarm Unsigned32,
	xYZAlarmValidEHeatingAlarm Unsigned32,
	xYZAlarmValidHumidifierAlarm Unsigned32,
	xYZAlarmValidHumidifier5uSAlarm Unsigned32,
	xYZAlarmValidHumidifier20uSAlarm Unsigned32,
	xYZAlarmValidAirFlowAlarm Unsigned32,
	xYZAlarmValidFilterClogged Unsigned32,
	xYZAlarmValidExternalAlarm Unsigned32,
	xYZAlarmValidPumpAlarm Unsigned32,
	xYZAlarmValidDrycoolerAlarm Unsigned32,
	xYZAlarmValidWaterAlarm Unsigned32,
	xYZAlarmValidRoomTempTooHigh Unsigned32,
	xYZAlarmValidRoomHumidityTooHigh Unsigned32,
	xYZAlarmValidSupplyTempTooHigh Unsigned32,
	xYZAlarmValidSupyHumidityTooHigh Unsigned32,
	xYZAlarmValidRoomTempTooLow Unsigned32,
	xYZAlarmValidRoomHumidityTooLow Unsigned32,
	xYZAlarmValidSupplyTempTooLow Unsigned32,
	xYZAlarmValidSupyHumidityTooLow Unsigned32,
	xYZAlarmValidWaterTempTooHigh Unsigned32,
	xYZAlarmValidWaterTempTooLow Unsigned32,
	xYZAlarmValidFireAlarm Unsigned32,
	xYZAlarmValidSensorAlarm Unsigned32,
	xYZAlarmValidSensorBreak Unsigned32,
	xYZAlarmValidHotgasReheatAlarm Unsigned32,
	myZoneNumberOfErrorUnits Unsigned32,
	myZoneEmergencyTemperature Integer32,
	myZoneCWEnergySaveModeActiv Unsigned32,
	myZoneTestsequencing Unsigned32,
	myZoneAverageDetonOfTempAndHumi Unsigned32,
	myZoneNMax Unsigned32,
	gE3RelativeStartTempOfMyZone Integer32,
	gE3HysteresisOfMyZone Integer32,
	gE3AbsoluteStartTempOfMyZone Integer32,
	gEpAbsoluteStarttertempOfMyZone Integer32,
	gEpWaterHysteresisOfMyZone Integer32,
	numberOfUnitsOfMyZoneForPT Unsigned32,
	myZoneOutdoorTemperature Integer32,
	myZoneCurrentRaisedFloorPressure Unsigned32,
	myZoneCurrentRoomPressure Unsigned32
}

xYZAlarmValidLocalStop OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (local stop)"
	::= { confZoneSequencingEntry 11600 }

xYZAlarmValidCompLPAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (comp LP alarm)"
	::= { confZoneSequencingEntry 11601 }

xYZAlarmValidCompAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (comp alarm)"
	::= { confZoneSequencingEntry 11602 }

xYZAlarmValidEHeatingAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (e-heating alarm)"
	::= { confZoneSequencingEntry 11603 }

xYZAlarmValidHumidifierAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (humidifier alarm)"
	::= { confZoneSequencingEntry 11604 }

xYZAlarmValidHumidifier5uSAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (humidifier 5uS alarm)"
	::= { confZoneSequencingEntry 11605 }

xYZAlarmValidHumidifier20uSAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (humidifier 20uS alarm)"
	::= { confZoneSequencingEntry 11606 }

xYZAlarmValidAirFlowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (air flow alarm)"
	::= { confZoneSequencingEntry 11607 }

xYZAlarmValidFilterClogged OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (filter clogged)"
	::= { confZoneSequencingEntry 11608 }

xYZAlarmValidExternalAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (external alarm)"
	::= { confZoneSequencingEntry 11609 }

xYZAlarmValidPumpAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (pump alarm)"
	::= { confZoneSequencingEntry 11610 }

xYZAlarmValidDrycoolerAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (drycooler alarm)"
	::= { confZoneSequencingEntry 11611 }

xYZAlarmValidWaterAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (water alarm)"
	::= { confZoneSequencingEntry 11612 }

xYZAlarmValidRoomTempTooHigh OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (room temp too high)"
	::= { confZoneSequencingEntry 11613 }

xYZAlarmValidRoomHumidityTooHigh OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (room humidity too high)"
	::= { confZoneSequencingEntry 11614 }

xYZAlarmValidSupplyTempTooHigh OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (supply temp too high)"
	::= { confZoneSequencingEntry 11615 }

xYZAlarmValidSupyHumidityTooHigh OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (supply humidity too high)"
	::= { confZoneSequencingEntry 11616 }

xYZAlarmValidRoomTempTooLow OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (room temp too low)"
	::= { confZoneSequencingEntry 11617 }

xYZAlarmValidRoomHumidityTooLow OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (room humidity too low)"
	::= { confZoneSequencingEntry 11618 }

xYZAlarmValidSupplyTempTooLow OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (supply temp too low)"
	::= { confZoneSequencingEntry 11619 }

xYZAlarmValidSupyHumidityTooLow OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (supply humidity too low)"
	::= { confZoneSequencingEntry 11620 }

xYZAlarmValidWaterTempTooHigh OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (water temp too high)"
	::= { confZoneSequencingEntry 11621 }

xYZAlarmValidWaterTempTooLow OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (water temp too low)"
	::= { confZoneSequencingEntry 11622 }

xYZAlarmValidFireAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (fire alarm)"
	::= { confZoneSequencingEntry 11623 }

xYZAlarmValidSensorAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (sensor alarm)"
	::= { confZoneSequencingEntry 11624 }

xYZAlarmValidSensorBreak OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (sensor break)"
	::= { confZoneSequencingEntry 11625 }

xYZAlarmValidHotgasReheatAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"XYZ alarm valid (hotgas reheat alarm)"
	::= { confZoneSequencingEntry 11626 }

myZoneNumberOfErrorUnits OBJECT-TYPE
	SYNTAX Unsigned32 (0..32)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone number of error units"
	::= { confZoneSequencingEntry 11706 }

myZoneEmergencyTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..400)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone emergency temperature"
	::= { confZoneSequencingEntry 11707 }

myZoneCWEnergySaveModeActiv OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone CW energy save mode activ"
	::= { confZoneSequencingEntry 11708 }

myZoneTestsequencing OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone testsequencing"
	::= { confZoneSequencingEntry 11709 }

myZoneAverageDetonOfTempAndHumi OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone average determination of temp. and humi."
	::= { confZoneSequencingEntry 11710 }

myZoneNMax OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone nMax"
	::= { confZoneSequencingEntry 11780 }

gE3RelativeStartTempOfMyZone OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE3 relative start temp of my zone"
	::= { confZoneSequencingEntry 11781 }

gE3HysteresisOfMyZone OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE3 hysteresis of my zone"
	::= { confZoneSequencingEntry 11782 }

gE3AbsoluteStartTempOfMyZone OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE3 absolute start temp of my zone"
	::= { confZoneSequencingEntry 11783 }

gEpAbsoluteStarttertempOfMyZone OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GEp absolute start watertemp of my zone"
	::= { confZoneSequencingEntry 11784 }

gEpWaterHysteresisOfMyZone OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GEp water hysteresis of my zone"
	::= { confZoneSequencingEntry 11785 }

numberOfUnitsOfMyZoneForPT OBJECT-TYPE
	SYNTAX Unsigned32 (0..6)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of units of my zone (for PT)"
	::= { confZoneSequencingEntry 11786 }

myZoneOutdoorTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone outdoor temperature"
	::= { confZoneSequencingEntry 11787 }

myZoneCurrentRaisedFloorPressure OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone current raised floor pressure"
	::= { confZoneSequencingEntry 11788 }

myZoneCurrentRoomPressure OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone current room pressure"
	::= { confZoneSequencingEntry 11790 }

confCondFanTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCondFanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCondFan"
	::= { confCondFan 1 }

confCondFanEntry OBJECT-TYPE
	SYNTAX ConfCondFanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCondFan"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCondFanTable 1 }

ConfCondFanEntry ::= SEQUENCE {
	condFan1Runtime Unsigned32,
	condFan2Runtime Unsigned32
}

condFan1Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 1 runtime"
	::= { confCondFanEntry 10810 }

condFan2Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 2 runtime"
	::= { confCondFanEntry 10910 }

confMaintenanceTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfMaintenanceEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confMaintenance"
	::= { confMaintenance 1 }

confMaintenanceEntry OBJECT-TYPE
	SYNTAX ConfMaintenanceEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confMaintenance"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confMaintenanceTable 1 }

ConfMaintenanceEntry ::= SEQUENCE {
	maintenanceAlarmPrio Unsigned32,
	maintenanceCommonAlarmConfig Unsigned32
}

maintenanceAlarmPrio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"maintenance alarm prio"
	::= { confMaintenanceEntry 1717 }

maintenanceCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"maintenance common alarm config"
	::= { confMaintenanceEntry 1745 }

confInterfacesTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfInterfacesEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confInterfaces"
	::= { confInterfaces 1 }

confInterfacesEntry OBJECT-TYPE
	SYNTAX ConfInterfacesEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confInterfaces"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confInterfacesTable 1 }

ConfInterfacesEntry ::= SEQUENCE {
	globalAdress Unsigned32
}

globalAdress OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"global adress"
	::= { confInterfacesEntry 6 }

stateTable OBJECT-TYPE
	SYNTAX SEQUENCE OF StateEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu state"
	::= { state 3 }

stateEntry OBJECT-TYPE
	SYNTAX StateEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu state"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { stateTable 1 }

StateEntry ::= SEQUENCE {
	resetAllAlarms Unsigned32
}

resetAllAlarms OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"reset all alarms"
	::= { stateEntry 1011 }

overviewTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OverviewEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu overview"
	::= { overview 1 }

overviewEntry OBJECT-TYPE
	SYNTAX OverviewEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu overview"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { overviewTable 1 }

OverviewEntry ::= SEQUENCE {
	busalarm Unsigned32,
	busadrconflict Unsigned32,
	unitOnOff Unsigned32
}

busalarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"busalarm"
	::= { overviewEntry 10 }

busadrconflict OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"busadrconflict"
	::= { overviewEntry 12 }

unitOnOff OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Unit on / off"
	::= { overviewEntry 1013 }

unitstateTable OBJECT-TYPE
	SYNTAX SEQUENCE OF UnitstateEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu unitstate"
	::= { unitstate 1 }

unitstateEntry OBJECT-TYPE
	SYNTAX UnitstateEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu unitstate"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { unitstateTable 1 }

UnitstateEntry ::= SEQUENCE {
	numberOfModules Unsigned32,
	hardwareTypeControllerType Unsigned32,
	generalError Unsigned32,
	pCSTOPMonitoringBMSStop1 Unsigned32,
	rEMOTESTOPContact Unsigned32,
	lOCALSTOP Unsigned32,
	tIMERSTOPWeeklyOper Unsigned32,
	sEQStop0No1Yes Unsigned32,
	wARMUPSTOPDelayedStart Unsigned32,
	fCBPCSTOP Unsigned32,
	fCBREMOTESTOP Unsigned32,
	fCBLOCALSTOP Unsigned32,
	fCBTIMERSTOP Unsigned32,
	unitStandBy Unsigned32,
	timeDateFormat Unsigned32
}

numberOfModules OBJECT-TYPE
	SYNTAX Unsigned32 (0..6)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of modules"
	::= { unitstateEntry 4 }

hardwareTypeControllerType OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hardware type (controller type)"
	::= { unitstateEntry 7 }

generalError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"general error"
	::= { unitstateEntry 8 }

pCSTOPMonitoringBMSStop1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"PC-STOP (monitoring), BMS stop 1"
	::= { unitstateEntry 1000 }

rEMOTESTOPContact OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"REMOTE STOP (contact)"
	::= { unitstateEntry 1001 }

lOCALSTOP OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"LOCAL STOP "
	::= { unitstateEntry 1002 }

tIMERSTOPWeeklyOper OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"TIMER-STOP (weekly oper.)"
	::= { unitstateEntry 1003 }

sEQStop0No1Yes OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"SEQ. Stop (0=No, 1=Yes)"
	::= { unitstateEntry 1004 }

wARMUPSTOPDelayedStart OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"WARM UP STOP / delayed start"
	::= { unitstateEntry 1005 }

fCBPCSTOP OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"FCB PC-STOP"
	::= { unitstateEntry 10201 }

fCBREMOTESTOP OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB REMOTE STOP"
	::= { unitstateEntry 10202 }

fCBLOCALSTOP OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB LOCAL STOP"
	::= { unitstateEntry 10203 }

fCBTIMERSTOP OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB TIMER STOP"
	::= { unitstateEntry 10204 }

unitStandBy OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Unit stand by"
	::= { unitstateEntry 10205 }

timeDateFormat OBJECT-TYPE
	SYNTAX Unsigned32 (0..2)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"time/ date format"
	::= { unitstateEntry 10209 }

unitviewTable OBJECT-TYPE
	SYNTAX SEQUENCE OF UnitviewEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu unitview"
	::= { unitview 2 }

unitviewEntry OBJECT-TYPE
	SYNTAX UnitviewEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu unitview"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { unitviewTable 1 }

UnitviewEntry ::= SEQUENCE {
	remoteUPS Unsigned32,
	localUPS Unsigned32,
	resetManualOperation Unsigned32,
	maintenanceNecessary Unsigned32,
	unitWinterMode Unsigned32,
	dayNightMode Unsigned32,
	unitCooling Unsigned32,
	unitHeating Unsigned32,
	unitHumidification Unsigned32,
	unitDehumidification Unsigned32,
	coolingEnable Unsigned32
}

remoteUPS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Remote UPS"
	::= { unitviewEntry 1006 }

localUPS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Local UPS"
	::= { unitviewEntry 1007 }

resetManualOperation OBJECT-TYPE
	SYNTAX Unsigned32 (0)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"reset manual operation"
	::= { unitviewEntry 1009 }

maintenanceNecessary OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"maintenance necessary"
	::= { unitviewEntry 1014 }

unitWinterMode OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit winter mode"
	::= { unitviewEntry 1023 }

dayNightMode OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"day/night-mode"
	::= { unitviewEntry 1024 }

unitCooling OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit cooling"
	::= { unitviewEntry 1754 }

unitHeating OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit heating"
	::= { unitviewEntry 1755 }

unitHumidification OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit humidification"
	::= { unitviewEntry 1756 }

unitDehumidification OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit dehumidification"
	::= { unitviewEntry 1757 }

coolingEnable OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"cooling enable"
	::= { unitviewEntry 1781 }

unitAlarmsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF UnitAlarmsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu unitAlarms"
	::= { unitAlarms 1 }

unitAlarmsEntry OBJECT-TYPE
	SYNTAX UnitAlarmsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu unitAlarms"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { unitAlarmsTable 1 }

UnitAlarmsEntry ::= SEQUENCE {
	commonAlarm Unsigned32,
	airflow1 Unsigned32,
	airflow2 Unsigned32,
	airflow3 Unsigned32,
	highpressure1 Unsigned32,
	highpressure2 Unsigned32,
	waterDetector Unsigned32,
	phasecheck Unsigned32,
	fireSmoke Unsigned32,
	returnAirTempTooHighAlarm Unsigned32,
	returnAirHumidTooHighAlarm Unsigned32,
	supplyAirTempTooHighAlarm Unsigned32,
	supplyAirHumidTooHighAlarm Unsigned32,
	waterTempTooHighAlarm Unsigned32,
	returnAirTempTooLowAlarm Unsigned32,
	returnAirHumidTooLowAlarm Unsigned32,
	supplyAirTempTooLowAlarm Unsigned32,
	supplyAirHumidTooLowAlarm Unsigned32,
	waterTempTooLowAlarm Unsigned32,
	sensor1LimitAlarm Unsigned32,
	sensor2LimitAlarm Unsigned32,
	sensor3LimitAlarm Unsigned32,
	sensor4LimitAlarm Unsigned32,
	sensor5LimitAlarm Unsigned32,
	sensor6LimitAlarm Unsigned32,
	sensor7LimitAlarm Unsigned32,
	sensor8LimitAlarm Unsigned32,
	sensor9LimitAlarm Unsigned32,
	sensor10LimitAlarm Unsigned32,
	sensor11LimitAlarm Unsigned32,
	sensor12LimitAlarm Unsigned32,
	sensor13LimitAlarm Unsigned32,
	sensor14LimitAlarm Unsigned32,
	sensor15LimitAlarm Unsigned32,
	sensor16LimitAlarm Unsigned32,
	sensor17LimitAlarm Unsigned32,
	sensor18LimitAlarm Unsigned32,
	sensor19LimitAlarm Unsigned32,
	sensor20LimitAlarm Unsigned32,
	sensor21LimitAlarm Unsigned32,
	sensor1DefectAlarm Unsigned32,
	sensor2DefectAlarm Unsigned32,
	sensor3DefectAlarm Unsigned32,
	sensor4DefectAlarm Unsigned32,
	sensor5DefectAlarm Unsigned32,
	sensor6DefectAlarm Unsigned32,
	sensor7DefectAlarm Unsigned32,
	sensor8DefectAlarm Unsigned32,
	sensor9DefectAlarm Unsigned32,
	sensor10DefectAlarm Unsigned32,
	sensor11DefectAlarm Unsigned32,
	sensor12DefectAlarm Unsigned32,
	sensor13DefectAlarm Unsigned32,
	sensor14DefectAlarm Unsigned32,
	sensor15DefectAlarm Unsigned32,
	sensor16DefectAlarm Unsigned32,
	sensor17DefectAlarm Unsigned32,
	sensor18DefectAlarm Unsigned32,
	sensor19DefectAlarm Unsigned32,
	sensor20DefectAlarm Unsigned32,
	sensor21DefectAlarm Unsigned32,
	compr1Alarm Unsigned32,
	compr2Alarm Unsigned32,
	lowPressAlarm1 Unsigned32,
	lowPressAlarm2 Unsigned32,
	elecHeating1Alarm Unsigned32,
	elecHeating2Alarm Unsigned32,
	elecHeating3Alarm Unsigned32,
	elecHeating4Alarm Unsigned32,
	drycooler1Alarm Unsigned32,
	drycooler2Alarm Unsigned32,
	drycooler3Alarm Unsigned32,
	drycooler4Alarm Unsigned32,
	pump1Alarm Unsigned32,
	pump2Alarm Unsigned32,
	pump3Alarm Unsigned32,
	pump4Alarm Unsigned32,
	humidifier1Alarm Unsigned32,
	humidifier2Alarm Unsigned32,
	humidifier3Alarm Unsigned32,
	humidifier1Alarm5uS Unsigned32,
	humidifier2Alarm5uS Unsigned32,
	humidifier3Alarm5uS Unsigned32,
	humidifier1Alarm20uS Unsigned32,
	humidifier2Alarm20uS Unsigned32,
	humidifier3Alarm20uS Unsigned32,
	fan1Alarm Unsigned32,
	fan2Alarm Unsigned32,
	fan3Alarm Unsigned32,
	fan1FilterAlarm Unsigned32,
	fan2FilterAlarm Unsigned32,
	fan3FilterAlarm Unsigned32,
	extAlarm1Active Unsigned32,
	extAlarm2Active Unsigned32,
	extAlarm3Active Unsigned32,
	extAlarm4Active Unsigned32,
	extAlarm5Active Unsigned32,
	extAlarm6Active Unsigned32,
	extAlarm7Active Unsigned32,
	extAlarm8Active Unsigned32,
	extAlarm9Active Unsigned32,
	extAlarm10Active Unsigned32,
	hotgasHeatingAlarm Unsigned32,
	eev1PressureSensorError Unsigned32,
	eev1TemperatureSensorError Unsigned32,
	eev1StepperMotorError Unsigned32,
	eev2PressureSensorError Unsigned32,
	eev2TemperatureSensorError Unsigned32,
	eev2StepperMotorError Unsigned32,
	waterflowFailure Unsigned32,
	valveTestAlarm Unsigned32,
	compr3Alarm Unsigned32,
	compr4Alarm Unsigned32,
	compr5Alarm Unsigned32,
	compr6Alarm Unsigned32,
	condenser1Alarm Unsigned32,
	condenser2Alarm Unsigned32,
	outsideAirTempTooHighAlarm Unsigned32,
	outsideAirTempTooLowAlarm Unsigned32,
	ioExtensionError Unsigned32,
	waterOutTemperatooHighFlowWater Unsigned32,
	waterOutTemperateTooLowFlowWater Unsigned32,
	freezeAlarmEqualsDP2226 Unsigned32,
	unit1Failure Unsigned32,
	unit2Failure Unsigned32,
	transmissionFailure Unsigned32,
	controllerFailure Unsigned32,
	reheatFailure Unsigned32,
	roomHighPressureAlarm Unsigned32,
	filter1Alarm Unsigned32,
	filter2Alarm Unsigned32,
	filter3Alarm Unsigned32,
	rC1CircuitBreakerTripped Unsigned32,
	rC2CircuitBreakerTripped Unsigned32,
	fan1Blocked Unsigned32,
	fan2Blocked Unsigned32,
	powerFailure Unsigned32,
	compressor1MotorProtection Unsigned32,
	compressor2MotorProtection Unsigned32,
	intrusionAlarm Unsigned32,
	condensorFan1Blocked Unsigned32,
	condensorFan2Blocked Unsigned32,
	internalTemperatureProbe Unsigned32,
	externalTemperatureProbe Unsigned32,
	condensorTemperatureProbe Unsigned32,
	supplyTemperatureProbe1 Unsigned32,
	supplyTemperatureProbe2 Unsigned32,
	moveableCoilAlarm Unsigned32,
	fan1ThermalMotorectionTriggered Unsigned32,
	externalFilterAlarm Unsigned32,
	waterTempInlet1TooLowAlarm Unsigned32,
	waterTempInlet1TooHighAlarm Unsigned32,
	waterTempOutlet1TooLowAlarm Unsigned32,
	waterTempOutlet1TooHighAlarm Unsigned32,
	waterTempInlet2TooLowAlarm Unsigned32,
	waterTempInlet2TooHighAlarm Unsigned32,
	waterTempOutlet2TooLowAlarm Unsigned32,
	waterTempOutlet2TooHighAlarm Unsigned32,
	eev1ReliabilityAlarmCarelEVD Unsigned32,
	eev2ReliabilityAlarmCarelEVD Unsigned32,
	fan3Blocked Unsigned32,
	fan4Blocked Unsigned32,
	fan5Blocked Unsigned32,
	fan6Blocked Unsigned32,
	fan2ThermalMotorectionTriggered Unsigned32,
	fan3ThermalMotorectionTriggered Unsigned32,
	waterflowMaximumExceeded Unsigned32,
	supplyTemperatureProbe3 Unsigned32,
	returnTemperatureProbe1 Unsigned32,
	returnTemperatureProbe2 Unsigned32,
	returnTemperatureProbe3 Unsigned32,
	inverterGeneralAlarm Unsigned32,
	extensionBoardAlarm Unsigned32,
	inverterOffline Unsigned32,
	humidifier1ThermicFailure Unsigned32,
	condensateWaterLevelAlarm Unsigned32,
	outdoorUnitAlarm Unsigned32,
	outdoorUnitCommunicationError Unsigned32,
	minimumTemperatureAlarm Unsigned32,
	maximumTemperatureAlarm Unsigned32,
	stateThatShutOfflopAlarmsUPCDP15 Unsigned32,
	probeBrokenAnalogInputB3UPCDP18 Unsigned32,
	probeBrokenAnalogInputB4UPCDP19 Unsigned32,
	probeBrokenAnalogInputB5UPCDP20 Unsigned32,
	probeBrokenAnalogInputB6UPCDP21 Unsigned32,
	maximumDischargePressureUPCDP23 Unsigned32,
	minimumSuctionPressureUPCDP24 Unsigned32,
	dischargeTemperatureAlarmUPCDP25 Unsigned32,
	pressureDifferennMinimumUPCDP26 Unsigned32,
	compressorFailsToStartUPCDP27 Unsigned32,
	compressorExceedlopLimitsUPCDP28 Unsigned32,
	lowSuperHeatAlarmEeValveUPCDP29 Unsigned32,
	mopAlarmEeValveUPCDP30 Unsigned32,
	lowSuctionTemperrmEeValveUPCDP31 Unsigned32,
	evdEvoEvotunesAlarmUPCDP32 Unsigned32,
	evdEvoRegulationctionTempUPCDP33 Unsigned32,
	evdEvoSystemAlarobeErrorUPCDP34 Unsigned32,
	generalInverterAlarmUPCDP35 Unsigned32,
	communicationLosInverterUPCDP36 Unsigned32,
	communicationLosithIccController Unsigned32,
	inverterModelNotmpressorUPCDP44 Unsigned32,
	fCBCommonAlarm Unsigned32,
	alarmComfortUnit1 Unsigned32,
	alarmComfortUnit2 Unsigned32,
	reheat1Failure Unsigned32,
	humidificationFailure Unsigned32,
	aiflowFailure Unsigned32,
	filterClogged Unsigned32,
	auxAlarm1 Unsigned32,
	fireSmokeDetectorTriggered Unsigned32,
	auxAlarm2 Unsigned32,
	auxAlarm3 Unsigned32,
	roomAirTemperatureTooHighAlarm Unsigned32,
	roomAirHumidityTooHighAlarm Unsigned32,
	badWorkingComfortUnit1 Unsigned32,
	badWorkingComfortUnit2 Unsigned32,
	roomAirTempTooLow Unsigned32,
	roomAirHumidityTooLow Unsigned32,
	fireSmokeDetectorAlarm Unsigned32,
	fCBSensorFailure Unsigned32,
	fCBControllerFailure Unsigned32,
	fCBIOBoardTransmissionFailure Unsigned32,
	maxDeltaPExceeded Unsigned32,
	condensorFanTherectionTriggered Unsigned32,
	compressorCabinetTempTooHigh Unsigned32,
	electricCabinetTempTooHigh Unsigned32,
	protectionDeviceCompressor1 Unsigned32,
	protectionDeviceCompressor2 Unsigned32,
	protectionDeviceCompressor3 Unsigned32,
	protectionDeviceCompressor4 Unsigned32,
	protectionDeviceCompressor5 Unsigned32,
	protectionDeviceCompressor6 Unsigned32,
	alarmStateThatShtIncludedUPCDP37 Unsigned32,
	bmsOfflineHeartBitFailsUPCDP40 Unsigned32,
	globalGeneralAlarmUPCDP45 Unsigned32,
	deltaPLargerAlloeStartUpUPCDP47 Unsigned32,
	dpStartDisableAlarmUPCDP49 Unsigned32,
	minOilLevelComp1 Unsigned32,
	minOilLevelComp2 Unsigned32,
	minOilLevelComp3 Unsigned32,
	minOilLevelComp4 Unsigned32,
	minOilLevelComp5 Unsigned32,
	minOilLevelComp6 Unsigned32,
	powerSwitchComp1 Unsigned32,
	powerSwitchComp2 Unsigned32,
	powerSwitchComp3 Unsigned32,
	powerSwitchComp4 Unsigned32,
	powerSwitchComp5 Unsigned32,
	powerSwitchComp6 Unsigned32,
	envelopeLeftComp1 Unsigned32,
	envelopeLeftComp2 Unsigned32,
	envelopeLeftComp3 Unsigned32,
	envelopeLeftComp4 Unsigned32,
	envelopeLeftComp5 Unsigned32,
	envelopeLeftComp6 Unsigned32,
	freecoolFailedInrmediateTempHigh Unsigned32
}

commonAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"common alarm"
	::= { unitAlarmsEntry 1010 }

airflow1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"airflow 1"
	::= { unitAlarmsEntry 8500 }

airflow2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"airflow 2"
	::= { unitAlarmsEntry 8501 }

airflow3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"airflow 3"
	::= { unitAlarmsEntry 8502 }

highpressure1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"highpressure 1"
	::= { unitAlarmsEntry 8503 }

highpressure2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"highpressure 2"
	::= { unitAlarmsEntry 8504 }

waterDetector OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water detector"
	::= { unitAlarmsEntry 8505 }

phasecheck OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Phasecheck"
	::= { unitAlarmsEntry 8506 }

fireSmoke OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fire/smoke"
	::= { unitAlarmsEntry 8507 }

returnAirTempTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"return air temp. too high alarm"
	::= { unitAlarmsEntry 8508 }

returnAirHumidTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"return air humid. too high alarm"
	::= { unitAlarmsEntry 8509 }

supplyAirTempTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"supply air temp. too high alarm"
	::= { unitAlarmsEntry 8510 }

supplyAirHumidTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"supply air humid. too high alarm"
	::= { unitAlarmsEntry 8511 }

waterTempTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water temp. too high alarm"
	::= { unitAlarmsEntry 8512 }

returnAirTempTooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"return air temp. too low alarm"
	::= { unitAlarmsEntry 8513 }

returnAirHumidTooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"return air humid. too low alarm"
	::= { unitAlarmsEntry 8514 }

supplyAirTempTooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"supply air temp. too low alarm"
	::= { unitAlarmsEntry 8515 }

supplyAirHumidTooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"supply air humid. too low alarm"
	::= { unitAlarmsEntry 8516 }

waterTempTooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water temp. too low alarm"
	::= { unitAlarmsEntry 8517 }

sensor1LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 1 limit alarm"
	::= { unitAlarmsEntry 8518 }

sensor2LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 2 limit alarm"
	::= { unitAlarmsEntry 8519 }

sensor3LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 3 limit alarm"
	::= { unitAlarmsEntry 8520 }

sensor4LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 4 limit alarm"
	::= { unitAlarmsEntry 8521 }

sensor5LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 5 limit alarm"
	::= { unitAlarmsEntry 8522 }

sensor6LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 6 limit alarm"
	::= { unitAlarmsEntry 8523 }

sensor7LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 7 limit alarm"
	::= { unitAlarmsEntry 8524 }

sensor8LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 8 limit alarm"
	::= { unitAlarmsEntry 8525 }

sensor9LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 9 limit alarm"
	::= { unitAlarmsEntry 8526 }

sensor10LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 10 limit alarm"
	::= { unitAlarmsEntry 8527 }

sensor11LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 11 limit alarm"
	::= { unitAlarmsEntry 8528 }

sensor12LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 12 limit alarm"
	::= { unitAlarmsEntry 8529 }

sensor13LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 13 limit alarm"
	::= { unitAlarmsEntry 8530 }

sensor14LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 14 limit alarm"
	::= { unitAlarmsEntry 8531 }

sensor15LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 15 limit alarm"
	::= { unitAlarmsEntry 8532 }

sensor16LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 16 limit alarm"
	::= { unitAlarmsEntry 8533 }

sensor17LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 17 limit alarm"
	::= { unitAlarmsEntry 8534 }

sensor18LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 18 limit alarm"
	::= { unitAlarmsEntry 8535 }

sensor19LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 19 limit alarm"
	::= { unitAlarmsEntry 8536 }

sensor20LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 20 limit alarm"
	::= { unitAlarmsEntry 8537 }

sensor21LimitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 21 limit alarm"
	::= { unitAlarmsEntry 8538 }

sensor1DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 1 defect alarm"
	::= { unitAlarmsEntry 8539 }

sensor2DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 2 defect alarm"
	::= { unitAlarmsEntry 8540 }

sensor3DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 3 defect alarm"
	::= { unitAlarmsEntry 8541 }

sensor4DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 4 defect alarm"
	::= { unitAlarmsEntry 8542 }

sensor5DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 5 defect alarm"
	::= { unitAlarmsEntry 8543 }

sensor6DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 6 defect alarm"
	::= { unitAlarmsEntry 8544 }

sensor7DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 7 defect alarm"
	::= { unitAlarmsEntry 8545 }

sensor8DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 8 defect alarm"
	::= { unitAlarmsEntry 8546 }

sensor9DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 9 defect alarm"
	::= { unitAlarmsEntry 8547 }

sensor10DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 10 defect alarm"
	::= { unitAlarmsEntry 8548 }

sensor11DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 11 defect alarm"
	::= { unitAlarmsEntry 8549 }

sensor12DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 12 defect alarm"
	::= { unitAlarmsEntry 8550 }

sensor13DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 13 defect alarm"
	::= { unitAlarmsEntry 8551 }

sensor14DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 14 defect alarm"
	::= { unitAlarmsEntry 8552 }

sensor15DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 15 defect alarm"
	::= { unitAlarmsEntry 8553 }

sensor16DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 16 defect alarm"
	::= { unitAlarmsEntry 8554 }

sensor17DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 17 defect alarm"
	::= { unitAlarmsEntry 8555 }

sensor18DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 18 defect alarm"
	::= { unitAlarmsEntry 8556 }

sensor19DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 19 defect alarm"
	::= { unitAlarmsEntry 8557 }

sensor20DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 20 defect alarm"
	::= { unitAlarmsEntry 8558 }

sensor21DefectAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor 21 defect alarm"
	::= { unitAlarmsEntry 8559 }

compr1Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 1 alarm"
	::= { unitAlarmsEntry 8560 }

compr2Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 2 alarm"
	::= { unitAlarmsEntry 8561 }

lowPressAlarm1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"low press. Alarm 1"
	::= { unitAlarmsEntry 8562 }

lowPressAlarm2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"low press. Alarm 2"
	::= { unitAlarmsEntry 8563 }

elecHeating1Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating1 alarm"
	::= { unitAlarmsEntry 8564 }

elecHeating2Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating2 alarm"
	::= { unitAlarmsEntry 8565 }

elecHeating3Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating3 alarm"
	::= { unitAlarmsEntry 8566 }

elecHeating4Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating4 alarm"
	::= { unitAlarmsEntry 8567 }

drycooler1Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 alarm"
	::= { unitAlarmsEntry 8568 }

drycooler2Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler2 alarm"
	::= { unitAlarmsEntry 8569 }

drycooler3Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler3 alarm"
	::= { unitAlarmsEntry 8570 }

drycooler4Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler4 alarm"
	::= { unitAlarmsEntry 8571 }

pump1Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 alarm"
	::= { unitAlarmsEntry 8572 }

pump2Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 alarm"
	::= { unitAlarmsEntry 8573 }

pump3Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 alarm"
	::= { unitAlarmsEntry 8574 }

pump4Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 alarm"
	::= { unitAlarmsEntry 8575 }

humidifier1Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 alarm"
	::= { unitAlarmsEntry 8576 }

humidifier2Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier2 alarm"
	::= { unitAlarmsEntry 8577 }

humidifier3Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier3 alarm"
	::= { unitAlarmsEntry 8578 }

humidifier1Alarm5uS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 alarm 5uS"
	::= { unitAlarmsEntry 8579 }

humidifier2Alarm5uS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier2 alarm 5uS"
	::= { unitAlarmsEntry 8580 }

humidifier3Alarm5uS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier3 alarm 5uS"
	::= { unitAlarmsEntry 8581 }

humidifier1Alarm20uS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 alarm 20uS"
	::= { unitAlarmsEntry 8582 }

humidifier2Alarm20uS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier2 alarm 20uS"
	::= { unitAlarmsEntry 8583 }

humidifier3Alarm20uS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier3 alarm 20uS"
	::= { unitAlarmsEntry 8584 }

fan1Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 alarm"
	::= { unitAlarmsEntry 8585 }

fan2Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan2 alarm"
	::= { unitAlarmsEntry 8586 }

fan3Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan3 alarm"
	::= { unitAlarmsEntry 8587 }

fan1FilterAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 filter alarm"
	::= { unitAlarmsEntry 8588 }

fan2FilterAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan2 filter alarm"
	::= { unitAlarmsEntry 8589 }

fan3FilterAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan3 filter alarm"
	::= { unitAlarmsEntry 8590 }

extAlarm1Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 1 active"
	::= { unitAlarmsEntry 8591 }

extAlarm2Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 2 active"
	::= { unitAlarmsEntry 8592 }

extAlarm3Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 3 active"
	::= { unitAlarmsEntry 8593 }

extAlarm4Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 4 active"
	::= { unitAlarmsEntry 8594 }

extAlarm5Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 5 active"
	::= { unitAlarmsEntry 8595 }

extAlarm6Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 6 active"
	::= { unitAlarmsEntry 8596 }

extAlarm7Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 7 active"
	::= { unitAlarmsEntry 8597 }

extAlarm8Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 8 active"
	::= { unitAlarmsEntry 8598 }

extAlarm9Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 9 active"
	::= { unitAlarmsEntry 8599 }

extAlarm10Active OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. Alarm 10 active"
	::= { unitAlarmsEntry 8600 }

hotgasHeatingAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hotgas-heating alarm"
	::= { unitAlarmsEntry 8601 }

eev1PressureSensorError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 pressure sensor error"
	::= { unitAlarmsEntry 8602 }

eev1TemperatureSensorError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 temperature sensor error"
	::= { unitAlarmsEntry 8603 }

eev1StepperMotorError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 stepper motor error"
	::= { unitAlarmsEntry 8604 }

eev2PressureSensorError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 pressure sensor error"
	::= { unitAlarmsEntry 8605 }

eev2TemperatureSensorError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 temperature sensor error"
	::= { unitAlarmsEntry 8606 }

eev2StepperMotorError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 stepper motor error"
	::= { unitAlarmsEntry 8607 }

waterflowFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"waterflow failure"
	::= { unitAlarmsEntry 8608 }

valveTestAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Valve test alarm"
	::= { unitAlarmsEntry 8609 }

compr3Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 3 alarm"
	::= { unitAlarmsEntry 8610 }

compr4Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 4 alarm"
	::= { unitAlarmsEntry 8611 }

compr5Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 5 alarm"
	::= { unitAlarmsEntry 8612 }

compr6Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 6 alarm"
	::= { unitAlarmsEntry 8613 }

condenser1Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"condenser 1 alarm"
	::= { unitAlarmsEntry 8614 }

condenser2Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"condenser 2 alarm"
	::= { unitAlarmsEntry 8615 }

outsideAirTempTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"outside air temp too high alarm"
	::= { unitAlarmsEntry 8616 }

outsideAirTempTooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"outside air temp too low alarm"
	::= { unitAlarmsEntry 8617 }

ioExtensionError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"io extension  error"
	::= { unitAlarmsEntry 8618 }

waterOutTemperatooHighFlowWater OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water out temperature too high (flow water)"
	::= { unitAlarmsEntry 8619 }

waterOutTemperateTooLowFlowWater OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water out temperature too low (flow water)"
	::= { unitAlarmsEntry 8620 }

freezeAlarmEqualsDP2226 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freeze alarm (equals DP2226)"
	::= { unitAlarmsEntry 8621 }

unit1Failure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit 1 failure"
	::= { unitAlarmsEntry 8622 }

unit2Failure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit 2 failure"
	::= { unitAlarmsEntry 8623 }

transmissionFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"transmission failure"
	::= { unitAlarmsEntry 8624 }

controllerFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"controller failure"
	::= { unitAlarmsEntry 8625 }

reheatFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"reheat failure"
	::= { unitAlarmsEntry 8626 }

roomHighPressureAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"room high pressure alarm"
	::= { unitAlarmsEntry 8627 }

filter1Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"filter 1 alarm"
	::= { unitAlarmsEntry 8628 }

filter2Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"filter 2 alarm"
	::= { unitAlarmsEntry 8629 }

filter3Alarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"filter 3 alarm"
	::= { unitAlarmsEntry 8630 }

rC1CircuitBreakerTripped OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"RC 1 circuit breaker tripped "
	::= { unitAlarmsEntry 8631 }

rC2CircuitBreakerTripped OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"RC 2 circuit breaker tripped"
	::= { unitAlarmsEntry 8632 }

fan1Blocked OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan 1 blocked "
	::= { unitAlarmsEntry 8633 }

fan2Blocked OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan 2 blocked "
	::= { unitAlarmsEntry 8634 }

powerFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"power failure"
	::= { unitAlarmsEntry 8635 }

compressor1MotorProtection OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 1 motor protection"
	::= { unitAlarmsEntry 8636 }

compressor2MotorProtection OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 2 motor protection"
	::= { unitAlarmsEntry 8637 }

intrusionAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"intrusion alarm"
	::= { unitAlarmsEntry 8638 }

condensorFan1Blocked OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"condensor fan 1 blocked "
	::= { unitAlarmsEntry 8639 }

condensorFan2Blocked OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"condensor fan 2 blocked "
	::= { unitAlarmsEntry 8640 }

internalTemperatureProbe OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"internal temperature probe"
	::= { unitAlarmsEntry 8641 }

externalTemperatureProbe OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"external temperature probe"
	::= { unitAlarmsEntry 8642 }

condensorTemperatureProbe OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"condensor temperature probe"
	::= { unitAlarmsEntry 8643 }

supplyTemperatureProbe1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"supply  temperature probe 1"
	::= { unitAlarmsEntry 8644 }

supplyTemperatureProbe2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"supply  temperature probe 2"
	::= { unitAlarmsEntry 8645 }

moveableCoilAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Moveable coil alarm"
	::= { unitAlarmsEntry 8646 }

fan1ThermalMotorectionTriggered OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan 1 thermal motor protection triggered"
	::= { unitAlarmsEntry 8647 }

externalFilterAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"External Filter alarm"
	::= { unitAlarmsEntry 8648 }

waterTempInlet1TooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water temp. inlet 1 too low alarm"
	::= { unitAlarmsEntry 8649 }

waterTempInlet1TooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water temp. inlet 1 too high alarm"
	::= { unitAlarmsEntry 8650 }

waterTempOutlet1TooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water temp. outlet 1 too low alarm"
	::= { unitAlarmsEntry 8651 }

waterTempOutlet1TooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water temp. outlet 1 too high alarm"
	::= { unitAlarmsEntry 8652 }

waterTempInlet2TooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water temp. inlet 2 too low alarm"
	::= { unitAlarmsEntry 8653 }

waterTempInlet2TooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water temp. inlet 2 too high alarm"
	::= { unitAlarmsEntry 8654 }

waterTempOutlet2TooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water temp. outlet 2 too low alarm"
	::= { unitAlarmsEntry 8655 }

waterTempOutlet2TooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water temp. outlet 2 too high alarm"
	::= { unitAlarmsEntry 8656 }

eev1ReliabilityAlarmCarelEVD OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 reliability alarm (Carel EVD)"
	::= { unitAlarmsEntry 8657 }

eev2ReliabilityAlarmCarelEVD OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 reliability alarm (Carel EVD)"
	::= { unitAlarmsEntry 8658 }

fan3Blocked OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan 3 blocked "
	::= { unitAlarmsEntry 8659 }

fan4Blocked OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan 4 blocked "
	::= { unitAlarmsEntry 8660 }

fan5Blocked OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan 5 blocked "
	::= { unitAlarmsEntry 8661 }

fan6Blocked OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan 6 blocked "
	::= { unitAlarmsEntry 8662 }

fan2ThermalMotorectionTriggered OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan2 thermal motor protection triggered"
	::= { unitAlarmsEntry 8663 }

fan3ThermalMotorectionTriggered OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan3 thermal motor protection triggered"
	::= { unitAlarmsEntry 8664 }

waterflowMaximumExceeded OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"waterflow maximum exceeded"
	::= { unitAlarmsEntry 8665 }

supplyTemperatureProbe3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"supply  temperature probe 3"
	::= { unitAlarmsEntry 8666 }

returnTemperatureProbe1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"return  temperature probe 1"
	::= { unitAlarmsEntry 8667 }

returnTemperatureProbe2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"return  temperature probe 2"
	::= { unitAlarmsEntry 8668 }

returnTemperatureProbe3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"return  temperature probe 3"
	::= { unitAlarmsEntry 8669 }

inverterGeneralAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"inverter general alarm"
	::= { unitAlarmsEntry 8670 }

extensionBoardAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"extension board alarm"
	::= { unitAlarmsEntry 8671 }

inverterOffline OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"inverter offline "
	::= { unitAlarmsEntry 8672 }

humidifier1ThermicFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier 1 thermic failure"
	::= { unitAlarmsEntry 8673 }

condensateWaterLevelAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"condensate water level alarm"
	::= { unitAlarmsEntry 8674 }

outdoorUnitAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"outdoor unit alarm"
	::= { unitAlarmsEntry 8675 }

outdoorUnitCommunicationError OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"outdoor unit communication error"
	::= { unitAlarmsEntry 8676 }

minimumTemperatureAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"minimum temperature alarm"
	::= { unitAlarmsEntry 8677 }

maximumTemperatureAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"maximum temperature alarm"
	::= { unitAlarmsEntry 8678 }

stateThatShutOfflopAlarmsUPCDP15 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"state that shut off compressor included envelop alarms, uPC DP 15"
	::= { unitAlarmsEntry 8679 }

probeBrokenAnalogInputB3UPCDP18 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"probe broken analog input b3, uPC DP 18"
	::= { unitAlarmsEntry 8680 }

probeBrokenAnalogInputB4UPCDP19 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"probe broken analog input b4, uPC DP 19"
	::= { unitAlarmsEntry 8681 }

probeBrokenAnalogInputB5UPCDP20 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"probe broken analog input b5, uPC DP 20"
	::= { unitAlarmsEntry 8682 }

probeBrokenAnalogInputB6UPCDP21 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"probe broken analog input b6, uPC DP 21"
	::= { unitAlarmsEntry 8683 }

maximumDischargePressureUPCDP23 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"maximum discharge pressure, uPC DP 23"
	::= { unitAlarmsEntry 8684 }

minimumSuctionPressureUPCDP24 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"minimum suction pressure, uPC DP 24"
	::= { unitAlarmsEntry 8685 }

dischargeTemperatureAlarmUPCDP25 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"discharge temperature alarm, uPC DP 25"
	::= { unitAlarmsEntry 8686 }

pressureDifferennMinimumUPCDP26 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pressure difference lower than minimum, uPC DP 26"
	::= { unitAlarmsEntry 8687 }

compressorFailsToStartUPCDP27 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor fails to start, uPC DP 27"
	::= { unitAlarmsEntry 8688 }

compressorExceedlopLimitsUPCDP28 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor exceeds max time allowed working out of its envelop limits,  uPC DP 28"
	::= { unitAlarmsEntry 8689 }

lowSuperHeatAlarmEeValveUPCDP29 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"low super heat alarm ee valve, uPC DP 29"
	::= { unitAlarmsEntry 8690 }

mopAlarmEeValveUPCDP30 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"mop alarm ee valve, uPC DP 30"
	::= { unitAlarmsEntry 8691 }

lowSuctionTemperrmEeValveUPCDP31 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"low suction temperature alarm ee valve, uPC DP 31"
	::= { unitAlarmsEntry 8692 }

evdEvoEvotunesAlarmUPCDP32 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"evd evo evotunes alarm, uPC DP 32"
	::= { unitAlarmsEntry 8693 }

evdEvoRegulationctionTempUPCDP33 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"evd evo regulation alarms lop mop low sh low suction temp, uPC DP 33"
	::= { unitAlarmsEntry 8694 }

evdEvoSystemAlarobeErrorUPCDP34 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"evd evo system alarms probe error, uPC DP 34"
	::= { unitAlarmsEntry 8695 }

generalInverterAlarmUPCDP35 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"general inverter alarm, uPC DP 35"
	::= { unitAlarmsEntry 8696 }

communicationLosInverterUPCDP36 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"communication loss with power inverter, uPC DP 36"
	::= { unitAlarmsEntry 8697 }

communicationLosithIccController OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Communication loss with icc controller"
	::= { unitAlarmsEntry 8698 }

inverterModelNotmpressorUPCDP44 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"inverter model not compatible with selected compressor, uPC DP 44"
	::= { unitAlarmsEntry 8699 }

fCBCommonAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB common alarm"
	::= { unitAlarmsEntry 10224 }

alarmComfortUnit1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"alarm comfort unit 1"
	::= { unitAlarmsEntry 10225 }

alarmComfortUnit2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"alarm comfort unit 2"
	::= { unitAlarmsEntry 10226 }

reheat1Failure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Reheat 1 failure"
	::= { unitAlarmsEntry 10234 }

humidificationFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidification failure"
	::= { unitAlarmsEntry 10235 }

aiflowFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"aiflow failure"
	::= { unitAlarmsEntry 10236 }

filterClogged OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"filter clogged"
	::= { unitAlarmsEntry 10237 }

auxAlarm1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"aux alarm 1"
	::= { unitAlarmsEntry 10238 }

fireSmokeDetectorTriggered OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fire / smoke detector triggered"
	::= { unitAlarmsEntry 10239 }

auxAlarm2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"aux alarm 2"
	::= { unitAlarmsEntry 10246 }

auxAlarm3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"aux alarm 3"
	::= { unitAlarmsEntry 10247 }

roomAirTemperatureTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"room air temperature too high alarm"
	::= { unitAlarmsEntry 10248 }

roomAirHumidityTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"room air humidity too high alarm"
	::= { unitAlarmsEntry 10249 }

badWorkingComfortUnit1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Bad working Comfort unit 1"
	::= { unitAlarmsEntry 10250 }

badWorkingComfortUnit2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Bad working Comfort unit 2"
	::= { unitAlarmsEntry 10251 }

roomAirTempTooLow OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Room air temp too low"
	::= { unitAlarmsEntry 10252 }

roomAirHumidityTooLow OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Room air humidity too low "
	::= { unitAlarmsEntry 10253 }

fireSmokeDetectorAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fire / smoke detector alarm"
	::= { unitAlarmsEntry 10260 }

fCBSensorFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB sensor failure"
	::= { unitAlarmsEntry 10261 }

fCBControllerFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB controller failure              "
	::= { unitAlarmsEntry 10262 }

fCBIOBoardTransmissionFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB IO-board transmission failure"
	::= { unitAlarmsEntry 10263 }

maxDeltaPExceeded OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"max. delta p exceeded "
	::= { unitAlarmsEntry 14201 }

condensorFanTherectionTriggered OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"condensor fan  thermal motor protection triggered"
	::= { unitAlarmsEntry 14202 }

compressorCabinetTempTooHigh OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor cabinet temp too high"
	::= { unitAlarmsEntry 14203 }

electricCabinetTempTooHigh OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"electric cabinet temp too high"
	::= { unitAlarmsEntry 14204 }

protectionDeviceCompressor1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"protection device compressor 1"
	::= { unitAlarmsEntry 14205 }

protectionDeviceCompressor2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"protection device compressor 2"
	::= { unitAlarmsEntry 14206 }

protectionDeviceCompressor3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"protection device compressor 3"
	::= { unitAlarmsEntry 14207 }

protectionDeviceCompressor4 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"protection device compressor 4"
	::= { unitAlarmsEntry 14208 }

protectionDeviceCompressor5 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"protection device compressor 5"
	::= { unitAlarmsEntry 14209 }

protectionDeviceCompressor6 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"protection device compressor 6"
	::= { unitAlarmsEntry 14210 }

alarmStateThatShtIncludedUPCDP37 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"alarm state that shut off compressor envelop alarms not included, uPC DP 37"
	::= { unitAlarmsEntry 14211 }

bmsOfflineHeartBitFailsUPCDP40 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"bms offline heart bit fails, uPC DP 40"
	::= { unitAlarmsEntry 14212 }

globalGeneralAlarmUPCDP45 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"global general alarm, uPC DP 45"
	::= { unitAlarmsEntry 14213 }

deltaPLargerAlloeStartUpUPCDP47 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"delta p larger allowable start up, uPC DP 47"
	::= { unitAlarmsEntry 14214 }

dpStartDisableAlarmUPCDP49 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"dp start disable alarm, uPC DP 49"
	::= { unitAlarmsEntry 14215 }

minOilLevelComp1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"min. oil level comp. 1"
	::= { unitAlarmsEntry 14216 }

minOilLevelComp2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"min. oil level comp. 2"
	::= { unitAlarmsEntry 14217 }

minOilLevelComp3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"min. oil level comp. 3"
	::= { unitAlarmsEntry 14218 }

minOilLevelComp4 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"min. oil level comp. 4"
	::= { unitAlarmsEntry 14219 }

minOilLevelComp5 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"min. oil level comp. 5"
	::= { unitAlarmsEntry 14220 }

minOilLevelComp6 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"min. oil level comp. 6"
	::= { unitAlarmsEntry 14221 }

powerSwitchComp1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"power switch comp. 1"
	::= { unitAlarmsEntry 14222 }

powerSwitchComp2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"power switch comp. 2"
	::= { unitAlarmsEntry 14223 }

powerSwitchComp3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"power switch comp. 3"
	::= { unitAlarmsEntry 14224 }

powerSwitchComp4 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"power switch comp. 4"
	::= { unitAlarmsEntry 14225 }

powerSwitchComp5 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"power switch comp. 5"
	::= { unitAlarmsEntry 14226 }

powerSwitchComp6 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"power switch comp. 6"
	::= { unitAlarmsEntry 14227 }

envelopeLeftComp1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"envelope left comp. 1"
	::= { unitAlarmsEntry 14228 }

envelopeLeftComp2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"envelope left comp. 2"
	::= { unitAlarmsEntry 14229 }

envelopeLeftComp3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"envelope left comp. 3"
	::= { unitAlarmsEntry 14230 }

envelopeLeftComp4 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"envelope left comp. 4"
	::= { unitAlarmsEntry 14231 }

envelopeLeftComp5 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"envelope left comp. 5"
	::= { unitAlarmsEntry 14232 }

envelopeLeftComp6 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"envelope left comp. 6"
	::= { unitAlarmsEntry 14233 }

freecoolFailedInrmediateTempHigh OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freecool failed (intermediate temp. high)"
	::= { unitAlarmsEntry 14234 }



END
