-- MIB-module for Stulz WebInterfaceBoard
-- Generated on 2015-06-11 08:23:26

-- This MIB-module is used to access the Stulz WebInterfaceBoard 2 and the
-- devices it is connected to. It consists of two parts:
-- 1.) The subtree stulzWib.wibIntern contains datapoints regarding the
--     configuration of the WIB itself.
-- 2.) The subtree stulzWib.wibUnits contains the datapoints of the connected
--     units that can be accessed. These datapoints are contained in tables
--     that take three indexes:
--     * The bus-ID the device is connected to (1 or 2)
--     * The device-address (0 - 65535)
--     * The ID of the module to query (1 - 6 for devices with modules, e.g.
--       C6000, 1 for devices without modules, e.g. C7000)
--     Please note that a walk through this part of the MIB-module might take a
--     very long time. Also note that not all datapoints are supported by all
--     device-types.

Stulz-WIB8000-MIB DEFINITIONS ::= BEGIN

IMPORTS

	OBJECT-TYPE, NOTIFICATION-TYPE, MODULE-IDENTITY, Integer32, Unsigned32, enterprises
		FROM SNMPv2-SMI
	OBJECT-GROUP, NOTIFICATION-GROUP
		FROM SNMPv2-CONF
	;
 
-- Path to root:
--    internet           OBJECT IDENTIFIER ::= { iso org(3) dod(6) 1 }
--    private            OBJECT IDENTIFIER ::= { internet 4 }
--    enterprises        OBJECT IDENTIFIER ::= { private 1 }

-- Stulz-specific part

stulz MODULE-IDENTITY
	LAST-UPDATED "201506110823Z"
	ORGANIZATION "Stulz GmbH Klimatechnik"
	CONTACT-INFO "info@stulz.com"
	DESCRIPTION "Enterprise-subtree for Stulz devices"
	::= { enterprises 29462}

stulzWib	OBJECT IDENTIFIER ::= { stulz 10 }
wibIntern	OBJECT IDENTIFIER ::= { stulzWib 1 }
wibUnits	OBJECT IDENTIFIER ::= { stulzWib 2 }
settings	OBJECT IDENTIFIER ::= { wibIntern 1 }
wibGroups OBJECT IDENTIFIER ::= { wibIntern 11 }
wibAlarms OBJECT IDENTIFIER ::= { wibIntern 12 }
wibAlarmPrefix OBJECT IDENTIFIER ::= { wibAlarms 0 }

-- Submenues for internal datapoints

wib OBJECT IDENTIFIER ::= { settings 1 }
networkSettings OBJECT IDENTIFIER ::= { settings 2 }
mailSettings OBJECT IDENTIFIER ::= { settings 3 }
busSettings OBJECT IDENTIFIER ::= { settings 4 }
alarmSettings OBJECT IDENTIFIER ::= { settings 5 }
unitSettings OBJECT IDENTIFIER ::= { settings 6 }
loggingSettings OBJECT IDENTIFIER ::= { settings 7 }
eventSettings OBJECT IDENTIFIER ::= { settings 8 }
snmpSettings OBJECT IDENTIFIER ::= { settings 9 }

wibAlarmText OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Text of trap-body"
	::= { wibAlarms 10 }

-- Definitions for indexes

wibIndexTable OBJECT-TYPE
	SYNTAX SEQUENCE OF WibIndexEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for defining the index values"
	::= { wibIntern 13 }

wibIndexEntry OBJECT-TYPE
	SYNTAX WibIndexEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the index table"
	INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { wibIndexTable 1 }

WibIndexEntry ::= SEQUENCE {
	wibBusNumber Integer32,
	wibDeviceAddress Integer32,
	wibModuleNumber Integer32
}

wibBusNumber OBJECT-TYPE
	SYNTAX Integer32 (1..2)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Busnumber (1 or 2)"
	::= { wibIndexEntry 393270 }

wibDeviceAddress OBJECT-TYPE
	SYNTAX Integer32 (0..65536)
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Address of device (0 - 65536)"
	::= { wibIndexEntry 393271 }

wibModuleNumber OBJECT-TYPE
	SYNTAX Integer32 (1..6)
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Number of module (1 - 6)"
	::= { wibIndexEntry 393272 }

-- WIB-settings
-- ============

wibUnitname OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Shows name of Stulz WebInterfaceBoard"
	::= { wib 65536 }

wibTempUnit OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Temperature-unit"
	::= { wib 65538 }

wibFirmware OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Shows firmware version of Stulz WIB 8000"
	::= { wib 65540 }

wibsettingAuxInLow OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"wibsettingAuxInLow"
	::= { wib 65551 }

wibsettingAuxInHigh OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"wibsettingAuxInHigh"
	::= { wib 65552 }

wibsettingAuxInMailaddress OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"wibsettingAuxInMailaddress"
	::= { wib 65553 }

wibsettingAuxInSubject OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"wibsettingAuxInSubject"
	::= { wib 65554 }

wibsettingAuxInState OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"wibsettingAuxInState"
	::= { wib 65555 }

-- Network-settings
-- ================
networksettingUseDhcp OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"networksettingUseDhcp"
	::= { networkSettings 6 }

-- Mail-Settings
-- =============
mailsettingSenderAddress OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"mailsettingSenderAddress"
	::= { mailSettings 262144 }

mailsettingSmtpServer OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"mailsettingSmtpServer"
	::= { mailSettings 262145 }

mailsettingSmtpPort OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"mailsettingSmtpPort"
	::= { mailSettings 262146 }

mailsettingSmtpUser OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"mailsettingSmtpUser"
	::= { mailSettings 262147 }

mailsettingSmtpPassword OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"mailsettingSmtpPassword"
	::= { mailSettings 262148 }

mailsettingSmtpAuthentication OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"mailsettingSmtpAuthentication"
	::= { mailSettings 262149 }

-- Bus-settings
-- ============

bussettingPackettimeoutMsBus0 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"bussettingPackettimeoutMsBus0"
	::= { busSettings 196608 }

bussettingPackettimeoutMsBus1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"bussettingPackettimeoutMsBus1"
	::= { busSettings 196609 }

bussettingCachetimeoutSBus0 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"bussettingCachetimeoutSBus0"
	::= { busSettings 196610 }

bussettingCachetimeoutSBus1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"bussettingCachetimeoutSBus1"
	::= { busSettings 196611 }

bussettingLogintervalSBus0 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"bussettingLogintervalSBus0"
	::= { busSettings 196612 }

bussettingLogintervalSBus1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"bussettingLogintervalSBus1"
	::= { busSettings 196613 }

-- Alarm-settings
-- ==============
alarmsettingMaxalarmdelayS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"alarmsettingMaxalarmdelayS"
	::= { alarmSettings 131072 }

-- Table for 5 alarm-mailreceiver-entries
alarmMailTable OBJECT-TYPE
	SYNTAX SEQUENCE OF AlarmMailEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu alarmSettings"
	::= { alarmSettings 1 }

alarmMailEntry OBJECT-TYPE
	SYNTAX AlarmMailEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu alarmSettings"
	INDEX { wibAlarmEntryNumber }
	::= { alarmMailTable 1 }

AlarmMailEntry ::= SEQUENCE {
	wibAlarmEntryNumber Unsigned32,
	alarmsettingMailaddress1 OCTET STRING,
	alarmsettingMailsubject1 OCTET STRING,
	alarmsettingStarttime1 Unsigned32,
	alarmsettingStoptime1 Unsigned32,
	alarmsettingWeekday1 Unsigned32
}

alarmsettingMailaddress1 OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"alarmsettingMailaddress1"
	::= { alarmMailEntry 131073 }

alarmsettingMailsubject1 OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"alarmsettingMailsubject1"
	::= { alarmMailEntry 131078 }

alarmsettingStarttime1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"alarmsettingStarttime1"
	::= { alarmMailEntry 131083 }

alarmsettingStoptime1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"alarmsettingStoptime1"
	::= { alarmMailEntry 131088 }

alarmsettingWeekday1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"alarmsettingWeekday1"
	::= { alarmMailEntry 131093 }

wibAlarmEntryNumber OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"wibAlarmEntryNumber"
	::= { alarmMailEntry 1 }
-- End of alarm-table

-- Unit-settings
-- =============

-- Table for unit-settings, index is bus-number and device-address
unitTable OBJECT-TYPE
	SYNTAX SEQUENCE OF UnitEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu unitSettings"
	::= { unitSettings 1 }

unitEntry OBJECT-TYPE
	SYNTAX UnitEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu unitSettings"
	INDEX { wibBusNumber, wibDeviceAddress }
	::= { unitTable 1 }

UnitEntry ::= SEQUENCE {
	unitsettingName OCTET STRING,
	unitsettingHwType Unsigned32,
	unitsettingType Unsigned32,
	unitsettingReachability Unsigned32,
	unitsettingHasFailure Unsigned32,
	unitsettingFamily Unsigned32
}

unitsettingName OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unitsettingName"
	::= { unitEntry 393221 }

unitsettingHwType OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unitsettingHwType"
	::= { unitEntry 393222 }

unitsettingType OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unitsettingType"
	::= { unitEntry 393223 }

unitsettingReachability OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unitsettingReachability"
	::= { unitEntry 393224 }

unitsettingHasFailure OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unitsettingHasFailure"
	::= { unitEntry 393243 }

unitsettingFamily OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unitsettingFamily"
	::= { unitEntry 393251 }
-- End of unit-table

-- Logging
-- =======
wibsettingLogmailAddress OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"wibsettingLogmailAddress"
	::= { loggingSettings 65541 }

wibsettingLogmailIntervalS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"wibsettingLogmailIntervalS"
	::= { loggingSettings 65542 }

-- Table for logged datapoints, index is bus-number, device-address and module-number

logUnitTable OBJECT-TYPE
	SYNTAX SEQUENCE OF LogUnitEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu loggingSettings"
	::= { loggingSettings 1 }

logUnitEntry OBJECT-TYPE
	SYNTAX LogUnitEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu loggingSettings"
	AUGMENTS { wibIndexEntry }
	::= { logUnitTable 1 }

LogUnitEntry ::= SEQUENCE {
	unitsettingLoggedDp1 Unsigned32,
	unitsettingLoggedDp2 Unsigned32,
	unitsettingLoggedDp3 Unsigned32,
	unitsettingLoggedDp4 Unsigned32,
	unitsettingLoggedDp5 Unsigned32
}

unitsettingLoggedDp1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unitsettingLoggedDp1"
	::= { logUnitEntry 393216 }

unitsettingLoggedDp2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unitsettingLoggedDp2"
	::= { logUnitEntry 393217 }

unitsettingLoggedDp3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unitsettingLoggedDp3"
	::= { logUnitEntry 393218 }

unitsettingLoggedDp4 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unitsettingLoggedDp4"
	::= { logUnitEntry 393219 }

unitsettingLoggedDp5 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unitsettingLoggedDp5"
	::= { logUnitEntry 393220 }
-- End of logging-table

-- Event-notification
-- ==================
wibsettingEventmailAddress OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"wibsettingEventmailAddress"
	::= { eventSettings 65543 }

wibsettingEventmailIntervalS OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"wibsettingEventmailIntervalS"
	::= { eventSettings 65544 }

-- SNMP-settings
-- =============
snmpsettingReadcomm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"snmpsettingReadcomm"
	::= { snmpSettings 327680 }

snmpsettingWritecomm OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"snmpsettingWritecomm"
	::= { snmpSettings 327681 }

snmpsettingtrpComm OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"snmpsettingtrpComm"
	::= { snmpSettings 327682 }

snmpsettingtrpReceiver OBJECT-TYPE
	SYNTAX OCTET STRING (SIZE(0..64))
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"snmpsettingtrpReceiver"
	::= { snmpSettings 327683 }

snmpsettingtrpPort OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"snmpsettingtrpPort"
	::= { snmpSettings 327684 }

-- Group containing all settings-datapoints
wibSettingsGroup OBJECT-GROUP
	OBJECTS {wibUnitname, wibTempUnit, wibFirmware,
		wibsettingAuxInLow, wibsettingAuxInHigh,
		wibsettingAuxInMailaddress, wibsettingAuxInSubject,
		wibsettingAuxInState,
		networksettingUseDhcp, mailsettingSenderAddress,
		mailsettingSmtpServer, mailsettingSmtpPort,
		mailsettingSmtpUser, mailsettingSmtpPassword,
		mailsettingSmtpAuthentication,
		bussettingPackettimeoutMsBus0,
		bussettingPackettimeoutMsBus1, bussettingCachetimeoutSBus0,
		bussettingCachetimeoutSBus1, bussettingLogintervalSBus0,
		bussettingLogintervalSBus1, alarmsettingMaxalarmdelayS,
		alarmsettingMailaddress1, alarmsettingMailsubject1, alarmsettingStarttime1,
		alarmsettingStoptime1, alarmsettingWeekday1, unitsettingName,
		unitsettingHwType, unitsettingType,unitsettingReachability,unitsettingHasFailure,unitsettingFamily,
		wibsettingLogmailAddress, wibsettingLogmailIntervalS,
		unitsettingLoggedDp1, unitsettingLoggedDp2,
		unitsettingLoggedDp3, unitsettingLoggedDp4,
		unitsettingLoggedDp5, wibsettingEventmailAddress,
		wibsettingEventmailIntervalS,
		snmpsettingReadcomm, snmpsettingWritecomm,
		snmpsettingtrpComm, snmpsettingtrpReceiver,
		snmpsettingtrpPort}
	STATUS current
	DESCRIPTION
		"Group for all settings"
	::= {wibGroups 1}

-- =============================
-- trp-Definitions for AC-Units
-- =============================

stulzAlarmNotificationGroup NOTIFICATION-GROUP
	NOTIFICATIONS {
		trpairflow1,
		trpairflow2,
		trpairflow3,
		trphighpressure1,
		trphighpressure2,
		trpwaterDetector,
		trpphasecheck,
		trpfireSmoke,
		trpreturnAirTempTooHighAlarm,
		trpreturnAirHumidTooHighAlarm,
		trpsupplyAirTempTooHighAlarm,
		trpsupplyAirHumidTooHighAlarm,
		trpwaterTempTooHighAlarm,
		trpreturnAirTempTooLowAlarm,
		trpreturnAirHumidTooLowAlarm,
		trpsupplyAirTempTooLowAlarm,
		trpsupplyAirHumidTooLowAlarm,
		trpwaterTempTooLowAlarm,
		trpsensor1LimitAlarm,
		trpsensor2LimitAlarm,
		trpsensor3LimitAlarm,
		trpsensor4LimitAlarm,
		trpsensor5LimitAlarm,
		trpsensor6LimitAlarm,
		trpsensor7LimitAlarm,
		trpsensor8LimitAlarm,
		trpsensor9LimitAlarm,
		trpsensor10LimitAlarm,
		trpsensor11LimitAlarm,
		trpsensor12LimitAlarm,
		trpsensor13LimitAlarm,
		trpsensor14LimitAlarm,
		trpsensor15LimitAlarm,
		trpsensor16LimitAlarm,
		trpsensor17LimitAlarm,
		trpsensor18LimitAlarm,
		trpsensor19LimitAlarm,
		trpsensor20LimitAlarm,
		trpsensor21LimitAlarm,
		trpsensor1DefectAlarm,
		trpsensor2DefectAlarm,
		trpsensor3DefectAlarm,
		trpsensor4DefectAlarm,
		trpsensor5DefectAlarm,
		trpsensor6DefectAlarm,
		trpsensor7DefectAlarm,
		trpsensor8DefectAlarm,
		trpsensor9DefectAlarm,
		trpsensor10DefectAlarm,
		trpsensor11DefectAlarm,
		trpsensor12DefectAlarm,
		trpsensor13DefectAlarm,
		trpsensor14DefectAlarm,
		trpsensor15DefectAlarm,
		trpsensor16DefectAlarm,
		trpsensor17DefectAlarm,
		trpsensor18DefectAlarm,
		trpsensor19DefectAlarm,
		trpsensor20DefectAlarm,
		trpsensor21DefectAlarm,
		trpcompr1Alarm,
		trpcompr2Alarm,
		trpcompr1LowPressAlarm,
		trpcompr2LowPressAlarm,
		trpelecHeating1Alarm,
		trpelecHeating2Alarm,
		trpelecHeating3Alarm,
		trpelecHeating4Alarm,
		trpdrycooler1Alarm,
		trpdrycooler2Alarm,
		trpdrycooler3Alarm,
		trpdrycooler4Alarm,
		trppump1Alarm,
		trppump2Alarm,
		trppump3Alarm,
		trppump4Alarm,
		trphumidifier1Alarm,
		trphumidifier2Alarm,
		trphumidifier3Alarm,
		trphumidifier1Alarm5uS,
		trphumidifier2Alarm5uS,
		trphumidifier3Alarm5uS,
		trphumidifier1Alarm20uS,
		trphumidifier2Alarm20uS,
		trphumidifier3Alarm20uS,
		trpfan1Alarm,
		trpfan2Alarm,
		trpfan3Alarm,
		trpfan1FilterAlarm,
		trpfan2FilterAlarm,
		trpfan3FilterAlarm,
		trpextAlarm1Active,
		trpextAlarm2Active,
		trpextAlarm3Active,
		trpextAlarm4Active,
		trpextAlarm5Active,
		trpextAlarm6Active,
		trpextAlarm7Active,
		trpextAlarm8Active,
		trpextAlarm9Active,
		trpextAlarm10Active,
		trphotgasHeatingAlarm,
		trpeev1PressureSensorError,
		trpeev1TemperatureSensorError,
		trpeev1StepperMotorError,
		trpeev2PressureSensorError,
		trpeev2TemperatureSensorError,
		trpeev2StepperMotorError,
		trpwaterflowFailure,
		trpunitOffline,
		trpalarmQueryError,
		trpcompr3LowPressAlarm,
		trpcompr4LowPressAlarm,
		trpcompr5LowPressAlarm,
		trpcompr6LowPressAlarm,
		trpcondensor1Alarm,
		trpcondensor2Alarm,
		trpoutAirTempTooHigh,
		trpoutAirTempTooLow,
		trpioExtError,
		trpwaterOutTempTooHigh,
		trpwaterOutTempTooLow,
		trpfreeze,
		trpunit1Failure,
		trpunit2Failure,
		trptransmissionFailure,
		trpcontrollerFailure,
		trpreheaterFailure,
		trproomHighPressureAlarm,
		trpfilter1Alarm,
		trpfilter2Alarm,
		trpfilter3Alarm,
		trpcomp1ciruitBreakerAlarm,
		trpcomp2ciruitBreakerAlarm,
		trpfan1blockedAlarm,
		trpfan2blockedAlarm,
		trppowerFailureAlarm,
		trpcomp1MotorprotectAlarm,
		trpcomp2MotorprotectAlarm,
		trpintrusionAlarm,
		trpcondFan1blockedAlarm,
		trpcondFan2blockedAlarm,
		trpintTempProbeAlarm,
		trpextTempProbeAlarm,
		trpcondTempProbeAlarm,
		trpsuply1TempProbeAlarm,
		trpsuply2TempProbeAlarm,
		trpmovEvapAlarm,
		trpfanThermMotorProtAlarm,
		trpextFilterAlarm,
		trpwaterTempIn1lowAlarm,
		trpwaterTempIn1highAlarm,
		trpwaterTempOut1lowAlarm,
		trpwaterTempOut1highAlarm,
		trpwaterTempIn2lowAlarm,
		trpwaterTempIn2highAlarm,
		trpwaterTempOut2lowAlarm,
		trpwaterTempOut2highAlarm,
		trpalarmMailnotSentAlarm,
		trplogMailnotSentAlarm,
		trpeventMailnotSentAlarm,
		trpcannotStartUnitAlarm,
		trpcannotStopUnitAlarm,
		trpeev1reliabilityAlarm,
		trpeev2reliabilityAlarm,
		trpcondFan3blockedAlarm,
		trpcondFan4blockedAlarm,
		trpcondFan5blockedAlarm,
		trpcondFan6blockedAlarm,
		trpfan2ThermMotorProtAlarm,
		trpfan3ThermMotorProtAlarm,
		trpwaterflowTooHighAlarm,
		trpsuply3TempProbeAlarm,
		trpreturn1TempProbeAlarm,
		trpreturn2TempProbeAlarm,
		trpreturn3TempProbeAlarm,
		trpinverterGeneralAlarm,
		trpinverterGlobalAlarm,
		trpinverterOfflineAlarm,
		trphumidifierThermicAlarm,
		trpcondensateWaterLevelAlarm,
		trpoutdoorUnitAlarm,
		trpoutdoorUnitCommunicationAlarm,
		trpminimumTemperatureAlarm,
		trpmaximumTemperatureAlarm,
		trpiccCompressorShutOff,
		trpiccProbeBrokenB3,
		trpiccProbeBrokenB4,
		trpiccProbeBrokenB5,
		trpiccProbeBrokenB6,
		trpiccMaxDischargePressure,
		trpiccMinSuctionPressure,
		trpiccDischargeTemperature,
		trpiccPressuredifferenceTooLow,
		trpiccCompressorStartFailure,
		trpiccCompressorOutOfWorkEnv,
		trpiccEEVlowSuperheat,
		trpiccEEVmopAlarm,
		trpiccEEVsuctionTempTooLow,
		trpiccEVDevotunesAlarm,
		trpiccEVDregulationAlarm,
		trpiccEVDevoSystemProbeError,
		trpiccgeneralInverterError,
		trpiccInverterCommunicationLost,
		trpiccCommunicationLost,
		trpiccInverterIncompatible,
		trpMaxDeltaPexceeded,
		trpCondFanThermalProtection,
		trpOil1OilLevelAlarmCompressor1,
		trpOil2OilLevelAlarmCompressor2,
		trpprotectionDeviceCompressor1,
		trpprotectionDeviceCompressor2,
		trpprotectionDeviceCompressor3,
		trpprotectionDeviceCompressor4,
		trpprotectionDeviceCompressor5,
		trpprotectionDeviceCompressor6,
		trpuPCalarmShutOffCompressor,
		trpuPCiocOffline,
		trpuPCglobalAlarm,
		trpuPCdeltaPtooHigh,
		trpuPCdpStartDisable,
		trpComp1MinOilLevelAlarm,
		trpComp2MinOilLevelAlarm,
		trpComp3MinOilLevelAlarm,
		trpComp4MinOilLevelAlarm,
		trpComp5MinOilLevelAlarm,
		trpComp6MinOilLevelAlarm,
		trpComp1CircuitbreakerAlarm,
		trpComp2CircuitbreakerAlarm,
		trpComp3CircuitbreakerAlarm,
		trpComp4CircuitbreakerAlarm,
		trpComp5CircuitbreakerAlarm,
		trpComp6CircuitbreakerAlarm,
		trpComp1EnvelopLeftAlarm,
		trpComp2EnvelopLeftAlarm,
		trpComp3EnvelopLeftAlarm,
		trpComp4EnvelopLeftAlarm,
		trpComp5EnvelopLeftAlarm,
		trpComp6EnvelopLeftAlarm,
		trpFreecoolingFailedAlarm,
		trpSupAirPresTooHighAlarm,
		trpSupAirPresTooLowAlarm,
		trpWaterflowfailure2Alarm,
		trpExternalUnitFailureAlarm,
		trpFreecoolingValveFeedbackAlarm,
		trpSupAirPresTooHighPreAlarm,
		trpSupAirPresTooLowPreAlarm
		}
	STATUS current
	DESCRIPTION
		"List of all notifications supported by the WIB"
	::= { wibGroups 2 }


trpairflow1 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap airflow1"
	::= { wibAlarmPrefix 1 }

trpairflow2 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap airflow2"
	::= { wibAlarmPrefix 2}

trpairflow3 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap airflow3"
	::= { wibAlarmPrefix 3}

trphighpressure1 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap highpressure1"
	::= { wibAlarmPrefix 4}

trphighpressure2 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap highpressure2"
	::= { wibAlarmPrefix 5}

trpwaterDetector NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap waterDetector"
	::= { wibAlarmPrefix 6}

trpphasecheck NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap phasecheck"
	::= { wibAlarmPrefix 7}

trpfireSmoke NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap fireSmoke"
	::= { wibAlarmPrefix 8}

trpreturnAirTempTooHighAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap returnAirTempTooHighAlarm"
	::= { wibAlarmPrefix 9}

trpreturnAirHumidTooHighAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap returnAirHumidTooHighAlarm"
	::= { wibAlarmPrefix 10}

trpsupplyAirTempTooHighAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap supplyAirTempTooHighAlarm"
	::= { wibAlarmPrefix 11}

trpsupplyAirHumidTooHighAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap supplyAirHumidTooHighAlarm"
	::= { wibAlarmPrefix 12}

trpwaterTempTooHighAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap waterTempTooHighAlarm"
	::= { wibAlarmPrefix 13}

trpreturnAirTempTooLowAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap returnAirTempTooLowAlarm"
	::= { wibAlarmPrefix 14}

trpreturnAirHumidTooLowAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap returnAirHumidTooLowAlarm"
	::= { wibAlarmPrefix 15}

trpsupplyAirTempTooLowAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap supplyAirTempTooLowAlarm"
	::= { wibAlarmPrefix 16}

trpsupplyAirHumidTooLowAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap supplyAirHumidTooLowAlarm"
	::= { wibAlarmPrefix 17}

trpwaterTempTooLowAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap waterTempTooLowAlarm"
	::= { wibAlarmPrefix 18}

trpsensor1LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor1LimitAlarm"
	::= { wibAlarmPrefix 19}

trpsensor2LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor2LimitAlarm"
	::= { wibAlarmPrefix 20}

trpsensor3LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor3LimitAlarm"
	::= { wibAlarmPrefix 21}

trpsensor4LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor4LimitAlarm"
	::= { wibAlarmPrefix 22}

trpsensor5LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor5LimitAlarm"
	::= { wibAlarmPrefix 23}

trpsensor6LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor6LimitAlarm"
	::= { wibAlarmPrefix 24}

trpsensor7LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor7LimitAlarm"
	::= { wibAlarmPrefix 25}

trpsensor8LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor8LimitAlarm"
	::= { wibAlarmPrefix 26}

trpsensor9LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor9LimitAlarm"
	::= { wibAlarmPrefix 27}

trpsensor10LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor10LimitAlarm"
	::= { wibAlarmPrefix 28}

trpsensor11LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor11LimitAlarm"
	::= { wibAlarmPrefix 29}

trpsensor12LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor12LimitAlarm"
	::= { wibAlarmPrefix 30}

trpsensor13LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor13LimitAlarm"
	::= { wibAlarmPrefix 31}

trpsensor14LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor14LimitAlarm"
	::= { wibAlarmPrefix 32}

trpsensor15LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor15LimitAlarm"
	::= { wibAlarmPrefix 33}

trpsensor16LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor16LimitAlarm"
	::= { wibAlarmPrefix 34}

trpsensor17LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor17LimitAlarm"
	::= { wibAlarmPrefix 35}

trpsensor18LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor18LimitAlarm"
	::= { wibAlarmPrefix 36}

trpsensor19LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor19LimitAlarm"
	::= { wibAlarmPrefix 37}

trpsensor20LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor20LimitAlarm"
	::= { wibAlarmPrefix 38}

trpsensor21LimitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor21LimitAlarm"
	::= { wibAlarmPrefix 39}

trpsensor1DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor1DefectAlarm"
	::= { wibAlarmPrefix 40}

trpsensor2DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor2DefectAlarm"
	::= { wibAlarmPrefix 41}

trpsensor3DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor3DefectAlarm"
	::= { wibAlarmPrefix 42}

trpsensor4DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor4DefectAlarm"
	::= { wibAlarmPrefix 43}

trpsensor5DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor5DefectAlarm"
	::= { wibAlarmPrefix 44}

trpsensor6DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor6DefectAlarm"
	::= { wibAlarmPrefix 45}

trpsensor7DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor7DefectAlarm"
	::= { wibAlarmPrefix 46}

trpsensor8DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor8DefectAlarm"
	::= { wibAlarmPrefix 47}

trpsensor9DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor9DefectAlarm"
	::= { wibAlarmPrefix 48}

trpsensor10DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor10DefectAlarm"
	::= { wibAlarmPrefix 49}

trpsensor11DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor11DefectAlarm"
	::= { wibAlarmPrefix 50}

trpsensor12DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor12DefectAlarm"
	::= { wibAlarmPrefix 51}

trpsensor13DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor13DefectAlarm"
	::= { wibAlarmPrefix 52}

trpsensor14DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor14DefectAlarm"
	::= { wibAlarmPrefix 53}

trpsensor15DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor15DefectAlarm"
	::= { wibAlarmPrefix 54}

trpsensor16DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor16DefectAlarm"
	::= { wibAlarmPrefix 55}

trpsensor17DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor17DefectAlarm"
	::= { wibAlarmPrefix 56}

trpsensor18DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor18DefectAlarm"
	::= { wibAlarmPrefix 57}

trpsensor19DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor19DefectAlarm"
	::= { wibAlarmPrefix 58}

trpsensor20DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor20DefectAlarm"
	::= { wibAlarmPrefix 59}

trpsensor21DefectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap sensor21DefectAlarm"
	::= { wibAlarmPrefix 60}

trpcompr1Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap compr1Alarm"
	::= { wibAlarmPrefix 61}

trpcompr2Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap compr2Alarm"
	::= { wibAlarmPrefix 62}

trpcompr1LowPressAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap compr1LowPressAlarm"
	::= { wibAlarmPrefix 63}

trpcompr2LowPressAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap compr2LowPressAlarm"
	::= { wibAlarmPrefix 64}

trpelecHeating1Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap elecHeating1Alarm"
	::= { wibAlarmPrefix 65}

trpelecHeating2Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap elecHeating2Alarm"
	::= { wibAlarmPrefix 66}

trpelecHeating3Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap elecHeating3Alarm"
	::= { wibAlarmPrefix 67}

trpelecHeating4Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap elecHeating4Alarm"
	::= { wibAlarmPrefix 68}

trpdrycooler1Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap drycooler1Alarm"
	::= { wibAlarmPrefix 69}

trpdrycooler2Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap drycooler2Alarm"
	::= { wibAlarmPrefix 70}

trpdrycooler3Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap drycooler3Alarm"
	::= { wibAlarmPrefix 71}

trpdrycooler4Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap drycooler4Alarm"
	::= { wibAlarmPrefix 72}

trppump1Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap pump1Alarm"
	::= { wibAlarmPrefix 73}

trppump2Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap pump2Alarm"
	::= { wibAlarmPrefix 74}

trppump3Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap pump3Alarm"
	::= { wibAlarmPrefix 75}

trppump4Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap pump4Alarm"
	::= { wibAlarmPrefix 76}

trphumidifier1Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap humidifier1Alarm"
	::= { wibAlarmPrefix 77}

trphumidifier2Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap humidifier2Alarm"
	::= { wibAlarmPrefix 78}

trphumidifier3Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap humidifier3Alarm"
	::= { wibAlarmPrefix 79}

trphumidifier1Alarm5uS NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap humidifier1Alarm5uS"
	::= { wibAlarmPrefix 80}

trphumidifier2Alarm5uS NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap humidifier2Alarm5uS"
	::= { wibAlarmPrefix 81}

trphumidifier3Alarm5uS NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap humidifier3Alarm5uS"
	::= { wibAlarmPrefix 82}

trphumidifier1Alarm20uS NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap humidifier1Alarm20uS"
	::= { wibAlarmPrefix 83}

trphumidifier2Alarm20uS NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap humidifier2Alarm20uS"
	::= { wibAlarmPrefix 84}

trphumidifier3Alarm20uS NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap humidifier3Alarm20uS"
	::= { wibAlarmPrefix 85}

trpfan1Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap fan1Alarm"
	::= { wibAlarmPrefix 86}

trpfan2Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap fan2Alarm"
	::= { wibAlarmPrefix 87}

trpfan3Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap fan3Alarm"
	::= { wibAlarmPrefix 88}

trpfan1FilterAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap fan1FilterAlarm"
	::= { wibAlarmPrefix 89}

trpfan2FilterAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap fan2FilterAlarm"
	::= { wibAlarmPrefix 90}

trpfan3FilterAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap fan3FilterAlarm"
	::= { wibAlarmPrefix 91}

trpextAlarm1Active NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap extAlarm1Active"
	::= { wibAlarmPrefix 92}

trpextAlarm2Active NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap extAlarm2Active"
	::= { wibAlarmPrefix 93}

trpextAlarm3Active NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap extAlarm3Active"
	::= { wibAlarmPrefix 94}

trpextAlarm4Active NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap extAlarm4Active"
	::= { wibAlarmPrefix 95}

trpextAlarm5Active NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap extAlarm5Active"
	::= { wibAlarmPrefix 96}

trpextAlarm6Active NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap extAlarm6Active"
	::= { wibAlarmPrefix 97}

trpextAlarm7Active NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap extAlarm7Active"
	::= { wibAlarmPrefix 98}

trpextAlarm8Active NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap extAlarm8Active"
	::= { wibAlarmPrefix 99}

trpextAlarm9Active NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap extAlarm9Active"
	::= { wibAlarmPrefix 100}

trpextAlarm10Active NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap extAlarm10Active"
	::= { wibAlarmPrefix 101}

trphotgasHeatingAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap hotgasHeatingAlarm"
	::= { wibAlarmPrefix 102}

trpeev1PressureSensorError NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap eev1PressureSensorError"
	::= { wibAlarmPrefix 103}

trpeev1TemperatureSensorError NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap eev1TemperatureSensorError"
	::= { wibAlarmPrefix 104}

trpeev1StepperMotorError NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap eev1StepperMotorError"
	::= { wibAlarmPrefix 105}

trpeev2PressureSensorError NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap eev2PressureSensorError"
	::= { wibAlarmPrefix 106}

trpeev2TemperatureSensorError NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap eev2TemperatureSensorError"
	::= { wibAlarmPrefix 107}

trpeev2StepperMotorError NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap eev2StepperMotorError"
	::= { wibAlarmPrefix 108}

trpwaterflowFailure NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap waterflowFailure"
	::= { wibAlarmPrefix 109}

trpunitOffline NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap Unit offline"
	::= { wibAlarmPrefix 110}

trpalarmQueryError NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap Alarms queried too quickly"
	::= { wibAlarmPrefix 111}

trpcompr3LowPressAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap compr3LowPressAlarm"
	::= { wibAlarmPrefix 112}

trpcompr4LowPressAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap compr4LowPressAlarm"
	::= { wibAlarmPrefix 113}

trpcompr5LowPressAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap compr5LowPressAlarm"
	::= { wibAlarmPrefix 114}

trpcompr6LowPressAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap compr6LowPressAlarm"
	::= { wibAlarmPrefix 115}

trpcondensor1Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap condensor1Alarm"
	::= { wibAlarmPrefix 116}

trpcondensor2Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap condensor2Alarm"
	::= { wibAlarmPrefix 117}

trpoutAirTempTooHigh NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap outAirTempTooHigh"
	::= { wibAlarmPrefix 118}

trpoutAirTempTooLow NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap outAirTempTooLow"
	::= { wibAlarmPrefix 119}

trpioExtError NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap ioExtError"
	::= { wibAlarmPrefix 120}

trpwaterOutTempTooHigh NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap waterOutTempTooHigh"
	::= { wibAlarmPrefix 121}

trpwaterOutTempTooLow NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap waterOutTempTooLow"
	::= { wibAlarmPrefix 122}

trpfreeze NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap freeze"
	::= { wibAlarmPrefix 123 }

trpunit1Failure NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap unit1Failure"
	::= { wibAlarmPrefix 124}

trpunit2Failure NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap unit2Failure"
	::= { wibAlarmPrefix 125}

trptransmissionFailure NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap transmissionFailure"
	::= { wibAlarmPrefix 126}

trpcontrollerFailure NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap controllerFailure"
	::= { wibAlarmPrefix 127}

trpreheaterFailure NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap reheatFailure"
	::= { wibAlarmPrefix 128}

trproomHighPressureAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap room pressure to high"
	::= { wibAlarmPrefix 129}

trpfilter1Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap Filter 1 clogged"
	::= { wibAlarmPrefix 130}

trpfilter2Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap Filter 2 clogged"
	::= { wibAlarmPrefix 131}

trpfilter3Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap Filter 3 clogged"
	::= { wibAlarmPrefix 132}

trpcomp1ciruitBreakerAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap compressor 1 circuit breaker triggered"
	::= { wibAlarmPrefix 133}

trpcomp2ciruitBreakerAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap compressor 2 circuit breaker triggered"
	::= { wibAlarmPrefix 134}

trpfan1blockedAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap fan 1 blocked"
	::= { wibAlarmPrefix 135}

trpfan2blockedAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap fan 2 blocked"
	::= { wibAlarmPrefix 136}

trppowerFailureAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap power failure"
	::= { wibAlarmPrefix 137}

trpcomp1MotorprotectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap compressor 1 motor protection triggered"
	::= { wibAlarmPrefix 138}

trpcomp2MotorprotectAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap compressor 2 motor protection triggered"
	::= { wibAlarmPrefix 139}

trpintrusionAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap intrusion alarm"
	::= { wibAlarmPrefix 140}

trpcondFan1blockedAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap condensor fan 1 blocked"
	::= { wibAlarmPrefix 141}

trpcondFan2blockedAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap condensor fan 2 blocked"
	::= { wibAlarmPrefix 142}

trpintTempProbeAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap internal temperature probe error"
	::= { wibAlarmPrefix 143}

trpextTempProbeAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap external temperature probe error"
	::= { wibAlarmPrefix 144}

trpcondTempProbeAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap condensor temperature probe error"
	::= { wibAlarmPrefix 145}

trpsuply1TempProbeAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap supply temperature probe 1 error"
	::= { wibAlarmPrefix 146}

trpsuply2TempProbeAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap supply temperature probe 2 error"
	::= { wibAlarmPrefix 147}

trpmovEvapAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap movable evaporator error"
	::= { wibAlarmPrefix 148}

trpfanThermMotorProtAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap fan thermal motor protection triggered"
	::= { wibAlarmPrefix 149}

trpextFilterAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap external filter alarm"
	::= { wibAlarmPrefix 150}

trpwaterTempIn1lowAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap water temmperature at inlet 1 too low"
	::= { wibAlarmPrefix 151}

trpwaterTempIn1highAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap water temmperature at inlet 1 too high"
	::= { wibAlarmPrefix 152}

trpwaterTempOut1lowAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap water temmperature at outlet 1 too low"
	::= { wibAlarmPrefix 153}

trpwaterTempOut1highAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap water temmperature at outlet 1 too high"
	::= { wibAlarmPrefix 154}

trpwaterTempIn2lowAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap water temmperature at inlet 2 too low"
	::= { wibAlarmPrefix 155}

trpwaterTempIn2highAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap water temmperature at inlet 2 too high"
	::= { wibAlarmPrefix 156}

trpwaterTempOut2lowAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap water temmperature at outlet 2 too low"
	::= { wibAlarmPrefix 157}

trpwaterTempOut2highAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap water temmperature at outlet 2 too high"
	::= { wibAlarmPrefix 158}

trpalarmMailnotSentAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap can not send alarm email"
	::= { wibAlarmPrefix 159}

trplogMailnotSentAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap can not send datalog email"
	::= { wibAlarmPrefix 160}

trpeventMailnotSentAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap can not send event email"
	::= { wibAlarmPrefix 161}

trpcannotStartUnitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap can not switch on unit"
	::= { wibAlarmPrefix 162}

trpcannotStopUnitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap can not switch off unit"
	::= { wibAlarmPrefix 163}

trpeev1reliabilityAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap eev 1 reliability alarm"
	::= { wibAlarmPrefix 164}

trpeev2reliabilityAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"trap eev 2 reliability alarm"
	::= { wibAlarmPrefix 165}

trpcondFan3blockedAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"fan 3 blocked alarm"
	::= { wibAlarmPrefix 166}

trpcondFan4blockedAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"fan 4 blocked alarm"
	::= { wibAlarmPrefix 167}
   		 			   

trpcondFan5blockedAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"fan 5 blocked alarm"
	::= { wibAlarmPrefix 168}
   		 			   

trpcondFan6blockedAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"fan 6 blocked alarm"
	::= { wibAlarmPrefix 169}
   		 			   

trpfan2ThermMotorProtAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"fan 2 thermal motorprotection triggered alarm"
	::= { wibAlarmPrefix 170}


trpfan3ThermMotorProtAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"fan 3 thermal motorprotection triggered alarm"
	::= { wibAlarmPrefix 171}


trpwaterflowTooHighAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"waterflow too high alarm"
	::= { wibAlarmPrefix 172}


trpsuply3TempProbeAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"supply temperature probe 3 alarm"
	::= { wibAlarmPrefix 173}

trpreturn1TempProbeAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"return temperature probe 1 alarm"
	::= { wibAlarmPrefix 174}

trpreturn2TempProbeAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"return temperature probe 2 alarm"
	::= { wibAlarmPrefix 175}

trpreturn3TempProbeAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"return temperature probe 3 alarm"
	::= { wibAlarmPrefix 176}

trpinverterGeneralAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"inverter general alarm"
	::= { wibAlarmPrefix 177}

trpinverterGlobalAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"inverter global alarm"
	::= { wibAlarmPrefix 178}

trpinverterOfflineAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"inverter offline alarm"
	::= { wibAlarmPrefix 179}


trphumidifierThermicAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"humidifier thermal protection alarm"
	::= { wibAlarmPrefix 180}


trpcondensateWaterLevelAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"condensate water level alarm"
	::= { wibAlarmPrefix 181}


trpoutdoorUnitAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"outdoor unit alarm"
	::= { wibAlarmPrefix 182}


trpoutdoorUnitCommunicationAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"outdoor unit communication alarm"
	::= { wibAlarmPrefix 183}


trpminimumTemperatureAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"minimum temperature alarm"
	::= { wibAlarmPrefix 184}


trpmaximumTemperatureAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"maximum temperature alarm"
	::= { wibAlarmPrefix 185}

trpiccCompressorShutOff NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC state that shut of the compressor"
	::= { wibAlarmPrefix 186}

trpiccProbeBrokenB3 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC probe B3 broken"
	::= { wibAlarmPrefix 187}

trpiccProbeBrokenB4 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC probe B4 broken"
	::= { wibAlarmPrefix 188}

trpiccProbeBrokenB5 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC probe B5 broken"
	::= { wibAlarmPrefix 189}

trpiccProbeBrokenB6 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC probe B6 broken"
	::= { wibAlarmPrefix 190}

trpiccMaxDischargePressure NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC maximum discharge pressure exceeded"
	::= { wibAlarmPrefix 191}

trpiccMinSuctionPressure NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC below minimum suction pressure"
	::= { wibAlarmPrefix 192}

trpiccDischargeTemperature NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC discharge temperature alarm"
	::= { wibAlarmPrefix 193}

trpiccPressuredifferenceTooLow NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC pressure difference lower than minimum"
	::= { wibAlarmPrefix 194}

trpiccCompressorStartFailure NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC compressor failed to start"
	::= { wibAlarmPrefix 195}

trpiccCompressorOutOfWorkEnv NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC compressor exceeds max time working out of its envelope"
	::= { wibAlarmPrefix 196}

trpiccEEVlowSuperheat NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC EEV low superheat alarm"
	::= { wibAlarmPrefix 197}

trpiccEEVmopAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC EEV mop alarm"
	::= { wibAlarmPrefix 198}

trpiccEEVsuctionTempTooLow NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC EEV suction temperature too low"
	::= { wibAlarmPrefix 199}

trpiccEVDevotunesAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC evd evotuned alarm"
	::= { wibAlarmPrefix 200}

trpiccEVDregulationAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC evd evo regulation alarm"
	::= { wibAlarmPrefix 201}

trpiccEVDevoSystemProbeError NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC evd evo system alarm prober error"
	::= { wibAlarmPrefix 202}


trpiccgeneralInverterError NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC general inverter error"
	::= { wibAlarmPrefix 203}

trpiccInverterCommunicationLost NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC communication with power inverter lost"
	::= { wibAlarmPrefix 204}


trpiccCommunicationLost NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC communication with icc controller lost"
	::= { wibAlarmPrefix 205}
		
trpiccInverterIncompatible NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"ICC inverter incompatible"
	::= { wibAlarmPrefix 206}


trpMaxDeltaPexceeded NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"max delta p exceeded"
	::= { wibAlarmPrefix 207}

trpCondFanThermalProtection NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"condensor fan thermal protection"
	::= { wibAlarmPrefix 208}

trpOil1OilLevelAlarmCompressor1 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"oil level alarm compressor 1"
	::= { wibAlarmPrefix 209}

trpOil2OilLevelAlarmCompressor2 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"oil level alarm compressor 2"
	::= { wibAlarmPrefix 210}

trpprotectionDeviceCompressor1 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 1 protection device triggered"
	::= { wibAlarmPrefix 211}

trpprotectionDeviceCompressor2 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 2 protection device triggered"
	::= { wibAlarmPrefix 212}

trpprotectionDeviceCompressor3 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 3 protection device triggered"
	::= { wibAlarmPrefix 213}

trpprotectionDeviceCompressor4 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 4 protection device triggered"
	::= { wibAlarmPrefix 214}

trpprotectionDeviceCompressor5 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 5 protection device triggered"
	::= { wibAlarmPrefix 215}

trpprotectionDeviceCompressor6 NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 6 protection device triggered"
	::= { wibAlarmPrefix 216}

trpuPCalarmShutOffCompressor NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"uPC alarm state that shut off the compressor"
	::= { wibAlarmPrefix 217}

trpuPCiocOffline NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"uPC BMS offline"
	::= { wibAlarmPrefix 218}

trpuPCglobalAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"uPC global general alarm"
	::= { wibAlarmPrefix 219}

trpuPCdeltaPtooHigh NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"uPC delta P larger than allowable at startup"
	::= { wibAlarmPrefix 220}

trpuPCdpStartDisable NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"uPC difference pressure start disable alarm"
	::= { wibAlarmPrefix 221}

trpComp1MinOilLevelAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 1 minimum oil level alarm"
	::= { wibAlarmPrefix 222}

trpComp2MinOilLevelAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 2 minimum oil level alarm"
	::= { wibAlarmPrefix 223}

trpComp3MinOilLevelAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 3 minimum oil level alarm"
	::= { wibAlarmPrefix 224}

trpComp4MinOilLevelAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 4 minimum oil level alarm"
	::= { wibAlarmPrefix 225}

trpComp5MinOilLevelAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 5 minimum oil level alarm"
	::= { wibAlarmPrefix 226}

trpComp6MinOilLevelAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 6 minimum oil level alarm"
	::= { wibAlarmPrefix 227}

trpComp1CircuitbreakerAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 1 circuitbreaker triggered alarm"
	::= { wibAlarmPrefix 228}

trpComp2CircuitbreakerAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 2 circuitbreaker triggered alarm"
	::= { wibAlarmPrefix 229}

trpComp3CircuitbreakerAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 3 circuitbreaker triggered alarm"
	::= { wibAlarmPrefix 230}

trpComp4CircuitbreakerAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 4 circuitbreaker triggered alarm"
	::= { wibAlarmPrefix 231}

trpComp5CircuitbreakerAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 5 circuitbreaker triggered alarm"
	::= { wibAlarmPrefix 232}

trpComp6CircuitbreakerAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 6 circuitbreaker triggered alarm"
	::= { wibAlarmPrefix 233}

trpComp1EnvelopLeftAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 1 left operating envelop alarm"
	::= { wibAlarmPrefix 234}

trpComp2EnvelopLeftAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 2 left operating envelop alarm"
	::= { wibAlarmPrefix 235}

trpComp3EnvelopLeftAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 3 left operating envelop alarm"
	::= { wibAlarmPrefix 236}

trpComp4EnvelopLeftAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 4 left operating envelop alarm"
	::= { wibAlarmPrefix 237}

trpComp5EnvelopLeftAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 5 left operating envelop alarm"
	::= { wibAlarmPrefix 238}

trpComp6EnvelopLeftAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"compressor 6 left operating envelop alarm"
	::= { wibAlarmPrefix 239}

trpFreecoolingFailedAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"freecooling failed"
	::= { wibAlarmPrefix 240}

trpSupAirPresTooHighAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"supply air pressure too high"
	::= { wibAlarmPrefix 241}

trpSupAirPresTooLowAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"supply air pressure too low"
	::= { wibAlarmPrefix 242}

trpWaterflowfailure2Alarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"waterflow failure 2"
	::= { wibAlarmPrefix 243}

	
trpExternalUnitFailureAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"external unit failure"
	::= { wibAlarmPrefix 244}

trpFreecoolingValveFeedbackAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"freecooling valve feedback alarm"
	::= { wibAlarmPrefix 245}

trpSupAirPresTooHighPreAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"prealarm supplyair pressure too high"
	::= { wibAlarmPrefix 246}

trpSupAirPresTooLowPreAlarm NOTIFICATION-TYPE
	OBJECTS {wibAlarmText}
	STATUS current
	DESCRIPTION
		"prealarm supplyair pressure too low"
	::= { wibAlarmPrefix 247}

-- End of trap definitions
wibObjects OBJECT-GROUP
	OBJECTS {wibFirmware, wibAlarmText, wibBusNumber, unitType, sWVersion, numberOfModules, globalAdress, hardwareTypeControllerType, generalError, busalarm, busalarmcommon, busadrconflict, busadrconflictcommon, busalarmprio, busalarmdelay, busadrconflictprio, busadrconflictdelay, unitFamily, pCSTOPMonitoringBMSStop1, rEMOTESTOPContact, lOCALSTOP, tIMERSTOPWeeklyOper, sEQStop0No1Yes, wARMUPSTOPDelayedStart, remoteUPS, localUPS, resetManualOperation, commonAlarm, resetAllAlarms, unitOnOff, maintenanceNecessary, unitWinterMode, dayNightMode, cW2ChangeOver, cW2ChangeOverState, oTEModeOff, unitStartByRemoteOnOff, unitLastMaintenanceYear, unitLastMaintenanceMonth, unitLastMaintenanceDay, unitMaintenanceIntervall, unitRuntimeUnit, unitStoptimeUnit, unitRuntimeCooling, unitRuntimeHeating, unitRuntimeHumidification, unitRuntimeDehumidification, unitAirTemperature, unitHumidity, unitEmergencyTemperature, unitSetpointTemperatureDay, unitSetpointTemperatureNight, unitSetpointAirTratureCorrected, unitSetpointHumidity, unitSetpointHumidityCorrected, unitControlTypeAirAcUnits, limitedControlStartTemperature, limitedControlLiangeTemperature, limitedControlStartHumidity, limitedControlLiaryRangeHumidity, unitWinterModeStarttemp, unitWinterModeHysteresis, unitIntegralFactor, waterInTemperatu1ChillersPrimary, unitReturnAirTemperature, unitSupplyAirTemperature, unitReturnAirHumidity, unitSupplyAirHumidity, unitOutsideAirTemperature, unitOutsideAirHumidity, unitCoolingPriority, outsideTemperatureForPressure, gradientForPressure, waterInTemperatuhillersSecondary, unitRuntimeFreecooling, unitRuntimeFreecoolMixmode, unitStartDelay, waterOutTemperatChillersPrimary, waterOutTemperatillersSecondary, currentRaisedFloorPressure, setpointRaisedFloorPressure, universalTemperature1, unitSetpointWaterPressure, unitCurrentWaterPressure, unitSetpointCondPressureMixMode, unitSetpointCondonPressureDXMode, unitSetpointCondPressure2MixMode, unitSetpointCondPressure2DXMode, limitedControlStartTemperature2, controlTypeWaterChiller, freezeCirculationStarttemp, freezeCirculationStopHysteresis, pump12SequencingTime, pump12HandoverTime, waterTemperatureSetpoint1, waterTemperatureSetpoint2, unitOverloadSwitchOnByWatertemp, waterTemperaturetpointCorrected, unitSupplyAirTemperature3, unitReturnAirTemperature2, unitReturnAirTemperature3, unitReturnAirTemrnAirTemperature, unitSupplyAirTemlyAirTemperature, unitSupplyAirTemperature2, waterFlowVolume, setpointAirDewpoint, airDewpoint, returnAirDewpoint, supplyAirDewpoint, outsideAirDewpoint, electricEnergy, effectiveElectricPower, currentAirVolumeFlow, unitSetpointCondPressureDynamic1, unitSetpointCondPressureDynamic2, compressorCabinetTemp, electricCabinetTemp, intermediateTempMixTemp, limitWaterInlet1MinTemperature, limitWaterInlet1MaxTemperature, limitWaterOutlet1MinTemperature, limitWaterOutlet1MaxTemperature, limitWaterInlet2MinTemperature, limitWaterInlet2MaxTemperature, limitWaterOutlet2MinTemperature, limitWaterOutlet2MaxTemperature, waterInlet1MinTeatureAlarmdelay, waterInlet1MaxTeatureAlarmdelay, waterOutlet1MinTratureAlarmdelay, waterOutlet1MaxTratureAlarmdelay, waterInlet2MinTeatureAlarmdelay, waterInlet2MaxTeatureAlarmdelay, waterOutlet2MinTratureAlarmdelay, waterOutlet2MaxTratureAlarmdelay, waterInlet1MinTeeratureAlarmprio, waterInlet1MaxTeeratureAlarmprio, waterOutlet1MinTratureAlarmprio, waterOutlet1MaxTratureAlarmprio, waterInlet2MinTeeratureAlarmprio, waterInlet2MaxTeeratureAlarmprio, waterOutlet2MinTratureAlarmprio, waterOutlet2MaxTratureAlarmprio, waterInlet1MinTeatureCommonalarm, waterInlet1MaxTeatureCommonalarm, waterOutlet1MinTtureCommonalarm, waterOutlet1MaxTtureCommonalarm, waterInlet2MinTeatureCommonalarm, waterInlet2MaxTeatureCommonalarm, waterOutlet2MinTtureCommonalarm, waterOutlet2MaxTtureCommonalarm, circuit1LPManagemmonAlarmConfig, circuit1LPManagementDigitalIn, circuit1LPManagementAlarmdelay, circuit1LPManagentAlarmpriority, circuit1LPManagementTime, circuit1LPManagementMinPressure, circuit1LPManagementTries, circuit1HPManagemmonAlarmConfig, circuit1HPManagementDigitalIn, circuit1HPManagementAlarmdelay, circuit1HPManagentAlarmpriority, circuit1HPManagementTime, circuit1HPManagementMaxPressure, circuit1HPManagementTries, circuit1HPManagementMode, circuit2LPManagemmonAlarmConfig, circuit2LPManagementDigitalIn, circuit2LPManagementAlarmdelay, circuit2LPManagentAlarmpriority, circuit2LPManagementTime, circuit2LPManagementMinPressure, circuit2LPManagementTries, circuit2HPManagemmonAlarmConfig, circuit2HPManagementDigitalIn, circuit2HPManagementAlarmdelay, circuit2HPManagentAlarmpriority, circuit2HPManagementTime, circuit2HPManagementMaxPressure, circuit2HPManagementTries, circuit2HPManagementMode, commonAlarmDOUT, winterModeFCPossibleDOUT, remoteOnOffDIN, upsDIN, fireAlarmDIN, waterAlarmDIN, waterflowAlarmDIN, phaseAlarmDIN, cWDisableDXEnableDIN, fireAlarmPriorities, fireAlarmDelay, waterAlarmPriorities, waterAlarmDelay, phaseAlarmPriorities, phaseAlarmDelay, maintenanceAlarmPrio, waterflowAlarmPriority, waterflowAlarmDelay, freezeAlarmDelay, localStopDigitalOut, freecoolingDOUTAuallyCoolingByFC, freeCoolingWinterModeAnalogAout, unitOnOffDOUT, unitFreecoolingDolerReleaseDout, fanRunningDOUT, pCStopDigitalOut, limitSupplyAirPrsureTooHighLimit, limitSupplyAirPrsureTooHighDelay, limitSupplyAirPrTooHighDoutPrio, limitSupplyAirPrsureTooLowLimit, limitSupplyAirPrsureTooLowDelay, limitSupplyAirPrreTooLowDoutPrio, unitCurrentSupplyAirPressure, unitSetpointSupplyAirPressure, apparentElectricPower, apparentElectricwerExternalLimit, eER, waterFlowVolumeB, coolingPower, fireAlarmCommonAlarmConfig, waterAlarmCommonAlarmConfig, phaseAlarmCommonAlarmConfig, maintenanceCommonAlarmConfig, autoRestartAfterPhaseAlarm, waterflowAlarmCommonAlarmConfig, upsActionCooling, upsActionHeating, upsActionHumidification, upsActionDehumidification, unitCooling, unitHeating, unitHumidification, unitDehumidification, numberOfEDIO, numberOfEAIO, typeOfEBUS, numberOfCompressors, numberOfSuctionValve, numberOfDrycoolers, numberOfPumps, numberOfEHeatings, numberOfHumidifiers, numberOfFans, numberOfLouvers, numberOfSensors, numberOfExtAlarmIn, numberOfGeCwValves, numberOfHotgasReheat, numberOfPwwHeatings, numberOfDehumidifiers, numberOfEEIO, numberOfEEVs, freezeCirculationRunning, coolingEnable, fans, numberOfHotgasBypass, coolingMode, dIN1, dIN2, dIN3, dIN4, dIN5, dIN6, dIN7, dIN8, dIN9, dIN10, dIN11, dIN12, dIN13, dIN14, dIN15, dIN16, dIN17, dIN18, dIN19, dIN20, dIN21, dIN22, dIN23, dIN24, dIN25, dIN26, dIN27, dIN28, dIN29, dIN30, dIN31, dIN32, dIN33, dIN34, dIN35, dIN36, dIN37, dIN38, dIN39, dIN40, dIN41, dIN42, dIN43, dOUT1, dOUT2, dOUT3, dOUT4, dOUT5, dOUT6, dOUT7, dOUT8, dOUT9, dOUT10, dOUT11, dOUT12, dOUT13, dOUT14, dOUT15, dOUT16, dOUT17, dOUT18, dOUT19, dOUT20, dOUT21, dOUT22, dOUT23, dOUT24, dOUT25, dOUT26, dOUT27, dOUT28, dOUT29, dOUT30, dOUT31, prealarmSupplyAiureTooHighLimit, prealarmSupplyAiooHighAlarmDelay, prealarmSupplyAiooHighDigOutPrio, prealarmSupplyAissureTooLowLimit, prealarmSupplyAiooLowAlarmDelay, prealarmSupplyAiooLowDigOutPrio, aIN1, aIN2, aIN3, aIN4, aIN5, aIN6, aIN7, aIN8, aIN9, aIN10, aIN11, aIN12, aIN13, aIN14, aIN15, aIN16, aIN17, aIN18, aIN19, aIN20, aIN21, aOUT1, aOUT2, aOUT3, aOUT4, aOUT5, aOUT6, aOUT7, aOUT8, aOUT9, aOUT10, aOUT11, aOUT12, aOUT13, aOUT14, aOUT15, aOUT16, aOUT17, aOUT18, aOUT19, aOUT20, unitSuctionGasTemperature1, unitEvaporationPressure1, unitHotGasTemperature1, unitCondensationPressure1, unitFreecoolingValve, limitReturnAirTempTooHighAlarm, limitReturnAirTempTooLowAlarm, limitSupplyAirTempTooHighAlarm, limitSupplyAirTempTooLowAlarm, limitWaterTempInTooHighAlarm, limitWaterTempInTooLowAlarm, limitReturnAirHumidTooHighAlarm, limitReturnAirHumidTooLowAlarm, limitSupplyAirHumidTooHighAlarm, limitSupplyAirHumidTooLowAlarm, lowpressureWinterdelay, unitCondensationPressure2, unitTempOffsetBoostCooling, limitReturnAirTehAlarmPriorities, limitReturnAirTeoHighAlarmDelay, limitReturnAirTeAlarmPriorities, limitReturnAirTeTooLowAlarmDelay, limitSupplyAirTehAlarmPriorities, limitSupplyAirTeoHighAlarmDelay, limitSupplyAirTeAlarmPriorities, limitSupplyAirTeTooLowAlarmDelay, limitWaterTempTohAlarmPriorities, limitWaterTempTooHighAlarmDelay, limitWaterTempToAlarmPriorities, limitWaterTempTooLowAlarmDelay, limitReturnAirHuAlarmPriorities, limitReturnAirHuooHighAlarmDelay, limitReturnAirHuwAlarmPriorities, limitReturnAirHuooLowAlarmDelay, limitSupplyAirHuAlarmPriorities, limitSupplyAirHuooHighAlarmDelay, limitSupplyAirHuwAlarmPriorities, limitSupplyAirHuooLowAlarmDelay, unitHotGasTemperature2, unitEvaporationPressure2, unitSuctionGasTemperature2, unitHumidityOffsBoostHumidifying, limitWaterTempOutTooHighAlarm, limitWaterTempOutTooLowAlarm, unitSuctionPressure1, unitSuctionPressure2, unitHumidityOffsostDehumidifying, saturatedSuctionGasTemperature1, saturatedSuctionGasTemperature2, limitReturnAirTeommonAlarmConfig, limitReturnAirTemmonAlarmConfig, limitSupplyAirTeommonAlarmConfig, limitSupplyAirTemmonAlarmConfig, limitWaterTempToommonAlarmConfig, limitWaterTempTommonAlarmConfig, limitReturnAirHummonAlarmConfig, limitReturnAirHuommonAlarmConfig, limitSupplyAirHummonAlarmConfig, limitSupplyAirHuommonAlarmConfig, limitSupplyAirPrommonAlarmConfig, limitSupplyAirPrmmonAlarmConfig, prealarmSupplyAimmonAlarmConfig, prealarmSupplyAiommonAlarmConfig, sensor1ConfigActive, sensor1DefectCommonAlarmConfig, sensor1LimitCommonAlarmConfig, sensor1ManualOperationActive, sensor1Type, sensor1AnalogInput, sensor1MinValue, sensor1MaxValue, sensor1MinPhysValue, sensor1MaxPhysValue, sensor1Tolerance, sensor1AlarmPriorities, sensor1AlarmDelay, sensor1FailureAlarmPriorities, sensor1FailureAlarmDelay, sensor1AdjustOffset, sensor1CurrentPhysValue, sensor1ManualOperationValue, sensor2ConfigActive, sensor2DefectCommonAlarmConfig, sensor2LimitCommonAlarmConfig, sensor2ManualOperationActive, sensor2Purpose, sensor2Type, sensor2AnalogInput, sensor2MinValue, sensor2MaxValue, sensor2MinPhysValue, sensor2MaxPhysValue, sensor2Tolerance, sensor2AlarmPriorities, sensor2AlarmDelay, sensor2FailureAlarmPriorities, sensor2FailureAlarmDelay, sensor2AdjustOffset, sensor2CurrentPhysValue, sensor2ManualOperationValue, sensor3ConfigActive, sensor3DefectCommonAlarmConfig, sensor3LimitCommonAlarmConfig, sensor3ManualOperationActive, sensor3Purpose, sensor3Type, sensor3AnalogInput, sensor3MinValue, sensor3MaxValue, sensor3MinPhysValue, sensor3MaxPhysValue, sensor3Tolerance, sensor3AlarmPriorities, sensor3AlarmDelay, sensor3FailureAlarmPriorities, sensor3FailureAlarmDelay, sensor3AdjustOffset, sensor3CurrentPhysValue, sensor3ManualOperationValue, sensor4ConfigActive, sensor4DefectCommonAlarmConfig, sensor4LimitCommonAlarmConfig, sensor4ManualOperationActive, sensor4Purpose, sensor4Type, sensor4AnalogInput, sensor4MinValue, sensor4MaxValue, sensor4MinPhysValue, sensor4MaxPhysValue, sensor4Tolerance, sensor4AlarmPriorities, sensor4AlarmDelay, sensor4FailureAlarmPriorities, sensor4FailureAlarmDelay, sensor4AdjustOffset, sensor4CurrentPhysValue, sensor4ManualOperationValue, sensor5ConfigActive, sensor5DefectCommonAlarmConfig, sensor5LimitCommonAlarmConfig, sensor5ManualOperationActive, sensor5Purpose, sensor5Type, sensor5AnalogInput, sensor5MinValue, sensor5MaxValue, sensor5MinPhysValue, sensor5MaxPhysValue, sensor5Tolerance, sensor5AlarmPriorities, sensor5AlarmDelay, sensor5FailureAlarmPriorities, sensor5FailureAlarmDelay, sensor5AdjustOffset, sensor5CurrentPhysValue, sensor5ManualOperationValue, sensor6ConfigActive, sensor6DefectCommonAlarmConfig, sensor6LimitCommonAlarmConfig, sensor6ManualOperationActive, sensor6Purpose, sensor6Type, sensor6AnalogInput, sensor6MinValue, sensor6MaxValue, sensor6MinPhysValue, sensor6MaxPhysValue, sensor6Tolerance, sensor6AlarmPriorities, sensor6AlarmDelay, sensor6FailureAlarmPriorities, sensor6FailureAlarmDelay, sensor6AdjustOffset, sensor6CurrentPhysValue, sensor6ManualOperationValue, sensor7ConfigActive, sensor7DefectCommonAlarmConfig, sensor7LimitCommonAlarmConfig, sensor7ManualOperationActive, sensor7Purpose, sensor7Type, sensor7AnalogInput, sensor7MinValue, sensor7MaxValue, sensor7MinPhysValue, sensor7MaxPhysValue, sensor7Tolerance, sensor7AlarmPriorities, sensor7AlarmDelay, sensor7FailureAlarmPriorities, sensor7FailureAlarmDelay, sensor7AdjustOffset, sensor7CurrentPhysValue, sensor7ManualOperationValue, sensor8ConfigActive, sensor8DefectCommonAlarmConfig, sensor8LimitCommonAlarmConfig, sensor8ManualOperationActive, sensor8Purpose, sensor8Type, sensor8AnalogInput, sensor8MinValue, sensor8MaxValue, sensor8MinPhysValue, sensor8MaxPhysValue, sensor8Tolerance, sensor8AlarmPriorities, sensor8AlarmDelay, sensor8FailureAlarmPriorities, sensor8FailureAlarmDelay, sensor8AdjustOffset, sensor8CurrentPhysValue, sensor8ManualOperationValue, sensor9ConfigActive, sensor9DefectCommonAlarmConfig, sensor9LimitCommonAlarmConfig, sensor9ManualOperationActive, sensor9Purpose, sensor9Type, sensor9AnalogInput, sensor9MinValue, sensor9MaxValue, sensor9MinPhysValue, sensor9MaxPhysValue, sensor9Tolerance, sensor9AlarmPriorities, sensor9AlarmDelay, sensor9FailureAlarmPriorities, sensor9FailureAlarmDelay, sensor9AdjustOffset, sensor9CurrentPhysValue, sensor9ManualOperationValue, sensor10ConfigActive, sensor10DefectCommonAlarmConfig, sensor10LimitCommonAlarmConfig, sensor10ManualOperationActive, sensor10Purpose, sensor10Type, sensor10AnalogInput, sensor10MinValue, sensor10MaxValue, sensor10MinPhysValue, sensor10MaxPhysValue, sensor10Tolerance, sensor10AlarmPriorities, sensor10AlarmDelay, sensor10FailureAlarmPriorities, sensor10FailureAlarmDelay, sensor10AdjustOffset, sensor10CurrentPhysValue, sensor10ManualOperationValue, sensor11ConfigActive, sensor11DefectCommonAlarmConfig, sensor11LimitCommonAlarmConfig, sensor11ManualOperationActive, sensor11Purpose, sensor11Type, sensor11AnalogInput, sensor11MinValue, sensor11MaxValue, sensor11MinPhysValue, sensor11MaxPhysValue, sensor11Tolerance, sensor11AlarmPriorities, sensor11AlarmDelay, sensor11FailureAlarmPriorities, sensor11FailureAlarmDelay, sensor11AdjustOffset, sensor11CurrentPhysValue, sensor11ManualOperationValue, sensor12ConfigActive, sensor12DefectCommonAlarmConfig, sensor12LimitCommonAlarmConfig, sensor12ManualOperationActive, sensor12Purpose, sensor12Type, sensor12AnalogInput, sensor12MinValue, sensor12MaxValue, sensor12MinPhysValue, sensor12MaxPhysValue, sensor12Tolerance, sensor12AlarmPriorities, sensor12AlarmDelay, sensor12FailureAlarmPriorities, sensor12FailureAlarmDelay, sensor12AdjustOffset, sensor12CurrentPhysValue, sensor12ManualOperationValue, sensor13ConfigActive, sensor13DefectCommonAlarmConfig, sensor13LimitCommonAlarmConfig, sensor13ManualOperationActive, sensor13Purpose, sensor13Type, sensor13AnalogInput, sensor13MinValue, sensor13MaxValue, sensor13MinPhysValue, sensor13MaxPhysValue, sensor13Tolerance, sensor13AlarmPriorities, sensor13AlarmDelay, sensor13FailureAlarmPriorities, sensor13FailureAlarmDelay, sensor13AdjustOffset, sensor13CurrentPhysValue, sensor13ManualOperationValue, sensor14ConfigActive, sensor14DefectCommonAlarmConfig, sensor14LimitCommonAlarmConfig, sensor14ManualOperationActive, sensor14Purpose, sensor14Type, sensor14AnalogInput, sensor14MinValue, sensor14MaxValue, sensor14MinPhysValue, sensor14MaxPhysValue, sensor14Tolerance, sensor14AlarmPriorities, sensor14AlarmDelay, sensor14FailureAlarmPriorities, sensor14FailureAlarmDelay, sensor14AdjustOffset, sensor14CurrentPhysValue, sensor14ManualOperationValue, sensor15ConfigActive, sensor15DefectCommonAlarmConfig, sensor15LimitCommonAlarmConfig, sensor15ManualOperationActive, sensor15Purpose, sensor15Type, sensor15AnalogInput, sensor15MinValue, sensor15MaxValue, sensor15MinPhysValue, sensor15MaxPhysValue, sensor15Tolerance, sensor15AlarmPriorities, sensor15AlarmDelay, sensor15FailureAlarmPriorities, sensor15FailureAlarmDelay, sensor15AdjustOffset, sensor15CurrentPhysValue, sensor15ManualOperationValue, sensor16ConfigActive, sensor16DefectCommonAlarmConfig, sensor16LimitCommonAlarmConfig, sensor16ManualOperationActive, sensor16Purpose, sensor16Type, sensor16AnalogInput, sensor16MinValue, sensor16MaxValue, sensor16MinPhysValue, sensor16MaxPhysValue, sensor16Tolerance, sensor16AlarmPriorities, sensor16AlarmDelay, sensor16FailureAlarmPriorities, sensor16FailureAlarmDelay, sensor16AdjustOffset, sensor16CurrentPhysValue, sensor16ManualOperationValue, sensor17ConfigActive, sensor17DefectCommonAlarmConfig, sensor17LimitCommonAlarmConfig, sensor17ManualOperationActive, sensor17Purpose, sensor17Type, sensor17AnalogInput, sensor17MinValue, sensor17MaxValue, sensor17MinPhysValue, sensor17MaxPhysValue, sensor17Tolerance, sensor17AlarmPriorities, sensor17AlarmDelay, sensor17FailureAlarmPriorities, sensor17FailureAlarmDelay, sensor17AdjustOffset, sensor17CurrentPhysValue, sensor17ManualOperationValue, sensor18ConfigActive, sensor18DefectCommonAlarmConfig, sensor18LimitCommonAlarmConfig, sensor18ManualOperationActive, sensor18Purpose, sensor18Type, sensor18AnalogInput, sensor18MinValue, sensor18MaxValue, sensor18MinPhysValue, sensor18MaxPhysValue, sensor18Tolerance, sensor18AlarmPriorities, sensor18AlarmDelay, sensor18FailureAlarmPriorities, sensor18FailureAlarmDelay, sensor18AdjustOffset, sensor18CurrentPhysValue, sensor18ManualOperationValue, sensor19ConfigActive, sensor19DefectCommonAlarmConfig, sensor19LimitCommonAlarmConfig, sensor19ManualOperationActive, sensor19Purpose, sensor19Type, sensor19AnalogInput, sensor19MinValue, sensor19MaxValue, sensor19MinPhysValue, sensor19MaxPhysValue, sensor19Tolerance, sensor19AlarmPriorities, sensor19AlarmDelay, sensor19FailureAlarmPriorities, sensor19FailureAlarmDelay, sensor19AdjustOffset, sensor19CurrentPhysValue, sensor19ManualOperationValue, sensor20ConfigActive, sensor20DefectCommonAlarmConfig, sensor20LimitCommonAlarmConfig, sensor20ManualOperationActive, sensor20Purpose, sensor20Type, sensor20AnalogInput, sensor20MinValue, sensor20MaxValue, sensor20MinPhysValue, sensor20MaxPhysValue, sensor20Tolerance, sensor20AlarmPriorities, sensor20AlarmDelay, sensor20FailureAlarmPriorities, sensor20FailureAlarmDelay, sensor20AdjustOffset, sensor20CurrentPhysValue, sensor20ManualOperationValue, sensor21ConfigActive, sensor21DefectCommonAlarmConfig, sensor21LimitCommonAlarmConfig, sensor21ManualOperationActive, sensor21Purpose, sensor21Type, sensor21AnalogInput, sensor21MinValue, sensor21MaxValue, sensor21MinPhysValue, sensor21MaxPhysValue, sensor21Tolerance, sensor21AlarmPriorities, sensor21AlarmDelay, sensor21FailureAlarmPriorities, sensor21FailureAlarmDelay, sensor21AdjustOffset, sensor21CurrentPhysValue, sensor21ManualOperationValue, compressor1ConfigActive, compr1ManualOperationActive, compr1ManualOperationState, compr1Running, compr1EconomizerActive, compr1CommonAlarmConfig, compr1LowPressCommonAlarmConfig, compressor1StartTempSummer, compressor1HysteresisSummer, compressor1StartTempWinter, compressor1HysteresisWinter, compr1DigitalOut, compr1AlarmDigitalIn, compr1AlarmPriorities, compr1AlarmDelay, compr1LowPressDigitalIn, compr1LowPressAlarmPriorities, compr1LowPressAlarmDelay, compr1Break, compr1Runtime, compr1LowPressManagTime, compr1LowPressManagPress, compr1LowPressManagRestarts, compr1HighPressManagTime, compr1HighPressManagPress, compr1HighPressManagRestarts, compr1HighPressManagMode, compr1MinimumRuntime, compr1ActualCurrReadBackFromComp, compr1DesiredSpeedPower, compr1OilTemperature, compr1ASTPThreshold, compr1ASTPHysteresis, compressor2ConfigActive, compr2ManualOperationActive, compr2ManualOperationState, compr2Running, compr2EconomizerActive, compr2CommonAlarmConfig, compr2LowPressCommonAlarmConfig, compressor2StartTempSummer, compressor2HysteresisSummer, compressor2StartTempWinter, compressor2HysteresisWinter, compr2DigitalOut, compr2AlarmDigitalIn, compr2AlarmPriorities, compr2AlarmDelay, compr2LowPressDigitalIn, compr2LowPressAlarmPriorities, compr2LowPressAlarmDelay, compr2Break, compr2Runtime, compr2LowPressManagTime, compr2LowPressManagPress, compr2LowPressManagRestarts, compr2HighPressManagTime, compr2HighPressManagPress, compr2HighPressManagRestarts, compr2HighPressManagMode, compr2MinimumRuntime, compr2actualCurrReadBackFromComp, compr2DesiredSpeedPower, compr2OilTemperature, compr2ASTPThreshold, compr2ASTPHysteresis, suctionvalve1ConfigActive, suctionvalve1ManlOperationActive, suctionvalve1StartTemperature, suctionvalve1LinearRange, suctionvalve1AnalogOut, suctionvalve1CurrentValue, suctionvalve1ManlOperationValue, suctionvalve2ConfigActive, suctionvalve2ManlOperationActive, suctionvalve2StartTemperature, suctionvalve2LinearRange, suctionvalve2AnalogOut, suctionvalve2CurrentValue, suctionvalve2ManlOperationValue, elecHeating1ConfigActive, elecHeating1ManuOperationActive, elecHeating1Running, elecHeating1ManuOperationRunning, elecHeating1CommonAlarmConfig, elecHeating1Type, elecHeating1StartTemperature, elecHeating1Hysteresis, elecHeating1LinearRange, elecHeating1DigitalOut, elecHeating1AlarmDigitalIn, elecHeating1AlarmPriorities, elecHeating1AlarmDelay, elecHeating1Runtime, elecHeating1PWMGrade, elecHeating1ManuerationPWMGrade, elecHeating2ConfigActive, elecHeating2ManuOperationActive, elecHeating2Running, elecHeating2ManuOperationRunning, elecHeating2CommonAlarmConfig, elecHeating2Type, elecHeating2StartTemperature, elecHeating2Hysteresis, elecHeating2LinearRange, elecHeating2DigitalOut, elecHeating2AlarmDigitalIn, elecHeating2AlarmPriorities, elecHeating2AlarmDelay, elecHeating2Runtime, elecHeating3ConfigActive, elecHeating3ManuOperationActive, elecHeating3Running, elecHeating3ManuOperationRunning, elecHeating3CommonAlarmConfig, elecHeating3Type, elecHeating3StartTemperature, elecHeating3Hysteresis, elecHeating3LinearRange, elecHeating3DigitalOut, elecHeating3AlarmDigitalIn, elecHeating3AlarmPriorities, elecHeating3AlarmDelay, elecHeating3Runtime, gECWValveConfigActive, gECWValveManualOperationActive, gECWValveCloseWithComprStart, gECWValveCloseIfWTOverSP, gECWValveHeatingPermitted, gECWValveOpen, gECWValveStartTemperature1, gECWValveLinearRange1, gECWValveAnalogOut1, gECWValveGEOffTempAbsolute, gECWValveOpeningGrade1, gECWValveManOperionOpeningGrade, gECWValveAnalogOut2, gECWValveDinForSwitch, gECWValveOpeningGradeSetpoint, gECWValveStartTemperature2, gECWValveLinearRange2, gECWValveDoutForSwitch, gECWValveOperationMode, gECWValveOpeningGrade2, gECWValveAnalogIn1, gECWValveOpeningGradeReturned1, gECWValveOpeningve1DuringSwitch, gECWValveAnalogIn2, gECWValveOpeningGradeReturned2, gECWValveControlCycle, gECWValvePFactor, gECWValveIFactor, gECWValveDFactor, gECWValveMaximumOpeningTime, gECWValveMaxAdjust, gECWValveMaxAdjustCalculated, gECWValveChillerSaver100Jump, gECWValveChillerverAnalogOutput, gECWValveChillerSaverSignalStart, gECWValveChillerSaverSignalEnd, gECWValveChillerSaverSignal, gECWValveControlStart, gECWValveGEOffTempRelative, gValve1ConfigActive, gValve1ManualOperationActive, gValve1PressureSetpoint, gValve1AnalogOut, gValve1PreOpeningTime, gValve1PreOpeningGrade, gValve1OpeningGrade, gValve1ManualOpetionOpeningGrade, gValve1IFactor, gValve1DFactor, gValve1ControlCycle, gValve1MaxAdjust, gValve1ControlFactorPFactor, gValve1OpeningGradeSetpoint, gValve1OpeningGradeMin, gValve1MaximumOpeningTime, gValve1MaxAdjustCalculated, gValve1OpeningGreWatertempStart, gValve1OpeningGradeStart, gValve1OpeningGradeWatertempStop, gValve1OpeningGradeStop, gValve1PreOpeningGradeCalculated, gValve1ControlStart, gValve1StartingTmumOpeninggrade, gValve1GradientFantOpeninggrade, gValve2ConfigActive, gValve2ManualOperationActive, gValve2AnalogOut, gValve2PreOpeningTime, gValve2PreOpeningGrade, gValve2OpeningGrade, gValve2ManualOpetionOpeningGrade, gValve2IFactor, gValve2DFactor, gValve2MaxAdjust, gValve2ControlFactorPFactor, gValve2OpeningGradeSetpoint, gValve2OpeningGradeMin, gValve2ControlStart, gValve2StartingTmumOpeninggrade, gValve2GradientFantOpeninggrade, drycooler1ConfigActive, drycooler1ManualOperationActive, drycooler1Running, drycooler1ManualOperationRunning, drycooler1CommonAlarmConfig, drycooler1StartTemperatureWinter, drycooler1StartTemperatureSummer, drycooler1Hysteresis, drycooler1DigitalOut, drycooler1AlarmDigitalIn, drycooler1AlarmPriorities, drycooler1AlarmDelay, drycooler1Runtime, drycooler1Speed, drycooler1AnalogOut, drycooler1PreRunningSpeed, drycooler1ControlCycle, drycooler1MaxAdjust, drycooler1ControlFactorPFactor, drycooler1ManualOperationSpeed, drycooler1WaterStPrimaryInFCMode, drycooler1IFactor, drycooler1DFactor, drycooler1MaxSpeedInDXMode, drycooler1MinimumSpeed, drycooler2ConfigActive, drycooler2ManualOperationActive, drycooler2Running, drycooler2ManualOperationRunning, drycooler2CommonAlarmConfig, drycooler2StartTemperatureWinter, drycooler2StartTemperatureSummer, drycooler2Hysteresis, drycooler2DigitalOut, drycooler2AlarmDigitalIn, drycooler2AlarmPriorities, drycooler2AlarmDelay, drycooler2Runtime, drycooler3ConfigActive, drycooler3ManualOperationActive, drycooler3Running, drycooler3ManualOperationRunning, drycooler3CommonAlarmConfig, drycooler3StartTemperatureWinter, drycooler3StartTemperatureSummer, drycooler3Hysteresis, drycooler3DigitalOut, drycooler3AlarmDigitalIn, drycooler3AlarmPriorities, drycooler3AlarmDelay, drycooler3Runtime, drycooler4ConfigActive, drycooler4ManualOperationActive, drycooler4Running, drycooler4ManualOperationRunning, drycooler4CommonAlarmConfig, drycooler4StartTemperatureWinter, drycooler4StartTemperatureSummer, drycooler4Hysteresis, drycooler4DigitalOut, drycooler4AlarmDigitalIn, drycooler4AlarmPriorities, drycooler4AlarmDelay, drycooler4Runtime, pump1ConfigActive, pump1ManualOperationActive, pump1Running, pump1CommonAlarmConfig, pump1ManualOperationRunning, pump1Type, pump1StartTemperature, pump1Hysteresis, pump1LinearRange, pump1PressureSetpoint, pump1DigitalOut, pump1AnalogOut, pump1AlarmDigitalIn, pump1AlarmPriorities, pump1AlarmDelay, pump1PreRuntime, pump1PreSpeed, pump1Runtime, pump1Speed, pump1ManualOperationSpeed, pump1PartnerPump, pump1IFactor, pump1DFactor, pump1ControlCycle, pump1MaxAdjust, pump1ControlFactor, pump1SetpointSpeed, pump1MinSpeed, pump1AfterRuntime, pump2ConfigActive, pump2ManualOperationActive, pump2Running, pump2CommonAlarmConfig, pump2ManualOperationRunning, pump2Type, pump2StartTemperature, pump2Hysteresis, pump2LinearRange, pump2DigitalOut, pump2AnalogOut, pump2AlarmDigitalIn, pump2AlarmPriorities, pump2AlarmDelay, pump2PreRuntime, pump2PreSpeed, pump2Runtime, pump2Speed, pump2ManualOperationSpeed, pump2PartnerPump, pump2IFactor, pump2DFactor, pump2ControlCycle, pump2MaxAdjust, pump2ControlFactor, pump2SetpointSpeed, pump2MinSpeed, pump3ConfigActive, pump3ManualOperationActive, pump3Running, pump3CommonAlarmConfig, pump3ManualOperationRunning, pump3Type, pump3StartTemperature, pump3Hysteresis, pump3LinearRange, pump3DigitalOut, pump3AnalogOut, pump3AlarmDigitalIn, pump3AlarmPriorities, pump3AlarmDelay, pump3PreRuntime, pump3PreSpeed, pump3Runtime, pump3Speed, pump3ManualOperationSpeed, pump3PartnerPump, pump3IFactor, pump3DFactor, pump3ControlCycle, pump3MaxAdjust, pump3ControlFactorPFactor, pump3SetpointSpeed, pump3MinSpeed, pump4ConfigActive, pump4ManualOperationActive, pump4Running, pump4CommonAlarmConfig, pump4ManualOperationRunning, pump4Type, pump4StartTemperature, pump4Hysteresis, pump4LinearRange, pump4DigitalOut, pump4AnalogOut, pump4AlarmDigitalIn, pump4AlarmPriorities, pump4AlarmDelay, pump4PreRuntime, pump4PreSpeed, pump4Runtime, pump4Speed, pump4ManualOperationSpeed, pump4PartnerPump, pump4IFactor, pump4DFactor, pump4ControlCycle, pump4MaxAdjust, pump4ControlFactorPFactor, pump4SetpointSpeed, pump4MinSpeed, hotgasHeatingConfigActive, hotgasHeatingManlOperationActive, hotgasHeatingRunning, hotgasHeatingManperationRunning, hotgasHeatingCommonAlarmConfig, hotgasHeatingStartTemperature, hotgasHeatingHysteresis, hotgasHeatingDigitalOut, hotgasHeatingAlarmDigitalIn, hotgasHeatingAlarmPriorities, hotgasHeatingAlarmDelay, pWWHeatingConfigActive, pWWHeatingManualOperationActive, pWWHeatingRunning, pWWHeatingManualOperationRunning, pWWHeatingType, pWWHeatingStartTemperature, pWWHeatingHysteresis, pWWHeatingLinearRange, pWWHeatingDigitalOut, pWWHeatingAnalogOut, pWWHeatingCurrentValue, pWWHeatingManualOperationValue, humidifier1ConfigActive, humidifier1ManualOperationActive, humidifier1Running, humidifier1ManuaperationRunning, humidifier1CommonAlarmConfig, humidifier1ConductivityConfig, humidifier15uSCommonAlarmConfig, humidifier120uSCommonAlarmConfig, humidifier1Type, humidifier1StartHumidity, humidifier1StartHumidity2, humidifier1Hysteresis, humidifier1LinearRange, humidifier1DigitalOut, humidifier1AnalogOut, humidifier1AlarmDigitalIn, humidifier1AlarmPriorities, humidifier1AlarmDelay, humidifier1Runtime, humidifier1CurrentValue, humidifier1ManualOperationValue, humidifier1AlarmDigitalIn5uS, humidifier1AlarmDigitalIn20uS, humidifier1AlarmDelay5uS, humidifier1AlarmDelay20uS, humidifier1AlarmPriorities5uS, humidifier1AlarmPriorities20uS, dehumidificationlveConfigActive, dehumidificationOperationActive, dehumidificationRunning, dehumidificationOperationRunning, dehumidificationpassConfigActive, dehumidificationValveValue, dehumidificationtgasbypassValue, dehumidifierStartHumidity, dehumidificationHysteresis, dehumidificationDigitalOut, dehumidifierMinWaterTemp, dehumidifierMaxWaterTemp, dehumidificationStopOnRoomTemp, minFanSpeedWhenPDehumidification, fan1ConfigActive, fan1ManualOperationActive, fan1Running, fan1ManualOperationRunning, fan1CommonAlarmConfig, fan1FilterCommonAlarmConfig, fan1Type, fan1SpeedNmax, fan1PreRuntime, fan1RunAfterTime, fan1StartTemp, fan1StartSpeed, fan1Start100Time, fan1ReduceTime, fan1ReduceSpeed, fan1Offset, fan1DehumidificationSpeed, fan1UpsSpeed, fan1OffsetFilterClogged, fan1DigitalOut, fan1AnalogOut, fan1AlarmDigitalIn, fan1AlarmPriorities, fan1AlarmDelay, fan1FilterAlarmDigitalIn, fan1FilterAlarmPriorities, fan1FilterAlarmDelay, fan1Runtime, fan1Speed, fan1ManualOperationSpeed, fan1MinSpeedDXMode, fan1ControlCycle, fan1MaxAdjust, fan1ControlFactor, fan1EmergencyStarttemp, fan1EmergencyEndtemp, fan1Emergencyspeed, fan1DehumiTimeDelay, fan1MinSpeedCWMode, fan1StarttempFretdoorTemperature, fan1PowerConsumption, fan1RpmSpeed, fan1CurrentConsumption, fan1SpeedNmaxInEFCMIXModeForDFC, fan2ConfigActive, fan2AlarmDelay, fan2Runtime, fan2Speed, fan2MinSpeedCWMode, fan2StarttempFretdoorTemperature, fan2PowerConsumption, fan2RpmSpeed, fan2CurrentConsumption, fan3Runtime, fan3Speed, fan3MinSpeedCWMode, louver1ConfigActive, louver1ManualOperationActive, louver1Open, louver1ManualOperationOpen, louver1Delay, louver1DigitalOut, extAlarmConfigActive1, extAlarmManualOperationEnable1, extAlarmManualOperationActive1, extAlarm1CommonAlarmConfig, extAlarm1DigitalIn, extAlarm1Priorities, extAlarm1Delay, extAlarm1Text0, extAlarmConfigActive2, extAlarmManualOperationEnable2, extAlarmManualOperationActive2, extAlarm2CommonAlarmConfig, extAlarm2DigitalIn, extAlarm2Priorities, extAlarm2Delay, extAlarm2Text0, extAlarmConfigActive3, extAlarmManualOperationEnable3, extAlarmManualOperationActive3, extAlarm3CommonAlarmConfig, extAlarm3DigitalIn, extAlarm3Priorities, extAlarm3Delay, extAlarm3Text0, extAlarmConfigActive4, extAlarmManualOperationEnable4, extAlarmManualOperationActive4, extAlarm4CommonAlarmConfig, extAlarm4DigitalIn, extAlarm4Priorities, extAlarm4Delay, extAlarm4Text0, extAlarmConfigActive5, extAlarmManualOperationEnable5, extAlarmManualOperationActive5, extAlarm5CommonAlarmConfig, extAlarm5DigitalIn, extAlarm5Priorities, extAlarm5Delay, extAlarm5Text0, extAlarmConfigActive6, extAlarmManualOperationEnable6, extAlarmManualOperationActive6, extAlarm6CommonAlarmConfig, extAlarm6DigitalIn, extAlarm6Priorities, extAlarm6Delay, extAlarm6Text0, extAlarmConfigActive7, extAlarmManualOperationEnable7, extAlarmManualOperationActive7, extAlarm7CommonAlarmConfig, extAlarm7DigitalIn, extAlarm7Priorities, extAlarm7Delay, extAlarm7Text0, extAlarmConfigActive8, extAlarmManualOperationEnable8, extAlarmManualOperationActive8, extAlarm8CommonAlarmConfig, extAlarm8DigitalIn, extAlarm8Priorities, extAlarm8Delay, extAlarm8Text0, extAlarmConfigActive9, extAlarmManualOperationEnable9, extAlarmManualOperationActive9, extAlarm9CommonAlarmConfig, extAlarm9DigitalIn, extAlarm9Priorities, extAlarm9Delay, extAlarm9Text0, extAlarmConfigActive10, extAlarmManualOperationEnable10, extAlarmManualOperationActive10, extAlarm10CommonAlarmConfig, extAlarm10DigitalIn, extAlarm10Priorities, extAlarm10Delay, extAlarm10Text0, airflow1, airflow2, airflow3, highpressure1, highpressure2, waterDetector, phasecheck, fireSmoke, returnAirTempTooHighAlarm, returnAirHumidTooHighAlarm, supplyAirTempTooHighAlarm, supplyAirHumidTooHighAlarm, waterTempTooHighAlarm, returnAirTempTooLowAlarm, returnAirHumidTooLowAlarm, supplyAirTempTooLowAlarm, supplyAirHumidTooLowAlarm, waterTempTooLowAlarm, sensor1LimitAlarm, sensor2LimitAlarm, sensor3LimitAlarm, sensor4LimitAlarm, sensor5LimitAlarm, sensor6LimitAlarm, sensor7LimitAlarm, sensor8LimitAlarm, sensor9LimitAlarm, sensor10LimitAlarm, sensor11LimitAlarm, sensor12LimitAlarm, sensor13LimitAlarm, sensor14LimitAlarm, sensor15LimitAlarm, sensor16LimitAlarm, sensor17LimitAlarm, sensor18LimitAlarm, sensor19LimitAlarm, sensor20LimitAlarm, sensor21LimitAlarm, sensor1DefectAlarm, sensor2DefectAlarm, sensor3DefectAlarm, sensor4DefectAlarm, sensor5DefectAlarm, sensor6DefectAlarm, sensor7DefectAlarm, sensor8DefectAlarm, sensor9DefectAlarm, sensor10DefectAlarm, sensor11DefectAlarm, sensor12DefectAlarm, sensor13DefectAlarm, sensor14DefectAlarm, sensor15DefectAlarm, sensor16DefectAlarm, sensor17DefectAlarm, sensor18DefectAlarm, sensor19DefectAlarm, sensor20DefectAlarm, sensor21DefectAlarm, compr1Alarm, compr2Alarm, lowPressAlarm1, lowPressAlarm2, elecHeating1Alarm, elecHeating2Alarm, elecHeating3Alarm, elecHeating4Alarm, drycooler1Alarm, drycooler2Alarm, drycooler3Alarm, drycooler4Alarm, pump1Alarm, pump2Alarm, pump3Alarm, pump4Alarm, humidifier1Alarm, humidifier2Alarm, humidifier3Alarm, humidifier1Alarm5uS, humidifier2Alarm5uS, humidifier3Alarm5uS, humidifier1Alarm20uS, humidifier2Alarm20uS, humidifier3Alarm20uS, fan1Alarm, fan2Alarm, fan3Alarm, fan1FilterAlarm, fan2FilterAlarm, fan3FilterAlarm, extAlarm1Active, extAlarm2Active, extAlarm3Active, extAlarm4Active, extAlarm5Active, extAlarm6Active, extAlarm7Active, extAlarm8Active, extAlarm9Active, extAlarm10Active, hotgasHeatingAlarm, eev1PressureSensorError, eev1TemperatureSensorError, eev1StepperMotorError, eev2PressureSensorError, eev2TemperatureSensorError, eev2StepperMotorError, waterflowFailure, valveTestAlarm, compr3Alarm, compr4Alarm, compr5Alarm, compr6Alarm, condenser1Alarm, condenser2Alarm, outsideAirTempTooHighAlarm, outsideAirTempTooLowAlarm, ioExtensionError, waterOutTemperatooHighFlowWater, waterOutTemperateTooLowFlowWater, freezeAlarmEqualsDP2226, unit1Failure, unit2Failure, transmissionFailure, controllerFailure, reheatFailure, roomHighPressureAlarm, filter1Alarm, filter2Alarm, filter3Alarm, rC1CircuitBreakerTripped, rC2CircuitBreakerTripped, fan1Blocked, fan2Blocked, powerFailure, compressor1MotorProtection, compressor2MotorProtection, intrusionAlarm, condensorFan1Blocked, condensorFan2Blocked, internalTemperatureProbe, externalTemperatureProbe, condensorTemperatureProbe, supplyTemperatureProbe1, supplyTemperatureProbe2, moveableCoilAlarm, fan1ThermalMotorectionTriggered, externalFilterAlarm, waterTempInlet1TooLowAlarm, waterTempInlet1TooHighAlarm, waterTempOutlet1TooLowAlarm, waterTempOutlet1TooHighAlarm, waterTempInlet2TooLowAlarm, waterTempInlet2TooHighAlarm, waterTempOutlet2TooLowAlarm, waterTempOutlet2TooHighAlarm, eev1ReliabilityAlarmCarelEVD, eev2ReliabilityAlarmCarelEVD, fan3Blocked, fan4Blocked, fan5Blocked, fan6Blocked, fan2ThermalMotorectionTriggered, fan3ThermalMotorectionTriggered, waterflowMaximumExceeded, supplyTemperatureProbe3, returnTemperatureProbe1, returnTemperatureProbe2, returnTemperatureProbe3, inverterGeneralAlarm, extensionBoardAlarm, inverterOffline, humidifier1ThermicFailure, condensateWaterLevelAlarm, outdoorUnitAlarm, outdoorUnitCommunicationError, minimumTemperatureAlarm, maximumTemperatureAlarm, stateThatShutOfflopAlarmsUPCDP15, probeBrokenAnalogInputB3UPCDP18, probeBrokenAnalogInputB4UPCDP19, probeBrokenAnalogInputB5UPCDP20, probeBrokenAnalogInputB6UPCDP21, maximumDischargePressureUPCDP23, minimumSuctionPressureUPCDP24, dischargeTemperatureAlarmUPCDP25, pressureDifferennMinimumUPCDP26, compressorFailsToStartUPCDP27, compressorExceedlopLimitsUPCDP28, lowSuperHeatAlarmEeValveUPCDP29, mopAlarmEeValveUPCDP30, lowSuctionTemperrmEeValveUPCDP31, evdEvoEvotunesAlarmUPCDP32, evdEvoRegulationctionTempUPCDP33, evdEvoSystemAlarobeErrorUPCDP34, generalInverterAlarmUPCDP35, communicationLosInverterUPCDP36, communicationLosithIccController, inverterModelNotmpressorUPCDP44, eev1ConfigActive, eev1BatterySupplyAlcoVCM, eev1MOPControlAlcoVCM, eev1SuperheatControlModeAlcoVCM, eev1ManualOperation, eev1PressureSensommonAlarmConfig, eev1TemperatureSmmonAlarmConfig, eev1StepperMotorommonAlarmConfig, eev1ReliabilityCmonAlarmCarelEVD, eev1BatteryHoldingTimeAlcoVCM, eev1RefrigerantAlcoVCM, eev1MOPTemperatureAlcoVCM, eev1SuperheatSetpointAlcoVCM, eev1DehumidificatSetpointAlcoVCM, eev1StartUpOpeniDurationAlcoVCM, eev1StartUpOpening, eev1ValveTypeAlcoVCM, eev1SensorTypeEvPressureAlcoVCM, eev1ManualOperationValue, eev1CurrentSuperheatSetpoint, eev1SuctionPressureAlcoVCM, eev1SaturationTemperatureAlcoVCM, eev1CoilOutTemperatureAlcoVCM, eev1Superheat, eev1ValveOpening, eev1PressureSensorErrorAlarmprio, eev1TemperatureSrErrorAlarmprio, eev1StepperMotorErrorAlarmprio, eev1Controller, eev1ReliabilityCarelEVD, eev1SuperheatSetpointCarelEVD, eev1DehumidificaetpointCarelEVD, eev1MOPTemperatureCarelEVD, eev1RefrigerantCarelEVD, eev1ValveTypeCarelEVD, eev1SensorTypeEvPressureCarelEVD, eev1SuctionTemperatureCarelEVD, eev1EvaporationTperatureCarelEVD, eev1EvaporationPressureCarelEVD, eev1ReliabilityAlarmprioCarelEVD, eev2ConfigActive, eev2BatterySupply, eev2MOPControl, eev2SuperheatControlMode, eev2ManualOperation, eev2PressureSensommonAlarmConfig, eev2TemperatureSmmonAlarmConfig, eev2StepperMotorommonAlarmConfig, eev2AvailabilityErrorCommonAlarm, eev2BatteryHoldingTime, eev2Refrigerant, eev2MOPTemperature, eev2SuperheatSetpoint, eev2DehumidificaperheatSetpoint, eev2StartUpOpeningDuration, eev2StartUpOpening, eev2ValveType, eev2SensorTypeEvorationgPressure, eev2ManualOperationValue, eev2CurrentSuperheatSetpoint, eev2SuctionPressure, eev2SaturationTemperature, eev2CoilOutTemperature, eev2Superheat, eev2ValveOpening, eev2PressureSensorErrorAlarmprio, eev2TemperatureSrErrorAlarmprio, eev2StepperMotorErrorAlarmprio, eev2Controller, eev2AvailabilityCarelEVD, eev2SuperheatSetpointCarelEVD, eev2DehumidificaetpointCarelEVD, eev2MOPTemperatureCarelEVD, eev2RefrigerantCarelEVD, eev2ValveTypeCarelEVD, eev2SensorTypeEvPressureCarelEVD, eev2SuctionTemperatureCarelEVD, eev2EvaporationTperatureCarelEVD, eev2EvaporationPressureCarelEVD, eev2ReliabilityAlarmprioCarelEVD, valout1ConfigActive, valout1PurposeUse, valout1AnalogOutput, valout1MinValue, valout1MaxValue, valout2ConfigActive, valout2PurposeUse, valout2AnalogOutput, valout2MinValue, valout2MaxValue, valout3ConfigActive, valout3PurposeUse, valout3AnalogOutput, valout3MinValue, valout3MaxValue, valout4ConfigActive, valout4PurposeUse, valout4AnalogOutput, valout4MinValue, valout4MaxValue, hgbp1ConfigActive, hgbp1ManualOperationActive, hgbp1PFactor, hgbp1IFactor, hgbp1DFactor, hgbp1ControlCycle, hgbp1PreOpeningTime, hgbp1PreOpeningGrade, hgbp1MinOpeningGrade, hgbp1MaxOpeningGrade, hgbp1AnalogOut, hgbp1ManOperationOpeningGrade, hgbp1OpeningGrade, hgbp2ConfigActive, hgbp2ManualOperationActive, hgbp2PFactor, hgbp2IFactor, hgbp2DFactor, hgbp2ControlCycle, hgbp2PreOpeningTime, hgbp2PreOpeningGrade, hgbp2MinOpeningGrade, hgbp2MaxOpeningGrade, hgbp2AnalogOut, hgbp2ManOperationOpeningGrade, hgbp2OpeningGrade, compressor3ConfigActive, compr3ManualOperationActive, compr3ManualOperationState, compr3Running, compr3EconomizerActive, compr3CommonAlarmConfig, compressor3StartTempSummer, compressor3HysteresisSummer, compressor3StartTempWinter, compressor3HysteresisWinter, compr3DigitalOut, compr3AlarmDigitalIn, compr3AlarmPriorities, compr3AlarmDelay, compr3LowPressDigitalIn, compr3LowPressAlarmPriorities, compr3LowPressAlarmDelay, compr3Break, compr3Runtime, compr3LowPressManagTime, compr3LowPressManagPress, compr3LowPressManagRestarts, compr3HighPressManagTime, compr3HighPressManagPress, compr3HighPressManagRestarts, compr3HighPressManagMode, compr3MinimumRuntime, compr3ActualCurrReadBackFromComp, compr3DesiredSpeedPower, compr3OilTemperature, compressor4ConfigActive, compr4ManualOperationActive, compr4ManualOperationState, compr4Running, compr4EconomizerActive, compr4CommonAlarmConfig, compressor4StartTempSummer, compressor4HysteresisSummer, compressor4StartTempWinter, compressor4HysteresisWinter, compr4DigitalOut, compr4AlarmDigitalIn, compr4AlarmPriorities, compr4AlarmDelay, compr4LowPressDigitalIn, compr4LowPressAlarmPriorities, compr4LowPressAlarmDelay, compr4Break, compr4Runtime, compr4LowPressManagTime, compr4LowPressManagPress, compr4LowPressManagRestarts, compr4HighPressManagTime, compr4HighPressManagPress, compr4HighPressManagRestarts, compr4HighPressManagMode, compr4MinimumRuntime, compr4ActualCurrReadBackFromComp, compr4DesiredSpeedPower, compr4OilTemperature, compressor5ConfigActive, compr5ManualOperationActive, compr5ManualOperationState, compr5Running, compr5EconomizerActive, compr5CommonAlarmConfig, compressor5StartTempSummer, compressor5HysteresisSummer, compressor5StartTempWinter, compressor5HysteresisWinter, compr5DigitalOut, compr5AlarmDigitalIn, compr5AlarmPriorities, compr5AlarmDelay, compr5LowPressDigitalIn, compr5LowPressAlarmPriorities, compr5LowPressAlarmDelay, compr5Break, compr5Runtime, compr5LowPressManagTime, compr5LowPressManagPress, compr5LowPressManagRestarts, compr5HighPressManagTime, compr5HighPressManagPress, compr5HighPressManagRestarts, compr5HighPressManagMode, compr5MinimumRuntime, compr5ActualCurrReadBackFromComp, compr5DesiredSpeedPower, compr5OilTemperature, compressor6ConfigActive, compr6ManualOperationActive, compr6ManualOperationState, compr6Running, compr6EconomizerActive, compr6CommonAlarmConfig, compressor6StartTempSummer, compressor6HysteresisSummer, compressor6StartTempWinter, compressor6HysteresisWinter, compr6DigitalOut, compr6AlarmDigitalIn, compr6AlarmPriorities, compr6AlarmDelay, compr6LowPressDigitalIn, compr6LowPressAlarmPriorities, compr6LowPressAlarmDelay, compr6Break, compr6Runtime, compr6LowPressManagTime, compr6LowPressManagPress, compr6LowPressManagRestarts, compr6HighPressManagTime, compr6HighPressManagPress, compr6HighPressManagRestarts, compr6HighPressManagMode, compr6MinimumRuntime, compr6ActualCurrReadBackFromComp, compr6DesiredSpeedPower, compr6OilTemperature, eCOLouverConfigActive, eCOLouverManualOperationActive, eCOLouverStartOutdoorTemperature, eCOLouverHysteresis, eCOLouverStartTemperature, eCOLouverLinearRange, eCOLouverAnalogOut, eCOLouverOpeningGrade, eCOLouverManOpOpeningGrade, eCOCOOL2ConfigActive, eCOCOOL2StartOutdoorTemperature, eCOCOOL2Hysteresis, eCOCOOL2DifferenStartTemperature, eCOCOOL2EmergencyHysteresis, eCOCOOL2AntiFreezeTemperature, eCOCOOL2StartDelay, moveableCoilEnabled, moveableCoilDirection, moveableCoilManuOperationActive, moveableCoilManuerationDirection, moveableCoilCommAlarmConfigured, moveableCoilPositionMotor1, moveableCoilPositionMotor2, moveableCoilMaxDifference, moveableCoilSetupTime, moveableCoilEnableDigitalOutput, moveableCoilDireionDigitalOutput, moveableCoilMotor1AnalogInput, moveableCoilMotor2AnalogInput, moveableCoilAlarmDigitalOutput, moveableCoilAlarmDelay, freecoolingConfig, freecoolingPossible, freecoolingStartTemperature, freecoolingHysteresis, freecoolingValveOpeningStart, freecoolingValveGradient, freecoolingStopTemperature, freecoolingStarteratureDrycooler, freecoolingHysteresisDrycooler, fCBPCSTOP, fCBREMOTESTOP, fCBLOCALSTOP, fCBTIMERSTOP, unitStandBy, keyLock, timeDateFormat, condensorTemperature, supplyTemperature1, supplyTemperature2, freecoolingLouverOpeningGrade, dCPowerSupplyVoltage, fANFCB, remoteComfortUnit1, remoteComfortUnit2, lOUVERFCB, remoteComfortUnit3, freecoolingLouverK3, freecoolingLouverK4, fCBCommonAlarm, alarmComfortUnit1, alarmComfortUnit2, reheat1Failure, humidificationFailure, aiflowFailure, filterClogged, auxAlarm1, fireSmokeDetectorTriggered, auxAlarm2, auxAlarm3, roomAirTemperatureTooHighAlarm, roomAirHumidityTooHighAlarm, badWorkingComfortUnit1, badWorkingComfortUnit2, roomAirTempTooLow, roomAirHumidityTooLow, fireSmokeDetectorAlarm, fCBSensorFailure, fCBControllerFailure, fCBIOBoardTransmissionFailure, fCBRoomAirTemperature, fCBRoomAirHumidity, supplyAirTemperatureComfortUnit1, supplyAirTemperatureComfortUnit2, fCBOutsideAirTemperature, fCBOutsideAirHumidity, analogueOutFanACFan, analogueOutLouverFCB, fCBAnalogueOutHumidifier, setpointTemperatureCooling, setpointTemperatureHeating, secondSetpointTemperatureHeating, setpointHumidity, colingBand, heatingBand, humidityBand, limitRoomTempMax, limitRoomTempMin, limitRoomHumidityTooLow, limitRoomHumidityTooHigh, errorLevel, coolingSetpoint, heatingSetpoint, highTemperatureAlarmThreshold, lowTemperatureAlarmThreshold, cyclesFreecoolingK3, cyclesFreecoolingK4, runningHoursFliter, runningHoursController, runningHoursAirco1, runningHoursAirco2, runningHoursAirco3, fanTotalCurrentConsumption, fanTotalPowerConsumption, userPassword, language, aEControlActive, commonAlarmConfioomHighPressure, forceSummerMode, actionOnHumidityTooHighAlarm, actionOnWaterAlarm, summerModeTempersetFromSetpoint, antiFreezeModeTesetFromSetpoint, forceSummerModeEernallyDigitalIn, roomHighPressurearmDigitalInput, roomHighPressurearmDigitalOutput, roomHighPressureAlarmDelay, fanStartDelay, operationMode, reasonForSummerMode, transitionDelayFcAfFc, antiFreezeTemperatureAbsolut, mixedAirTemperatureSetpoint, emergencyHysteresis, freeCoolingStartDelay, freshAirLouverConfigActive, freshAirLouverMaOperationActive, freshAirLouverAnogOutputInverted, freshAirLouverOpeningGrade, freshAirLouverMaionOpeningGrade, freshAirLouverAnalogOutput, freshAirLouverPronalCoefficient, freshAirLouverIngralCoefficient, freshAirLouverDetiveCoefficient, freshAirLouverMamumOpeningGrade, freshAirLouverAcatorBiasVoltage, antiFreezeLouverigurationActive, antiFreezeLouverOperationActive, antiFreezeLouverogOutputInverted, antiFreezeLouverOpeningGrade, antiFreezeLouverionOpeningGrade, antiFreezeLouverAnalogOutput, antiFreezeLouveronalCoefficient, antiFreezeLouvergralCoefficient, antiFreezeLouvertiveCoefficient, antiFreezeLouvermumOpeningGrade, antiFreezeLouveratorBiasVoltage, circulationLouvefigurationActive, circulationLouvelOperationActive, circulationLouvegOutputInverted, circulationLouverOpeningGrade, circulationLouvetionOpeningGrade, circulationLouverAnalogOutput, circulationLouveionalCoefficient, circulationLouveegralCoefficient, circulationLouveativeCoefficient, circulationLouveimumOpeningGrade, circulationLouveuatorBiasVoltage, exitLouverConfigurationActive, exitLouverManualOperationActive, exitLouverOpeningState, exitLouverManualionOpeningState, exitLouverAnalogOutputInverted, exitLouverDigitalOutput, exitLouverOpeningGrade, exitLouverManualionOpeningGrade, exitLouverAnalogOutput, exitLouverProporonalCoefficient, exitLouverIntegralCoefficient, exitLouverDerivativeCoefficient, exitLouverMaximumOpeningGrade, exitLouverActuatorBiasVoltage, condFan1ConfigurationActive, condFan1ManualOperationActive, condFan1Running, condFan1CommonAlarmConfigured, condFan1ActualSpeed, condFan1ManualOperationSpeed, condFan1Runtime, condFan1ControlCycle, condFan1MaximumSpeedChange, condFan1MinimumSpeed, condFan1PrerunTime, condFan1PrerunSpeed, condFan1ProportionalCoefficient, condFan1IntegralCoefficient, condFan1DerivativeCoefficient, condFan1AnalogOutput, condFan1DigitalOutput, condFan1DigitalAlarmInput, condFan1DigitalAlarmOutput, condFan1AlarmDelay, condFan2ConfigurationActive, condFan2ManualOperationActive, condFan2Running, condFan2CommonAlarmConfigured, condFan2ActualSpeed, condFan2ManualOperationSpeed, condFan2Runtime, condFan2ControlCycle, condFan2MaximumSpeedChange, condFan2MinimumSpeed, condFan2PrerunTime, condFan2PrerunSpeed, condFan2ProportionalCoefficient, condFan2IntegralCoefficient, condFan2DerivativeCoefficient, condFan2AnalogOutput, condFan2DigitalOutput, condFan2DigitalAlarmInput, condFan2DigitalAlarmOutput, condFan2AlarmDelay, filter1ConfigurationActive, filter1CommonAlarmConfigured, filter1ActionOnAlarm, filter1Purpose, filter1MaxPressureDrop, filter1CurrentPressureDrop, filter1DigitalAlarmOutput, filter1AlarmDelay, filter2ConfigurationActive, filter2CommonAlarmConfigured, filter2ActionOnAlarm, filter2Purpose, filter2MaxPressureDrop, filter2CurrentPressureDrop, filter2DigitalAlarmOutput, filter2AlarmDelay, filter3ConfigurationActive, filter3CommonAlarmConfigured, filter3ActionOnAlarm, filter3Purpose, filter3MaxPressureDrop, filter3CurrentPressureDrop, filter3DigitalAlarmOutput, filter3AlarmDelay, gECWValve1ConfigActive, gECWValve1ManualOperationActive, gECWValve1CloseIfWTOverSP, gECWValve1HeatingPermitted, gECWValve1AnalogOutputInverted, gECWValve1StartTemperature, gECWValve1AnalogOut, gECWValve1GEOffTempAbsolute, gECWValve1OpeningGrade, gECWValve1ManOpetionOpeningGrade, gECWValve1AnalogIn, gECWValve1OpeningGradeReturned, gECWValve1PFactor, gECWValve1IFactor, gECWValve1DFactor, gECWValve1ControlStart, gECWValve1GEOffTempRelative, gECWValve2ConfigActive, gECWValve2ManualOperationActive, gECWValve2CloseIfWTOverSP, gECWValve2HeatingPermitted, gECWValve2AnalogOutputInverted, gECWValve2StartTemperature, gECWValve2AnalogOut, gECWValve2GEOffTempAbsolute, gECWValve2OpeningGrade, gECWValve2ManOpetionOpeningGrade, gECWValve2AnalogIn, gECWValve2OpeningGradeReturned, gECWValve2PFactor, gECWValve2IFactor, gECWValve2DFactor, gECWValve2ControlStart, gECWValve2GEOffTempRelative, iCCConfigured, manualOperation, commonAlarmAvailability, commonAlarmUpc, commonAlarmLowPressure, compressorPowerOnUPCDP42, enableToOperateUPCDP46, iCCUPCModbusAddress, compressorModel, compressorNMinLimit, compressorNMaxLimit, iccStartTemp, alarmpriorityAvailability, alarmpriorityUpc, pIDControllerKp, pIDControllerKi, pIDControllerKd, manualOperationValue, availability, envelopeWorkingZone, suctionGasTemperature, dischargeGasTemperature, dischargeGasPressure, suctionGasPressure, superheatEeValve, speedRequestToInverter, compressorRotorSpeedRps, compressorRotorSpeedPercent, compressorPowerRequest, inverterErrorCode, eeValvePosition, runtimeCompressor, iccTempHystereseRefIccStartTemp, compressorMinimuTempTooLowTimer, compressorMinimufTempTooLowTimer, alarmpriorityLowPressure, xYZAlarmValidLocalStop, xYZAlarmValidCompLPAlarm, xYZAlarmValidCompAlarm, xYZAlarmValidEHeatingAlarm, xYZAlarmValidHumidifierAlarm, xYZAlarmValidHumidifier5uSAlarm, xYZAlarmValidHumidifier20uSAlarm, xYZAlarmValidAirFlowAlarm, xYZAlarmValidFilterClogged, xYZAlarmValidExternalAlarm, xYZAlarmValidPumpAlarm, xYZAlarmValidDrycoolerAlarm, xYZAlarmValidWaterAlarm, xYZAlarmValidRoomTempTooHigh, xYZAlarmValidRoomHumidityTooHigh, xYZAlarmValidSupplyTempTooHigh, xYZAlarmValidSupyHumidityTooHigh, xYZAlarmValidRoomTempTooLow, xYZAlarmValidRoomHumidityTooLow, xYZAlarmValidSupplyTempTooLow, xYZAlarmValidSupyHumidityTooLow, xYZAlarmValidWaterTempTooHigh, xYZAlarmValidWaterTempTooLow, xYZAlarmValidFireAlarm, xYZAlarmValidSensorAlarm, xYZAlarmValidSensorBreak, xYZAlarmValidHotgasReheatAlarm, xYZAlarmValidPhaseFailure, xYZAlarmValidBMSStop1, xYZAlarmValidRefrigerantCircuit1, xYZAlarmValidRefrigerantCircuit2, xYZAlarmValidRefntCircuits1And2, myZone, myZoneRoomTemperature, myZoneRoomHumidity, myZoneSupplyTemperature, myZoneSupplyHumidity, myZoneSequencingTime, myZoneNumberOfErrorUnits, myZoneEmergencyTemperature, myZoneCWEnergySaveModeActiv, myZoneTestsequencing, myZoneAverageDetonOfTempAndHumi, myZoneStandbyInAgeDetermination, myZoneEmergencyOperationActive, myZoneAverageDetonOfAirPressure, myZoneAverageDetonOfRoomPressure, myZoneNMax, gE3RelativeStartTempOfMyZone, gE3HysteresisOfMyZone, gE3AbsoluteStartTempOfMyZone, gEpAbsoluteStarttertempOfMyZone, gEpWaterHysteresisOfMyZone, numberOfUnitsOfMyZoneForPT, myZoneOutdoorTemperature, myZoneCurrentRaisedFloorPressure, gepRelativeStarttertempOfMyZone, myZoneCurrentRoomPressure, myZoneAverageDetayForTempAndHumi, myZoneCurrentSupplyAirPressure, myZoneNMaxForStayUnitDuringSAPSM, myZoneSupplyAirPeValueSelection, systemName, unitName, maxDeltaPExceeded, condensorFanTherectionTriggered, compressorCabinetTempTooHigh, electricCabinetTempTooHigh, protectionDeviceCompressor1, protectionDeviceCompressor2, protectionDeviceCompressor3, protectionDeviceCompressor4, protectionDeviceCompressor5, protectionDeviceCompressor6, alarmStateThatShtIncludedUPCDP37, bmsOfflineHeartBitFailsUPCDP40, globalGeneralAlarmUPCDP45, deltaPLargerAlloeStartUpUPCDP47, dpStartDisableAlarmUPCDP49, minOilLevelComp1, minOilLevelComp2, minOilLevelComp3, minOilLevelComp4, minOilLevelComp5, minOilLevelComp6, powerSwitchComp1, powerSwitchComp2, powerSwitchComp3, powerSwitchComp4, powerSwitchComp5, powerSwitchComp6, envelopeLeftComp1, envelopeLeftComp2, envelopeLeftComp3, envelopeLeftComp4, envelopeLeftComp5, envelopeLeftComp6, freecoolFailedInrmediateTempHigh, supplyAirPressureTooHighAlarm, supplyAirPressureTooLowAlarm, waterflowFailurecuitCoolingWater, externalUnitFailure, fCValveFeedbackAlarm, prealarmSupplyAiureTooHighAlarm, prealarmSupplyAissureTooLowAlarm}
	STATUS current
	DESCRIPTION
		"Group for all objects"
	::= {wibGroups 3}

-- List of submenus

unitTypeAC OBJECT IDENTIFIER ::= { wibUnits 1 }
info OBJECT IDENTIFIER ::= { unitTypeAC 1 }
infoValuesControl OBJECT IDENTIFIER ::= { info 1 }
infoValAir OBJECT IDENTIFIER ::= { infoValuesControl 1 }
infoValTemperature OBJECT IDENTIFIER ::= { infoValAir 1 }
infoValHumidity OBJECT IDENTIFIER ::= { infoValAir 2 }
infoValPressure OBJECT IDENTIFIER ::= { infoValAir 3 }
infoValWater OBJECT IDENTIFIER ::= { infoValuesControl 2 }
infoValRefrigerant OBJECT IDENTIFIER ::= { infoValuesControl 3 }
infoValAEcontrol OBJECT IDENTIFIER ::= { infoValuesControl 4 }
infoValMiscellaneous OBJECT IDENTIFIER ::= { infoValuesControl 5 }
infoModulefunctionsComponents OBJECT IDENTIFIER ::= { info 2 }
infoCooling OBJECT IDENTIFIER ::= { infoModulefunctionsComponents 1 }
infoCompressor OBJECT IDENTIFIER ::= { infoCooling 1 }
infoValves OBJECT IDENTIFIER ::= { infoCooling 2 }
infoSuctionvalves OBJECT IDENTIFIER ::= { infoValves 1 }
infoGECWValves OBJECT IDENTIFIER ::= { infoValves 2 }
infoHGBPs OBJECT IDENTIFIER ::= { infoValves 3 }
infoEEV OBJECT IDENTIFIER ::= { infoValves 4 }
infoEEV1 OBJECT IDENTIFIER ::= { infoEEV 1 }
infoEEV2 OBJECT IDENTIFIER ::= { infoEEV 2 }
infoDrycooler OBJECT IDENTIFIER ::= { infoCooling 3 }
infoPumps OBJECT IDENTIFIER ::= { infoCooling 4 }
infoLouver OBJECT IDENTIFIER ::= { infoCooling 5 }
infoCondesorfan OBJECT IDENTIFIER ::= { infoCooling 6 }
infoIcc OBJECT IDENTIFIER ::= { infoCooling 7 }
infoMovableCoil OBJECT IDENTIFIER ::= { infoCooling 8 }
infoHeating OBJECT IDENTIFIER ::= { infoModulefunctionsComponents 2 }
infoEHeating OBJECT IDENTIFIER ::= { infoHeating 1 }
infoHumidity OBJECT IDENTIFIER ::= { infoModulefunctionsComponents 3 }
infoAir OBJECT IDENTIFIER ::= { infoModulefunctionsComponents 4 }
infoAirAE OBJECT IDENTIFIER ::= { infoAir 6 }
infoSensorIORawdata OBJECT IDENTIFIER ::= { infoModulefunctionsComponents 5 }
infoZoneSequencing OBJECT IDENTIFIER ::= { info 3 }
infoDataStatistical OBJECT IDENTIFIER ::= { info 4 }
infoStatDatalog1 OBJECT IDENTIFIER ::= { infoDataStatistical 1 }
infoStatDatalog2 OBJECT IDENTIFIER ::= { infoDataStatistical 2 }
infoStatEventlog OBJECT IDENTIFIER ::= { infoDataStatistical 3 }
infoStatRuntimes OBJECT IDENTIFIER ::= { infoDataStatistical 4 }
infoStatFunctions OBJECT IDENTIFIER ::= { infoStatRuntimes 1 }
infoStatComponents OBJECT IDENTIFIER ::= { infoStatRuntimes 2 }
infoStatCompressors OBJECT IDENTIFIER ::= { infoStatComponents 1 }
infoStatPumps OBJECT IDENTIFIER ::= { infoStatComponents 2 }
infoStatEHeatings OBJECT IDENTIFIER ::= { infoStatComponents 3 }
infoStatDrycoolers OBJECT IDENTIFIER ::= { infoStatComponents 4 }
infoStatMaintenance OBJECT IDENTIFIER ::= { infoDataStatistical 5 }
infoSystem OBJECT IDENTIFIER ::= { info 5 }
operation OBJECT IDENTIFIER ::= { unitTypeAC 2 }
opValuesControl OBJECT IDENTIFIER ::= { operation 1 }
opCtrlAir OBJECT IDENTIFIER ::= { opValuesControl 1 }
opCtrlTemperature OBJECT IDENTIFIER ::= { opCtrlAir 1 }
opCtrlHumidity OBJECT IDENTIFIER ::= { opCtrlAir 2 }
opCtrlPressure OBJECT IDENTIFIER ::= { opCtrlAir 3 }
opCtrlWater OBJECT IDENTIFIER ::= { opValuesControl 2 }
opCtrlRefrigerant OBJECT IDENTIFIER ::= { opValuesControl 3 }
opCtrlAEoperation OBJECT IDENTIFIER ::= { opValuesControl 4 }
opCtrlEcocool OBJECT IDENTIFIER ::= { opValuesControl 5 }
opModulefunctionsComponents OBJECT IDENTIFIER ::= { operation 2 }
opCooling OBJECT IDENTIFIER ::= { opModulefunctionsComponents 1 }
opCompressor OBJECT IDENTIFIER ::= { opCooling 1 }
opCompressor1 OBJECT IDENTIFIER ::= { opCompressor 1 }
opCompressor2 OBJECT IDENTIFIER ::= { opCompressor 2 }
opCompressor3 OBJECT IDENTIFIER ::= { opCompressor 3 }
opCompressor4 OBJECT IDENTIFIER ::= { opCompressor 4 }
opCompressor5 OBJECT IDENTIFIER ::= { opCompressor 5 }
opCompressor6 OBJECT IDENTIFIER ::= { opCompressor 6 }
opValves OBJECT IDENTIFIER ::= { opCooling 2 }
opSuctionValve OBJECT IDENTIFIER ::= { opValves 1 }
opGECWValve OBJECT IDENTIFIER ::= { opValves 2 }
opGValve OBJECT IDENTIFIER ::= { opValves 3 }
opEEV OBJECT IDENTIFIER ::= { opValves 4 }
opEEV1 OBJECT IDENTIFIER ::= { opEEV 1 }
opEEV2 OBJECT IDENTIFIER ::= { opEEV 2 }
opChillerFreecoolingValve OBJECT IDENTIFIER ::= { opValves 5 }
opDrycooler OBJECT IDENTIFIER ::= { opCooling 3 }
opDrycooler1 OBJECT IDENTIFIER ::= { opDrycooler 1 }
opDrycooler2 OBJECT IDENTIFIER ::= { opDrycooler 2 }
opDrycooler3 OBJECT IDENTIFIER ::= { opDrycooler 3 }
opDrycooler4 OBJECT IDENTIFIER ::= { opDrycooler 4 }
opPump OBJECT IDENTIFIER ::= { opCooling 4 }
opPump1 OBJECT IDENTIFIER ::= { opPump 1 }
opPump2 OBJECT IDENTIFIER ::= { opPump 2 }
opPump3 OBJECT IDENTIFIER ::= { opPump 3 }
opPump4 OBJECT IDENTIFIER ::= { opPump 4 }
opCoolLouver OBJECT IDENTIFIER ::= { opCooling 5 }
opEcoLouver OBJECT IDENTIFIER ::= { opCoolLouver 1 }
opCondensorfan OBJECT IDENTIFIER ::= { opCooling 6 }
opHeating OBJECT IDENTIFIER ::= { opModulefunctionsComponents 2 }
opEHeat OBJECT IDENTIFIER ::= { opHeating 1 }
opEHeat1 OBJECT IDENTIFIER ::= { opEHeat 1 }
opEHeat2 OBJECT IDENTIFIER ::= { opEHeat 2 }
opEHeat3 OBJECT IDENTIFIER ::= { opEHeat 3 }
opHotgasHeat OBJECT IDENTIFIER ::= { opHeating 2 }
opHwrValve OBJECT IDENTIFIER ::= { opHeating 3 }
opHumidity OBJECT IDENTIFIER ::= { opModulefunctionsComponents 3 }
opHumidifier OBJECT IDENTIFIER ::= { opHumidity 1 }
opDehumidification OBJECT IDENTIFIER ::= { opHumidity 2 }
opAir OBJECT IDENTIFIER ::= { opModulefunctionsComponents 4 }
opFan OBJECT IDENTIFIER ::= { opAir 1 }
opAirLouver OBJECT IDENTIFIER ::= { opAir 2 }
opAEfilter OBJECT IDENTIFIER ::= { opAir 6 }
opSensor OBJECT IDENTIFIER ::= { opModulefunctionsComponents 5 }
opSensor1 OBJECT IDENTIFIER ::= { opSensor 1 }
opSensor2 OBJECT IDENTIFIER ::= { opSensor 2 }
opSensor3 OBJECT IDENTIFIER ::= { opSensor 3 }
opSensor4 OBJECT IDENTIFIER ::= { opSensor 4 }
opSensor5 OBJECT IDENTIFIER ::= { opSensor 5 }
opSensor6 OBJECT IDENTIFIER ::= { opSensor 6 }
opSensor7 OBJECT IDENTIFIER ::= { opSensor 7 }
opSensor8 OBJECT IDENTIFIER ::= { opSensor 8 }
opSensor9 OBJECT IDENTIFIER ::= { opSensor 9 }
opSensor10 OBJECT IDENTIFIER ::= { opSensor 10 }
opSensor11 OBJECT IDENTIFIER ::= { opSensor 11 }
opSensor12 OBJECT IDENTIFIER ::= { opSensor 12 }
opSensor13 OBJECT IDENTIFIER ::= { opSensor 13 }
opSensor14 OBJECT IDENTIFIER ::= { opSensor 14 }
opSensor15 OBJECT IDENTIFIER ::= { opSensor 15 }
opSensor16 OBJECT IDENTIFIER ::= { opSensor 16 }
opSensor17 OBJECT IDENTIFIER ::= { opSensor 17 }
opSensor18 OBJECT IDENTIFIER ::= { opSensor 18 }
opSensor19 OBJECT IDENTIFIER ::= { opSensor 19 }
opSensor20 OBJECT IDENTIFIER ::= { opSensor 20 }
opSensor21 OBJECT IDENTIFIER ::= { opSensor 21 }
opAuxPorts OBJECT IDENTIFIER ::= { opModulefunctionsComponents 6 }
opExtAlarms OBJECT IDENTIFIER ::= { opAuxPorts 1 }
opExtAlarms1 OBJECT IDENTIFIER ::= { opExtAlarms 1 }
opExtAlarms2 OBJECT IDENTIFIER ::= { opExtAlarms 2 }
opExtAlarms3 OBJECT IDENTIFIER ::= { opExtAlarms 3 }
opExtAlarms4 OBJECT IDENTIFIER ::= { opExtAlarms 4 }
opExtAlarms5 OBJECT IDENTIFIER ::= { opExtAlarms 5 }
opExtAlarms6 OBJECT IDENTIFIER ::= { opExtAlarms 6 }
opExtAlarms7 OBJECT IDENTIFIER ::= { opExtAlarms 7 }
opExtAlarms8 OBJECT IDENTIFIER ::= { opExtAlarms 8 }
opExtAlarms9 OBJECT IDENTIFIER ::= { opExtAlarms 9 }
opExtAlarms10 OBJECT IDENTIFIER ::= { opExtAlarms 10 }
opUnitalarms OBJECT IDENTIFIER ::= { opAuxPorts 2 }
opZoneSequencing OBJECT IDENTIFIER ::= { operation 3 }
opSystem OBJECT IDENTIFIER ::= { operation 4 }
opATPreferences OBJECT IDENTIFIER ::= { opSystem 1 }
opPassword OBJECT IDENTIFIER ::= { operation 5 }
config OBJECT IDENTIFIER ::= { unitTypeAC 3 }
confValuesControl OBJECT IDENTIFIER ::= { config 1 }
confCtrlAir OBJECT IDENTIFIER ::= { confValuesControl 1 }
confCtrlTemperature OBJECT IDENTIFIER ::= { confCtrlAir 1 }
confCtrlHumidity OBJECT IDENTIFIER ::= { confCtrlAir 2 }
confCtrlPressure OBJECT IDENTIFIER ::= { confCtrlAir 3 }
confCtrlWater OBJECT IDENTIFIER ::= { confValuesControl 2 }
confCtrlRefrigerant OBJECT IDENTIFIER ::= { confValuesControl 3 }
confCtrlRefrigLPmanagement OBJECT IDENTIFIER ::= { confCtrlRefrigerant 1 }
confCtrlRefrigHPmanagement OBJECT IDENTIFIER ::= { confCtrlRefrigerant 2 }
confCtrlMiscParameters OBJECT IDENTIFIER ::= { confValuesControl 4 }
confCtrlGEOperation OBJECT IDENTIFIER ::= { confValuesControl 5 }
confCtrlChillerFreecooling OBJECT IDENTIFIER ::= { confValuesControl 6 }
confCtrlAEoperation OBJECT IDENTIFIER ::= { confValuesControl 7 }
confCtrlecocool OBJECT IDENTIFIER ::= { confValuesControl 8 }
confModulefuncComponents OBJECT IDENTIFIER ::= { config 2 }
confCooling OBJECT IDENTIFIER ::= { confModulefuncComponents 1 }
confCompressor OBJECT IDENTIFIER ::= { confCooling 1 }
confCompressor1 OBJECT IDENTIFIER ::= { confCompressor 1 }
confCompressor2 OBJECT IDENTIFIER ::= { confCompressor 2 }
confCompressor3 OBJECT IDENTIFIER ::= { confCompressor 3 }
confCompressor4 OBJECT IDENTIFIER ::= { confCompressor 4 }
confCompressor5 OBJECT IDENTIFIER ::= { confCompressor 5 }
confCompressor6 OBJECT IDENTIFIER ::= { confCompressor 6 }
confValves OBJECT IDENTIFIER ::= { confCooling 2 }
confSuctionValves OBJECT IDENTIFIER ::= { confValves 1 }
confGECWValve OBJECT IDENTIFIER ::= { confValves 2 }
confGECWValve1 OBJECT IDENTIFIER ::= { confGECWValve 1 }
confGECWValve2 OBJECT IDENTIFIER ::= { confGECWValve 2 }
confGValve OBJECT IDENTIFIER ::= { confValves 3 }
confHGBP OBJECT IDENTIFIER ::= { confValves 4 }
confHGBP1 OBJECT IDENTIFIER ::= { confHGBP 1 }
confHGBP2 OBJECT IDENTIFIER ::= { confHGBP 2 }
confEEV OBJECT IDENTIFIER ::= { confValves 5 }
confEEV1 OBJECT IDENTIFIER ::= { confEEV 1 }
confEEV2 OBJECT IDENTIFIER ::= { confEEV 2 }
confDrycooler OBJECT IDENTIFIER ::= { confCooling 3 }
confDrycooler1 OBJECT IDENTIFIER ::= { confDrycooler 1 }
confDrycooler2 OBJECT IDENTIFIER ::= { confDrycooler 2 }
confDrycooler3 OBJECT IDENTIFIER ::= { confDrycooler 3 }
confDrycooler4 OBJECT IDENTIFIER ::= { confDrycooler 4 }
confPump OBJECT IDENTIFIER ::= { confCooling 4 }
confPump1 OBJECT IDENTIFIER ::= { confPump 1 }
confPump2 OBJECT IDENTIFIER ::= { confPump 2 }
confPump3 OBJECT IDENTIFIER ::= { confPump 3 }
confPump4 OBJECT IDENTIFIER ::= { confPump 4 }
confCoolLouver OBJECT IDENTIFIER ::= { confCooling 5 }
confEcoLouver OBJECT IDENTIFIER ::= { confCoolLouver 1 }
confFreshairLouver OBJECT IDENTIFIER ::= { confCoolLouver 2 }
confAntifreezeLouver OBJECT IDENTIFIER ::= { confCoolLouver 3 }
confCirculationLouver OBJECT IDENTIFIER ::= { confCoolLouver 4 }
confExitLouver OBJECT IDENTIFIER ::= { confCoolLouver 5 }
confCondensorfan OBJECT IDENTIFIER ::= { confCooling 6 }
confIcc OBJECT IDENTIFIER ::= { confCooling 7 }
confMovableCoil OBJECT IDENTIFIER ::= { confCooling 8 }
confHeating OBJECT IDENTIFIER ::= { confModulefuncComponents 2 }
confEHeat OBJECT IDENTIFIER ::= { confHeating 1 }
confEHeat1 OBJECT IDENTIFIER ::= { confEHeat 1 }
confEHeat2 OBJECT IDENTIFIER ::= { confEHeat 2 }
confEHeat3 OBJECT IDENTIFIER ::= { confEHeat 3 }
confHotgasHeat OBJECT IDENTIFIER ::= { confHeating 2 }
confHwrValve OBJECT IDENTIFIER ::= { confHeating 3 }
confHumidity OBJECT IDENTIFIER ::= { confModulefuncComponents 3 }
confHumidifier OBJECT IDENTIFIER ::= { confHumidity 1 }
confDehumidification OBJECT IDENTIFIER ::= { confHumidity 2 }
confAir OBJECT IDENTIFIER ::= { confModulefuncComponents 4 }
confFanGeneral OBJECT IDENTIFIER ::= { confAir 2 }
confFanAlarm OBJECT IDENTIFIER ::= { confAir 3 }
confFanSpecialModes OBJECT IDENTIFIER ::= { confAir 4 }
confAirLouver OBJECT IDENTIFIER ::= { confAir 5 }
confAEfilter OBJECT IDENTIFIER ::= { confAir 6 }
confSensor OBJECT IDENTIFIER ::= { confModulefuncComponents 5 }
confSensor1 OBJECT IDENTIFIER ::= { confSensor 1 }
confSensor2 OBJECT IDENTIFIER ::= { confSensor 2 }
confSensor3 OBJECT IDENTIFIER ::= { confSensor 3 }
confSensor4 OBJECT IDENTIFIER ::= { confSensor 4 }
confSensor5 OBJECT IDENTIFIER ::= { confSensor 5 }
confSensor6 OBJECT IDENTIFIER ::= { confSensor 6 }
confSensor7 OBJECT IDENTIFIER ::= { confSensor 7 }
confSensor8 OBJECT IDENTIFIER ::= { confSensor 8 }
confSensor9 OBJECT IDENTIFIER ::= { confSensor 9 }
confSensor10 OBJECT IDENTIFIER ::= { confSensor 10 }
confSensor11 OBJECT IDENTIFIER ::= { confSensor 11 }
confSensor12 OBJECT IDENTIFIER ::= { confSensor 12 }
confSensor13 OBJECT IDENTIFIER ::= { confSensor 13 }
confSensor14 OBJECT IDENTIFIER ::= { confSensor 14 }
confSensor15 OBJECT IDENTIFIER ::= { confSensor 15 }
confSensor16 OBJECT IDENTIFIER ::= { confSensor 16 }
confSensor17 OBJECT IDENTIFIER ::= { confSensor 17 }
confSensor18 OBJECT IDENTIFIER ::= { confSensor 18 }
confSensor19 OBJECT IDENTIFIER ::= { confSensor 19 }
confSensor20 OBJECT IDENTIFIER ::= { confSensor 20 }
confSensor21 OBJECT IDENTIFIER ::= { confSensor 21 }
confAuxPorts OBJECT IDENTIFIER ::= { confModulefuncComponents 6 }
confExtAlarms OBJECT IDENTIFIER ::= { confAuxPorts 1 }
confExtAlarms1 OBJECT IDENTIFIER ::= { confExtAlarms 1 }
confExtAlarms2 OBJECT IDENTIFIER ::= { confExtAlarms 2 }
confExtAlarms3 OBJECT IDENTIFIER ::= { confExtAlarms 3 }
confExtAlarms4 OBJECT IDENTIFIER ::= { confExtAlarms 4 }
confExtAlarms5 OBJECT IDENTIFIER ::= { confExtAlarms 5 }
confExtAlarms6 OBJECT IDENTIFIER ::= { confExtAlarms 6 }
confExtAlarms7 OBJECT IDENTIFIER ::= { confExtAlarms 7 }
confExtAlarms8 OBJECT IDENTIFIER ::= { confExtAlarms 8 }
confExtAlarms9 OBJECT IDENTIFIER ::= { confExtAlarms 9 }
confExtAlarms10 OBJECT IDENTIFIER ::= { confExtAlarms 10 }
confUnitalarms OBJECT IDENTIFIER ::= { confAuxPorts 2 }
confDigitalPorts OBJECT IDENTIFIER ::= { confAuxPorts 3 }
confValueOutput OBJECT IDENTIFIER ::= { confAuxPorts 4 }
confValueOutput1 OBJECT IDENTIFIER ::= { confValueOutput 1 }
confValueOutput2 OBJECT IDENTIFIER ::= { confValueOutput 2 }
confValueOutput3 OBJECT IDENTIFIER ::= { confValueOutput 3 }
confValueOutput4 OBJECT IDENTIFIER ::= { confValueOutput 4 }
confUPSOperation OBJECT IDENTIFIER ::= { confModulefuncComponents 7 }
confManualOperation OBJECT IDENTIFIER ::= { confModulefuncComponents 8 }
confManCooling OBJECT IDENTIFIER ::= { confManualOperation 1 }
confManCompressors OBJECT IDENTIFIER ::= { confManCooling 1 }
confManValves OBJECT IDENTIFIER ::= { confManCooling 2 }
confManSuctionValve OBJECT IDENTIFIER ::= { confManValves 1 }
confManSuctionValve2 OBJECT IDENTIFIER ::= { confManValves 2 }
confManGECWValve OBJECT IDENTIFIER ::= { confManValves 3 }
confManGValve OBJECT IDENTIFIER ::= { confManValves 4 }
confManHGBP OBJECT IDENTIFIER ::= { confManValves 5 }
confManHGBP1 OBJECT IDENTIFIER ::= { confManHGBP 1 }
confManHGBP2 OBJECT IDENTIFIER ::= { confManHGBP 2 }
confManEEV OBJECT IDENTIFIER ::= { confManValves 6 }
confManEEV1 OBJECT IDENTIFIER ::= { confManEEV 1 }
confManEEV2 OBJECT IDENTIFIER ::= { confManEEV 2 }
confManDrycooler OBJECT IDENTIFIER ::= { confManCooling 3 }
confManDrycooler1 OBJECT IDENTIFIER ::= { confManDrycooler 1 }
confManDrycooler2 OBJECT IDENTIFIER ::= { confManDrycooler 2 }
confManDrycooler3 OBJECT IDENTIFIER ::= { confManDrycooler 3 }
confManDrycooler4 OBJECT IDENTIFIER ::= { confManDrycooler 4 }
confManPump OBJECT IDENTIFIER ::= { confManCooling 4 }
confManPump1 OBJECT IDENTIFIER ::= { confManPump 1 }
confManPump2 OBJECT IDENTIFIER ::= { confManPump 2 }
confManPump3 OBJECT IDENTIFIER ::= { confManPump 3 }
confManPump4 OBJECT IDENTIFIER ::= { confManPump 4 }
confManLouver OBJECT IDENTIFIER ::= { confManCooling 5 }
confManLouverEco OBJECT IDENTIFIER ::= { confManLouver 1 }
confManLouverFreshAir OBJECT IDENTIFIER ::= { confManLouver 2 }
confManLouverAntiFreeze OBJECT IDENTIFIER ::= { confManLouver 3 }
confManLouvercirculation OBJECT IDENTIFIER ::= { confManLouver 4 }
confManLouverExit OBJECT IDENTIFIER ::= { confManLouver 5 }
confManConFan OBJECT IDENTIFIER ::= { confManCooling 6 }
confManHeating OBJECT IDENTIFIER ::= { confManualOperation 2 }
confManEHeat OBJECT IDENTIFIER ::= { confManHeating 1 }
confManEHeat1 OBJECT IDENTIFIER ::= { confManEHeat 1 }
confManEHeat2 OBJECT IDENTIFIER ::= { confManEHeat 2 }
confManEHeat3 OBJECT IDENTIFIER ::= { confManEHeat 3 }
confManHotgasHeat OBJECT IDENTIFIER ::= { confManHeating 2 }
confManHwrValve OBJECT IDENTIFIER ::= { confManHeating 3 }
confManHumidity OBJECT IDENTIFIER ::= { confManualOperation 3 }
confManHumidifier OBJECT IDENTIFIER ::= { confManHumidity 1 }
confManDehumidification OBJECT IDENTIFIER ::= { confManHumidity 2 }
confManAir OBJECT IDENTIFIER ::= { confManualOperation 4 }
confManFan OBJECT IDENTIFIER ::= { confManAir 1 }
confManAirLouver OBJECT IDENTIFIER ::= { confManAir 2 }
confManSensor OBJECT IDENTIFIER ::= { confManualOperation 5 }
confManSensor1 OBJECT IDENTIFIER ::= { confManSensor 1 }
confManSensor2 OBJECT IDENTIFIER ::= { confManSensor 2 }
confManSensor3 OBJECT IDENTIFIER ::= { confManSensor 3 }
confManSensor4 OBJECT IDENTIFIER ::= { confManSensor 4 }
confManSensor5 OBJECT IDENTIFIER ::= { confManSensor 5 }
confManSensor6 OBJECT IDENTIFIER ::= { confManSensor 6 }
confManSensor7 OBJECT IDENTIFIER ::= { confManSensor 7 }
confManSensor8 OBJECT IDENTIFIER ::= { confManSensor 8 }
confManSensor9 OBJECT IDENTIFIER ::= { confManSensor 9 }
confManSensor10 OBJECT IDENTIFIER ::= { confManSensor 10 }
confManSensor11 OBJECT IDENTIFIER ::= { confManSensor 11 }
confManSensor12 OBJECT IDENTIFIER ::= { confManSensor 12 }
confManSensor13 OBJECT IDENTIFIER ::= { confManSensor 13 }
confManSensor14 OBJECT IDENTIFIER ::= { confManSensor 14 }
confManSensor15 OBJECT IDENTIFIER ::= { confManSensor 15 }
confManSensor16 OBJECT IDENTIFIER ::= { confManSensor 16 }
confManSensor17 OBJECT IDENTIFIER ::= { confManSensor 17 }
confManSensor18 OBJECT IDENTIFIER ::= { confManSensor 18 }
confManSensor19 OBJECT IDENTIFIER ::= { confManSensor 19 }
confManSensor20 OBJECT IDENTIFIER ::= { confManSensor 20 }
confManSensor21 OBJECT IDENTIFIER ::= { confManSensor 21 }
confManAuxPorts OBJECT IDENTIFIER ::= { confManualOperation 6 }
confManExtAlarms OBJECT IDENTIFIER ::= { confManAuxPorts 1 }
confManExtAlarms1 OBJECT IDENTIFIER ::= { confManExtAlarms 1 }
confManExtAlarms2 OBJECT IDENTIFIER ::= { confManExtAlarms 2 }
confManExtAlarms3 OBJECT IDENTIFIER ::= { confManExtAlarms 3 }
confManExtAlarms4 OBJECT IDENTIFIER ::= { confManExtAlarms 4 }
confManExtAlarms5 OBJECT IDENTIFIER ::= { confManExtAlarms 5 }
confManExtAlarms6 OBJECT IDENTIFIER ::= { confManExtAlarms 6 }
confManExtAlarms7 OBJECT IDENTIFIER ::= { confManExtAlarms 7 }
confManExtAlarms8 OBJECT IDENTIFIER ::= { confManExtAlarms 8 }
confManExtAlarms9 OBJECT IDENTIFIER ::= { confManExtAlarms 9 }
confManExtAlarms10 OBJECT IDENTIFIER ::= { confManExtAlarms 10 }
confZoneSequencing OBJECT IDENTIFIER ::= { config 3 }
confDataStatistical OBJECT IDENTIFIER ::= { config 4 }
confDatalog OBJECT IDENTIFIER ::= { confDataStatistical 1 }
confEventlog OBJECT IDENTIFIER ::= { confDataStatistical 2 }
confRuntimes OBJECT IDENTIFIER ::= { confDataStatistical 3 }
confFunctions OBJECT IDENTIFIER ::= { confRuntimes 1 }
confComponents OBJECT IDENTIFIER ::= { confRuntimes 2 }
confCompressors OBJECT IDENTIFIER ::= { confComponents 1 }
confDrycoolers OBJECT IDENTIFIER ::= { confComponents 2 }
confPumps OBJECT IDENTIFIER ::= { confComponents 3 }
confEHeatings OBJECT IDENTIFIER ::= { confComponents 4 }
confCondFan OBJECT IDENTIFIER ::= { confComponents 5 }
confMaintenance OBJECT IDENTIFIER ::= { confDataStatistical 4 }
confSystem OBJECT IDENTIFIER ::= { config 5 }
confUnitname OBJECT IDENTIFIER ::= { confSystem 1 }
confInterfaces OBJECT IDENTIFIER ::= { confSystem 2 }
confDefaultSettingsUnittype OBJECT IDENTIFIER ::= { confSystem 3 }
confPassword OBJECT IDENTIFIER ::= { config 6 }
state OBJECT IDENTIFIER ::= { unitTypeAC 4 }
overview OBJECT IDENTIFIER ::= { state 1 }
unitstate OBJECT IDENTIFIER ::= { state 2 }
unitview OBJECT IDENTIFIER ::= { state 4 }
unitAlarms OBJECT IDENTIFIER ::= { unitview 1 }

-- List of datapoints

infoValuesControlTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoValuesControlEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoValuesControl"
	::= { infoValuesControl 6 }

infoValuesControlEntry OBJECT-TYPE
	SYNTAX InfoValuesControlEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoValuesControl"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoValuesControlTable 1 }

InfoValuesControlEntry ::= SEQUENCE {
	currentAirVolumeFlow Unsigned32
}

currentAirVolumeFlow OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"current air volume flow"
	::= { infoValuesControlEntry 1275 }

infoValAirTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoValAirEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoValAir"
	::= { infoValAir 4 }

infoValAirEntry OBJECT-TYPE
	SYNTAX InfoValAirEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoValAir"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoValAirTable 1 }

InfoValAirEntry ::= SEQUENCE {
	setpointAirDewpoint Integer32,
	airDewpoint Integer32,
	returnAirDewpoint Integer32,
	supplyAirDewpoint Integer32,
	outsideAirDewpoint Integer32
}

setpointAirDewpoint OBJECT-TYPE
	SYNTAX Integer32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"setpoint air dewpoint"
	::= { infoValAirEntry 1262 }

airDewpoint OBJECT-TYPE
	SYNTAX Integer32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"air dewpoint"
	::= { infoValAirEntry 1263 }

returnAirDewpoint OBJECT-TYPE
	SYNTAX Integer32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"return air dewpoint"
	::= { infoValAirEntry 1264 }

supplyAirDewpoint OBJECT-TYPE
	SYNTAX Integer32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"supply air dewpoint"
	::= { infoValAirEntry 1265 }

outsideAirDewpoint OBJECT-TYPE
	SYNTAX Integer32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"outside air dewpoint"
	::= { infoValAirEntry 1266 }

infoValTemperatureTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoValTemperatureEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoValTemperature"
	::= { infoValTemperature 1 }

infoValTemperatureEntry OBJECT-TYPE
	SYNTAX InfoValTemperatureEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoValTemperature"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoValTemperatureTable 1 }

InfoValTemperatureEntry ::= SEQUENCE {
	unitAirTemperature Integer32,
	unitEmergencyTemperature Integer32,
	unitSetpointAirTratureCorrected Integer32,
	unitReturnAirTemperature Integer32,
	unitSupplyAirTemperature Integer32,
	unitOutsideAirTemperature Integer32,
	unitOutsideAirHumidity Unsigned32,
	unitSupplyAirTemperature3 Integer32,
	unitReturnAirTemperature2 Integer32,
	unitReturnAirTemperature3 Integer32,
	unitReturnAirTemrnAirTemperature Integer32,
	unitSupplyAirTemlyAirTemperature Integer32,
	unitSupplyAirTemperature2 Integer32,
	condensorTemperature Integer32,
	supplyTemperature1 Integer32,
	supplyTemperature2 Integer32,
	fCBRoomAirTemperature Integer32,
	supplyAirTemperatureComfortUnit1 Integer32,
	supplyAirTemperatureComfortUnit2 Integer32,
	fCBOutsideAirTemperature Integer32
}

unitAirTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit air temperature"
	::= { infoValTemperatureEntry 1170 }

unitEmergencyTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..400)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit emergency temperature"
	::= { infoValTemperatureEntry 1172 }

unitSetpointAirTratureCorrected OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit setpoint air temperature corrected"
	::= { infoValTemperatureEntry 1175 }

unitReturnAirTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit return air temperature"
	::= { infoValTemperatureEntry 1192 }

unitSupplyAirTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit supply air temperature"
	::= { infoValTemperatureEntry 1193 }

unitOutsideAirTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit outside air temperature"
	::= { infoValTemperatureEntry 1196 }

unitOutsideAirHumidity OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit outside air humidity"
	::= { infoValTemperatureEntry 1197 }

unitSupplyAirTemperature3 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit supply air temperature 3"
	::= { infoValTemperatureEntry 1243 }

unitReturnAirTemperature2 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit return air temperature 2"
	::= { infoValTemperatureEntry 1244 }

unitReturnAirTemperature3 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit return air temperature 3"
	::= { infoValTemperatureEntry 1245 }

unitReturnAirTemrnAirTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit return air temperature 1 (different from unit return air temperature)"
	::= { infoValTemperatureEntry 1246 }

unitSupplyAirTemlyAirTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit supply air temperature 1 (different from unit supply air temperature)"
	::= { infoValTemperatureEntry 1247 }

unitSupplyAirTemperature2 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit supply air temperature 2"
	::= { infoValTemperatureEntry 1248 }

condensorTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"condensor temperature"
	::= { infoValTemperatureEntry 10210 }

supplyTemperature1 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Supply temperature 1"
	::= { infoValTemperatureEntry 10211 }

supplyTemperature2 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Supply temperature 2"
	::= { infoValTemperatureEntry 10212 }

fCBRoomAirTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000 )
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB room air temperature"
	::= { infoValTemperatureEntry 10264 }

supplyAirTemperatureComfortUnit1 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000 )
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"supply air temperature comfort unit 1"
	::= { infoValTemperatureEntry 10266 }

supplyAirTemperatureComfortUnit2 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000 )
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"supply air temperature comfort unit 2"
	::= { infoValTemperatureEntry 10267 }

fCBOutsideAirTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000 )
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB outside air temperature"
	::= { infoValTemperatureEntry 10268 }

infoValHumidityTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoValHumidityEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoValHumidity"
	::= { infoValHumidity 1 }

infoValHumidityEntry OBJECT-TYPE
	SYNTAX InfoValHumidityEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoValHumidity"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoValHumidityTable 1 }

InfoValHumidityEntry ::= SEQUENCE {
	unitHumidity Unsigned32,
	unitSetpointHumidityCorrected Unsigned32,
	unitReturnAirHumidity Unsigned32,
	unitSupplyAirHumidity Unsigned32,
	fCBRoomAirHumidity Integer32,
	fCBOutsideAirHumidity Integer32
}

unitHumidity OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit humidity"
	::= { infoValHumidityEntry 1171 }

unitSetpointHumidityCorrected OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit setpoint humidity corrected"
	::= { infoValHumidityEntry 1178 }

unitReturnAirHumidity OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit return air humidity"
	::= { infoValHumidityEntry 1194 }

unitSupplyAirHumidity OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit supply air humidity"
	::= { infoValHumidityEntry 1195 }

fCBRoomAirHumidity OBJECT-TYPE
	SYNTAX Integer32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB room air humidity"
	::= { infoValHumidityEntry 10265 }

fCBOutsideAirHumidity OBJECT-TYPE
	SYNTAX Integer32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB outside air humidity"
	::= { infoValHumidityEntry 10269 }

infoValPressureTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoValPressureEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoValPressure"
	::= { infoValPressure 1 }

infoValPressureEntry OBJECT-TYPE
	SYNTAX InfoValPressureEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoValPressure"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoValPressureTable 1 }

InfoValPressureEntry ::= SEQUENCE {
	currentRaisedFloorPressure Unsigned32
}

currentRaisedFloorPressure OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"current raised floor pressure"
	::= { infoValPressureEntry 1208 }

infoValWaterTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoValWaterEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoValWater"
	::= { infoValWater 1 }

infoValWaterEntry OBJECT-TYPE
	SYNTAX InfoValWaterEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoValWater"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoValWaterTable 1 }

InfoValWaterEntry ::= SEQUENCE {
	waterInTemperatu1ChillersPrimary Integer32,
	waterInTemperatuhillersSecondary Integer32,
	waterOutTemperatChillersPrimary Integer32,
	waterOutTemperatillersSecondary Integer32,
	unitSetpointWaterPressure Unsigned32,
	unitCurrentWaterPressure Unsigned32,
	waterTemperaturetpointCorrected Integer32,
	waterFlowVolume Unsigned32,
	waterFlowVolumeB Integer32
}

waterInTemperatu1ChillersPrimary OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water in temperature 1 (chillers: primary)"
	::= { infoValWaterEntry 1191 }

waterInTemperatuhillersSecondary OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water in temperature 2 (chillers: secondary)"
	::= { infoValWaterEntry 1202 }

waterOutTemperatChillersPrimary OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water out temperature 1 (chillers: primary)"
	::= { infoValWaterEntry 1206 }

waterOutTemperatillersSecondary OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water out temperature 2 (chillers: secondary)"
	::= { infoValWaterEntry 1207 }

unitSetpointWaterPressure OBJECT-TYPE
	SYNTAX Unsigned32 (0..60)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unit setpoint water pressure"
	::= { infoValWaterEntry 1211 }

unitCurrentWaterPressure OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit current water pressure"
	::= { infoValWaterEntry 1212 }

waterTemperaturetpointCorrected OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water temperature setpoint corrected"
	::= { infoValWaterEntry 1240 }

waterFlowVolume OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water flow volume "
	::= { infoValWaterEntry 1249 }

waterFlowVolumeB OBJECT-TYPE
	SYNTAX Integer32 (0..32767)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water flow volume B"
	::= { infoValWaterEntry 1740 }

infoValRefrigerantTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoValRefrigerantEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoValRefrigerant"
	::= { infoValRefrigerant 1 }

infoValRefrigerantEntry OBJECT-TYPE
	SYNTAX InfoValRefrigerantEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoValRefrigerant"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoValRefrigerantTable 1 }

InfoValRefrigerantEntry ::= SEQUENCE {
	unitSuctionGasTemperature1 Integer32,
	unitEvaporationPressure1 Integer32,
	unitHotGasTemperature1 Integer32,
	unitCondensationPressure1 Integer32,
	unitCondensationPressure2 Integer32,
	unitHotGasTemperature2 Integer32,
	unitEvaporationPressure2 Integer32,
	unitSuctionGasTemperature2 Integer32,
	unitSuctionPressure1 Integer32,
	unitSuctionPressure2 Integer32,
	saturatedSuctionGasTemperature1 Integer32,
	saturatedSuctionGasTemperature2 Integer32,
	cyclesFreecoolingK3 Unsigned32,
	cyclesFreecoolingK4 Unsigned32,
	runningHoursFliter Unsigned32,
	runningHoursController Unsigned32,
	runningHoursAirco1 Unsigned32,
	runningHoursAirco2 Unsigned32,
	runningHoursAirco3 Unsigned32
}

unitSuctionGasTemperature1 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit suction gas temperature 1"
	::= { infoValRefrigerantEntry 2232 }

unitEvaporationPressure1 OBJECT-TYPE
	SYNTAX Integer32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit evaporation pressure 1"
	::= { infoValRefrigerantEntry 2233 }

unitHotGasTemperature1 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit hot gas temperature 1"
	::= { infoValRefrigerantEntry 2234 }

unitCondensationPressure1 OBJECT-TYPE
	SYNTAX Integer32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit condensation pressure 1"
	::= { infoValRefrigerantEntry 2235 }

unitCondensationPressure2 OBJECT-TYPE
	SYNTAX Integer32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit condensation pressure 2"
	::= { infoValRefrigerantEntry 2250 }

unitHotGasTemperature2 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit hot gas temperature 2"
	::= { infoValRefrigerantEntry 2272 }

unitEvaporationPressure2 OBJECT-TYPE
	SYNTAX Integer32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit evaporation pressure 2"
	::= { infoValRefrigerantEntry 2273 }

unitSuctionGasTemperature2 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit suction gas temperature 2"
	::= { infoValRefrigerantEntry 2274 }

unitSuctionPressure1 OBJECT-TYPE
	SYNTAX Integer32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit suction pressure 1"
	::= { infoValRefrigerantEntry 2278 }

unitSuctionPressure2 OBJECT-TYPE
	SYNTAX Integer32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit suction pressure 2"
	::= { infoValRefrigerantEntry 2279 }

saturatedSuctionGasTemperature1 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"saturated suction gas temperature 1"
	::= { infoValRefrigerantEntry 2281 }

saturatedSuctionGasTemperature2 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"saturated suction gas temperature 2"
	::= { infoValRefrigerantEntry 2282 }

cyclesFreecoolingK3 OBJECT-TYPE
	SYNTAX Unsigned32 (0..99999)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"cycles freecooling K3"
	::= { infoValRefrigerantEntry 10289 }

cyclesFreecoolingK4 OBJECT-TYPE
	SYNTAX Unsigned32 (0..99999)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"cycles freecooling K4"
	::= { infoValRefrigerantEntry 10290 }

runningHoursFliter OBJECT-TYPE
	SYNTAX Unsigned32 (0..99999)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"running hours fliter"
	::= { infoValRefrigerantEntry 10291 }

runningHoursController OBJECT-TYPE
	SYNTAX Unsigned32 (0..99999)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"running hours controller"
	::= { infoValRefrigerantEntry 10292 }

runningHoursAirco1 OBJECT-TYPE
	SYNTAX Unsigned32 (0..99999)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"running hours airco 1"
	::= { infoValRefrigerantEntry 10293 }

runningHoursAirco2 OBJECT-TYPE
	SYNTAX Unsigned32 (0..99999)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"running hours airco 2"
	::= { infoValRefrigerantEntry 10294 }

runningHoursAirco3 OBJECT-TYPE
	SYNTAX Unsigned32 (0..99999)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"running hours airco 3"
	::= { infoValRefrigerantEntry 10295 }

infoValAEcontrolTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoValAEcontrolEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoValAEcontrol"
	::= { infoValAEcontrol 1 }

infoValAEcontrolEntry OBJECT-TYPE
	SYNTAX InfoValAEcontrolEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoValAEcontrol"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoValAEcontrolTable 1 }

InfoValAEcontrolEntry ::= SEQUENCE {
	operationMode Unsigned32,
	reasonForSummerMode Unsigned32
}

operationMode OBJECT-TYPE
	SYNTAX Unsigned32 (0..4)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"operation mode"
	::= { infoValAEcontrolEntry 10315 }

reasonForSummerMode OBJECT-TYPE
	SYNTAX Unsigned32 (0..7)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"reason for summer mode"
	::= { infoValAEcontrolEntry 10316 }

infoValMiscellaneousTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoValMiscellaneousEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoValMiscellaneous"
	::= { infoValMiscellaneous 1 }

infoValMiscellaneousEntry OBJECT-TYPE
	SYNTAX InfoValMiscellaneousEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoValMiscellaneous"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoValMiscellaneousTable 1 }

InfoValMiscellaneousEntry ::= SEQUENCE {
	universalTemperature1 Integer32,
	electricEnergy Unsigned32,
	effectiveElectricPower Integer32,
	unitSetpointCondPressureDynamic1 Integer32,
	unitSetpointCondPressureDynamic2 Integer32,
	electricCabinetTemp Integer32,
	intermediateTempMixTemp Integer32,
	apparentElectricPower Integer32,
	apparentElectricwerExternalLimit Integer32,
	eER Integer32,
	coolingPower Integer32,
	freezeCirculationRunning Unsigned32,
	fans Unsigned32
}

universalTemperature1 OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"universal temperature 1"
	::= { infoValMiscellaneousEntry 1210 }

electricEnergy OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"electric energy"
	::= { infoValMiscellaneousEntry 1267 }

effectiveElectricPower OBJECT-TYPE
	SYNTAX Integer32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"effective electric power"
	::= { infoValMiscellaneousEntry 1269 }

unitSetpointCondPressureDynamic1 OBJECT-TYPE
	SYNTAX Integer32 (0..400)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit setpoint condensation pressure dynamic 1"
	::= { infoValMiscellaneousEntry 1280 }

unitSetpointCondPressureDynamic2 OBJECT-TYPE
	SYNTAX Integer32 (0..400)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit setpoint condensation pressure dynamic 2"
	::= { infoValMiscellaneousEntry 1281 }

electricCabinetTemp OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"electric cabinet temp."
	::= { infoValMiscellaneousEntry 1283 }

intermediateTempMixTemp OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"intermediate temp. (mix temp.)"
	::= { infoValMiscellaneousEntry 1284 }

apparentElectricPower OBJECT-TYPE
	SYNTAX Integer32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"(apparent) electric power"
	::= { infoValMiscellaneousEntry 1737 }

apparentElectricwerExternalLimit OBJECT-TYPE
	SYNTAX Integer32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"(apparent) electric power, external limit"
	::= { infoValMiscellaneousEntry 1738 }

eER OBJECT-TYPE
	SYNTAX Integer32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"EER"
	::= { infoValMiscellaneousEntry 1739 }

coolingPower OBJECT-TYPE
	SYNTAX Integer32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"cooling power"
	::= { infoValMiscellaneousEntry 1741 }

freezeCirculationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freeze circulation running"
	::= { infoValMiscellaneousEntry 1780 }

fans OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fans"
	::= { infoValMiscellaneousEntry 1782 }

infoModulefunctionsComponenTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoModulefunctionsComponenEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoModulefunctionsComponents"
	::= { infoModulefunctionsComponents 6 }

infoModulefunctionsComponenEntry OBJECT-TYPE
	SYNTAX InfoModulefunctionsComponenEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoModulefunctionsComponents"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoModulefunctionsComponenTable 1 }

InfoModulefunctionsComponenEntry ::= SEQUENCE {
	numberOfExtAlarmIn Unsigned32
}

numberOfExtAlarmIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of ext alarm in"
	::= { infoModulefunctionsComponenEntry 1770 }

infoCoolingTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoCoolingEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoCooling"
	::= { infoCooling 9 }

infoCoolingEntry OBJECT-TYPE
	SYNTAX InfoCoolingEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoCooling"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoCoolingTable 1 }

InfoCoolingEntry ::= SEQUENCE {
	coolingMode Unsigned32
}

coolingMode OBJECT-TYPE
	SYNTAX Unsigned32 (0..6)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"cooling mode"
	::= { infoCoolingEntry 1787 }

infoCompressorTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoCompressorEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoCompressor"
	::= { infoCompressor 1 }

infoCompressorEntry OBJECT-TYPE
	SYNTAX InfoCompressorEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoCompressor"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoCompressorTable 1 }

InfoCompressorEntry ::= SEQUENCE {
	compressorCabinetTemp Integer32,
	numberOfCompressors Unsigned32,
	compr1Running Unsigned32,
	compr2Running Unsigned32,
	compr3Running Unsigned32,
	compr4Running Unsigned32,
	compr5Running Unsigned32,
	compr6Running Unsigned32,
	speedRequestToInverter Unsigned32
}

compressorCabinetTemp OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor cabinet temp."
	::= { infoCompressorEntry 1282 }

numberOfCompressors OBJECT-TYPE
	SYNTAX Unsigned32 (0..2)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of compressors"
	::= { infoCompressorEntry 1761 }

compr1Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 running"
	::= { infoCompressorEntry 4403 }

compr2Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 2 running"
	::= { infoCompressorEntry 4503 }

compr3Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 3 running"
	::= { infoCompressorEntry 9503 }

compr4Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 4 running"
	::= { infoCompressorEntry 9603 }

compr5Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 5 running"
	::= { infoCompressorEntry 9703 }

compr6Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 6 running"
	::= { infoCompressorEntry 9803 }

speedRequestToInverter OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"speed request to inverter"
	::= { infoCompressorEntry 11526 }

infoValvesTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoValvesEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoValves"
	::= { infoValves 5 }

infoValvesEntry OBJECT-TYPE
	SYNTAX InfoValvesEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoValves"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoValvesTable 1 }

InfoValvesEntry ::= SEQUENCE {
	numberOfEEVs Unsigned32,
	numberOfHotgasBypass Unsigned32,
	unitFreecoolingValve Unsigned32,
	gValve1OpeningGrade Unsigned32,
	gValve2OpeningGrade Unsigned32,
	freecoolingPossible Unsigned32
}

numberOfEEVs OBJECT-TYPE
	SYNTAX Unsigned32 (0..2)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of EEVs"
	::= { infoValvesEntry 1776 }

numberOfHotgasBypass OBJECT-TYPE
	SYNTAX Unsigned32 (0..2)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of hotgas bypass"
	::= { infoValvesEntry 1786 }

unitFreecoolingValve OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit freecooling-valve"
	::= { infoValvesEntry 2238 }

gValve1OpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 1 opening grade"
	::= { infoValvesEntry 5312 }

gValve2OpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"G-valve 2 opening grade"
	::= { infoValvesEntry 5362 }

freecoolingPossible OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freecooling possible"
	::= { infoValvesEntry 10101 }

infoSuctionvalvesTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoSuctionvalvesEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoSuctionvalves"
	::= { infoSuctionvalves 1 }

infoSuctionvalvesEntry OBJECT-TYPE
	SYNTAX InfoSuctionvalvesEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoSuctionvalves"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoSuctionvalvesTable 1 }

InfoSuctionvalvesEntry ::= SEQUENCE {
	numberOfSuctionValve Unsigned32,
	suctionvalve1CurrentValue Unsigned32,
	suctionvalve2CurrentValue Unsigned32
}

numberOfSuctionValve OBJECT-TYPE
	SYNTAX Unsigned32 (0..2)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of suction valve"
	::= { infoSuctionvalvesEntry 1762 }

suctionvalve1CurrentValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"suctionvalve1 current value"
	::= { infoSuctionvalvesEntry 4611 }

suctionvalve2CurrentValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"suctionvalve2 current value"
	::= { infoSuctionvalvesEntry 4711 }

infoGECWValvesTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoGECWValvesEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoGECWValves"
	::= { infoGECWValves 1 }

infoGECWValvesEntry OBJECT-TYPE
	SYNTAX InfoGECWValvesEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoGECWValves"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoGECWValvesTable 1 }

InfoGECWValvesEntry ::= SEQUENCE {
	numberOfGeCwValves Unsigned32,
	gECWValveOpen Unsigned32,
	gECWValveOpeningGrade1 Unsigned32,
	gECWValveOpeningGrade2 Unsigned32,
	gECWValveChillerSaverSignal Unsigned32
}

numberOfGeCwValves OBJECT-TYPE
	SYNTAX Unsigned32 (0..1)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of ge/cw valves"
	::= { infoGECWValvesEntry 1771 }

gECWValveOpen OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve open"
	::= { infoGECWValvesEntry 5207 }

gECWValveOpeningGrade1 OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve opening grade 1"
	::= { infoGECWValvesEntry 5214 }

gECWValveOpeningGrade2 OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve opening grade 2"
	::= { infoGECWValvesEntry 5224 }

gECWValveChillerSaverSignal OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve ChillerSaver signal"
	::= { infoGECWValvesEntry 5242 }

infoHGBPsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoHGBPsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoHGBPs"
	::= { infoHGBPs 1 }

infoHGBPsEntry OBJECT-TYPE
	SYNTAX InfoHGBPsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoHGBPs"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoHGBPsTable 1 }

InfoHGBPsEntry ::= SEQUENCE {
	hgbp1OpeningGrade Unsigned32,
	hgbp2OpeningGrade Unsigned32
}

hgbp1OpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp1 opening grade"
	::= { infoHGBPsEntry 9318 }

hgbp2OpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hgbp2 opening grade"
	::= { infoHGBPsEntry 9418 }

infoEEV1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoEEV1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoEEV1"
	::= { infoEEV1 1 }

infoEEV1Entry OBJECT-TYPE
	SYNTAX InfoEEV1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoEEV1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoEEV1Table 1 }

InfoEEV1Entry ::= SEQUENCE {
	eev1CurrentSuperheatSetpoint Integer32,
	eev1SuctionPressureAlcoVCM Integer32,
	eev1SaturationTemperatureAlcoVCM Integer32,
	eev1CoilOutTemperatureAlcoVCM Integer32,
	eev1Superheat Integer32,
	eev1ValveOpening Unsigned32
}

eev1CurrentSuperheatSetpoint OBJECT-TYPE
	SYNTAX Integer32 (-400..1800)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 current superheat setpoint"
	::= { infoEEV1Entry 8726 }

eev1SuctionPressureAlcoVCM OBJECT-TYPE
	SYNTAX Integer32 (-7..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 suction pressure (Alco VCM)"
	::= { infoEEV1Entry 8727 }

eev1SaturationTemperatureAlcoVCM OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 saturation temperature (Alco VCM)"
	::= { infoEEV1Entry 8728 }

eev1CoilOutTemperatureAlcoVCM OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 coil out temperature (Alco VCM)"
	::= { infoEEV1Entry 8729 }

eev1Superheat OBJECT-TYPE
	SYNTAX Integer32 (-500..1800)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 superheat"
	::= { infoEEV1Entry 8730 }

eev1ValveOpening OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev1 valve opening"
	::= { infoEEV1Entry 8731 }

infoEEV2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoEEV2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoEEV2"
	::= { infoEEV2 1 }

infoEEV2Entry OBJECT-TYPE
	SYNTAX InfoEEV2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoEEV2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoEEV2Table 1 }

InfoEEV2Entry ::= SEQUENCE {
	eev2CurrentSuperheatSetpoint Integer32,
	eev2SuctionPressure Integer32,
	eev2SaturationTemperature Integer32,
	eev2CoilOutTemperature Integer32,
	eev2Superheat Integer32,
	eev2ValveOpening Unsigned32
}

eev2CurrentSuperheatSetpoint OBJECT-TYPE
	SYNTAX Integer32 (-400..1800)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 current superheat setpoint"
	::= { infoEEV2Entry 8826 }

eev2SuctionPressure OBJECT-TYPE
	SYNTAX Integer32 (-7..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 suction pressure"
	::= { infoEEV2Entry 8827 }

eev2SaturationTemperature OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 saturation temperature"
	::= { infoEEV2Entry 8828 }

eev2CoilOutTemperature OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 coil out temperature"
	::= { infoEEV2Entry 8829 }

eev2Superheat OBJECT-TYPE
	SYNTAX Integer32 (-500..1800)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 superheat"
	::= { infoEEV2Entry 8830 }

eev2ValveOpening OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"eev2 valve opening"
	::= { infoEEV2Entry 8831 }

infoDrycoolerTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoDrycoolerEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoDrycooler"
	::= { infoDrycooler 1 }

infoDrycoolerEntry OBJECT-TYPE
	SYNTAX InfoDrycoolerEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoDrycooler"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoDrycoolerTable 1 }

InfoDrycoolerEntry ::= SEQUENCE {
	numberOfDrycoolers Unsigned32,
	drycooler1Running Unsigned32,
	drycooler1Speed Unsigned32,
	drycooler2Running Unsigned32,
	drycooler3Running Unsigned32,
	drycooler4Running Unsigned32
}

numberOfDrycoolers OBJECT-TYPE
	SYNTAX Unsigned32 (0..4)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of drycoolers"
	::= { infoDrycoolerEntry 1763 }

drycooler1Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 running"
	::= { infoDrycoolerEntry 5402 }

drycooler1Speed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 speed"
	::= { infoDrycoolerEntry 5416 }

drycooler2Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler2 running"
	::= { infoDrycoolerEntry 5502 }

drycooler3Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler3 running"
	::= { infoDrycoolerEntry 5602 }

drycooler4Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler4 running"
	::= { infoDrycoolerEntry 5702 }

infoPumpsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoPumpsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoPumps"
	::= { infoPumps 1 }

infoPumpsEntry OBJECT-TYPE
	SYNTAX InfoPumpsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoPumps"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoPumpsTable 1 }

InfoPumpsEntry ::= SEQUENCE {
	numberOfPumps Unsigned32,
	pump1Running Unsigned32,
	pump1Speed Unsigned32,
	pump2Running Unsigned32,
	pump2Speed Unsigned32,
	pump3Running Unsigned32,
	pump3Speed Unsigned32,
	pump4Running Unsigned32,
	pump4Speed Unsigned32
}

numberOfPumps OBJECT-TYPE
	SYNTAX Unsigned32 (0..4)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of pumps"
	::= { infoPumpsEntry 1764 }

pump1Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 running"
	::= { infoPumpsEntry 5802 }

pump1Speed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 speed"
	::= { infoPumpsEntry 5821 }

pump2Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 running"
	::= { infoPumpsEntry 5902 }

pump2Speed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 speed"
	::= { infoPumpsEntry 5921 }

pump3Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 running"
	::= { infoPumpsEntry 6002 }

pump3Speed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 speed"
	::= { infoPumpsEntry 6021 }

pump4Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 running"
	::= { infoPumpsEntry 6102 }

pump4Speed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 speed"
	::= { infoPumpsEntry 6121 }

infoLouverTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoLouver"
	::= { infoLouver 1 }

infoLouverEntry OBJECT-TYPE
	SYNTAX InfoLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoLouver"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoLouverTable 1 }

InfoLouverEntry ::= SEQUENCE {
	eCOLouverOpeningGrade Unsigned32,
	freshAirLouverOpeningGrade Unsigned32,
	antiFreezeLouverOpeningGrade Unsigned32,
	circulationLouverOpeningGrade Unsigned32,
	exitLouverOpeningState Unsigned32,
	exitLouverOpeningGrade Unsigned32
}

eCOLouverOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ECO louver opening grade"
	::= { infoLouverEntry 9913 }

freshAirLouverOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Fresh air louver opening grade"
	::= { infoLouverEntry 10408 }

antiFreezeLouverOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Anti-freeze louver opening grade"
	::= { infoLouverEntry 10508 }

circulationLouverOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Circulation louver opening grade"
	::= { infoLouverEntry 10608 }

exitLouverOpeningState OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Exit louver opening state"
	::= { infoLouverEntry 10702 }

exitLouverOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Exit louver opening grade"
	::= { infoLouverEntry 10709 }

infoCondesorfanTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoCondesorfanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoCondesorfan"
	::= { infoCondesorfan 1 }

infoCondesorfanEntry OBJECT-TYPE
	SYNTAX InfoCondesorfanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoCondesorfan"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoCondesorfanTable 1 }

InfoCondesorfanEntry ::= SEQUENCE {
	condFan1Running Unsigned32,
	condFan1ActualSpeed Unsigned32,
	condFan2Running Unsigned32,
	condFan2ActualSpeed Unsigned32
}

condFan1Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 1 running"
	::= { infoCondesorfanEntry 10802 }

condFan1ActualSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 1 actual speed"
	::= { infoCondesorfanEntry 10808 }

condFan2Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 2 running"
	::= { infoCondesorfanEntry 10902 }

condFan2ActualSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Cond. fan 2 actual speed"
	::= { infoCondesorfanEntry 10908 }

infoIccTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoIccEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoIcc"
	::= { infoIcc 1 }

infoIccEntry OBJECT-TYPE
	SYNTAX InfoIccEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoIcc"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoIccTable 1 }

InfoIccEntry ::= SEQUENCE {
	availability Unsigned32,
	envelopeWorkingZone Unsigned32,
	suctionGasTemperature Integer32,
	dischargeGasTemperature Integer32,
	dischargeGasPressure Unsigned32,
	suctionGasPressure Unsigned32,
	superheatEeValve Integer32,
	compressorRotorSpeedRps Unsigned32,
	compressorRotorSpeedPercent Unsigned32,
	compressorPowerRequest Unsigned32,
	inverterErrorCode Unsigned32,
	eeValvePosition Unsigned32,
	runtimeCompressor Unsigned32,
	iccTempHystereseRefIccStartTemp Integer32,
	compressorMinimuTempTooLowTimer Unsigned32,
	compressorMinimufTempTooLowTimer Unsigned32,
	alarmpriorityLowPressure Unsigned32
}

availability OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"availability"
	::= { infoIccEntry 11519 }

envelopeWorkingZone OBJECT-TYPE
	SYNTAX Unsigned32 (0..9)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"envelope working zone"
	::= { infoIccEntry 11520 }

suctionGasTemperature OBJECT-TYPE
	SYNTAX Integer32 (-500..900)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"suction gas temperature"
	::= { infoIccEntry 11521 }

dischargeGasTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..1699)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"discharge gas temperature"
	::= { infoIccEntry 11522 }

dischargeGasPressure OBJECT-TYPE
	SYNTAX Unsigned32 (0..999)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"discharge gas pressure"
	::= { infoIccEntry 11523 }

suctionGasPressure OBJECT-TYPE
	SYNTAX Unsigned32 (0..999)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"suction gas pressure"
	::= { infoIccEntry 11524 }

superheatEeValve OBJECT-TYPE
	SYNTAX Integer32 (0..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"superheat ee valve"
	::= { infoIccEntry 11525 }

compressorRotorSpeedRps OBJECT-TYPE
	SYNTAX Unsigned32 (0..9999)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor rotor speed rps"
	::= { infoIccEntry 11527 }

compressorRotorSpeedPercent OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor rotor speed percent"
	::= { infoIccEntry 11528 }

compressorPowerRequest OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor power request"
	::= { infoIccEntry 11529 }

inverterErrorCode OBJECT-TYPE
	SYNTAX Unsigned32 (0..19)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"inverter error code"
	::= { infoIccEntry 11530 }

eeValvePosition OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ee valve position"
	::= { infoIccEntry 11531 }

runtimeCompressor OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"runtime compressor"
	::= { infoIccEntry 11532 }

iccTempHystereseRefIccStartTemp OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"icc temp hysterese (ref. icc start temp)"
	::= { infoIccEntry 11533 }

compressorMinimuTempTooLowTimer OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compressor minimum rps after startup if temp too low timer"
	::= { infoIccEntry 11534 }

compressorMinimufTempTooLowTimer OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compressor minimum rps after dehumi if temp too low timer"
	::= { infoIccEntry 11535 }

alarmpriorityLowPressure OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"alarmpriority low pressure"
	::= { infoIccEntry 11536 }

infoMovableCoilTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoMovableCoilEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoMovableCoil"
	::= { infoMovableCoil 1 }

infoMovableCoilEntry OBJECT-TYPE
	SYNTAX InfoMovableCoilEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoMovableCoil"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoMovableCoilTable 1 }

InfoMovableCoilEntry ::= SEQUENCE {
	moveableCoilEnabled Unsigned32,
	moveableCoilDirection Unsigned32,
	moveableCoilPositionMotor1 Unsigned32,
	moveableCoilPositionMotor2 Unsigned32
}

moveableCoilEnabled OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Moveable coil enabled"
	::= { infoMovableCoilEntry 10001 }

moveableCoilDirection OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Moveable coil direction"
	::= { infoMovableCoilEntry 10002 }

moveableCoilPositionMotor1 OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Moveable coil position motor 1"
	::= { infoMovableCoilEntry 10008 }

moveableCoilPositionMotor2 OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Moveable coil position motor 2"
	::= { infoMovableCoilEntry 10009 }

infoHeatingTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoHeatingEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoHeating"
	::= { infoHeating 2 }

infoHeatingEntry OBJECT-TYPE
	SYNTAX InfoHeatingEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoHeating"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoHeatingTable 1 }

InfoHeatingEntry ::= SEQUENCE {
	hotgasHeatingRunning Unsigned32,
	pWWHeatingRunning Unsigned32,
	pWWHeatingCurrentValue Unsigned32
}

hotgasHeatingRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hotgas-heating running"
	::= { infoHeatingEntry 6202 }

pWWHeatingRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"PWW-heating running"
	::= { infoHeatingEntry 6302 }

pWWHeatingCurrentValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"PWW-heating current value"
	::= { infoHeatingEntry 6315 }

infoEHeatingTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoEHeatingEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoEHeating"
	::= { infoEHeating 1 }

infoEHeatingEntry OBJECT-TYPE
	SYNTAX InfoEHeatingEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoEHeating"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoEHeatingTable 1 }

InfoEHeatingEntry ::= SEQUENCE {
	numberOfEHeatings Unsigned32,
	elecHeating1Running Unsigned32,
	elecHeating1PWMGrade Unsigned32,
	elecHeating2Running Unsigned32,
	elecHeating3Running Unsigned32
}

numberOfEHeatings OBJECT-TYPE
	SYNTAX Unsigned32 (0..4)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of e-heatings"
	::= { infoEHeatingEntry 1765 }

elecHeating1Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating1 running"
	::= { infoEHeatingEntry 4803 }

elecHeating1PWMGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating1 PWM-grade"
	::= { infoEHeatingEntry 4817 }

elecHeating2Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating2 running"
	::= { infoEHeatingEntry 4903 }

elecHeating3Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating3 running"
	::= { infoEHeatingEntry 5003 }

infoHumidityTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoHumidityEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoHumidity"
	::= { infoHumidity 1 }

infoHumidityEntry OBJECT-TYPE
	SYNTAX InfoHumidityEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoHumidity"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoHumidityTable 1 }

InfoHumidityEntry ::= SEQUENCE {
	humidifier1Running Unsigned32,
	humidifier1CurrentValue Unsigned32,
	dehumidificationRunning Unsigned32,
	dehumidificationValveValue Unsigned32,
	dehumidificationtgasbypassValue Unsigned32
}

humidifier1Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 running"
	::= { infoHumidityEntry 6402 }

humidifier1CurrentValue OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 current value"
	::= { infoHumidityEntry 6427 }

dehumidificationRunning OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"dehumidification running"
	::= { infoHumidityEntry 6802 }

dehumidificationValveValue OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"dehumidification valve value"
	::= { infoHumidityEntry 6806 }

dehumidificationtgasbypassValue OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"dehumidification hotgasbypass value"
	::= { infoHumidityEntry 6807 }

infoAirTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoAirEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoAir"
	::= { infoAir 1 }

infoAirEntry OBJECT-TYPE
	SYNTAX InfoAirEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoAir"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoAirTable 1 }

InfoAirEntry ::= SEQUENCE {
	numberOfHumidifiers Unsigned32,
	numberOfFans Unsigned32,
	numberOfLouvers Unsigned32,
	numberOfHotgasReheat Unsigned32,
	numberOfPwwHeatings Unsigned32,
	numberOfDehumidifiers Unsigned32,
	fan1Running Unsigned32,
	fan1Speed Unsigned32,
	fan2Runtime Unsigned32,
	fan2Speed Unsigned32,
	fan3Runtime Unsigned32,
	fan3Speed Unsigned32,
	louver1Open Unsigned32,
	freecoolingLouverOpeningGrade Unsigned32,
	dCPowerSupplyVoltage Unsigned32,
	fANFCB Unsigned32,
	remoteComfortUnit1 Unsigned32,
	remoteComfortUnit2 Unsigned32,
	lOUVERFCB Unsigned32,
	remoteComfortUnit3 Unsigned32,
	freecoolingLouverK3 Unsigned32,
	freecoolingLouverK4 Unsigned32,
	analogueOutFanACFan Unsigned32,
	analogueOutLouverFCB Unsigned32,
	fCBAnalogueOutHumidifier Unsigned32,
	fanTotalCurrentConsumption Unsigned32,
	fanTotalPowerConsumption Unsigned32,
	userPassword Unsigned32,
	language Unsigned32
}

numberOfHumidifiers OBJECT-TYPE
	SYNTAX Unsigned32 (0..3)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of humidifiers"
	::= { infoAirEntry 1766 }

numberOfFans OBJECT-TYPE
	SYNTAX Unsigned32 (0..3)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of fans"
	::= { infoAirEntry 1767 }

numberOfLouvers OBJECT-TYPE
	SYNTAX Unsigned32 (0..3)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of louvers"
	::= { infoAirEntry 1768 }

numberOfHotgasReheat OBJECT-TYPE
	SYNTAX Unsigned32 (0..1)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of hotgas reheat"
	::= { infoAirEntry 1772 }

numberOfPwwHeatings OBJECT-TYPE
	SYNTAX Unsigned32 (0..1)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of pww heatings"
	::= { infoAirEntry 1773 }

numberOfDehumidifiers OBJECT-TYPE
	SYNTAX Unsigned32 (0..1)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of dehumidifiers"
	::= { infoAirEntry 1774 }

fan1Running OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 running"
	::= { infoAirEntry 6902 }

fan1Speed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 speed"
	::= { infoAirEntry 6932 }

fan2Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan2 runtime"
	::= { infoAirEntry 7031 }

fan2Speed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan2 speed"
	::= { infoAirEntry 7032 }

fan3Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan3 runtime"
	::= { infoAirEntry 7131 }

fan3Speed OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan3 speed"
	::= { infoAirEntry 7132 }

louver1Open OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"louver1 open"
	::= { infoAirEntry 7202 }

freecoolingLouverOpeningGrade OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Freecooling louver opening grade"
	::= { infoAirEntry 10213 }

dCPowerSupplyVoltage OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DC power supply voltage"
	::= { infoAirEntry 10214 }

fANFCB OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FAN FCB"
	::= { infoAirEntry 10216 }

remoteComfortUnit1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"remote Comfort Unit 1"
	::= { infoAirEntry 10217 }

remoteComfortUnit2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"remote Comfort Unit 2"
	::= { infoAirEntry 10218 }

lOUVERFCB OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"LOUVER FCB"
	::= { infoAirEntry 10219 }

remoteComfortUnit3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"remote Comfort Unit 3"
	::= { infoAirEntry 10220 }

freecoolingLouverK3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freecooling louver K3"
	::= { infoAirEntry 10221 }

freecoolingLouverK4 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freecooling louver K4"
	::= { infoAirEntry 10222 }

analogueOutFanACFan OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"analogue out fan / AC fan"
	::= { infoAirEntry 10270 }

analogueOutLouverFCB OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"analogue out louver FCB"
	::= { infoAirEntry 10271 }

fCBAnalogueOutHumidifier OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"FCB analogue out humidifier"
	::= { infoAirEntry 10272 }

fanTotalCurrentConsumption OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan total current consumption"
	::= { infoAirEntry 10296 }

fanTotalPowerConsumption OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan total power consumption"
	::= { infoAirEntry 10297 }

userPassword OBJECT-TYPE
	SYNTAX Unsigned32 (0..9999)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"user password"
	::= { infoAirEntry 10298 }

language OBJECT-TYPE
	SYNTAX Unsigned32 (0..6)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"language"
	::= { infoAirEntry 10299 }

infoAirAETable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoAirAEEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoAirAE"
	::= { infoAirAE 1 }

infoAirAEEntry OBJECT-TYPE
	SYNTAX InfoAirAEEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoAirAE"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoAirAETable 1 }

InfoAirAEEntry ::= SEQUENCE {
	filter1CurrentPressureDrop Unsigned32,
	filter2CurrentPressureDrop Unsigned32,
	filter3CurrentPressureDrop Unsigned32
}

filter1CurrentPressureDrop OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Filter 1 current pressure drop"
	::= { infoAirAEEntry 11010 }

filter2CurrentPressureDrop OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Filter 2 current pressure drop"
	::= { infoAirAEEntry 11110 }

filter3CurrentPressureDrop OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Filter 3 current pressure drop"
	::= { infoAirAEEntry 11210 }

infoSensorIORawdataTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoSensorIORawdataEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoSensorIORawdata"
	::= { infoSensorIORawdata 1 }

infoSensorIORawdataEntry OBJECT-TYPE
	SYNTAX InfoSensorIORawdataEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoSensorIORawdata"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoSensorIORawdataTable 1 }

InfoSensorIORawdataEntry ::= SEQUENCE {
	numberOfSensors Unsigned32,
	dIN1 Unsigned32,
	dIN2 Unsigned32,
	dIN3 Unsigned32,
	dIN4 Unsigned32,
	dIN5 Unsigned32,
	dIN6 Unsigned32,
	dIN7 Unsigned32,
	dIN8 Unsigned32,
	dIN9 Unsigned32,
	dIN10 Unsigned32,
	dIN11 Unsigned32,
	dIN12 Unsigned32,
	dIN13 Unsigned32,
	dIN14 Unsigned32,
	dIN15 Unsigned32,
	dIN16 Unsigned32,
	dIN17 Unsigned32,
	dIN18 Unsigned32,
	dIN19 Unsigned32,
	dIN20 Unsigned32,
	dIN21 Unsigned32,
	dIN22 Unsigned32,
	dIN23 Unsigned32,
	dIN24 Unsigned32,
	dIN25 Unsigned32,
	dIN26 Unsigned32,
	dIN27 Unsigned32,
	dIN28 Unsigned32,
	dIN29 Unsigned32,
	dIN30 Unsigned32,
	dIN31 Unsigned32,
	dIN32 Unsigned32,
	dIN33 Unsigned32,
	dIN34 Unsigned32,
	dIN35 Unsigned32,
	dIN36 Unsigned32,
	dIN37 Unsigned32,
	dIN38 Unsigned32,
	dIN39 Unsigned32,
	dIN40 Unsigned32,
	dIN41 Unsigned32,
	dIN42 Unsigned32,
	dIN43 Unsigned32,
	dOUT1 Unsigned32,
	dOUT2 Unsigned32,
	dOUT3 Unsigned32,
	dOUT4 Unsigned32,
	dOUT5 Unsigned32,
	dOUT6 Unsigned32,
	dOUT7 Unsigned32,
	dOUT8 Unsigned32,
	dOUT9 Unsigned32,
	dOUT10 Unsigned32,
	dOUT11 Unsigned32,
	dOUT12 Unsigned32,
	dOUT13 Unsigned32,
	dOUT14 Unsigned32,
	dOUT15 Unsigned32,
	dOUT16 Unsigned32,
	dOUT17 Unsigned32,
	dOUT18 Unsigned32,
	dOUT19 Unsigned32,
	dOUT20 Unsigned32,
	dOUT21 Unsigned32,
	dOUT22 Unsigned32,
	dOUT23 Unsigned32,
	dOUT24 Unsigned32,
	dOUT25 Unsigned32,
	dOUT26 Unsigned32,
	dOUT27 Unsigned32,
	dOUT28 Unsigned32,
	dOUT29 Unsigned32,
	dOUT30 Unsigned32,
	dOUT31 Unsigned32,
	aIN1 Unsigned32,
	aIN2 Unsigned32,
	aIN3 Unsigned32,
	aIN4 Unsigned32,
	aIN5 Unsigned32,
	aIN6 Unsigned32,
	aIN7 Unsigned32,
	aIN8 Unsigned32,
	aIN9 Unsigned32,
	aIN10 Unsigned32,
	aIN11 Unsigned32,
	aIN12 Unsigned32,
	aIN13 Unsigned32,
	aIN14 Unsigned32,
	aIN15 Unsigned32,
	aIN16 Unsigned32,
	aIN17 Unsigned32,
	aIN18 Unsigned32,
	aIN19 Unsigned32,
	aIN20 Unsigned32,
	aIN21 Unsigned32,
	aOUT1 Unsigned32,
	aOUT2 Unsigned32,
	aOUT3 Unsigned32,
	aOUT4 Unsigned32,
	aOUT5 Unsigned32,
	aOUT6 Unsigned32,
	aOUT7 Unsigned32,
	aOUT8 Unsigned32,
	aOUT9 Unsigned32,
	aOUT10 Unsigned32,
	aOUT11 Unsigned32,
	aOUT12 Unsigned32,
	aOUT13 Unsigned32,
	aOUT14 Unsigned32,
	aOUT15 Unsigned32,
	aOUT16 Unsigned32,
	aOUT17 Unsigned32,
	aOUT18 Unsigned32,
	aOUT19 Unsigned32,
	aOUT20 Unsigned32
}

numberOfSensors OBJECT-TYPE
	SYNTAX Unsigned32 (0..21)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of sensors"
	::= { infoSensorIORawdataEntry 1769 }

dIN1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN1"
	::= { infoSensorIORawdataEntry 1800 }

dIN2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN2"
	::= { infoSensorIORawdataEntry 1801 }

dIN3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN3"
	::= { infoSensorIORawdataEntry 1802 }

dIN4 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN4"
	::= { infoSensorIORawdataEntry 1803 }

dIN5 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN5"
	::= { infoSensorIORawdataEntry 1804 }

dIN6 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN6"
	::= { infoSensorIORawdataEntry 1805 }

dIN7 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN7"
	::= { infoSensorIORawdataEntry 1806 }

dIN8 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN8"
	::= { infoSensorIORawdataEntry 1807 }

dIN9 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN9"
	::= { infoSensorIORawdataEntry 1808 }

dIN10 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN10"
	::= { infoSensorIORawdataEntry 1809 }

dIN11 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN11"
	::= { infoSensorIORawdataEntry 1810 }

dIN12 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN12"
	::= { infoSensorIORawdataEntry 1811 }

dIN13 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN13"
	::= { infoSensorIORawdataEntry 1812 }

dIN14 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN14"
	::= { infoSensorIORawdataEntry 1813 }

dIN15 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN15"
	::= { infoSensorIORawdataEntry 1814 }

dIN16 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN16"
	::= { infoSensorIORawdataEntry 1815 }

dIN17 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN17"
	::= { infoSensorIORawdataEntry 1816 }

dIN18 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN18"
	::= { infoSensorIORawdataEntry 1817 }

dIN19 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN19"
	::= { infoSensorIORawdataEntry 1818 }

dIN20 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN20"
	::= { infoSensorIORawdataEntry 1819 }

dIN21 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN21"
	::= { infoSensorIORawdataEntry 1820 }

dIN22 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN22"
	::= { infoSensorIORawdataEntry 1821 }

dIN23 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN23"
	::= { infoSensorIORawdataEntry 1822 }

dIN24 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN24"
	::= { infoSensorIORawdataEntry 1823 }

dIN25 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN25"
	::= { infoSensorIORawdataEntry 1824 }

dIN26 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN26"
	::= { infoSensorIORawdataEntry 1825 }

dIN27 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN27"
	::= { infoSensorIORawdataEntry 1826 }

dIN28 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN28"
	::= { infoSensorIORawdataEntry 1827 }

dIN29 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN29"
	::= { infoSensorIORawdataEntry 1828 }

dIN30 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN30"
	::= { infoSensorIORawdataEntry 1829 }

dIN31 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN31"
	::= { infoSensorIORawdataEntry 1830 }

dIN32 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN32"
	::= { infoSensorIORawdataEntry 1831 }

dIN33 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN33"
	::= { infoSensorIORawdataEntry 1832 }

dIN34 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN34"
	::= { infoSensorIORawdataEntry 1833 }

dIN35 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN35"
	::= { infoSensorIORawdataEntry 1834 }

dIN36 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN36"
	::= { infoSensorIORawdataEntry 1835 }

dIN37 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN37"
	::= { infoSensorIORawdataEntry 1836 }

dIN38 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN38"
	::= { infoSensorIORawdataEntry 1837 }

dIN39 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN39"
	::= { infoSensorIORawdataEntry 1838 }

dIN40 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN40"
	::= { infoSensorIORawdataEntry 1839 }

dIN41 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN41"
	::= { infoSensorIORawdataEntry 1840 }

dIN42 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN42"
	::= { infoSensorIORawdataEntry 1841 }

dIN43 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DIN43"
	::= { infoSensorIORawdataEntry 1842 }

dOUT1 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT1"
	::= { infoSensorIORawdataEntry 1843 }

dOUT2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT2"
	::= { infoSensorIORawdataEntry 1844 }

dOUT3 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT3"
	::= { infoSensorIORawdataEntry 1845 }

dOUT4 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT4"
	::= { infoSensorIORawdataEntry 1846 }

dOUT5 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT5"
	::= { infoSensorIORawdataEntry 1847 }

dOUT6 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT6"
	::= { infoSensorIORawdataEntry 1848 }

dOUT7 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT7"
	::= { infoSensorIORawdataEntry 1849 }

dOUT8 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT8"
	::= { infoSensorIORawdataEntry 1850 }

dOUT9 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT9"
	::= { infoSensorIORawdataEntry 1851 }

dOUT10 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT10"
	::= { infoSensorIORawdataEntry 1852 }

dOUT11 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT11"
	::= { infoSensorIORawdataEntry 1853 }

dOUT12 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT12"
	::= { infoSensorIORawdataEntry 1854 }

dOUT13 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT13"
	::= { infoSensorIORawdataEntry 1855 }

dOUT14 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT14"
	::= { infoSensorIORawdataEntry 1856 }

dOUT15 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT15"
	::= { infoSensorIORawdataEntry 1857 }

dOUT16 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT16"
	::= { infoSensorIORawdataEntry 1858 }

dOUT17 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT17"
	::= { infoSensorIORawdataEntry 1859 }

dOUT18 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT18"
	::= { infoSensorIORawdataEntry 1860 }

dOUT19 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT19"
	::= { infoSensorIORawdataEntry 1861 }

dOUT20 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT20"
	::= { infoSensorIORawdataEntry 1862 }

dOUT21 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT21"
	::= { infoSensorIORawdataEntry 1863 }

dOUT22 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT22"
	::= { infoSensorIORawdataEntry 1864 }

dOUT23 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT23"
	::= { infoSensorIORawdataEntry 1865 }

dOUT24 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT24"
	::= { infoSensorIORawdataEntry 1866 }

dOUT25 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT25"
	::= { infoSensorIORawdataEntry 1867 }

dOUT26 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT26"
	::= { infoSensorIORawdataEntry 1868 }

dOUT27 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT27"
	::= { infoSensorIORawdataEntry 1869 }

dOUT28 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT28"
	::= { infoSensorIORawdataEntry 1870 }

dOUT29 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT29"
	::= { infoSensorIORawdataEntry 1871 }

dOUT30 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT30"
	::= { infoSensorIORawdataEntry 1872 }

dOUT31 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"DOUT31"
	::= { infoSensorIORawdataEntry 1873 }

aIN1 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN1"
	::= { infoSensorIORawdataEntry 1900 }

aIN2 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN2"
	::= { infoSensorIORawdataEntry 1901 }

aIN3 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN3"
	::= { infoSensorIORawdataEntry 1902 }

aIN4 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN4"
	::= { infoSensorIORawdataEntry 1903 }

aIN5 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN5"
	::= { infoSensorIORawdataEntry 1904 }

aIN6 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN6"
	::= { infoSensorIORawdataEntry 1905 }

aIN7 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN7"
	::= { infoSensorIORawdataEntry 1906 }

aIN8 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN8"
	::= { infoSensorIORawdataEntry 1907 }

aIN9 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN9"
	::= { infoSensorIORawdataEntry 1908 }

aIN10 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN10"
	::= { infoSensorIORawdataEntry 1909 }

aIN11 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN11"
	::= { infoSensorIORawdataEntry 1910 }

aIN12 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN12"
	::= { infoSensorIORawdataEntry 1911 }

aIN13 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN13"
	::= { infoSensorIORawdataEntry 1912 }

aIN14 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN14"
	::= { infoSensorIORawdataEntry 1913 }

aIN15 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN15"
	::= { infoSensorIORawdataEntry 1914 }

aIN16 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN16"
	::= { infoSensorIORawdataEntry 1915 }

aIN17 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN17"
	::= { infoSensorIORawdataEntry 1916 }

aIN18 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN18"
	::= { infoSensorIORawdataEntry 1917 }

aIN19 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN19"
	::= { infoSensorIORawdataEntry 1918 }

aIN20 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN20"
	::= { infoSensorIORawdataEntry 1919 }

aIN21 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AIN21"
	::= { infoSensorIORawdataEntry 1920 }

aOUT1 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT1"
	::= { infoSensorIORawdataEntry 1921 }

aOUT2 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT2"
	::= { infoSensorIORawdataEntry 1922 }

aOUT3 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT3"
	::= { infoSensorIORawdataEntry 1923 }

aOUT4 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT4"
	::= { infoSensorIORawdataEntry 1924 }

aOUT5 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT5"
	::= { infoSensorIORawdataEntry 1925 }

aOUT6 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT6"
	::= { infoSensorIORawdataEntry 1926 }

aOUT7 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT7"
	::= { infoSensorIORawdataEntry 1927 }

aOUT8 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT8"
	::= { infoSensorIORawdataEntry 1928 }

aOUT9 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT9"
	::= { infoSensorIORawdataEntry 1929 }

aOUT10 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT10"
	::= { infoSensorIORawdataEntry 1930 }

aOUT11 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT11"
	::= { infoSensorIORawdataEntry 1931 }

aOUT12 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT12"
	::= { infoSensorIORawdataEntry 1932 }

aOUT13 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT13"
	::= { infoSensorIORawdataEntry 1933 }

aOUT14 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT14"
	::= { infoSensorIORawdataEntry 1934 }

aOUT15 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT15"
	::= { infoSensorIORawdataEntry 1935 }

aOUT16 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT16"
	::= { infoSensorIORawdataEntry 1936 }

aOUT17 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT17"
	::= { infoSensorIORawdataEntry 1937 }

aOUT18 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT18"
	::= { infoSensorIORawdataEntry 1938 }

aOUT19 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT19"
	::= { infoSensorIORawdataEntry 1939 }

aOUT20 OBJECT-TYPE
	SYNTAX Unsigned32 (0..4095)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AOUT20"
	::= { infoSensorIORawdataEntry 1940 }

infoZoneSequencingTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoZoneSequencingEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoZoneSequencing"
	::= { infoZoneSequencing 1 }

infoZoneSequencingEntry OBJECT-TYPE
	SYNTAX InfoZoneSequencingEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoZoneSequencing"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoZoneSequencingTable 1 }

InfoZoneSequencingEntry ::= SEQUENCE {
	myZone Unsigned32,
	myZoneRoomTemperature Integer32,
	myZoneRoomHumidity Unsigned32,
	myZoneSupplyTemperature Integer32,
	myZoneSupplyHumidity Unsigned32,
	myZoneSequencingTime Unsigned32
}

myZone OBJECT-TYPE
	SYNTAX Unsigned32 (0..32)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone"
	::= { infoZoneSequencingEntry 11700 }

myZoneRoomTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone room temperature"
	::= { infoZoneSequencingEntry 11701 }

myZoneRoomHumidity OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone room humidity"
	::= { infoZoneSequencingEntry 11702 }

myZoneSupplyTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone supply temperature"
	::= { infoZoneSequencingEntry 11703 }

myZoneSupplyHumidity OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone supply humidity"
	::= { infoZoneSequencingEntry 11704 }

myZoneSequencingTime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"my zone sequencing time"
	::= { infoZoneSequencingEntry 11705 }

infoStatRuntimesTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoStatRuntimesEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoStatRuntimes"
	::= { infoStatRuntimes 3 }

infoStatRuntimesEntry OBJECT-TYPE
	SYNTAX InfoStatRuntimesEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoStatRuntimes"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoStatRuntimesTable 1 }

InfoStatRuntimesEntry ::= SEQUENCE {
	unitRuntimeUnit Unsigned32,
	unitStoptimeUnit Unsigned32
}

unitRuntimeUnit OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit runtime unit"
	::= { infoStatRuntimesEntry 1164 }

unitStoptimeUnit OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit stoptime unit"
	::= { infoStatRuntimesEntry 1165 }

infoStatFunctionsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoStatFunctionsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoStatFunctions"
	::= { infoStatFunctions 1 }

infoStatFunctionsEntry OBJECT-TYPE
	SYNTAX InfoStatFunctionsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoStatFunctions"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoStatFunctionsTable 1 }

InfoStatFunctionsEntry ::= SEQUENCE {
	unitRuntimeCooling Unsigned32,
	unitRuntimeHeating Unsigned32,
	unitRuntimeHumidification Unsigned32,
	unitRuntimeDehumidification Unsigned32,
	unitRuntimeFreecooling Unsigned32,
	unitRuntimeFreecoolMixmode Unsigned32
}

unitRuntimeCooling OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit runtime cooling"
	::= { infoStatFunctionsEntry 1166 }

unitRuntimeHeating OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit runtime heating"
	::= { infoStatFunctionsEntry 1167 }

unitRuntimeHumidification OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit runtime humidification"
	::= { infoStatFunctionsEntry 1168 }

unitRuntimeDehumidification OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit runtime dehumidification"
	::= { infoStatFunctionsEntry 1169 }

unitRuntimeFreecooling OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit runtime freecooling"
	::= { infoStatFunctionsEntry 1203 }

unitRuntimeFreecoolMixmode OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit runtime freecool-mixmode"
	::= { infoStatFunctionsEntry 1204 }

infoStatComponentsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoStatComponentsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoStatComponents"
	::= { infoStatComponents 5 }

infoStatComponentsEntry OBJECT-TYPE
	SYNTAX InfoStatComponentsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoStatComponents"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoStatComponentsTable 1 }

InfoStatComponentsEntry ::= SEQUENCE {
	humidifier1Runtime Unsigned32,
	fan1Runtime Unsigned32
}

humidifier1Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 runtime"
	::= { infoStatComponentsEntry 6426 }

fan1Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 runtime"
	::= { infoStatComponentsEntry 6931 }

infoStatCompressorsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoStatCompressorsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoStatCompressors"
	::= { infoStatCompressors 1 }

infoStatCompressorsEntry OBJECT-TYPE
	SYNTAX InfoStatCompressorsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoStatCompressors"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoStatCompressorsTable 1 }

InfoStatCompressorsEntry ::= SEQUENCE {
	compr1Runtime Unsigned32,
	compr1MinimumRuntime Unsigned32,
	compr2Runtime Unsigned32,
	compr2MinimumRuntime Unsigned32,
	compr3Runtime Unsigned32,
	compr4Runtime Unsigned32,
	compr5Runtime Unsigned32,
	compr6Runtime Unsigned32
}

compr1Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 runtime"
	::= { infoStatCompressorsEntry 4428 }

compr1MinimumRuntime OBJECT-TYPE
	SYNTAX Unsigned32 (0..3600)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 minimum runtime"
	::= { infoStatCompressorsEntry 4436 }

compr2Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 2 runtime"
	::= { infoStatCompressorsEntry 4528 }

compr2MinimumRuntime OBJECT-TYPE
	SYNTAX Unsigned32 (0..3600)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.2 minimum runtime"
	::= { infoStatCompressorsEntry 4536 }

compr3Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.3 runtime"
	::= { infoStatCompressorsEntry 9528 }

compr4Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.4 runtime"
	::= { infoStatCompressorsEntry 9628 }

compr5Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.5 runtime"
	::= { infoStatCompressorsEntry 9728 }

compr6Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.6 runtime"
	::= { infoStatCompressorsEntry 9828 }

infoStatPumpsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoStatPumpsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoStatPumps"
	::= { infoStatPumps 1 }

infoStatPumpsEntry OBJECT-TYPE
	SYNTAX InfoStatPumpsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoStatPumps"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoStatPumpsTable 1 }

InfoStatPumpsEntry ::= SEQUENCE {
	pump1Runtime Unsigned32,
	pump2Runtime Unsigned32,
	pump3Runtime Unsigned32,
	pump4Runtime Unsigned32
}

pump1Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 runtime"
	::= { infoStatPumpsEntry 5820 }

pump2Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 runtime"
	::= { infoStatPumpsEntry 5920 }

pump3Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 runtime"
	::= { infoStatPumpsEntry 6020 }

pump4Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 runtime"
	::= { infoStatPumpsEntry 6120 }

infoStatEHeatingsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoStatEHeatingsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoStatEHeatings"
	::= { infoStatEHeatings 1 }

infoStatEHeatingsEntry OBJECT-TYPE
	SYNTAX InfoStatEHeatingsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoStatEHeatings"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoStatEHeatingsTable 1 }

InfoStatEHeatingsEntry ::= SEQUENCE {
	elecHeating1Runtime Unsigned32,
	elecHeating2Runtime Unsigned32,
	elecHeating3Runtime Unsigned32
}

elecHeating1Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating1 runtime"
	::= { infoStatEHeatingsEntry 4816 }

elecHeating2Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating2 runtime"
	::= { infoStatEHeatingsEntry 4916 }

elecHeating3Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating3 runtime"
	::= { infoStatEHeatingsEntry 5016 }

infoStatDrycoolersTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoStatDrycoolersEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoStatDrycoolers"
	::= { infoStatDrycoolers 1 }

infoStatDrycoolersEntry OBJECT-TYPE
	SYNTAX InfoStatDrycoolersEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoStatDrycoolers"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoStatDrycoolersTable 1 }

InfoStatDrycoolersEntry ::= SEQUENCE {
	drycooler1Runtime Unsigned32,
	drycooler2Runtime Unsigned32,
	drycooler3Runtime Unsigned32,
	drycooler4Runtime Unsigned32
}

drycooler1Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 runtime"
	::= { infoStatDrycoolersEntry 5415 }

drycooler2Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler2 runtime"
	::= { infoStatDrycoolersEntry 5515 }

drycooler3Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler3 runtime"
	::= { infoStatDrycoolersEntry 5615 }

drycooler4Runtime OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler4 runtime"
	::= { infoStatDrycoolersEntry 5715 }

infoStatMaintenanceTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoStatMaintenanceEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoStatMaintenance"
	::= { infoStatMaintenance 1 }

infoStatMaintenanceEntry OBJECT-TYPE
	SYNTAX InfoStatMaintenanceEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoStatMaintenance"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoStatMaintenanceTable 1 }

InfoStatMaintenanceEntry ::= SEQUENCE {
	unitLastMaintenanceYear Unsigned32,
	unitLastMaintenanceMonth Unsigned32,
	unitLastMaintenanceDay Unsigned32,
	unitMaintenanceIntervall Unsigned32
}

unitLastMaintenanceYear OBJECT-TYPE
	SYNTAX Unsigned32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit last maintenance year"
	::= { infoStatMaintenanceEntry 1160 }

unitLastMaintenanceMonth OBJECT-TYPE
	SYNTAX Unsigned32 (1..12)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit last maintenance month"
	::= { infoStatMaintenanceEntry 1161 }

unitLastMaintenanceDay OBJECT-TYPE
	SYNTAX Unsigned32 (1..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit last maintenance day"
	::= { infoStatMaintenanceEntry 1162 }

unitMaintenanceIntervall OBJECT-TYPE
	SYNTAX Unsigned32 (0..24)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit maintenance intervall"
	::= { infoStatMaintenanceEntry 1163 }

infoSystemTable OBJECT-TYPE
	SYNTAX SEQUENCE OF InfoSystemEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu infoSystem"
	::= { infoSystem 2 }

infoSystemEntry OBJECT-TYPE
	SYNTAX InfoSystemEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu infoSystem"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { infoSystemTable 1 }

InfoSystemEntry ::= SEQUENCE {
	unitType Unsigned32,
	sWVersion Unsigned32,
	unitFamily Unsigned32,
	numberOfEDIO Unsigned32,
	numberOfEAIO Unsigned32,
	typeOfEBUS Unsigned32,
	numberOfEEIO Unsigned32,
	systemName Unsigned32,
	unitName Unsigned32
}

unitType OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit-type"
	::= { infoSystemEntry 1 }

sWVersion OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"SW-version"
	::= { infoSystemEntry 3 }

unitFamily OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit family"
	::= { infoSystemEntry 20 }

numberOfEDIO OBJECT-TYPE
	SYNTAX Unsigned32 (0..4)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of EDIO"
	::= { infoSystemEntry 1758 }

numberOfEAIO OBJECT-TYPE
	SYNTAX Unsigned32 (0..4)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of EAIO"
	::= { infoSystemEntry 1759 }

typeOfEBUS OBJECT-TYPE
	SYNTAX Unsigned32 (0..1)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"type of EBUS"
	::= { infoSystemEntry 1760 }

numberOfEEIO OBJECT-TYPE
	SYNTAX Unsigned32 (0..1)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"number of EEIO"
	::= { infoSystemEntry 1775 }

systemName OBJECT-TYPE
	SYNTAX Unsigned32 (32..125)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"system name"
	::= { infoSystemEntry 14000 }

unitName OBJECT-TYPE
	SYNTAX Unsigned32 (32..125)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit name"
	::= { infoSystemEntry 14100 }

opValuesControlTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpValuesControlEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opValuesControl"
	::= { opValuesControl 6 }

opValuesControlEntry OBJECT-TYPE
	SYNTAX OpValuesControlEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opValuesControl"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opValuesControlTable 1 }

OpValuesControlEntry ::= SEQUENCE {
	keyLock Unsigned32,
	setpointTemperatureCooling Unsigned32,
	setpointTemperatureHeating Unsigned32,
	secondSetpointTemperatureHeating Unsigned32,
	setpointHumidity Unsigned32,
	colingBand Unsigned32,
	heatingBand Unsigned32,
	humidityBand Unsigned32,
	limitRoomTempMax Unsigned32,
	limitRoomTempMin Unsigned32,
	limitRoomHumidityTooLow Unsigned32,
	limitRoomHumidityTooHigh Unsigned32,
	errorLevel Unsigned32,
	coolingSetpoint Integer32,
	heatingSetpoint Integer32,
	highTemperatureAlarmThreshold Integer32,
	lowTemperatureAlarmThreshold Integer32
}

keyLock OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"key lock"
	::= { opValuesControlEntry 10206 }

setpointTemperatureCooling OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"setpoint temperature cooling"
	::= { opValuesControlEntry 10273 }

setpointTemperatureHeating OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"setpoint temperature heating"
	::= { opValuesControlEntry 10274 }

secondSetpointTemperatureHeating OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"second setpoint temperature heating"
	::= { opValuesControlEntry 10275 }

setpointHumidity OBJECT-TYPE
	SYNTAX Unsigned32 (10..90)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"setpoint humidity"
	::= { opValuesControlEntry 10276 }

colingBand OBJECT-TYPE
	SYNTAX Unsigned32 (0..30)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"coling band "
	::= { opValuesControlEntry 10277 }

heatingBand OBJECT-TYPE
	SYNTAX Unsigned32 (0..30)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"heating band"
	::= { opValuesControlEntry 10278 }

humidityBand OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"humidity band"
	::= { opValuesControlEntry 10279 }

limitRoomTempMax OBJECT-TYPE
	SYNTAX Unsigned32 (0..90)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"limit room temp max"
	::= { opValuesControlEntry 10280 }

limitRoomTempMin OBJECT-TYPE
	SYNTAX Unsigned32 (0..90)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"limit room temp min"
	::= { opValuesControlEntry 10281 }

limitRoomHumidityTooLow OBJECT-TYPE
	SYNTAX Unsigned32 (0..90)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"limit room humidity too low"
	::= { opValuesControlEntry 10282 }

limitRoomHumidityTooHigh OBJECT-TYPE
	SYNTAX Unsigned32 (0..90)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"limit room humidity too high"
	::= { opValuesControlEntry 10283 }

errorLevel OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"error Level"
	::= { opValuesControlEntry 10284 }

coolingSetpoint OBJECT-TYPE
	SYNTAX Integer32 (-9999..9999)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"cooling setpoint"
	::= { opValuesControlEntry 10285 }

heatingSetpoint OBJECT-TYPE
	SYNTAX Integer32 (-9999..9999)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"heating setpoint"
	::= { opValuesControlEntry 10286 }

highTemperatureAlarmThreshold OBJECT-TYPE
	SYNTAX Integer32 (-9999..9999)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"high temperature alarm threshold"
	::= { opValuesControlEntry 10287 }

lowTemperatureAlarmThreshold OBJECT-TYPE
	SYNTAX Integer32 (-9999..9999)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"low  temperature alarm threshold"
	::= { opValuesControlEntry 10288 }

opCtrlAirTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpCtrlAirEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opCtrlAir"
	::= { opCtrlAir 4 }

opCtrlAirEntry OBJECT-TYPE
	SYNTAX OpCtrlAirEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opCtrlAir"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opCtrlAirTable 1 }

OpCtrlAirEntry ::= SEQUENCE {
	limitSupplyAirPrsureTooHighLimit Integer32,
	limitSupplyAirPrsureTooHighDelay Unsigned32,
	limitSupplyAirPrTooHighDoutPrio Unsigned32,
	limitSupplyAirPrsureTooLowLimit Integer32,
	limitSupplyAirPrsureTooLowDelay Unsigned32,
	limitSupplyAirPrreTooLowDoutPrio Unsigned32,
	unitCurrentSupplyAirPressure Integer32,
	unitSetpointSupplyAirPressure Integer32,
	prealarmSupplyAiureTooHighLimit Integer32,
	prealarmSupplyAiooHighAlarmDelay Unsigned32,
	prealarmSupplyAissureTooLowLimit Integer32,
	prealarmSupplyAiooLowAlarmDelay Unsigned32
}

limitSupplyAirPrsureTooHighLimit OBJECT-TYPE
	SYNTAX Integer32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"limit, supply air pressure too high limit"
	::= { opCtrlAirEntry 1729 }

limitSupplyAirPrsureTooHighDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"limit, supply air pressure too high delay"
	::= { opCtrlAirEntry 1730 }

limitSupplyAirPrTooHighDoutPrio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air pressure too high dout (prio)"
	::= { opCtrlAirEntry 1731 }

limitSupplyAirPrsureTooLowLimit OBJECT-TYPE
	SYNTAX Integer32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"limit, supply air pressure too low limit"
	::= { opCtrlAirEntry 1732 }

limitSupplyAirPrsureTooLowDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"limit, supply air pressure too low delay"
	::= { opCtrlAirEntry 1733 }

limitSupplyAirPrreTooLowDoutPrio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air pressure too low dout (prio)"
	::= { opCtrlAirEntry 1734 }

unitCurrentSupplyAirPressure OBJECT-TYPE
	SYNTAX Integer32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit current supply air pressure"
	::= { opCtrlAirEntry 1735 }

unitSetpointSupplyAirPressure OBJECT-TYPE
	SYNTAX Integer32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unit setpoint supply air pressure"
	::= { opCtrlAirEntry 1736 }

prealarmSupplyAiureTooHighLimit OBJECT-TYPE
	SYNTAX Integer32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"prealarm supply air pressure too high: limit"
	::= { opCtrlAirEntry 1874 }

prealarmSupplyAiooHighAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"prealarm supply air pressure too high: alarm delay"
	::= { opCtrlAirEntry 1875 }

prealarmSupplyAissureTooLowLimit OBJECT-TYPE
	SYNTAX Integer32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"prealarm supply air pressure too low: limit"
	::= { opCtrlAirEntry 1877 }

prealarmSupplyAiooLowAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"prealarm supply air pressure too low: alarm delay"
	::= { opCtrlAirEntry 1878 }

opCtrlTemperatureTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpCtrlTemperatureEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opCtrlTemperature"
	::= { opCtrlTemperature 1 }

opCtrlTemperatureEntry OBJECT-TYPE
	SYNTAX OpCtrlTemperatureEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opCtrlTemperature"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opCtrlTemperatureTable 1 }

OpCtrlTemperatureEntry ::= SEQUENCE {
	unitSetpointTemperatureDay Integer32,
	unitSetpointTemperatureNight Integer32,
	limitReturnAirTempTooHighAlarm Integer32,
	limitReturnAirTempTooLowAlarm Integer32,
	limitSupplyAirTempTooHighAlarm Integer32,
	limitSupplyAirTempTooLowAlarm Integer32,
	limitReturnAirTeoHighAlarmDelay Unsigned32,
	limitReturnAirTeTooLowAlarmDelay Unsigned32,
	limitSupplyAirTeoHighAlarmDelay Unsigned32,
	limitSupplyAirTeTooLowAlarmDelay Unsigned32
}

unitSetpointTemperatureDay OBJECT-TYPE
	SYNTAX Integer32 (50..500)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unit setpoint temperature day"
	::= { opCtrlTemperatureEntry 1173 }

unitSetpointTemperatureNight OBJECT-TYPE
	SYNTAX Integer32 (50..500)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unit setpoint temperature night"
	::= { opCtrlTemperatureEntry 1174 }

limitReturnAirTempTooHighAlarm OBJECT-TYPE
	SYNTAX Integer32 (50..550)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, return air temp. too high alarm"
	::= { opCtrlTemperatureEntry 2239 }

limitReturnAirTempTooLowAlarm OBJECT-TYPE
	SYNTAX Integer32 (0..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, return air temp. too low alarm"
	::= { opCtrlTemperatureEntry 2240 }

limitSupplyAirTempTooHighAlarm OBJECT-TYPE
	SYNTAX Integer32 (50..550)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air temp. too high alarm"
	::= { opCtrlTemperatureEntry 2241 }

limitSupplyAirTempTooLowAlarm OBJECT-TYPE
	SYNTAX Integer32 (0..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air temp. too low alarm"
	::= { opCtrlTemperatureEntry 2242 }

limitReturnAirTeoHighAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, return air temp. too high alarm delay"
	::= { opCtrlTemperatureEntry 2253 }

limitReturnAirTeTooLowAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, return air temp. too low alarm delay"
	::= { opCtrlTemperatureEntry 2255 }

limitSupplyAirTeoHighAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air temp. too high alarm delay"
	::= { opCtrlTemperatureEntry 2257 }

limitSupplyAirTeTooLowAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air temp. too low alarm delay"
	::= { opCtrlTemperatureEntry 2259 }

opCtrlHumidityTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpCtrlHumidityEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opCtrlHumidity"
	::= { opCtrlHumidity 1 }

opCtrlHumidityEntry OBJECT-TYPE
	SYNTAX OpCtrlHumidityEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opCtrlHumidity"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opCtrlHumidityTable 1 }

OpCtrlHumidityEntry ::= SEQUENCE {
	unitSetpointHumidity Unsigned32,
	limitReturnAirHumidTooHighAlarm Unsigned32,
	limitReturnAirHumidTooLowAlarm Unsigned32,
	limitSupplyAirHumidTooHighAlarm Unsigned32,
	limitSupplyAirHumidTooLowAlarm Unsigned32,
	limitReturnAirHuooHighAlarmDelay Unsigned32,
	limitReturnAirHuooLowAlarmDelay Unsigned32,
	limitSupplyAirHuooHighAlarmDelay Unsigned32,
	limitSupplyAirHuooLowAlarmDelay Unsigned32
}

unitSetpointHumidity OBJECT-TYPE
	SYNTAX Unsigned32 (50..900)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unit setpoint humidity"
	::= { opCtrlHumidityEntry 1176 }

limitReturnAirHumidTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32 (50..2000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, return air humid. too high alarm"
	::= { opCtrlHumidityEntry 2245 }

limitReturnAirHumidTooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32 (0..900)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, return air humid. too low alarm"
	::= { opCtrlHumidityEntry 2246 }

limitSupplyAirHumidTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32 (50..2000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air humid. too high alarm"
	::= { opCtrlHumidityEntry 2247 }

limitSupplyAirHumidTooLowAlarm OBJECT-TYPE
	SYNTAX Unsigned32 (0..900)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air humid. too low alarm"
	::= { opCtrlHumidityEntry 2248 }

limitReturnAirHuooHighAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, return air humid. too high alarm delay"
	::= { opCtrlHumidityEntry 2265 }

limitReturnAirHuooLowAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, return air humid. too low alarm delay"
	::= { opCtrlHumidityEntry 2267 }

limitSupplyAirHuooHighAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air humid. too high alarm delay"
	::= { opCtrlHumidityEntry 2269 }

limitSupplyAirHuooLowAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air humid. too low alarm delay"
	::= { opCtrlHumidityEntry 2271 }

opCtrlPressureTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpCtrlPressureEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opCtrlPressure"
	::= { opCtrlPressure 1 }

opCtrlPressureEntry OBJECT-TYPE
	SYNTAX OpCtrlPressureEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opCtrlPressure"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opCtrlPressureTable 1 }

OpCtrlPressureEntry ::= SEQUENCE {
	setpointRaisedFloorPressure Unsigned32
}

setpointRaisedFloorPressure OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"setpoint raised floor pressure"
	::= { opCtrlPressureEntry 1209 }

opCtrlWaterTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpCtrlWaterEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opCtrlWater"
	::= { opCtrlWater 1 }

opCtrlWaterEntry OBJECT-TYPE
	SYNTAX OpCtrlWaterEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opCtrlWater"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opCtrlWaterTable 1 }

OpCtrlWaterEntry ::= SEQUENCE {
	waterTemperatureSetpoint1 Integer32,
	waterTemperatureSetpoint2 Integer32,
	limitWaterInlet1MinTemperature Integer32,
	limitWaterInlet1MaxTemperature Integer32,
	limitWaterOutlet1MinTemperature Integer32,
	limitWaterOutlet1MaxTemperature Integer32,
	limitWaterInlet2MinTemperature Integer32,
	limitWaterInlet2MaxTemperature Integer32,
	limitWaterOutlet2MinTemperature Integer32,
	limitWaterOutlet2MaxTemperature Integer32,
	waterInlet1MinTeatureAlarmdelay Unsigned32,
	waterInlet1MaxTeatureAlarmdelay Unsigned32,
	waterOutlet1MinTratureAlarmdelay Unsigned32,
	waterOutlet1MaxTratureAlarmdelay Unsigned32,
	waterInlet2MinTeatureAlarmdelay Unsigned32,
	waterInlet2MaxTeatureAlarmdelay Unsigned32,
	waterOutlet2MinTratureAlarmdelay Unsigned32,
	waterOutlet2MaxTratureAlarmdelay Unsigned32,
	limitWaterTempInTooHighAlarm Integer32,
	limitWaterTempInTooLowAlarm Integer32,
	limitWaterTempTooHighAlarmDelay Unsigned32,
	limitWaterTempTooLowAlarmDelay Unsigned32,
	limitWaterTempOutTooHighAlarm Integer32,
	limitWaterTempOutTooLowAlarm Integer32
}

waterTemperatureSetpoint1 OBJECT-TYPE
	SYNTAX Integer32 (50..500)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"water temperature setpoint 1"
	::= { opCtrlWaterEntry 1237 }

waterTemperatureSetpoint2 OBJECT-TYPE
	SYNTAX Integer32 (50..500)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"water temperature setpoint 2"
	::= { opCtrlWaterEntry 1238 }

limitWaterInlet1MinTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water inlet 1, min temperature"
	::= { opCtrlWaterEntry 1468 }

limitWaterInlet1MaxTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water inlet 1, max temperature"
	::= { opCtrlWaterEntry 1469 }

limitWaterOutlet1MinTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water outlet 1, min temperature"
	::= { opCtrlWaterEntry 1470 }

limitWaterOutlet1MaxTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water outlet 1, max temperature"
	::= { opCtrlWaterEntry 1471 }

limitWaterInlet2MinTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water inlet 2, min temperature"
	::= { opCtrlWaterEntry 1472 }

limitWaterInlet2MaxTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water inlet 2, max temperature"
	::= { opCtrlWaterEntry 1473 }

limitWaterOutlet2MinTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water outlet 2, min temperature"
	::= { opCtrlWaterEntry 1474 }

limitWaterOutlet2MaxTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water outlet 2, max temperature"
	::= { opCtrlWaterEntry 1475 }

waterInlet1MinTeatureAlarmdelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..300)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water inlet 1, min temperature alarmdelay"
	::= { opCtrlWaterEntry 1476 }

waterInlet1MaxTeatureAlarmdelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..300)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water inlet 1, max temperature alarmdelay"
	::= { opCtrlWaterEntry 1477 }

waterOutlet1MinTratureAlarmdelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..300)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water outlet 1, min temperature alarmdelay"
	::= { opCtrlWaterEntry 1478 }

waterOutlet1MaxTratureAlarmdelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..300)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water outlet 1, max temperature alarmdelay"
	::= { opCtrlWaterEntry 1479 }

waterInlet2MinTeatureAlarmdelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..300)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water inlet 2, min temperature alarmdelay"
	::= { opCtrlWaterEntry 1480 }

waterInlet2MaxTeatureAlarmdelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..300)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water inlet 2, max temperature alarmdelay"
	::= { opCtrlWaterEntry 1481 }

waterOutlet2MinTratureAlarmdelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..300)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water outlet 2, min temperature alarmdelay"
	::= { opCtrlWaterEntry 1482 }

waterOutlet2MaxTratureAlarmdelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..300)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water outlet 2, max temperature alarmdelay"
	::= { opCtrlWaterEntry 1483 }

limitWaterTempInTooHighAlarm OBJECT-TYPE
	SYNTAX Integer32 (100..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water temp. (in) too high alarm"
	::= { opCtrlWaterEntry 2243 }

limitWaterTempInTooLowAlarm OBJECT-TYPE
	SYNTAX Integer32 (-200..300)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water temp. (in) too low alarm"
	::= { opCtrlWaterEntry 2244 }

limitWaterTempTooHighAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water temp. too high alarm delay"
	::= { opCtrlWaterEntry 2261 }

limitWaterTempTooLowAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water temp. too low alarm delay"
	::= { opCtrlWaterEntry 2263 }

limitWaterTempOutTooHighAlarm OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water temp. (out) too high alarm"
	::= { opCtrlWaterEntry 2276 }

limitWaterTempOutTooLowAlarm OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water temp. (out) too low alarm"
	::= { opCtrlWaterEntry 2277 }

opCtrlRefrigerantTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpCtrlRefrigerantEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opCtrlRefrigerant"
	::= { opCtrlRefrigerant 1 }

opCtrlRefrigerantEntry OBJECT-TYPE
	SYNTAX OpCtrlRefrigerantEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opCtrlRefrigerant"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opCtrlRefrigerantTable 1 }

OpCtrlRefrigerantEntry ::= SEQUENCE {
	unitSetpointCondPressureMixMode Integer32,
	unitSetpointCondonPressureDXMode Integer32,
	unitSetpointCondPressure2MixMode Integer32,
	unitSetpointCondPressure2DXMode Integer32,
	circuit1LPManagementAlarmdelay Unsigned32,
	circuit1HPManagementAlarmdelay Unsigned32,
	circuit2LPManagementAlarmdelay Unsigned32,
	circuit2HPManagementAlarmdelay Unsigned32,
	pump1PressureSetpoint Unsigned32
}

unitSetpointCondPressureMixMode OBJECT-TYPE
	SYNTAX Integer32 (0..400)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unit setpoint condensation pressure Mix mode"
	::= { opCtrlRefrigerantEntry 1218 }

unitSetpointCondonPressureDXMode OBJECT-TYPE
	SYNTAX Integer32 (0..400)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unit setpoint condensation pressure DX mode"
	::= { opCtrlRefrigerantEntry 1219 }

unitSetpointCondPressure2MixMode OBJECT-TYPE
	SYNTAX Integer32 (0..400)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unit setpoint condensation pressure 2 Mix mode"
	::= { opCtrlRefrigerantEntry 1220 }

unitSetpointCondPressure2DXMode OBJECT-TYPE
	SYNTAX Integer32 (0..400)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unit setpoint condensation pressure 2 DX mode"
	::= { opCtrlRefrigerantEntry 1221 }

circuit1LPManagementAlarmdelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 1 LP management alarmdelay"
	::= { opCtrlRefrigerantEntry 1509 }

circuit1HPManagementAlarmdelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 1 HP management alarmdelay"
	::= { opCtrlRefrigerantEntry 1539 }

circuit2LPManagementAlarmdelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 2 LP management alarmdelay"
	::= { opCtrlRefrigerantEntry 1609 }

circuit2HPManagementAlarmdelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 2 HP management alarmdelay"
	::= { opCtrlRefrigerantEntry 1639 }

pump1PressureSetpoint OBJECT-TYPE
	SYNTAX Unsigned32 (0..400)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 pressure setpoint"
	::= { opCtrlRefrigerantEntry 5812 }

opCtrlAEoperationTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpCtrlAEoperationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opCtrlAEoperation"
	::= { opCtrlAEoperation 1 }

opCtrlAEoperationEntry OBJECT-TYPE
	SYNTAX OpCtrlAEoperationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opCtrlAEoperation"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opCtrlAEoperationTable 1 }

OpCtrlAEoperationEntry ::= SEQUENCE {
	summerModeTempersetFromSetpoint Integer32,
	antiFreezeModeTesetFromSetpoint Integer32,
	fanStartDelay Unsigned32,
	transitionDelayFcAfFc Unsigned32,
	antiFreezeTemperatureAbsolut Integer32,
	mixedAirTemperatureSetpoint Integer32,
	emergencyHysteresis Integer32,
	freeCoolingStartDelay Unsigned32
}

summerModeTempersetFromSetpoint OBJECT-TYPE
	SYNTAX Integer32 (0..250)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"summer mode temperature offset from setpoint"
	::= { opCtrlAEoperationEntry 10308 }

antiFreezeModeTesetFromSetpoint OBJECT-TYPE
	SYNTAX Integer32 (0..250)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"anti-freeze mode temperature offset from setpoint"
	::= { opCtrlAEoperationEntry 10309 }

fanStartDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan start delay"
	::= { opCtrlAEoperationEntry 10314 }

transitionDelayFcAfFc OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"transition delay (fc-af-fc)"
	::= { opCtrlAEoperationEntry 10317 }

antiFreezeTemperatureAbsolut OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"anti-freeze temperature absolut"
	::= { opCtrlAEoperationEntry 10318 }

mixedAirTemperatureSetpoint OBJECT-TYPE
	SYNTAX Integer32 (50..500)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"mixed air temperature setpoint"
	::= { opCtrlAEoperationEntry 10319 }

emergencyHysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"emergency hysteresis"
	::= { opCtrlAEoperationEntry 10320 }

freeCoolingStartDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"free cooling start delay"
	::= { opCtrlAEoperationEntry 10321 }

opCtrlEcocoolTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpCtrlEcocoolEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opCtrlEcocool"
	::= { opCtrlEcocool 1 }

opCtrlEcocoolEntry OBJECT-TYPE
	SYNTAX OpCtrlEcocoolEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opCtrlEcocool"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opCtrlEcocoolTable 1 }

OpCtrlEcocoolEntry ::= SEQUENCE {
	eCOCOOL2StartOutdoorTemperature Integer32,
	eCOCOOL2Hysteresis Integer32,
	eCOCOOL2DifferenStartTemperature Integer32,
	eCOCOOL2EmergencyHysteresis Integer32,
	eCOCOOL2AntiFreezeTemperature Integer32,
	eCOCOOL2StartDelay Unsigned32
}

eCOCOOL2StartOutdoorTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ECO-COOL2 start outdoor temperature"
	::= { opCtrlEcocoolEntry 9938 }

eCOCOOL2Hysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ECO-COOL2 hysteresis"
	::= { opCtrlEcocoolEntry 9939 }

eCOCOOL2DifferenStartTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ECO-COOL2 differential start temperature"
	::= { opCtrlEcocoolEntry 9940 }

eCOCOOL2EmergencyHysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ECO-COOL2 emergency hysteresis"
	::= { opCtrlEcocoolEntry 9941 }

eCOCOOL2AntiFreezeTemperature OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ECO-COOL2 anti-freeze temperature"
	::= { opCtrlEcocoolEntry 9942 }

eCOCOOL2StartDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ECO-COOL2 start delay"
	::= { opCtrlEcocoolEntry 9943 }

opCompressorTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpCompressorEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opCompressor"
	::= { opCompressor 7 }

opCompressorEntry OBJECT-TYPE
	SYNTAX OpCompressorEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opCompressor"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opCompressorTable 1 }

OpCompressorEntry ::= SEQUENCE {
	lowpressureWinterdelay Unsigned32
}

lowpressureWinterdelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..300)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"lowpressure winterdelay"
	::= { opCompressorEntry 2249 }

opCompressor1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpCompressor1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opCompressor1"
	::= { opCompressor1 1 }

opCompressor1Entry OBJECT-TYPE
	SYNTAX OpCompressor1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opCompressor1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opCompressor1Table 1 }

OpCompressor1Entry ::= SEQUENCE {
	compressor1StartTempSummer Integer32,
	compressor1HysteresisSummer Integer32,
	compressor1StartTempWinter Integer32,
	compressor1HysteresisWinter Integer32,
	compr1AlarmDelay Unsigned32,
	compr1LowPressAlarmDelay Unsigned32,
	compr1Break Unsigned32
}

compressor1StartTempSummer OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compressor1 start temp. Summer"
	::= { opCompressor1Entry 4416 }

compressor1HysteresisSummer OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compressor1 hysteresis Summer"
	::= { opCompressor1Entry 4417 }

compressor1StartTempWinter OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compressor1 start temp. Winter"
	::= { opCompressor1Entry 4418 }

compressor1HysteresisWinter OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compressor1 hysteresis winter"
	::= { opCompressor1Entry 4419 }

compr1AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 alarm delay"
	::= { opCompressor1Entry 4423 }

compr1LowPressAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 low press. Alarm delay"
	::= { opCompressor1Entry 4426 }

compr1Break OBJECT-TYPE
	SYNTAX Unsigned32 (10..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 break"
	::= { opCompressor1Entry 4427 }

opCompressor2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpCompressor2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opCompressor2"
	::= { opCompressor2 1 }

opCompressor2Entry OBJECT-TYPE
	SYNTAX OpCompressor2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opCompressor2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opCompressor2Table 1 }

OpCompressor2Entry ::= SEQUENCE {
	compressor2StartTempSummer Integer32,
	compressor2HysteresisSummer Integer32,
	compressor2StartTempWinter Integer32,
	compressor2HysteresisWinter Integer32,
	compr2AlarmDelay Unsigned32,
	compr2LowPressAlarmDelay Unsigned32,
	compr2Break Unsigned32
}

compressor2StartTempSummer OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compressor 2 start temp. Summer"
	::= { opCompressor2Entry 4516 }

compressor2HysteresisSummer OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compressor 2 hysteresis Summer"
	::= { opCompressor2Entry 4517 }

compressor2StartTempWinter OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compressor 2 start temp. Winter"
	::= { opCompressor2Entry 4518 }

compressor2HysteresisWinter OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"compressor 2 hysteresis winter"
	::= { opCompressor2Entry 4519 }

compr2AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 2 alarm delay"
	::= { opCompressor2Entry 4523 }

compr2LowPressAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 2 low press. Alarm delay"
	::= { opCompressor2Entry 4526 }

compr2Break OBJECT-TYPE
	SYNTAX Unsigned32 (10..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 2 break"
	::= { opCompressor2Entry 4527 }

opCompressor3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpCompressor3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opCompressor3"
	::= { opCompressor3 1 }

opCompressor3Entry OBJECT-TYPE
	SYNTAX OpCompressor3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opCompressor3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opCompressor3Table 1 }

OpCompressor3Entry ::= SEQUENCE {
	compressor3StartTempSummer Integer32,
	compressor3HysteresisSummer Integer32,
	compressor3StartTempWinter Integer32,
	compressor3HysteresisWinter Integer32,
	compr3AlarmDelay Unsigned32,
	compr3LowPressAlarmDelay Unsigned32,
	compr5LowPressAlarmDelay Unsigned32,
	compr6LowPressAlarmDelay Unsigned32
}

compressor3StartTempSummer OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 3 start temp. Summer"
	::= { opCompressor3Entry 9516 }

compressor3HysteresisSummer OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 3 hysteresis Summer"
	::= { opCompressor3Entry 9517 }

compressor3StartTempWinter OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 3 start temp. Winter"
	::= { opCompressor3Entry 9518 }

compressor3HysteresisWinter OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 3 hysteresis winter"
	::= { opCompressor3Entry 9519 }

compr3AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 3 alarm delay"
	::= { opCompressor3Entry 9523 }

compr3LowPressAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.3 low press. Alarm delay"
	::= { opCompressor3Entry 9526 }

compr5LowPressAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.5 low press. Alarm delay"
	::= { opCompressor3Entry 9726 }

compr6LowPressAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.6 low press. Alarm delay"
	::= { opCompressor3Entry 9826 }

opCompressor4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpCompressor4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opCompressor4"
	::= { opCompressor4 1 }

opCompressor4Entry OBJECT-TYPE
	SYNTAX OpCompressor4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opCompressor4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opCompressor4Table 1 }

OpCompressor4Entry ::= SEQUENCE {
	compr3Break Unsigned32,
	compressor4StartTempSummer Integer32,
	compressor4HysteresisSummer Integer32,
	compressor4StartTempWinter Integer32,
	compressor4HysteresisWinter Integer32,
	compr4AlarmDelay Unsigned32,
	compr4LowPressDigitalIn Unsigned32,
	compr4LowPressAlarmPriorities Unsigned32,
	compr4LowPressAlarmDelay Unsigned32,
	compr4Break Unsigned32,
	compr5Break Unsigned32,
	compr6Break Unsigned32
}

compr3Break OBJECT-TYPE
	SYNTAX Unsigned32 (10..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.3 break"
	::= { opCompressor4Entry 9527 }

compressor4StartTempSummer OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 4 start temp. Summer"
	::= { opCompressor4Entry 9616 }

compressor4HysteresisSummer OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 4 hysteresis Summer"
	::= { opCompressor4Entry 9617 }

compressor4StartTempWinter OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 4 start temp. Winter"
	::= { opCompressor4Entry 9618 }

compressor4HysteresisWinter OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 4 hysteresis winter"
	::= { opCompressor4Entry 9619 }

compr4AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 4 alarm delay"
	::= { opCompressor4Entry 9623 }

compr4LowPressDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.4 low press. Digital in"
	::= { opCompressor4Entry 9624 }

compr4LowPressAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.4 low press. Alarm priorities"
	::= { opCompressor4Entry 9625 }

compr4LowPressAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.4 low press. Alarm delay"
	::= { opCompressor4Entry 9626 }

compr4Break OBJECT-TYPE
	SYNTAX Unsigned32 (10..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.4 break"
	::= { opCompressor4Entry 9627 }

compr5Break OBJECT-TYPE
	SYNTAX Unsigned32 (10..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.5 break"
	::= { opCompressor4Entry 9727 }

compr6Break OBJECT-TYPE
	SYNTAX Unsigned32 (10..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.6 break"
	::= { opCompressor4Entry 9827 }

opCompressor5Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpCompressor5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opCompressor5"
	::= { opCompressor5 1 }

opCompressor5Entry OBJECT-TYPE
	SYNTAX OpCompressor5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opCompressor5"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opCompressor5Table 1 }

OpCompressor5Entry ::= SEQUENCE {
	compressor5StartTempSummer Integer32,
	compressor5HysteresisSummer Integer32,
	compressor5StartTempWinter Integer32,
	compressor5HysteresisWinter Integer32,
	compr5AlarmDelay Unsigned32
}

compressor5StartTempSummer OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 5 start temp. Summer"
	::= { opCompressor5Entry 9716 }

compressor5HysteresisSummer OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 5 hysteresis Summer"
	::= { opCompressor5Entry 9717 }

compressor5StartTempWinter OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 5 start temp. Winter"
	::= { opCompressor5Entry 9718 }

compressor5HysteresisWinter OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 5 hysteresis winter"
	::= { opCompressor5Entry 9719 }

compr5AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 5 alarm delay"
	::= { opCompressor5Entry 9723 }

opCompressor6Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpCompressor6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opCompressor6"
	::= { opCompressor6 1 }

opCompressor6Entry OBJECT-TYPE
	SYNTAX OpCompressor6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opCompressor6"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opCompressor6Table 1 }

OpCompressor6Entry ::= SEQUENCE {
	compressor6StartTempSummer Integer32,
	compressor6HysteresisSummer Integer32,
	compressor6StartTempWinter Integer32,
	compressor6HysteresisWinter Integer32,
	compr6AlarmDelay Unsigned32
}

compressor6StartTempSummer OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 6 start temp. Summer"
	::= { opCompressor6Entry 9816 }

compressor6HysteresisSummer OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 6 hysteresis Summer"
	::= { opCompressor6Entry 9817 }

compressor6StartTempWinter OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 6 start temp. Winter"
	::= { opCompressor6Entry 9818 }

compressor6HysteresisWinter OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 6 hysteresis winter"
	::= { opCompressor6Entry 9819 }

compr6AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 6 alarm delay"
	::= { opCompressor6Entry 9823 }

opSuctionValveTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSuctionValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSuctionValve"
	::= { opSuctionValve 1 }

opSuctionValveEntry OBJECT-TYPE
	SYNTAX OpSuctionValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSuctionValve"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSuctionValveTable 1 }

OpSuctionValveEntry ::= SEQUENCE {
	suctionvalve1StartTemperature Integer32,
	suctionvalve1LinearRange Integer32,
	suctionvalve2StartTemperature Integer32,
	suctionvalve2LinearRange Integer32
}

suctionvalve1StartTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"suctionvalve1 start temperature"
	::= { opSuctionValveEntry 4608 }

suctionvalve1LinearRange OBJECT-TYPE
	SYNTAX Integer32 (5..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"suctionvalve1 linear range"
	::= { opSuctionValveEntry 4609 }

suctionvalve2StartTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"suctionvalve2 start temperature"
	::= { opSuctionValveEntry 4708 }

suctionvalve2LinearRange OBJECT-TYPE
	SYNTAX Integer32 (5..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"suctionvalve2 linear range"
	::= { opSuctionValveEntry 4709 }

opGECWValveTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpGECWValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opGECWValve"
	::= { opGECWValve 1 }

opGECWValveEntry OBJECT-TYPE
	SYNTAX OpGECWValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opGECWValve"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opGECWValveTable 1 }

OpGECWValveEntry ::= SEQUENCE {
	gECWValveStartTemperature1 Integer32,
	gECWValveLinearRange1 Integer32,
	gECWValveGEOffTempAbsolute Integer32,
	gECWValveStartTemperature2 Integer32,
	gECWValveLinearRange2 Integer32,
	gECWValveChillerSaver100Jump Unsigned32,
	gECWValveChillerSaverSignalStart Integer32,
	gECWValveChillerSaverSignalEnd Integer32,
	gECWValveGEOffTempRelative Integer32
}

gECWValveStartTemperature1 OBJECT-TYPE
	SYNTAX Integer32 (-99..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"GE/CW-valve start temperature 1"
	::= { opGECWValveEntry 5208 }

gECWValveLinearRange1 OBJECT-TYPE
	SYNTAX Integer32 (5..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"GE/CW-valve linear range 1"
	::= { opGECWValveEntry 5209 }

gECWValveGEOffTempAbsolute OBJECT-TYPE
	SYNTAX Integer32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve GE-off-temp absolute"
	::= { opGECWValveEntry 5211 }

gECWValveStartTemperature2 OBJECT-TYPE
	SYNTAX Integer32 (-99..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve start temperature 2"
	::= { opGECWValveEntry 5219 }

gECWValveLinearRange2 OBJECT-TYPE
	SYNTAX Integer32 (5..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve linear range 2"
	::= { opGECWValveEntry 5220 }

gECWValveChillerSaver100Jump OBJECT-TYPE
	SYNTAX Unsigned32 (1..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve ChillerSaver 100% jump"
	::= { opGECWValveEntry 5238 }

gECWValveChillerSaverSignalStart OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve ChillerSaver signal start"
	::= { opGECWValveEntry 5240 }

gECWValveChillerSaverSignalEnd OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve ChillerSaver signal end"
	::= { opGECWValveEntry 5241 }

gECWValveGEOffTempRelative OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"GE/CW-valve GE-off-temp relative"
	::= { opGECWValveEntry 5244 }

opEEV1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpEEV1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opEEV1"
	::= { opEEV1 1 }

opEEV1Entry OBJECT-TYPE
	SYNTAX OpEEV1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opEEV1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opEEV1Table 1 }

OpEEV1Entry ::= SEQUENCE {
	eev1SuperheatSetpointAlcoVCM Integer32,
	eev1DehumidificatSetpointAlcoVCM Integer32
}

eev1SuperheatSetpointAlcoVCM OBJECT-TYPE
	SYNTAX Integer32 (5..300)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev1 superheat setpoint (Alco VCM)"
	::= { opEEV1Entry 8719 }

eev1DehumidificatSetpointAlcoVCM OBJECT-TYPE
	SYNTAX Integer32 (5..300)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev1 dehumidification superheat setpoint (Alco VCM)"
	::= { opEEV1Entry 8720 }

opEEV2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpEEV2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opEEV2"
	::= { opEEV2 1 }

opEEV2Entry OBJECT-TYPE
	SYNTAX OpEEV2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opEEV2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opEEV2Table 1 }

OpEEV2Entry ::= SEQUENCE {
	eev2SuperheatSetpoint Integer32,
	eev2DehumidificaperheatSetpoint Integer32
}

eev2SuperheatSetpoint OBJECT-TYPE
	SYNTAX Integer32 (5..300)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev2 superheat setpoint"
	::= { opEEV2Entry 8819 }

eev2DehumidificaperheatSetpoint OBJECT-TYPE
	SYNTAX Integer32 (5..300)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"eev2 dehumidification superheat setpoint"
	::= { opEEV2Entry 8820 }

opChillerFreecoolingValveTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpChillerFreecoolingValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opChillerFreecoolingValve"
	::= { opChillerFreecoolingValve 1 }

opChillerFreecoolingValveEntry OBJECT-TYPE
	SYNTAX OpChillerFreecoolingValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opChillerFreecoolingValve"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opChillerFreecoolingValveTable 1 }

OpChillerFreecoolingValveEntry ::= SEQUENCE {
	freecoolingStartTemperature Integer32,
	freecoolingHysteresis Integer32,
	freecoolingStarteratureDrycooler Integer32,
	freecoolingHysteresisDrycooler Integer32
}

freecoolingStartTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"freecooling start temperature"
	::= { opChillerFreecoolingValveEntry 10108 }

freecoolingHysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freecooling hysteresis"
	::= { opChillerFreecoolingValveEntry 10109 }

freecoolingStarteratureDrycooler OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freecooling start temperature drycooler"
	::= { opChillerFreecoolingValveEntry 10113 }

freecoolingHysteresisDrycooler OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freecooling hysteresis drycooler"
	::= { opChillerFreecoolingValveEntry 10114 }

opDrycooler1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpDrycooler1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opDrycooler1"
	::= { opDrycooler1 1 }

opDrycooler1Entry OBJECT-TYPE
	SYNTAX OpDrycooler1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opDrycooler1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opDrycooler1Table 1 }

OpDrycooler1Entry ::= SEQUENCE {
	drycooler1StartTemperatureWinter Integer32,
	drycooler1StartTemperatureSummer Integer32,
	drycooler1Hysteresis Integer32,
	drycooler1AlarmDelay Unsigned32
}

drycooler1StartTemperatureWinter OBJECT-TYPE
	SYNTAX Integer32 (50..350)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 start-temperature winter"
	::= { opDrycooler1Entry 5408 }

drycooler1StartTemperatureSummer OBJECT-TYPE
	SYNTAX Integer32 (100..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 start-temperature summer"
	::= { opDrycooler1Entry 5409 }

drycooler1Hysteresis OBJECT-TYPE
	SYNTAX Integer32 (10..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 hysteresis"
	::= { opDrycooler1Entry 5410 }

drycooler1AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler1 alarm delay"
	::= { opDrycooler1Entry 5414 }

opDrycooler2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpDrycooler2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opDrycooler2"
	::= { opDrycooler2 1 }

opDrycooler2Entry OBJECT-TYPE
	SYNTAX OpDrycooler2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opDrycooler2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opDrycooler2Table 1 }

OpDrycooler2Entry ::= SEQUENCE {
	drycooler2StartTemperatureWinter Integer32,
	drycooler2StartTemperatureSummer Integer32,
	drycooler2Hysteresis Integer32,
	drycooler2AlarmDelay Unsigned32
}

drycooler2StartTemperatureWinter OBJECT-TYPE
	SYNTAX Integer32 (50..350)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler2 start-temperature winter"
	::= { opDrycooler2Entry 5508 }

drycooler2StartTemperatureSummer OBJECT-TYPE
	SYNTAX Integer32 (100..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler2 start-temperature summer"
	::= { opDrycooler2Entry 5509 }

drycooler2Hysteresis OBJECT-TYPE
	SYNTAX Integer32 (10..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler2 hysteresis"
	::= { opDrycooler2Entry 5510 }

drycooler2AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler2 alarm delay"
	::= { opDrycooler2Entry 5514 }

opDrycooler3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpDrycooler3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opDrycooler3"
	::= { opDrycooler3 1 }

opDrycooler3Entry OBJECT-TYPE
	SYNTAX OpDrycooler3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opDrycooler3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opDrycooler3Table 1 }

OpDrycooler3Entry ::= SEQUENCE {
	drycooler3StartTemperatureWinter Integer32,
	drycooler3StartTemperatureSummer Integer32,
	drycooler3Hysteresis Integer32,
	drycooler3AlarmDelay Unsigned32
}

drycooler3StartTemperatureWinter OBJECT-TYPE
	SYNTAX Integer32 (50..350)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler3 start-temperature winter"
	::= { opDrycooler3Entry 5608 }

drycooler3StartTemperatureSummer OBJECT-TYPE
	SYNTAX Integer32 (100..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler3 start-temperature summer"
	::= { opDrycooler3Entry 5609 }

drycooler3Hysteresis OBJECT-TYPE
	SYNTAX Integer32 (10..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler3 hysteresis"
	::= { opDrycooler3Entry 5610 }

drycooler3AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler3 alarm delay"
	::= { opDrycooler3Entry 5614 }

opDrycooler4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpDrycooler4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opDrycooler4"
	::= { opDrycooler4 1 }

opDrycooler4Entry OBJECT-TYPE
	SYNTAX OpDrycooler4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opDrycooler4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opDrycooler4Table 1 }

OpDrycooler4Entry ::= SEQUENCE {
	drycooler4StartTemperatureWinter Integer32,
	drycooler4StartTemperatureSummer Integer32,
	drycooler4Hysteresis Integer32,
	drycooler4AlarmDelay Unsigned32
}

drycooler4StartTemperatureWinter OBJECT-TYPE
	SYNTAX Integer32 (50..350)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler4 start-temperature winter"
	::= { opDrycooler4Entry 5708 }

drycooler4StartTemperatureSummer OBJECT-TYPE
	SYNTAX Integer32 (100..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler4 start-temperature summer"
	::= { opDrycooler4Entry 5709 }

drycooler4Hysteresis OBJECT-TYPE
	SYNTAX Integer32 (10..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler4 hysteresis"
	::= { opDrycooler4Entry 5710 }

drycooler4AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"drycooler4 alarm delay"
	::= { opDrycooler4Entry 5714 }

opPump1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpPump1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opPump1"
	::= { opPump1 1 }

opPump1Entry OBJECT-TYPE
	SYNTAX OpPump1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opPump1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opPump1Table 1 }

OpPump1Entry ::= SEQUENCE {
	pump1StartTemperature Integer32,
	pump1Hysteresis Integer32,
	pump1LinearRange Integer32,
	pump1AlarmDelay Unsigned32,
	pump1SetpointSpeed Unsigned32
}

pump1StartTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 start-temperature"
	::= { opPump1Entry 5809 }

pump1Hysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 hysteresis"
	::= { opPump1Entry 5810 }

pump1LinearRange OBJECT-TYPE
	SYNTAX Integer32 (5..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 linear range"
	::= { opPump1Entry 5811 }

pump1AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump1 alarm delay"
	::= { opPump1Entry 5817 }

pump1SetpointSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (50..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump1 setpoint speed"
	::= { opPump1Entry 5830 }

opPump2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpPump2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opPump2"
	::= { opPump2 1 }

opPump2Entry OBJECT-TYPE
	SYNTAX OpPump2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opPump2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opPump2Table 1 }

OpPump2Entry ::= SEQUENCE {
	pump2StartTemperature Integer32,
	pump2Hysteresis Integer32,
	pump2LinearRange Integer32,
	pump2AlarmDelay Unsigned32,
	pump2SetpointSpeed Unsigned32
}

pump2StartTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 start-temperature"
	::= { opPump2Entry 5909 }

pump2Hysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 hysteresis"
	::= { opPump2Entry 5910 }

pump2LinearRange OBJECT-TYPE
	SYNTAX Integer32 (5..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 linear range"
	::= { opPump2Entry 5911 }

pump2AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump2 alarm delay"
	::= { opPump2Entry 5917 }

pump2SetpointSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (50..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump2 setpoint speed"
	::= { opPump2Entry 5930 }

opPump3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpPump3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opPump3"
	::= { opPump3 1 }

opPump3Entry OBJECT-TYPE
	SYNTAX OpPump3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opPump3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opPump3Table 1 }

OpPump3Entry ::= SEQUENCE {
	pump3StartTemperature Integer32,
	pump3Hysteresis Integer32,
	pump3LinearRange Integer32,
	pump3AlarmDelay Unsigned32,
	pump3SetpointSpeed Unsigned32
}

pump3StartTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 start-temperature"
	::= { opPump3Entry 6009 }

pump3Hysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 hysteresis"
	::= { opPump3Entry 6010 }

pump3LinearRange OBJECT-TYPE
	SYNTAX Integer32 (5..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 linear range"
	::= { opPump3Entry 6011 }

pump3AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump3 alarm delay"
	::= { opPump3Entry 6017 }

pump3SetpointSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (50..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump3 setpoint speed"
	::= { opPump3Entry 6030 }

opPump4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpPump4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opPump4"
	::= { opPump4 1 }

opPump4Entry OBJECT-TYPE
	SYNTAX OpPump4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opPump4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opPump4Table 1 }

OpPump4Entry ::= SEQUENCE {
	pump4StartTemperature Integer32,
	pump4Hysteresis Integer32,
	pump4LinearRange Integer32,
	pump4AlarmDelay Unsigned32,
	pump4SetpointSpeed Unsigned32
}

pump4StartTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 start-temperature"
	::= { opPump4Entry 6109 }

pump4Hysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 hysteresis"
	::= { opPump4Entry 6110 }

pump4LinearRange OBJECT-TYPE
	SYNTAX Integer32 (5..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 linear range"
	::= { opPump4Entry 6111 }

pump4AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump4 alarm delay"
	::= { opPump4Entry 6117 }

pump4SetpointSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (50..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"pump4 setpoint speed"
	::= { opPump4Entry 6130 }

opEcoLouverTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpEcoLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opEcoLouver"
	::= { opEcoLouver 1 }

opEcoLouverEntry OBJECT-TYPE
	SYNTAX OpEcoLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opEcoLouver"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opEcoLouverTable 1 }

OpEcoLouverEntry ::= SEQUENCE {
	eCOLouverStartOutdoorTemperature Integer32,
	eCOLouverHysteresis Integer32,
	eCOLouverStartTemperature Integer32,
	eCOLouverLinearRange Integer32
}

eCOLouverStartOutdoorTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ECO louver start outdoor temperature"
	::= { opEcoLouverEntry 9908 }

eCOLouverHysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ECO louver hysteresis"
	::= { opEcoLouverEntry 9909 }

eCOLouverStartTemperature OBJECT-TYPE
	SYNTAX Integer32 (-99..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ECO louver start temperature"
	::= { opEcoLouverEntry 9910 }

eCOLouverLinearRange OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ECO louver linear range"
	::= { opEcoLouverEntry 9911 }

opCondensorfanTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpCondensorfanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opCondensorfan"
	::= { opCondensorfan 1 }

opCondensorfanEntry OBJECT-TYPE
	SYNTAX OpCondensorfanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opCondensorfan"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opCondensorfanTable 1 }

OpCondensorfanEntry ::= SEQUENCE {
	condFan1AlarmDelay Unsigned32,
	condFan2AlarmDelay Unsigned32
}

condFan1AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 1 alarm delay"
	::= { opCondensorfanEntry 10823 }

condFan2AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Cond. fan 2 alarm delay"
	::= { opCondensorfanEntry 10923 }

opEHeat1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpEHeat1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opEHeat1"
	::= { opEHeat1 1 }

opEHeat1Entry OBJECT-TYPE
	SYNTAX OpEHeat1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opEHeat1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opEHeat1Table 1 }

OpEHeat1Entry ::= SEQUENCE {
	elecHeating1StartTemperature Integer32,
	elecHeating1Hysteresis Integer32,
	elecHeating1LinearRange Integer32,
	elecHeating1AlarmDelay Unsigned32
}

elecHeating1StartTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating1 start temperature"
	::= { opEHeat1Entry 4809 }

elecHeating1Hysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating1 hysteresis"
	::= { opEHeat1Entry 4810 }

elecHeating1LinearRange OBJECT-TYPE
	SYNTAX Integer32 (3..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating1 linear range"
	::= { opEHeat1Entry 4811 }

elecHeating1AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..2550)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating1 alarm delay"
	::= { opEHeat1Entry 4815 }

opEHeat2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpEHeat2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opEHeat2"
	::= { opEHeat2 1 }

opEHeat2Entry OBJECT-TYPE
	SYNTAX OpEHeat2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opEHeat2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opEHeat2Table 1 }

OpEHeat2Entry ::= SEQUENCE {
	elecHeating2StartTemperature Integer32,
	elecHeating2Hysteresis Integer32,
	elecHeating2LinearRange Integer32,
	elecHeating2AlarmDelay Unsigned32
}

elecHeating2StartTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating2 start temperature"
	::= { opEHeat2Entry 4909 }

elecHeating2Hysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating2 hysteresis"
	::= { opEHeat2Entry 4910 }

elecHeating2LinearRange OBJECT-TYPE
	SYNTAX Integer32 (3..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating2 linear range"
	::= { opEHeat2Entry 4911 }

elecHeating2AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..2550)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating2 alarm delay"
	::= { opEHeat2Entry 4915 }

opEHeat3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpEHeat3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opEHeat3"
	::= { opEHeat3 1 }

opEHeat3Entry OBJECT-TYPE
	SYNTAX OpEHeat3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opEHeat3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opEHeat3Table 1 }

OpEHeat3Entry ::= SEQUENCE {
	elecHeating3StartTemperature Integer32,
	elecHeating3Hysteresis Integer32,
	elecHeating3LinearRange Integer32,
	elecHeating3AlarmDelay Unsigned32
}

elecHeating3StartTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating3 start temperature"
	::= { opEHeat3Entry 5009 }

elecHeating3Hysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"elec.-heating3 hysteresis"
	::= { opEHeat3Entry 5010 }

elecHeating3LinearRange OBJECT-TYPE
	SYNTAX Integer32 (3..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating3 linear range"
	::= { opEHeat3Entry 5011 }

elecHeating3AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..2550)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"elec.-heating3 alarm delay"
	::= { opEHeat3Entry 5015 }

opHotgasHeatTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpHotgasHeatEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opHotgasHeat"
	::= { opHotgasHeat 1 }

opHotgasHeatEntry OBJECT-TYPE
	SYNTAX OpHotgasHeatEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opHotgasHeat"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opHotgasHeatTable 1 }

OpHotgasHeatEntry ::= SEQUENCE {
	hotgasHeatingStartTemperature Integer32,
	hotgasHeatingHysteresis Integer32,
	hotgasHeatingAlarmDelay Unsigned32
}

hotgasHeatingStartTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"hotgas-heating start temperature"
	::= { opHotgasHeatEntry 6208 }

hotgasHeatingHysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"hotgas-heating hysteresis"
	::= { opHotgasHeatEntry 6209 }

hotgasHeatingAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..2550)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"hotgas-heating alarm delay"
	::= { opHotgasHeatEntry 6213 }

opHwrValveTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpHwrValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opHwrValve"
	::= { opHwrValve 1 }

opHwrValveEntry OBJECT-TYPE
	SYNTAX OpHwrValveEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opHwrValve"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opHwrValveTable 1 }

OpHwrValveEntry ::= SEQUENCE {
	pWWHeatingStartTemperature Integer32,
	pWWHeatingHysteresis Integer32,
	pWWHeatingLinearRange Integer32
}

pWWHeatingStartTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"PWW-heating start-temperature "
	::= { opHwrValveEntry 6309 }

pWWHeatingHysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"PWW-heating hysteresis"
	::= { opHwrValveEntry 6311 }

pWWHeatingLinearRange OBJECT-TYPE
	SYNTAX Integer32 (5..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"PWW-heating linear range"
	::= { opHwrValveEntry 6312 }

opHumidifierTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpHumidifierEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opHumidifier"
	::= { opHumidifier 1 }

opHumidifierEntry OBJECT-TYPE
	SYNTAX OpHumidifierEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opHumidifier"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opHumidifierTable 1 }

OpHumidifierEntry ::= SEQUENCE {
	humidifier1StartHumidity Unsigned32,
	humidifier1StartHumidity2 Unsigned32,
	humidifier1Hysteresis Unsigned32,
	humidifier1LinearRange Unsigned32,
	humidifier1AlarmDelay Unsigned32,
	humidifier1AlarmDelay5uS Unsigned32,
	humidifier1AlarmDelay20uS Unsigned32
}

humidifier1StartHumidity OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"humidifier1 start-humidity"
	::= { opHumidifierEntry 6417 }

humidifier1StartHumidity2 OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"humidifier1 start-humidity 2"
	::= { opHumidifierEntry 6418 }

humidifier1Hysteresis OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"humidifier1 hysteresis"
	::= { opHumidifierEntry 6419 }

humidifier1LinearRange OBJECT-TYPE
	SYNTAX Unsigned32 (5..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 linear range"
	::= { opHumidifierEntry 6420 }

humidifier1AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..2550)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 alarm delay"
	::= { opHumidifierEntry 6425 }

humidifier1AlarmDelay5uS OBJECT-TYPE
	SYNTAX Unsigned32 (0..2550)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 alarm delay 5uS"
	::= { opHumidifierEntry 6431 }

humidifier1AlarmDelay20uS OBJECT-TYPE
	SYNTAX Unsigned32 (0..2550)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"humidifier1 alarm delay 20uS"
	::= { opHumidifierEntry 6432 }

opDehumidificationTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpDehumidificationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opDehumidification"
	::= { opDehumidification 1 }

opDehumidificationEntry OBJECT-TYPE
	SYNTAX OpDehumidificationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opDehumidification"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opDehumidificationTable 1 }

OpDehumidificationEntry ::= SEQUENCE {
	dehumidifierStartHumidity Integer32,
	dehumidificationHysteresis Integer32,
	dehumidifierMinWaterTemp Integer32,
	dehumidifierMaxWaterTemp Integer32
}

dehumidifierStartHumidity OBJECT-TYPE
	SYNTAX Integer32 (0..1000)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"dehumidifier start-humidity"
	::= { opDehumidificationEntry 6809 }

dehumidificationHysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..300)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"dehumidification hysteresis"
	::= { opDehumidificationEntry 6811 }

dehumidifierMinWaterTemp OBJECT-TYPE
	SYNTAX Integer32 (-200..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"dehumidifier min water temp"
	::= { opDehumidificationEntry 6817 }

dehumidifierMaxWaterTemp OBJECT-TYPE
	SYNTAX Integer32 (0..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"dehumidifier max water temp"
	::= { opDehumidificationEntry 6818 }

opFanTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpFanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opFan"
	::= { opFan 1 }

opFanEntry OBJECT-TYPE
	SYNTAX OpFanEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opFan"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opFanTable 1 }

OpFanEntry ::= SEQUENCE {
	fan1SpeedNmax Unsigned32,
	fan1StartTemp Integer32,
	fan1StartSpeed Unsigned32,
	fan1AlarmDelay Unsigned32,
	fan1FilterAlarmDelay Unsigned32,
	fan1SpeedNmaxInEFCMIXModeForDFC Unsigned32,
	fan2AlarmDelay Unsigned32
}

fan1SpeedNmax OBJECT-TYPE
	SYNTAX Unsigned32 (40..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan1 speed nmax."
	::= { opFanEntry 6909 }

fan1StartTemp OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 start temp"
	::= { opFanEntry 6913 }

fan1StartSpeed OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 start speed"
	::= { opFanEntry 6914 }

fan1AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 alarm delay"
	::= { opFanEntry 6927 }

fan1FilterAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan1 filter alarm delay"
	::= { opFanEntry 6930 }

fan1SpeedNmaxInEFCMIXModeForDFC OBJECT-TYPE
	SYNTAX Unsigned32 (40..100)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"fan1 speed nmax. in EFC/MIX mode for DFC"
	::= { opFanEntry 6947 }

fan2AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fan2 alarm delay"
	::= { opFanEntry 7027 }

opAirLouverTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpAirLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opAirLouver"
	::= { opAirLouver 1 }

opAirLouverEntry OBJECT-TYPE
	SYNTAX OpAirLouverEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opAirLouver"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opAirLouverTable 1 }

OpAirLouverEntry ::= SEQUENCE {
	louver1Delay Unsigned32
}

louver1Delay OBJECT-TYPE
	SYNTAX Unsigned32 (0..180)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"louver1 delay"
	::= { opAirLouverEntry 7208 }

opAEfilterTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpAEfilterEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opAEfilter"
	::= { opAEfilter 1 }

opAEfilterEntry OBJECT-TYPE
	SYNTAX OpAEfilterEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opAEfilter"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opAEfilterTable 1 }

OpAEfilterEntry ::= SEQUENCE {
	filter1MaxPressureDrop Unsigned32,
	filter1AlarmDelay Unsigned32,
	filter2MaxPressureDrop Unsigned32,
	filter3MaxPressureDrop Unsigned32
}

filter1MaxPressureDrop OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Filter 1 max pressure drop"
	::= { opAEfilterEntry 11009 }

filter1AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Filter 1 alarm delay"
	::= { opAEfilterEntry 11012 }

filter2MaxPressureDrop OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Filter 2 max pressure drop"
	::= { opAEfilterEntry 11109 }

filter3MaxPressureDrop OBJECT-TYPE
	SYNTAX Unsigned32 (0..1000)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"Filter 3 max pressure drop"
	::= { opAEfilterEntry 11209 }

opSensor1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor1"
	::= { opSensor1 1 }

opSensor1Entry OBJECT-TYPE
	SYNTAX OpSensor1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor1Table 1 }

OpSensor1Entry ::= SEQUENCE {
	sensor1AlarmDelay Unsigned32,
	sensor1FailureAlarmDelay Unsigned32,
	sensor1AdjustOffset Integer32,
	sensor1CurrentPhysValue Integer32
}

sensor1AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 alarm delay"
	::= { opSensor1Entry 2317 }

sensor1FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 failure alarm delay"
	::= { opSensor1Entry 2319 }

sensor1AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 adjust offset"
	::= { opSensor1Entry 2320 }

sensor1CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor1 current phys. value"
	::= { opSensor1Entry 2321 }

opSensor2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor2"
	::= { opSensor2 1 }

opSensor2Entry OBJECT-TYPE
	SYNTAX OpSensor2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor2Table 1 }

OpSensor2Entry ::= SEQUENCE {
	sensor2AlarmDelay Unsigned32,
	sensor2FailureAlarmDelay Unsigned32,
	sensor2AdjustOffset Integer32,
	sensor2CurrentPhysValue Integer32
}

sensor2AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 alarm delay"
	::= { opSensor2Entry 2417 }

sensor2FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 failure alarm delay"
	::= { opSensor2Entry 2419 }

sensor2AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 adjust offset"
	::= { opSensor2Entry 2420 }

sensor2CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor2 current phys. value"
	::= { opSensor2Entry 2421 }

opSensor3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor3"
	::= { opSensor3 1 }

opSensor3Entry OBJECT-TYPE
	SYNTAX OpSensor3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor3Table 1 }

OpSensor3Entry ::= SEQUENCE {
	sensor3AlarmDelay Unsigned32,
	sensor3FailureAlarmDelay Unsigned32,
	sensor3AdjustOffset Integer32,
	sensor3CurrentPhysValue Integer32
}

sensor3AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 alarm delay"
	::= { opSensor3Entry 2517 }

sensor3FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 failure alarm delay"
	::= { opSensor3Entry 2519 }

sensor3AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 adjust offset"
	::= { opSensor3Entry 2520 }

sensor3CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor3 current phys. value"
	::= { opSensor3Entry 2521 }

opSensor4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor4"
	::= { opSensor4 1 }

opSensor4Entry OBJECT-TYPE
	SYNTAX OpSensor4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor4Table 1 }

OpSensor4Entry ::= SEQUENCE {
	sensor4AlarmDelay Unsigned32,
	sensor4FailureAlarmDelay Unsigned32,
	sensor4AdjustOffset Integer32,
	sensor4CurrentPhysValue Integer32
}

sensor4AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 alarm delay"
	::= { opSensor4Entry 2617 }

sensor4FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 failure alarm delay"
	::= { opSensor4Entry 2619 }

sensor4AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 adjust offset"
	::= { opSensor4Entry 2620 }

sensor4CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor4 current phys. value"
	::= { opSensor4Entry 2621 }

opSensor5Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor5"
	::= { opSensor5 1 }

opSensor5Entry OBJECT-TYPE
	SYNTAX OpSensor5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor5"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor5Table 1 }

OpSensor5Entry ::= SEQUENCE {
	sensor5AlarmDelay Unsigned32,
	sensor5FailureAlarmDelay Unsigned32,
	sensor5AdjustOffset Integer32,
	sensor5CurrentPhysValue Integer32
}

sensor5AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 alarm delay"
	::= { opSensor5Entry 2717 }

sensor5FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 failure alarm delay"
	::= { opSensor5Entry 2719 }

sensor5AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 adjust offset"
	::= { opSensor5Entry 2720 }

sensor5CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor5 current phys. value"
	::= { opSensor5Entry 2721 }

opSensor6Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor6"
	::= { opSensor6 1 }

opSensor6Entry OBJECT-TYPE
	SYNTAX OpSensor6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor6"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor6Table 1 }

OpSensor6Entry ::= SEQUENCE {
	sensor6AlarmDelay Unsigned32,
	sensor6FailureAlarmDelay Unsigned32,
	sensor6AdjustOffset Integer32,
	sensor6CurrentPhysValue Integer32
}

sensor6AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 alarm delay"
	::= { opSensor6Entry 2817 }

sensor6FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 failure alarm delay"
	::= { opSensor6Entry 2819 }

sensor6AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 adjust offset"
	::= { opSensor6Entry 2820 }

sensor6CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor6 current phys. value"
	::= { opSensor6Entry 2821 }

opSensor7Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor7"
	::= { opSensor7 1 }

opSensor7Entry OBJECT-TYPE
	SYNTAX OpSensor7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor7"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor7Table 1 }

OpSensor7Entry ::= SEQUENCE {
	sensor7AlarmDelay Unsigned32,
	sensor7FailureAlarmDelay Unsigned32,
	sensor7AdjustOffset Integer32,
	sensor7CurrentPhysValue Integer32
}

sensor7AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 alarm delay"
	::= { opSensor7Entry 2917 }

sensor7FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 failure alarm delay"
	::= { opSensor7Entry 2919 }

sensor7AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 adjust offset"
	::= { opSensor7Entry 2920 }

sensor7CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor7 current phys. value"
	::= { opSensor7Entry 2921 }

opSensor8Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor8"
	::= { opSensor8 1 }

opSensor8Entry OBJECT-TYPE
	SYNTAX OpSensor8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor8"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor8Table 1 }

OpSensor8Entry ::= SEQUENCE {
	sensor8AlarmDelay Unsigned32,
	sensor8FailureAlarmDelay Unsigned32,
	sensor8AdjustOffset Integer32,
	sensor8CurrentPhysValue Integer32
}

sensor8AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 alarm delay"
	::= { opSensor8Entry 3017 }

sensor8FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 failure alarm delay"
	::= { opSensor8Entry 3019 }

sensor8AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 adjust offset"
	::= { opSensor8Entry 3020 }

sensor8CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor8 current phys. value"
	::= { opSensor8Entry 3021 }

opSensor9Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor9"
	::= { opSensor9 1 }

opSensor9Entry OBJECT-TYPE
	SYNTAX OpSensor9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor9"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor9Table 1 }

OpSensor9Entry ::= SEQUENCE {
	sensor9AlarmDelay Unsigned32,
	sensor9FailureAlarmDelay Unsigned32,
	sensor9AdjustOffset Integer32,
	sensor9CurrentPhysValue Integer32
}

sensor9AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 alarm delay"
	::= { opSensor9Entry 3117 }

sensor9FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 failure alarm delay"
	::= { opSensor9Entry 3119 }

sensor9AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 adjust offset"
	::= { opSensor9Entry 3120 }

sensor9CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor9 current phys. value"
	::= { opSensor9Entry 3121 }

opSensor10Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor10"
	::= { opSensor10 1 }

opSensor10Entry OBJECT-TYPE
	SYNTAX OpSensor10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor10"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor10Table 1 }

OpSensor10Entry ::= SEQUENCE {
	sensor10AlarmDelay Unsigned32,
	sensor10FailureAlarmDelay Unsigned32,
	sensor10AdjustOffset Integer32,
	sensor10CurrentPhysValue Integer32
}

sensor10AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 alarm delay"
	::= { opSensor10Entry 3217 }

sensor10FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 failure alarm delay"
	::= { opSensor10Entry 3219 }

sensor10AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 adjust offset"
	::= { opSensor10Entry 3220 }

sensor10CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor10 current phys. value"
	::= { opSensor10Entry 3221 }

opSensor11Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor11Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor11"
	::= { opSensor11 1 }

opSensor11Entry OBJECT-TYPE
	SYNTAX OpSensor11Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor11"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor11Table 1 }

OpSensor11Entry ::= SEQUENCE {
	sensor11AlarmDelay Unsigned32,
	sensor11FailureAlarmDelay Unsigned32,
	sensor11AdjustOffset Integer32,
	sensor11CurrentPhysValue Integer32
}

sensor11AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 alarm delay"
	::= { opSensor11Entry 3317 }

sensor11FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 failure alarm delay"
	::= { opSensor11Entry 3319 }

sensor11AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 adjust offset"
	::= { opSensor11Entry 3320 }

sensor11CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor11 current phys. value"
	::= { opSensor11Entry 3321 }

opSensor12Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor12Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor12"
	::= { opSensor12 1 }

opSensor12Entry OBJECT-TYPE
	SYNTAX OpSensor12Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor12"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor12Table 1 }

OpSensor12Entry ::= SEQUENCE {
	sensor12AlarmDelay Unsigned32,
	sensor12FailureAlarmDelay Unsigned32,
	sensor12AdjustOffset Integer32,
	sensor12CurrentPhysValue Integer32
}

sensor12AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 alarm delay"
	::= { opSensor12Entry 3417 }

sensor12FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 failure alarm delay"
	::= { opSensor12Entry 3419 }

sensor12AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 adjust offset"
	::= { opSensor12Entry 3420 }

sensor12CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor12 current phys. value"
	::= { opSensor12Entry 3421 }

opSensor13Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor13Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor13"
	::= { opSensor13 1 }

opSensor13Entry OBJECT-TYPE
	SYNTAX OpSensor13Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor13"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor13Table 1 }

OpSensor13Entry ::= SEQUENCE {
	sensor13AlarmDelay Unsigned32,
	sensor13FailureAlarmDelay Unsigned32,
	sensor13AdjustOffset Integer32,
	sensor13CurrentPhysValue Integer32
}

sensor13AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 alarm delay"
	::= { opSensor13Entry 3517 }

sensor13FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 failure alarm delay"
	::= { opSensor13Entry 3519 }

sensor13AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 adjust offset"
	::= { opSensor13Entry 3520 }

sensor13CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor13 current phys. value"
	::= { opSensor13Entry 3521 }

opSensor14Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor14Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor14"
	::= { opSensor14 1 }

opSensor14Entry OBJECT-TYPE
	SYNTAX OpSensor14Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor14"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor14Table 1 }

OpSensor14Entry ::= SEQUENCE {
	sensor14AlarmDelay Unsigned32,
	sensor14FailureAlarmDelay Unsigned32,
	sensor14AdjustOffset Integer32,
	sensor14CurrentPhysValue Integer32
}

sensor14AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 alarm delay"
	::= { opSensor14Entry 3617 }

sensor14FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 failure alarm delay"
	::= { opSensor14Entry 3619 }

sensor14AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 adjust offset"
	::= { opSensor14Entry 3620 }

sensor14CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor14 current phys. value"
	::= { opSensor14Entry 3621 }

opSensor15Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor15Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor15"
	::= { opSensor15 1 }

opSensor15Entry OBJECT-TYPE
	SYNTAX OpSensor15Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor15"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor15Table 1 }

OpSensor15Entry ::= SEQUENCE {
	sensor15AlarmDelay Unsigned32,
	sensor15FailureAlarmDelay Unsigned32,
	sensor15AdjustOffset Integer32,
	sensor15CurrentPhysValue Integer32
}

sensor15AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 alarm delay"
	::= { opSensor15Entry 3717 }

sensor15FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 failure alarm delay"
	::= { opSensor15Entry 3719 }

sensor15AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 adjust offset"
	::= { opSensor15Entry 3720 }

sensor15CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor15 current phys. value"
	::= { opSensor15Entry 3721 }

opSensor16Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor16Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor16"
	::= { opSensor16 1 }

opSensor16Entry OBJECT-TYPE
	SYNTAX OpSensor16Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor16"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor16Table 1 }

OpSensor16Entry ::= SEQUENCE {
	sensor16AlarmDelay Unsigned32,
	sensor16FailureAlarmDelay Unsigned32,
	sensor16AdjustOffset Integer32,
	sensor16CurrentPhysValue Integer32
}

sensor16AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 alarm delay"
	::= { opSensor16Entry 3817 }

sensor16FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 failure alarm delay"
	::= { opSensor16Entry 3819 }

sensor16AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 adjust offset"
	::= { opSensor16Entry 3820 }

sensor16CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor16 current phys. value"
	::= { opSensor16Entry 3821 }

opSensor17Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor17Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor17"
	::= { opSensor17 1 }

opSensor17Entry OBJECT-TYPE
	SYNTAX OpSensor17Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor17"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor17Table 1 }

OpSensor17Entry ::= SEQUENCE {
	sensor17AlarmDelay Unsigned32,
	sensor17FailureAlarmDelay Unsigned32,
	sensor17AdjustOffset Integer32,
	sensor17CurrentPhysValue Integer32
}

sensor17AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 alarm delay"
	::= { opSensor17Entry 3917 }

sensor17FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 failure alarm delay"
	::= { opSensor17Entry 3919 }

sensor17AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 adjust offset"
	::= { opSensor17Entry 3920 }

sensor17CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor17 current phys. value"
	::= { opSensor17Entry 3921 }

opSensor18Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor18Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor18"
	::= { opSensor18 1 }

opSensor18Entry OBJECT-TYPE
	SYNTAX OpSensor18Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor18"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor18Table 1 }

OpSensor18Entry ::= SEQUENCE {
	sensor18AlarmDelay Unsigned32,
	sensor18FailureAlarmDelay Unsigned32,
	sensor18AdjustOffset Integer32,
	sensor18CurrentPhysValue Integer32
}

sensor18AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 alarm delay"
	::= { opSensor18Entry 4017 }

sensor18FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 failure alarm delay"
	::= { opSensor18Entry 4019 }

sensor18AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 adjust offset"
	::= { opSensor18Entry 4020 }

sensor18CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor18 current phys. value"
	::= { opSensor18Entry 4021 }

opSensor19Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor19Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor19"
	::= { opSensor19 1 }

opSensor19Entry OBJECT-TYPE
	SYNTAX OpSensor19Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor19"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor19Table 1 }

OpSensor19Entry ::= SEQUENCE {
	sensor19AlarmDelay Unsigned32,
	sensor19FailureAlarmDelay Unsigned32,
	sensor19AdjustOffset Integer32,
	sensor19CurrentPhysValue Integer32
}

sensor19AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 alarm delay"
	::= { opSensor19Entry 4117 }

sensor19FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 failure alarm delay"
	::= { opSensor19Entry 4119 }

sensor19AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 adjust offset"
	::= { opSensor19Entry 4120 }

sensor19CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor19 current phys. value"
	::= { opSensor19Entry 4121 }

opSensor20Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor20Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor20"
	::= { opSensor20 1 }

opSensor20Entry OBJECT-TYPE
	SYNTAX OpSensor20Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor20"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor20Table 1 }

OpSensor20Entry ::= SEQUENCE {
	sensor20AlarmDelay Unsigned32,
	sensor20FailureAlarmDelay Unsigned32,
	sensor20AdjustOffset Integer32,
	sensor20CurrentPhysValue Integer32
}

sensor20AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 alarm delay"
	::= { opSensor20Entry 4217 }

sensor20FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 failure alarm delay"
	::= { opSensor20Entry 4219 }

sensor20AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 adjust offset"
	::= { opSensor20Entry 4220 }

sensor20CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor20 current phys. value"
	::= { opSensor20Entry 4221 }

opSensor21Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpSensor21Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opSensor21"
	::= { opSensor21 1 }

opSensor21Entry OBJECT-TYPE
	SYNTAX OpSensor21Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opSensor21"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opSensor21Table 1 }

OpSensor21Entry ::= SEQUENCE {
	sensor21AlarmDelay Unsigned32,
	sensor21FailureAlarmDelay Unsigned32,
	sensor21AdjustOffset Integer32,
	sensor21CurrentPhysValue Integer32
}

sensor21AlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 alarm delay"
	::= { opSensor21Entry 4317 }

sensor21FailureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 failure alarm delay"
	::= { opSensor21Entry 4319 }

sensor21AdjustOffset OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 adjust offset"
	::= { opSensor21Entry 4320 }

sensor21CurrentPhysValue OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"sensor21 current phys. value"
	::= { opSensor21Entry 4321 }

opExtAlarms1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpExtAlarms1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opExtAlarms1"
	::= { opExtAlarms1 1 }

opExtAlarms1Entry OBJECT-TYPE
	SYNTAX OpExtAlarms1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opExtAlarms1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opExtAlarms1Table 1 }

OpExtAlarms1Entry ::= SEQUENCE {
	extAlarm1Delay Unsigned32,
	extAlarm1Text0 Unsigned32
}

extAlarm1Delay OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm1 delay"
	::= { opExtAlarms1Entry 7510 }

extAlarm1Text0 OBJECT-TYPE
	SYNTAX Unsigned32 (32..125)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm1 text 0"
	::= { opExtAlarms1Entry 7511 }

opExtAlarms2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpExtAlarms2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opExtAlarms2"
	::= { opExtAlarms2 1 }

opExtAlarms2Entry OBJECT-TYPE
	SYNTAX OpExtAlarms2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opExtAlarms2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opExtAlarms2Table 1 }

OpExtAlarms2Entry ::= SEQUENCE {
	extAlarm2Delay Unsigned32,
	extAlarm2Text0 Unsigned32
}

extAlarm2Delay OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm2 delay"
	::= { opExtAlarms2Entry 7610 }

extAlarm2Text0 OBJECT-TYPE
	SYNTAX Unsigned32 (32..125)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm2 text 0"
	::= { opExtAlarms2Entry 7611 }

opExtAlarms3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpExtAlarms3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opExtAlarms3"
	::= { opExtAlarms3 1 }

opExtAlarms3Entry OBJECT-TYPE
	SYNTAX OpExtAlarms3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opExtAlarms3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opExtAlarms3Table 1 }

OpExtAlarms3Entry ::= SEQUENCE {
	extAlarm3Delay Unsigned32,
	extAlarm3Text0 Unsigned32
}

extAlarm3Delay OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm3 delay"
	::= { opExtAlarms3Entry 7710 }

extAlarm3Text0 OBJECT-TYPE
	SYNTAX Unsigned32 (32..125)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm3 text 0"
	::= { opExtAlarms3Entry 7711 }

opExtAlarms4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpExtAlarms4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opExtAlarms4"
	::= { opExtAlarms4 1 }

opExtAlarms4Entry OBJECT-TYPE
	SYNTAX OpExtAlarms4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opExtAlarms4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opExtAlarms4Table 1 }

OpExtAlarms4Entry ::= SEQUENCE {
	extAlarm4Delay Unsigned32,
	extAlarm4Text0 Unsigned32
}

extAlarm4Delay OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm4 delay"
	::= { opExtAlarms4Entry 7810 }

extAlarm4Text0 OBJECT-TYPE
	SYNTAX Unsigned32 (32..125)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm4 text 0"
	::= { opExtAlarms4Entry 7811 }

opExtAlarms5Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpExtAlarms5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opExtAlarms5"
	::= { opExtAlarms5 1 }

opExtAlarms5Entry OBJECT-TYPE
	SYNTAX OpExtAlarms5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opExtAlarms5"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opExtAlarms5Table 1 }

OpExtAlarms5Entry ::= SEQUENCE {
	extAlarm5Delay Unsigned32,
	extAlarm5Text0 Unsigned32
}

extAlarm5Delay OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm5 delay"
	::= { opExtAlarms5Entry 7910 }

extAlarm5Text0 OBJECT-TYPE
	SYNTAX Unsigned32 (32..125)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm5 text 0"
	::= { opExtAlarms5Entry 7911 }

opExtAlarms6Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpExtAlarms6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opExtAlarms6"
	::= { opExtAlarms6 1 }

opExtAlarms6Entry OBJECT-TYPE
	SYNTAX OpExtAlarms6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opExtAlarms6"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opExtAlarms6Table 1 }

OpExtAlarms6Entry ::= SEQUENCE {
	extAlarm6Delay Unsigned32,
	extAlarm6Text0 Unsigned32
}

extAlarm6Delay OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm6 delay"
	::= { opExtAlarms6Entry 8010 }

extAlarm6Text0 OBJECT-TYPE
	SYNTAX Unsigned32 (32..125)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm6 text 0"
	::= { opExtAlarms6Entry 8011 }

opExtAlarms7Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpExtAlarms7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opExtAlarms7"
	::= { opExtAlarms7 1 }

opExtAlarms7Entry OBJECT-TYPE
	SYNTAX OpExtAlarms7Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opExtAlarms7"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opExtAlarms7Table 1 }

OpExtAlarms7Entry ::= SEQUENCE {
	extAlarm7Delay Unsigned32,
	extAlarm7Text0 Unsigned32
}

extAlarm7Delay OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm7 delay"
	::= { opExtAlarms7Entry 8110 }

extAlarm7Text0 OBJECT-TYPE
	SYNTAX Unsigned32 (32..125)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm7 text 0"
	::= { opExtAlarms7Entry 8111 }

opExtAlarms8Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpExtAlarms8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opExtAlarms8"
	::= { opExtAlarms8 1 }

opExtAlarms8Entry OBJECT-TYPE
	SYNTAX OpExtAlarms8Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opExtAlarms8"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opExtAlarms8Table 1 }

OpExtAlarms8Entry ::= SEQUENCE {
	extAlarm8Delay Unsigned32,
	extAlarm8Text0 Unsigned32
}

extAlarm8Delay OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm8 delay"
	::= { opExtAlarms8Entry 8210 }

extAlarm8Text0 OBJECT-TYPE
	SYNTAX Unsigned32 (32..125)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm8 text 0"
	::= { opExtAlarms8Entry 8211 }

opExtAlarms9Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpExtAlarms9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opExtAlarms9"
	::= { opExtAlarms9 1 }

opExtAlarms9Entry OBJECT-TYPE
	SYNTAX OpExtAlarms9Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opExtAlarms9"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opExtAlarms9Table 1 }

OpExtAlarms9Entry ::= SEQUENCE {
	extAlarm9Delay Unsigned32,
	extAlarm9Text0 Unsigned32
}

extAlarm9Delay OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm9 delay"
	::= { opExtAlarms9Entry 8310 }

extAlarm9Text0 OBJECT-TYPE
	SYNTAX Unsigned32 (32..125)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm9 text 0"
	::= { opExtAlarms9Entry 8311 }

opExtAlarms10Table OBJECT-TYPE
	SYNTAX SEQUENCE OF OpExtAlarms10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opExtAlarms10"
	::= { opExtAlarms10 1 }

opExtAlarms10Entry OBJECT-TYPE
	SYNTAX OpExtAlarms10Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opExtAlarms10"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opExtAlarms10Table 1 }

OpExtAlarms10Entry ::= SEQUENCE {
	extAlarm10Delay Unsigned32,
	extAlarm10Text0 Unsigned32
}

extAlarm10Delay OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm10 delay"
	::= { opExtAlarms10Entry 8410 }

extAlarm10Text0 OBJECT-TYPE
	SYNTAX Unsigned32 (32..125)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ext. alarm10 text 0"
	::= { opExtAlarms10Entry 8411 }

opUnitalarmsTable OBJECT-TYPE
	SYNTAX SEQUENCE OF OpUnitalarmsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu opUnitalarms"
	::= { opUnitalarms 1 }

opUnitalarmsEntry OBJECT-TYPE
	SYNTAX OpUnitalarmsEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu opUnitalarms"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { opUnitalarmsTable 1 }

OpUnitalarmsEntry ::= SEQUENCE {
	busalarmdelay Unsigned32,
	busadrconflictdelay Unsigned32,
	fireAlarmDelay Unsigned32,
	waterAlarmDelay Unsigned32,
	phaseAlarmDelay Unsigned32,
	waterflowAlarmDelay Unsigned32,
	freezeAlarmDelay Unsigned32,
	localStopDigitalOut Unsigned32,
	freecoolingDOUTAuallyCoolingByFC Unsigned32,
	roomHighPressureAlarmDelay Unsigned32
}

busalarmdelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..300)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"busalarmdelay"
	::= { opUnitalarmsEntry 17 }

busadrconflictdelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..300)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"busadrconflictdelay"
	::= { opUnitalarmsEntry 19 }

fireAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"fire alarm delay"
	::= { opUnitalarmsEntry 1712 }

waterAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water alarm delay"
	::= { opUnitalarmsEntry 1714 }

phaseAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"phase alarm delay"
	::= { opUnitalarmsEntry 1716 }

waterflowAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"waterflow alarm delay"
	::= { opUnitalarmsEntry 1720 }

freezeAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freeze alarm delay"
	::= { opUnitalarmsEntry 1721 }

localStopDigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"local stop digital out"
	::= { opUnitalarmsEntry 1722 }

freecoolingDOUTAuallyCoolingByFC OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freecooling DOUT (actually cooling by FC)"
	::= { opUnitalarmsEntry 1723 }

roomHighPressureAlarmDelay OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"room high pressure alarm delay"
	::= { opUnitalarmsEntry 10313 }

confCtrlAirTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCtrlAirEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCtrlAir"
	::= { confCtrlAir 4 }

confCtrlAirEntry OBJECT-TYPE
	SYNTAX ConfCtrlAirEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCtrlAir"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCtrlAirTable 1 }

ConfCtrlAirEntry ::= SEQUENCE {
	unitControlTypeAirAcUnits Unsigned32
}

unitControlTypeAirAcUnits OBJECT-TYPE
	SYNTAX Unsigned32 (1..5)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unit control type, air (ac-units)"
	::= { confCtrlAirEntry 1183 }

confCtrlTemperatureTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCtrlTemperatureEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCtrlTemperature"
	::= { confCtrlTemperature 1 }

confCtrlTemperatureEntry OBJECT-TYPE
	SYNTAX ConfCtrlTemperatureEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCtrlTemperature"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCtrlTemperatureTable 1 }

ConfCtrlTemperatureEntry ::= SEQUENCE {
	limitedControlStartTemperature Integer32,
	limitedControlLiangeTemperature Integer32,
	unitIntegralFactor Unsigned32,
	limitedControlStartTemperature2 Integer32,
	unitTempOffsetBoostCooling Integer32,
	limitReturnAirTehAlarmPriorities Unsigned32,
	limitReturnAirTeAlarmPriorities Unsigned32,
	limitSupplyAirTehAlarmPriorities Unsigned32,
	limitSupplyAirTeAlarmPriorities Unsigned32,
	limitReturnAirTeommonAlarmConfig Unsigned32,
	limitReturnAirTemmonAlarmConfig Unsigned32,
	limitSupplyAirTeommonAlarmConfig Unsigned32,
	limitSupplyAirTemmonAlarmConfig Unsigned32
}

limitedControlStartTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..400)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limited control: start temperature"
	::= { confCtrlTemperatureEntry 1184 }

limitedControlLiangeTemperature OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limited control: lineary range temperature"
	::= { confCtrlTemperatureEntry 1185 }

unitIntegralFactor OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit integral factor"
	::= { confCtrlTemperatureEntry 1190 }

limitedControlStartTemperature2 OBJECT-TYPE
	SYNTAX Integer32 (0..400)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limited control: start temperature 2"
	::= { confCtrlTemperatureEntry 1228 }

unitTempOffsetBoostCooling OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit temp. offset boost cooling"
	::= { confCtrlTemperatureEntry 2251 }

limitReturnAirTehAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, return air temp. too high alarm priorities"
	::= { confCtrlTemperatureEntry 2252 }

limitReturnAirTeAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, return air temp. too low alarm priorities"
	::= { confCtrlTemperatureEntry 2254 }

limitSupplyAirTehAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air temp. too high alarm priorities"
	::= { confCtrlTemperatureEntry 2256 }

limitSupplyAirTeAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air temp. too low alarm priorities"
	::= { confCtrlTemperatureEntry 2258 }

limitReturnAirTeommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, return air temp. too high common alarm config"
	::= { confCtrlTemperatureEntry 2284 }

limitReturnAirTemmonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, return air temp. too low common alarm config"
	::= { confCtrlTemperatureEntry 2285 }

limitSupplyAirTeommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air temp. too high common alarm config"
	::= { confCtrlTemperatureEntry 2286 }

limitSupplyAirTemmonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air temp. too low common alarm config"
	::= { confCtrlTemperatureEntry 2287 }

confCtrlHumidityTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCtrlHumidityEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCtrlHumidity"
	::= { confCtrlHumidity 1 }

confCtrlHumidityEntry OBJECT-TYPE
	SYNTAX ConfCtrlHumidityEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCtrlHumidity"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCtrlHumidityTable 1 }

ConfCtrlHumidityEntry ::= SEQUENCE {
	limitedControlStartHumidity Unsigned32,
	limitedControlLiaryRangeHumidity Unsigned32,
	limitReturnAirHuAlarmPriorities Unsigned32,
	limitReturnAirHuwAlarmPriorities Unsigned32,
	limitSupplyAirHuAlarmPriorities Unsigned32,
	limitSupplyAirHuwAlarmPriorities Unsigned32,
	unitHumidityOffsBoostHumidifying Integer32,
	unitHumidityOffsostDehumidifying Integer32,
	limitReturnAirHummonAlarmConfig Unsigned32,
	limitReturnAirHuommonAlarmConfig Unsigned32,
	limitSupplyAirHummonAlarmConfig Unsigned32,
	limitSupplyAirHuommonAlarmConfig Unsigned32
}

limitedControlStartHumidity OBJECT-TYPE
	SYNTAX Unsigned32 (0..900)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limited control: start humidity"
	::= { confCtrlHumidityEntry 1186 }

limitedControlLiaryRangeHumidity OBJECT-TYPE
	SYNTAX Unsigned32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limited control: lineary range humidity"
	::= { confCtrlHumidityEntry 1187 }

limitReturnAirHuAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, return air humid. too high alarm priorities"
	::= { confCtrlHumidityEntry 2264 }

limitReturnAirHuwAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, return air humid. too low alarm priorities"
	::= { confCtrlHumidityEntry 2266 }

limitSupplyAirHuAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air humid. too high alarm priorities"
	::= { confCtrlHumidityEntry 2268 }

limitSupplyAirHuwAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air humid. too low alarm priorities"
	::= { confCtrlHumidityEntry 2270 }

unitHumidityOffsBoostHumidifying OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit humidity offset boost humidifying"
	::= { confCtrlHumidityEntry 2275 }

unitHumidityOffsostDehumidifying OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit humidity offset boost dehumidifying"
	::= { confCtrlHumidityEntry 2280 }

limitReturnAirHummonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, return air humid. too high common alarm config"
	::= { confCtrlHumidityEntry 2290 }

limitReturnAirHuommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, return air humid. too low common alarm config"
	::= { confCtrlHumidityEntry 2291 }

limitSupplyAirHummonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air humid. too high common alarm config"
	::= { confCtrlHumidityEntry 2292 }

limitSupplyAirHuommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air humid. too low common alarm config"
	::= { confCtrlHumidityEntry 2293 }

confCtrlPressureTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCtrlPressureEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCtrlPressure"
	::= { confCtrlPressure 1 }

confCtrlPressureEntry OBJECT-TYPE
	SYNTAX ConfCtrlPressureEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCtrlPressure"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCtrlPressureTable 1 }

ConfCtrlPressureEntry ::= SEQUENCE {
	prealarmSupplyAiooHighDigOutPrio Unsigned32,
	prealarmSupplyAiooLowDigOutPrio Unsigned32,
	limitSupplyAirPrommonAlarmConfig Unsigned32,
	limitSupplyAirPrmmonAlarmConfig Unsigned32,
	prealarmSupplyAimmonAlarmConfig Unsigned32,
	prealarmSupplyAiommonAlarmConfig Unsigned32
}

prealarmSupplyAiooHighDigOutPrio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"prealarm supply air pressure too high: dig. out (prio)"
	::= { confCtrlPressureEntry 1876 }

prealarmSupplyAiooLowDigOutPrio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"prealarm supply air pressure too low: dig. out (prio)"
	::= { confCtrlPressureEntry 1879 }

limitSupplyAirPrommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air pressure too high common alarm config"
	::= { confCtrlPressureEntry 2294 }

limitSupplyAirPrmmonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, supply air pressure too low common alarm config"
	::= { confCtrlPressureEntry 2295 }

prealarmSupplyAimmonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"prealarm supply air pressure too high: common alarm config"
	::= { confCtrlPressureEntry 2296 }

prealarmSupplyAiommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"prealarm supply air pressure too low: common alarm config"
	::= { confCtrlPressureEntry 2297 }

confCtrlWaterTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCtrlWaterEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCtrlWater"
	::= { confCtrlWater 1 }

confCtrlWaterEntry OBJECT-TYPE
	SYNTAX ConfCtrlWaterEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCtrlWater"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCtrlWaterTable 1 }

ConfCtrlWaterEntry ::= SEQUENCE {
	controlTypeWaterChiller Unsigned32,
	unitOverloadSwitchOnByWatertemp Integer32,
	waterInlet1MinTeeratureAlarmprio Unsigned32,
	waterInlet1MaxTeeratureAlarmprio Unsigned32,
	waterOutlet1MinTratureAlarmprio Unsigned32,
	waterOutlet1MaxTratureAlarmprio Unsigned32,
	waterInlet2MinTeeratureAlarmprio Unsigned32,
	waterInlet2MaxTeeratureAlarmprio Unsigned32,
	waterOutlet2MinTratureAlarmprio Unsigned32,
	waterOutlet2MaxTratureAlarmprio Unsigned32,
	waterInlet1MinTeatureCommonalarm Unsigned32,
	waterInlet1MaxTeatureCommonalarm Unsigned32,
	waterOutlet1MinTtureCommonalarm Unsigned32,
	waterOutlet1MaxTtureCommonalarm Unsigned32,
	waterInlet2MinTeatureCommonalarm Unsigned32,
	waterInlet2MaxTeatureCommonalarm Unsigned32,
	waterOutlet2MinTtureCommonalarm Unsigned32,
	waterOutlet2MaxTtureCommonalarm Unsigned32,
	limitWaterTempTohAlarmPriorities Unsigned32,
	limitWaterTempToAlarmPriorities Unsigned32,
	limitWaterTempToommonAlarmConfig Unsigned32,
	limitWaterTempTommonAlarmConfig Unsigned32
}

controlTypeWaterChiller OBJECT-TYPE
	SYNTAX Unsigned32 (6..7)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"control type water (chiller)"
	::= { confCtrlWaterEntry 1229 }

unitOverloadSwitchOnByWatertemp OBJECT-TYPE
	SYNTAX Integer32 (0..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit overload switch on by watertemp"
	::= { confCtrlWaterEntry 1239 }

waterInlet1MinTeeratureAlarmprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water inlet 1, min temperature alarmprio"
	::= { confCtrlWaterEntry 1484 }

waterInlet1MaxTeeratureAlarmprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water inlet 1, max temperature alarmprio"
	::= { confCtrlWaterEntry 1485 }

waterOutlet1MinTratureAlarmprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water outlet 1, min temperature alarmprio"
	::= { confCtrlWaterEntry 1486 }

waterOutlet1MaxTratureAlarmprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water outlet 1, max temperature alarmprio"
	::= { confCtrlWaterEntry 1487 }

waterInlet2MinTeeratureAlarmprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water inlet 2, min temperature alarmprio"
	::= { confCtrlWaterEntry 1488 }

waterInlet2MaxTeeratureAlarmprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water inlet 2, max temperature alarmprio"
	::= { confCtrlWaterEntry 1489 }

waterOutlet2MinTratureAlarmprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water outlet 2, min temperature alarmprio"
	::= { confCtrlWaterEntry 1490 }

waterOutlet2MaxTratureAlarmprio OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water outlet 2, max temperature alarmprio"
	::= { confCtrlWaterEntry 1491 }

waterInlet1MinTeatureCommonalarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water inlet 1, min temperature commonalarm"
	::= { confCtrlWaterEntry 1492 }

waterInlet1MaxTeatureCommonalarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water inlet 1, max temperature commonalarm"
	::= { confCtrlWaterEntry 1493 }

waterOutlet1MinTtureCommonalarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water outlet 1, min temperature commonalarm"
	::= { confCtrlWaterEntry 1494 }

waterOutlet1MaxTtureCommonalarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water outlet 1, max temperature commonalarm"
	::= { confCtrlWaterEntry 1495 }

waterInlet2MinTeatureCommonalarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water inlet 2, min temperature commonalarm"
	::= { confCtrlWaterEntry 1496 }

waterInlet2MaxTeatureCommonalarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water inlet 2, max temperature commonalarm"
	::= { confCtrlWaterEntry 1497 }

waterOutlet2MinTtureCommonalarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water outlet 2, min temperature commonalarm"
	::= { confCtrlWaterEntry 1498 }

waterOutlet2MaxTtureCommonalarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"water outlet 2, max temperature commonalarm"
	::= { confCtrlWaterEntry 1499 }

limitWaterTempTohAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water temp. too high alarm priorities"
	::= { confCtrlWaterEntry 2260 }

limitWaterTempToAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water temp. too low alarm priorities"
	::= { confCtrlWaterEntry 2262 }

limitWaterTempToommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water temp. too high common alarm config"
	::= { confCtrlWaterEntry 2288 }

limitWaterTempTommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"limit, water temp. too low common alarm config"
	::= { confCtrlWaterEntry 2289 }

confCtrlRefrigLPmanagementTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCtrlRefrigLPmanagementEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCtrlRefrigLPmanagement"
	::= { confCtrlRefrigLPmanagement 1 }

confCtrlRefrigLPmanagementEntry OBJECT-TYPE
	SYNTAX ConfCtrlRefrigLPmanagementEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCtrlRefrigLPmanagement"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCtrlRefrigLPmanagementTable 1 }

ConfCtrlRefrigLPmanagementEntry ::= SEQUENCE {
	circuit1LPManagemmonAlarmConfig Unsigned32,
	circuit1LPManagementDigitalIn Unsigned32,
	circuit1LPManagentAlarmpriority Unsigned32,
	circuit1LPManagementTime Unsigned32,
	circuit1LPManagementMinPressure Integer32,
	circuit1LPManagementTries Unsigned32,
	circuit2LPManagemmonAlarmConfig Unsigned32,
	circuit2LPManagementDigitalIn Unsigned32,
	circuit2LPManagentAlarmpriority Unsigned32,
	circuit2LPManagementTime Unsigned32,
	circuit2LPManagementMinPressure Integer32,
	circuit2LPManagementTries Unsigned32
}

circuit1LPManagemmonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 1 LP management common alarm config"
	::= { confCtrlRefrigLPmanagementEntry 1500 }

circuit1LPManagementDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..43)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 1 LP management digital in"
	::= { confCtrlRefrigLPmanagementEntry 1508 }

circuit1LPManagentAlarmpriority OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 1 LP management alarmpriority"
	::= { confCtrlRefrigLPmanagementEntry 1510 }

circuit1LPManagementTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 1 LP management time"
	::= { confCtrlRefrigLPmanagementEntry 1511 }

circuit1LPManagementMinPressure OBJECT-TYPE
	SYNTAX Integer32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 1 LP management min pressure"
	::= { confCtrlRefrigLPmanagementEntry 1512 }

circuit1LPManagementTries OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 1 LP management tries"
	::= { confCtrlRefrigLPmanagementEntry 1513 }

circuit2LPManagemmonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 2 LP management common alarm config"
	::= { confCtrlRefrigLPmanagementEntry 1600 }

circuit2LPManagementDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..43)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 2 LP management digital in"
	::= { confCtrlRefrigLPmanagementEntry 1608 }

circuit2LPManagentAlarmpriority OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 2 LP management alarmpriority"
	::= { confCtrlRefrigLPmanagementEntry 1610 }

circuit2LPManagementTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 2 LP management time"
	::= { confCtrlRefrigLPmanagementEntry 1611 }

circuit2LPManagementMinPressure OBJECT-TYPE
	SYNTAX Integer32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 2 LP management min pressure"
	::= { confCtrlRefrigLPmanagementEntry 1612 }

circuit2LPManagementTries OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 2 LP management tries"
	::= { confCtrlRefrigLPmanagementEntry 1613 }

confCtrlRefrigHPmanagementTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCtrlRefrigHPmanagementEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCtrlRefrigHPmanagement"
	::= { confCtrlRefrigHPmanagement 1 }

confCtrlRefrigHPmanagementEntry OBJECT-TYPE
	SYNTAX ConfCtrlRefrigHPmanagementEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCtrlRefrigHPmanagement"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCtrlRefrigHPmanagementTable 1 }

ConfCtrlRefrigHPmanagementEntry ::= SEQUENCE {
	circuit1HPManagemmonAlarmConfig Unsigned32,
	circuit1HPManagementDigitalIn Unsigned32,
	circuit1HPManagentAlarmpriority Unsigned32,
	circuit1HPManagementTime Unsigned32,
	circuit1HPManagementMaxPressure Integer32,
	circuit1HPManagementTries Unsigned32,
	circuit1HPManagementMode Unsigned32,
	circuit2HPManagemmonAlarmConfig Unsigned32,
	circuit2HPManagementDigitalIn Unsigned32,
	circuit2HPManagentAlarmpriority Unsigned32,
	circuit2HPManagementTime Unsigned32,
	circuit2HPManagementMaxPressure Integer32,
	circuit2HPManagementTries Unsigned32,
	circuit2HPManagementMode Unsigned32
}

circuit1HPManagemmonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 1 HP management common alarm config"
	::= { confCtrlRefrigHPmanagementEntry 1530 }

circuit1HPManagementDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..43)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 1 HP management digital in"
	::= { confCtrlRefrigHPmanagementEntry 1538 }

circuit1HPManagentAlarmpriority OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 1 HP management alarmpriority"
	::= { confCtrlRefrigHPmanagementEntry 1540 }

circuit1HPManagementTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 1 HP management time"
	::= { confCtrlRefrigHPmanagementEntry 1541 }

circuit1HPManagementMaxPressure OBJECT-TYPE
	SYNTAX Integer32 (0..350)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 1 HP management max pressure"
	::= { confCtrlRefrigHPmanagementEntry 1542 }

circuit1HPManagementTries OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 1 HP management tries"
	::= { confCtrlRefrigHPmanagementEntry 1543 }

circuit1HPManagementMode OBJECT-TYPE
	SYNTAX Unsigned32 (0..1)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 1 HP management mode"
	::= { confCtrlRefrigHPmanagementEntry 1544 }

circuit2HPManagemmonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 2 HP management common alarm config"
	::= { confCtrlRefrigHPmanagementEntry 1630 }

circuit2HPManagementDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..43)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 2 HP management digital in"
	::= { confCtrlRefrigHPmanagementEntry 1638 }

circuit2HPManagentAlarmpriority OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 2 HP management alarmpriority"
	::= { confCtrlRefrigHPmanagementEntry 1640 }

circuit2HPManagementTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 2 HP management time"
	::= { confCtrlRefrigHPmanagementEntry 1641 }

circuit2HPManagementMaxPressure OBJECT-TYPE
	SYNTAX Integer32 (0..350)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 2 HP management max pressure"
	::= { confCtrlRefrigHPmanagementEntry 1642 }

circuit2HPManagementTries OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 2 HP management tries"
	::= { confCtrlRefrigHPmanagementEntry 1643 }

circuit2HPManagementMode OBJECT-TYPE
	SYNTAX Unsigned32 (0..1)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"circuit 2 HP management mode"
	::= { confCtrlRefrigHPmanagementEntry 1644 }

confCtrlMiscParametersTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCtrlMiscParametersEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCtrlMiscParameters"
	::= { confCtrlMiscParameters 1 }

confCtrlMiscParametersEntry OBJECT-TYPE
	SYNTAX ConfCtrlMiscParametersEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCtrlMiscParameters"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCtrlMiscParametersTable 1 }

ConfCtrlMiscParametersEntry ::= SEQUENCE {
	cW2ChangeOver Unsigned32,
	cW2ChangeOverState Unsigned32,
	oTEModeOff Unsigned32,
	unitStartByRemoteOnOff Unsigned32,
	unitCoolingPriority Unsigned32,
	unitStartDelay Unsigned32,
	autoRestartAfterPhaseAlarm Unsigned32
}

cW2ChangeOver OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"CW2 change-over"
	::= { confCtrlMiscParametersEntry 1025 }

cW2ChangeOverState OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"CW2 change-over state"
	::= { confCtrlMiscParametersEntry 1026 }

oTEModeOff OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"OTE-mode off"
	::= { confCtrlMiscParametersEntry 1027 }

unitStartByRemoteOnOff OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit start by remote-on/off"
	::= { confCtrlMiscParametersEntry 1028 }

unitCoolingPriority OBJECT-TYPE
	SYNTAX Unsigned32 (0..2)
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"unit cooling priority"
	::= { confCtrlMiscParametersEntry 1198 }

unitStartDelay OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit start delay"
	::= { confCtrlMiscParametersEntry 1205 }

autoRestartAfterPhaseAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"auto-restart after phase alarm"
	::= { confCtrlMiscParametersEntry 1746 }

confCtrlGEOperationTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCtrlGEOperationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCtrlGEOperation"
	::= { confCtrlGEOperation 1 }

confCtrlGEOperationEntry OBJECT-TYPE
	SYNTAX ConfCtrlGEOperationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCtrlGEOperation"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCtrlGEOperationTable 1 }

ConfCtrlGEOperationEntry ::= SEQUENCE {
	unitWinterModeStarttemp Integer32,
	unitWinterModeHysteresis Integer32,
	outsideTemperatureForPressure Integer32,
	gradientForPressure Integer32
}

unitWinterModeStarttemp OBJECT-TYPE
	SYNTAX Integer32 (50..350)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit winter-mode starttemp"
	::= { confCtrlGEOperationEntry 1188 }

unitWinterModeHysteresis OBJECT-TYPE
	SYNTAX Integer32 (10..99)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"unit winter-mode hysteresis"
	::= { confCtrlGEOperationEntry 1189 }

outsideTemperatureForPressure OBJECT-TYPE
	SYNTAX Integer32 (50..350)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"outside temperature for pressure "
	::= { confCtrlGEOperationEntry 1199 }

gradientForPressure OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"gradient for pressure "
	::= { confCtrlGEOperationEntry 1200 }

confCtrlChillerFreecoolingTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCtrlChillerFreecoolingEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCtrlChillerFreecooling"
	::= { confCtrlChillerFreecooling 1 }

confCtrlChillerFreecoolingEntry OBJECT-TYPE
	SYNTAX ConfCtrlChillerFreecoolingEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCtrlChillerFreecooling"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCtrlChillerFreecoolingTable 1 }

ConfCtrlChillerFreecoolingEntry ::= SEQUENCE {
	freezeCirculationStarttemp Integer32,
	freezeCirculationStopHysteresis Integer32,
	pump12SequencingTime Unsigned32,
	pump12HandoverTime Unsigned32,
	freeCoolingWinterModeAnalogAout Unsigned32,
	freecoolingConfig Unsigned32,
	freecoolingValveOpeningStart Integer32,
	freecoolingValveGradient Unsigned32,
	freecoolingStopTemperature Integer32
}

freezeCirculationStarttemp OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freeze circulation starttemp"
	::= { confCtrlChillerFreecoolingEntry 1231 }

freezeCirculationStopHysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..200)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freeze circulation stop hysteresis"
	::= { confCtrlChillerFreecoolingEntry 1232 }

pump12SequencingTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..250)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump 1, 2 sequencing time"
	::= { confCtrlChillerFreecoolingEntry 1235 }

pump12HandoverTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..120)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"pump 1, 2 handover time"
	::= { confCtrlChillerFreecoolingEntry 1236 }

freeCoolingWinterModeAnalogAout OBJECT-TYPE
	SYNTAX Unsigned32 (0..20)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"Free cooling (winter mode) analog aout"
	::= { confCtrlChillerFreecoolingEntry 1724 }

freecoolingConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freecooling config"
	::= { confCtrlChillerFreecoolingEntry 10100 }

freecoolingValveOpeningStart OBJECT-TYPE
	SYNTAX Integer32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freecooling valve opening  start"
	::= { confCtrlChillerFreecoolingEntry 10110 }

freecoolingValveGradient OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freecooling valve gradient"
	::= { confCtrlChillerFreecoolingEntry 10111 }

freecoolingStopTemperature OBJECT-TYPE
	SYNTAX Integer32 (-500..500)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"freecooling stop temperature"
	::= { confCtrlChillerFreecoolingEntry 10112 }

confCtrlAEoperationTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCtrlAEoperationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCtrlAEoperation"
	::= { confCtrlAEoperation 1 }

confCtrlAEoperationEntry OBJECT-TYPE
	SYNTAX ConfCtrlAEoperationEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCtrlAEoperation"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCtrlAEoperationTable 1 }

ConfCtrlAEoperationEntry ::= SEQUENCE {
	aEControlActive Unsigned32,
	forceSummerMode Unsigned32,
	actionOnHumidityTooHighAlarm Unsigned32,
	actionOnWaterAlarm Unsigned32
}

aEControlActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"AE control active"
	::= { confCtrlAEoperationEntry 10300 }

forceSummerMode OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"force summer mode"
	::= { confCtrlAEoperationEntry 10303 }

actionOnHumidityTooHighAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"action on humidity too high alarm"
	::= { confCtrlAEoperationEntry 10304 }

actionOnWaterAlarm OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-write
	STATUS current
	DESCRIPTION
		"action on water alarm"
	::= { confCtrlAEoperationEntry 10305 }

confCtrlecocoolTable OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCtrlecocoolEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCtrlecocool"
	::= { confCtrlecocool 1 }

confCtrlecocoolEntry OBJECT-TYPE
	SYNTAX ConfCtrlecocoolEntry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCtrlecocool"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCtrlecocoolTable 1 }

ConfCtrlecocoolEntry ::= SEQUENCE {
	eCOCOOL2ConfigActive Unsigned32
}

eCOCOOL2ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"ECO-COOL2 config active"
	::= { confCtrlecocoolEntry 9930 }

confCompressor1Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCompressor1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCompressor1"
	::= { confCompressor1 1 }

confCompressor1Entry OBJECT-TYPE
	SYNTAX ConfCompressor1Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCompressor1"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCompressor1Table 1 }

ConfCompressor1Entry ::= SEQUENCE {
	compressor1ConfigActive Unsigned32,
	compr1CommonAlarmConfig Unsigned32,
	compr1LowPressCommonAlarmConfig Unsigned32,
	compr1DigitalOut Unsigned32,
	compr1AlarmDigitalIn Unsigned32,
	compr1AlarmPriorities Unsigned32,
	compr1LowPressDigitalIn Unsigned32,
	compr1LowPressAlarmPriorities Unsigned32,
	compr1LowPressManagTime Unsigned32,
	compr1LowPressManagPress Unsigned32,
	compr1LowPressManagRestarts Unsigned32,
	compr1HighPressManagTime Unsigned32,
	compr1HighPressManagPress Unsigned32,
	compr1HighPressManagRestarts Unsigned32,
	compr1HighPressManagMode Unsigned32,
	compr1ActualCurrReadBackFromComp Unsigned32,
	compr1DesiredSpeedPower Unsigned32,
	compr1OilTemperature Integer32,
	compr1ASTPThreshold Integer32,
	compr1ASTPHysteresis Integer32
}

compressor1ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor1 config. active"
	::= { confCompressor1Entry 4400 }

compr1CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 common alarm config"
	::= { confCompressor1Entry 4407 }

compr1LowPressCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1  low press. common alarm config"
	::= { confCompressor1Entry 4408 }

compr1DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 digital out"
	::= { confCompressor1Entry 4420 }

compr1AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 alarm digital in"
	::= { confCompressor1Entry 4421 }

compr1AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 alarm priorities"
	::= { confCompressor1Entry 4422 }

compr1LowPressDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 low press. Digital in"
	::= { confCompressor1Entry 4424 }

compr1LowPressAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 low press. Alarm priorities"
	::= { confCompressor1Entry 4425 }

compr1LowPressManagTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 low press manag. time"
	::= { confCompressor1Entry 4429 }

compr1LowPressManagPress OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 low press manag. press."
	::= { confCompressor1Entry 4430 }

compr1LowPressManagRestarts OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 low press manag. restarts"
	::= { confCompressor1Entry 4431 }

compr1HighPressManagTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 high press manag. time"
	::= { confCompressor1Entry 4432 }

compr1HighPressManagPress OBJECT-TYPE
	SYNTAX Unsigned32 (0..350)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 high press manag. press."
	::= { confCompressor1Entry 4433 }

compr1HighPressManagRestarts OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 high press manag. restarts"
	::= { confCompressor1Entry 4434 }

compr1HighPressManagMode OBJECT-TYPE
	SYNTAX Unsigned32 (0..1)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 high press manag. mode"
	::= { confCompressor1Entry 4435 }

compr1ActualCurrReadBackFromComp OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 actual current speed (read back from comp.)"
	::= { confCompressor1Entry 4437 }

compr1DesiredSpeedPower OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 desired speed/power"
	::= { confCompressor1Entry 4438 }

compr1OilTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 oil temperature"
	::= { confCompressor1Entry 4439 }

compr1ASTPThreshold OBJECT-TYPE
	SYNTAX Integer32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 ASTP threshold"
	::= { confCompressor1Entry 4440 }

compr1ASTPHysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.1 ASTP hysteresis"
	::= { confCompressor1Entry 4441 }

confCompressor2Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCompressor2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCompressor2"
	::= { confCompressor2 1 }

confCompressor2Entry OBJECT-TYPE
	SYNTAX ConfCompressor2Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCompressor2"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCompressor2Table 1 }

ConfCompressor2Entry ::= SEQUENCE {
	compressor2ConfigActive Unsigned32,
	compr2CommonAlarmConfig Unsigned32,
	compr2LowPressCommonAlarmConfig Unsigned32,
	compr2DigitalOut Unsigned32,
	compr2AlarmDigitalIn Unsigned32,
	compr2AlarmPriorities Unsigned32,
	compr2LowPressDigitalIn Unsigned32,
	compr2LowPressAlarmPriorities Unsigned32,
	compr2LowPressManagTime Unsigned32,
	compr2LowPressManagPress Unsigned32,
	compr2LowPressManagRestarts Unsigned32,
	compr2HighPressManagTime Unsigned32,
	compr2HighPressManagPress Unsigned32,
	compr2HighPressManagRestarts Unsigned32,
	compr2HighPressManagMode Unsigned32,
	compr2actualCurrReadBackFromComp Unsigned32,
	compr2DesiredSpeedPower Unsigned32,
	compr2OilTemperature Integer32,
	compr2ASTPThreshold Integer32,
	compr2ASTPHysteresis Integer32
}

compressor2ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 2 config. active"
	::= { confCompressor2Entry 4500 }

compr2CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 2 common alarm config"
	::= { confCompressor2Entry 4507 }

compr2LowPressCommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 2  low press. common alarm config"
	::= { confCompressor2Entry 4508 }

compr2DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 2 digital out"
	::= { confCompressor2Entry 4520 }

compr2AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 2 alarm digital in"
	::= { confCompressor2Entry 4521 }

compr2AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 2 alarm priorities"
	::= { confCompressor2Entry 4522 }

compr2LowPressDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 2 low press. Digital in"
	::= { confCompressor2Entry 4524 }

compr2LowPressAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 2 low press. Alarm priorities"
	::= { confCompressor2Entry 4525 }

compr2LowPressManagTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.2 low press manag. time"
	::= { confCompressor2Entry 4529 }

compr2LowPressManagPress OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.2 low press manag. press."
	::= { confCompressor2Entry 4530 }

compr2LowPressManagRestarts OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.2 low press manag. restarts"
	::= { confCompressor2Entry 4531 }

compr2HighPressManagTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.2 high press manag. time"
	::= { confCompressor2Entry 4532 }

compr2HighPressManagPress OBJECT-TYPE
	SYNTAX Unsigned32 (0..350)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.2 high press manag. press."
	::= { confCompressor2Entry 4533 }

compr2HighPressManagRestarts OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.2 high press manag. restarts"
	::= { confCompressor2Entry 4534 }

compr2HighPressManagMode OBJECT-TYPE
	SYNTAX Unsigned32 (0..1)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.2 high press manag. mode"
	::= { confCompressor2Entry 4535 }

compr2actualCurrReadBackFromComp OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.2actual current speed (read back from comp.)"
	::= { confCompressor2Entry 4537 }

compr2DesiredSpeedPower OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.2 desired speed/power"
	::= { confCompressor2Entry 4538 }

compr2OilTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.2 oil temperature"
	::= { confCompressor2Entry 4539 }

compr2ASTPThreshold OBJECT-TYPE
	SYNTAX Integer32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.2 ASTP threshold"
	::= { confCompressor2Entry 4540 }

compr2ASTPHysteresis OBJECT-TYPE
	SYNTAX Integer32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.2 ASTP hysteresis"
	::= { confCompressor2Entry 4541 }

confCompressor3Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCompressor3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCompressor3"
	::= { confCompressor3 1 }

confCompressor3Entry OBJECT-TYPE
	SYNTAX ConfCompressor3Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCompressor3"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCompressor3Table 1 }

ConfCompressor3Entry ::= SEQUENCE {
	compressor3ConfigActive Unsigned32,
	compr3CommonAlarmConfig Unsigned32,
	compr3DigitalOut Unsigned32,
	compr3AlarmDigitalIn Unsigned32,
	compr3AlarmPriorities Unsigned32,
	compr3LowPressDigitalIn Unsigned32,
	compr3LowPressAlarmPriorities Unsigned32,
	compr3LowPressManagTime Unsigned32,
	compr3LowPressManagPress Unsigned32,
	compr3LowPressManagRestarts Unsigned32,
	compr3HighPressManagTime Unsigned32,
	compr3HighPressManagPress Unsigned32,
	compr3HighPressManagRestarts Unsigned32,
	compr3HighPressManagMode Unsigned32,
	compr3MinimumRuntime Unsigned32,
	compr3ActualCurrReadBackFromComp Unsigned32,
	compr3DesiredSpeedPower Unsigned32,
	compr3OilTemperature Integer32,
	compr5LowPressDigitalIn Unsigned32,
	compr5LowPressAlarmPriorities Unsigned32,
	compr6LowPressDigitalIn Unsigned32,
	compr6LowPressAlarmPriorities Unsigned32
}

compressor3ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 3 config. active"
	::= { confCompressor3Entry 9500 }

compr3CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 3 common alarm config"
	::= { confCompressor3Entry 9507 }

compr3DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 3 digital out"
	::= { confCompressor3Entry 9520 }

compr3AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 3 alarm digital in"
	::= { confCompressor3Entry 9521 }

compr3AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 3 alarm priorities"
	::= { confCompressor3Entry 9522 }

compr3LowPressDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.3 low press. Digital in"
	::= { confCompressor3Entry 9524 }

compr3LowPressAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.3 low press. Alarm priorities"
	::= { confCompressor3Entry 9525 }

compr3LowPressManagTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.3 low press manag. time"
	::= { confCompressor3Entry 9529 }

compr3LowPressManagPress OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.3 low press manag. press."
	::= { confCompressor3Entry 9530 }

compr3LowPressManagRestarts OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.3 low press manag. restarts"
	::= { confCompressor3Entry 9531 }

compr3HighPressManagTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.3 high press manag. time"
	::= { confCompressor3Entry 9532 }

compr3HighPressManagPress OBJECT-TYPE
	SYNTAX Unsigned32 (0..350)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.3 high press manag. press."
	::= { confCompressor3Entry 9533 }

compr3HighPressManagRestarts OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.3 high press manag. restarts"
	::= { confCompressor3Entry 9534 }

compr3HighPressManagMode OBJECT-TYPE
	SYNTAX Unsigned32 (0..1)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.3 high press manag. mode"
	::= { confCompressor3Entry 9535 }

compr3MinimumRuntime OBJECT-TYPE
	SYNTAX Unsigned32 (0..3600)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.3 minimum runtime"
	::= { confCompressor3Entry 9536 }

compr3ActualCurrReadBackFromComp OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.3 actual current speed (read back from comp.)"
	::= { confCompressor3Entry 9537 }

compr3DesiredSpeedPower OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.3 desired speed/power"
	::= { confCompressor3Entry 9538 }

compr3OilTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.3 oil temperature"
	::= { confCompressor3Entry 9539 }

compr5LowPressDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.5 low press. Digital in"
	::= { confCompressor3Entry 9724 }

compr5LowPressAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.5 low press. Alarm priorities"
	::= { confCompressor3Entry 9725 }

compr6LowPressDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.6 low press. Digital in"
	::= { confCompressor3Entry 9824 }

compr6LowPressAlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.6 low press. Alarm priorities"
	::= { confCompressor3Entry 9825 }

confCompressor4Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCompressor4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCompressor4"
	::= { confCompressor4 1 }

confCompressor4Entry OBJECT-TYPE
	SYNTAX ConfCompressor4Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCompressor4"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCompressor4Table 1 }

ConfCompressor4Entry ::= SEQUENCE {
	compressor4ConfigActive Unsigned32,
	compr4CommonAlarmConfig Unsigned32,
	compr4DigitalOut Unsigned32,
	compr4AlarmDigitalIn Unsigned32,
	compr4AlarmPriorities Unsigned32,
	compr4LowPressManagTime Unsigned32,
	compr4LowPressManagPress Unsigned32,
	compr4LowPressManagRestarts Unsigned32,
	compr4HighPressManagTime Unsigned32,
	compr4HighPressManagPress Unsigned32,
	compr4HighPressManagRestarts Unsigned32,
	compr4HighPressManagMode Unsigned32,
	compr4MinimumRuntime Unsigned32,
	compr4ActualCurrReadBackFromComp Unsigned32,
	compr4DesiredSpeedPower Unsigned32,
	compr4OilTemperature Integer32
}

compressor4ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 4 config. active"
	::= { confCompressor4Entry 9600 }

compr4CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 4 common alarm config"
	::= { confCompressor4Entry 9607 }

compr4DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 4 digital out"
	::= { confCompressor4Entry 9620 }

compr4AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 4 alarm digital in"
	::= { confCompressor4Entry 9621 }

compr4AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 4 alarm priorities"
	::= { confCompressor4Entry 9622 }

compr4LowPressManagTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.4 low press manag. time"
	::= { confCompressor4Entry 9629 }

compr4LowPressManagPress OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.4 low press manag. press."
	::= { confCompressor4Entry 9630 }

compr4LowPressManagRestarts OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.4 low press manag. restarts"
	::= { confCompressor4Entry 9631 }

compr4HighPressManagTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.4 high press manag. time"
	::= { confCompressor4Entry 9632 }

compr4HighPressManagPress OBJECT-TYPE
	SYNTAX Unsigned32 (0..350)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.4 high press manag. press."
	::= { confCompressor4Entry 9633 }

compr4HighPressManagRestarts OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.4 high press manag. restarts"
	::= { confCompressor4Entry 9634 }

compr4HighPressManagMode OBJECT-TYPE
	SYNTAX Unsigned32 (0..1)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.4 high press manag. mode"
	::= { confCompressor4Entry 9635 }

compr4MinimumRuntime OBJECT-TYPE
	SYNTAX Unsigned32 (0..3600)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.4 minimum runtime"
	::= { confCompressor4Entry 9636 }

compr4ActualCurrReadBackFromComp OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.4 actual current speed (read back from comp.)"
	::= { confCompressor4Entry 9637 }

compr4DesiredSpeedPower OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.4 desired speed/power"
	::= { confCompressor4Entry 9638 }

compr4OilTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.4 oil temperature"
	::= { confCompressor4Entry 9639 }

confCompressor5Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCompressor5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCompressor5"
	::= { confCompressor5 1 }

confCompressor5Entry OBJECT-TYPE
	SYNTAX ConfCompressor5Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCompressor5"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCompressor5Table 1 }

ConfCompressor5Entry ::= SEQUENCE {
	compressor5ConfigActive Unsigned32,
	compr5CommonAlarmConfig Unsigned32,
	compr5DigitalOut Unsigned32,
	compr5AlarmDigitalIn Unsigned32,
	compr5AlarmPriorities Unsigned32,
	compr5LowPressManagTime Unsigned32,
	compr5LowPressManagPress Unsigned32,
	compr5LowPressManagRestarts Unsigned32,
	compr5HighPressManagTime Unsigned32,
	compr5HighPressManagPress Unsigned32,
	compr5HighPressManagRestarts Unsigned32,
	compr5HighPressManagMode Unsigned32,
	compr5MinimumRuntime Unsigned32,
	compr5ActualCurrReadBackFromComp Unsigned32,
	compr5DesiredSpeedPower Unsigned32,
	compr5OilTemperature Integer32
}

compressor5ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 5 config. active"
	::= { confCompressor5Entry 9700 }

compr5CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 5 common alarm config"
	::= { confCompressor5Entry 9707 }

compr5DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 5 digital out"
	::= { confCompressor5Entry 9720 }

compr5AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 5 alarm digital in"
	::= { confCompressor5Entry 9721 }

compr5AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 5 alarm priorities"
	::= { confCompressor5Entry 9722 }

compr5LowPressManagTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.5 low press manag. time"
	::= { confCompressor5Entry 9729 }

compr5LowPressManagPress OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.5 low press manag. press."
	::= { confCompressor5Entry 9730 }

compr5LowPressManagRestarts OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.5 low press manag. restarts"
	::= { confCompressor5Entry 9731 }

compr5HighPressManagTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.5 high press manag. time"
	::= { confCompressor5Entry 9732 }

compr5HighPressManagPress OBJECT-TYPE
	SYNTAX Unsigned32 (0..350)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.5 high press manag. press."
	::= { confCompressor5Entry 9733 }

compr5HighPressManagRestarts OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.5 high press manag. restarts"
	::= { confCompressor5Entry 9734 }

compr5HighPressManagMode OBJECT-TYPE
	SYNTAX Unsigned32 (0..1)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.5 high press manag. mode"
	::= { confCompressor5Entry 9735 }

compr5MinimumRuntime OBJECT-TYPE
	SYNTAX Unsigned32 (0..3600)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.5 minimum runtime"
	::= { confCompressor5Entry 9736 }

compr5ActualCurrReadBackFromComp OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.5 actual current speed (read back from comp.)"
	::= { confCompressor5Entry 9737 }

compr5DesiredSpeedPower OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.5 desired speed/power"
	::= { confCompressor5Entry 9738 }

compr5OilTemperature OBJECT-TYPE
	SYNTAX Integer32 (-1000..1000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.5  oil temperature"
	::= { confCompressor5Entry 9739 }

confCompressor6Table OBJECT-TYPE
	SYNTAX SEQUENCE OF ConfCompressor6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"Table for values in submenu confCompressor6"
	::= { confCompressor6 1 }

confCompressor6Entry OBJECT-TYPE
	SYNTAX ConfCompressor6Entry
	MAX-ACCESS not-accessible
	STATUS current
	DESCRIPTION
		"A row in the table of values in submenu confCompressor6"
	AUGMENTS { wibIndexEntry }
	-- INDEX { wibBusNumber, wibDeviceAddress, wibModuleNumber }
	::= { confCompressor6Table 1 }

ConfCompressor6Entry ::= SEQUENCE {
	compressor6ConfigActive Unsigned32,
	compr6CommonAlarmConfig Unsigned32,
	compr6DigitalOut Unsigned32,
	compr6AlarmDigitalIn Unsigned32,
	compr6AlarmPriorities Unsigned32,
	compr6LowPressManagTime Unsigned32,
	compr6LowPressManagPress Unsigned32,
	compr6LowPressManagRestarts Unsigned32,
	compr6HighPressManagTime Unsigned32,
	compr6HighPressManagPress Unsigned32,
	compr6HighPressManagRestarts Unsigned32,
	compr6HighPressManagMode Unsigned32,
	compr6MinimumRuntime Unsigned32,
	compr6ActualCurrReadBackFromComp Unsigned32,
	compr6DesiredSpeedPower Unsigned32,
	compr6OilTemperature Integer32
}

compressor6ConfigActive OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compressor 6 config. active"
	::= { confCompressor6Entry 9800 }

compr6CommonAlarmConfig OBJECT-TYPE
	SYNTAX Unsigned32
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 6 common alarm config"
	::= { confCompressor6Entry 9807 }

compr6DigitalOut OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 6 digital out"
	::= { confCompressor6Entry 9820 }

compr6AlarmDigitalIn OBJECT-TYPE
	SYNTAX Unsigned32 (0..42)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 6 alarm digital in"
	::= { confCompressor6Entry 9821 }

compr6AlarmPriorities OBJECT-TYPE
	SYNTAX Unsigned32 (0..31)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr. 6 alarm priorities"
	::= { confCompressor6Entry 9822 }

compr6LowPressManagTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.6 low press manag. time"
	::= { confCompressor6Entry 9829 }

compr6LowPressManagPress OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.6 low press manag. press."
	::= { confCompressor6Entry 9830 }

compr6LowPressManagRestarts OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.6 low press manag. restarts"
	::= { confCompressor6Entry 9831 }

compr6HighPressManagTime OBJECT-TYPE
	SYNTAX Unsigned32 (0..100)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.6 high press manag. time"
	::= { confCompressor6Entry 9832 }

compr6HighPressManagPress OBJECT-TYPE
	SYNTAX Unsigned32 (0..350)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.6 high press manag. press."
	::= { confCompressor6Entry 9833 }

compr6HighPressManagRestarts OBJECT-TYPE
	SYNTAX Unsigned32 (0..10)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.6 high press manag. restarts"
	::= { confCompressor6Entry 9834 }

compr6HighPressManagMode OBJECT-TYPE
	SYNTAX Unsigned32 (0..1)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.6 high press manag. mode"
	::= { confCompressor6Entry 9835 }

compr6MinimumRuntime OBJECT-TYPE
	SYNTAX Unsigned32 (0..3600)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.6 minimum runtime"
	::= { confCompressor6Entry 9836 }

compr6ActualCurrReadBackFromComp OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.6 actual current speed (read back from comp.)"
	::= { confCompressor6Entry 9837 }

compr6DesiredSpeedPower OBJECT-TYPE
	SYNTAX Unsigned32 (0..10000)
	MAX-ACCESS read-only
	STATUS current
	DESCRIPTION
		"compr.6 desired speed/power"
