<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="airedale_smartcool_v7-3_bms"
	ddfname="Airedale SmartCool v7.3 BMS"
	ddfversion="2"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<!--
		SOURCE
		/modbus/register_maps/airedale/SmartCool v7.30.pdf
		SmartCool v7.30 Register Map | 15 April 2020
	-->
	<device deviceid="airedale_smartcool_v7-3_bms">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<setProductData ruleid="vendordata" field="vendor">Airedale</setProductData>
		<setProductData ruleid="modeldata" field="model">SmartCool v7.3 BMS</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData> 

        <numSensor ruleid="return_air_humidity_relative">
            <type>humidity</type>
            <sensorId>RETURN_AIR_HUMIDITY</sensorId>
            <value>
                <getOid>RETURN_AIR_HUMIDITY_RELATIVE</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Return Air Humidity - Relative</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="liquid_pressure_circuit_1">
            <type>num</type>
            <sensorId>LIQUID_PRESSURE_CIRCUIT_1</sensorId>
            <value>
                <getOid>LIQUID_PRESSURE_CIRCUIT_1</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Liquid Pressure Circuit 1</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="return_air_temperature">
            <type>temp</type>
            <sensorId>RETURN_AIR_TEMPERATURE</sensorId>
            <value>
                <getOid>RETURN_AIR_TEMPERATURE</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Return Air Temperature</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="supply_air_temperature">
            <type>temp</type>
            <sensorId>SUPPLY_AIR_TEMPERATURE</sensorId>
            <value>
                <getOid>SUPPLY_AIR_TEMPERATURE</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Supply Air Temperature</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="discharge_temperature_circuit_1">
            <type>temp</type>
            <sensorId>DISCHARGE_TEMP_CIRCUIT_1</sensorId>
            <value>
                <getOid>DISCHARGE_TEMPERATURE_CIRCUIT_1</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Discharge Temperature Circuit 1</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="liquid_pressure_circuit_2">
            <type>num</type>
            <sensorId>LIQUID_PRESSURE_CIRCUIT_2</sensorId>
            <value>
                <getOid>LIQUID_PRESSURE_CIRCUIT_2</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Liquid Pressure Circuit 2</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="supply_water_temperature">
            <type>temp</type>
            <sensorId>TEMP_OUTLET</sensorId>
            <value>
                <getOid>SUPPLY_WATER_TEMPERATURE</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Supply Water Temperature</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="driver_1_suction_temperature">
            <type>temp</type>
            <sensorId>_SUCTION_TEMP</sensorId>
            <value>
                <getOid>DRIVER_1_SUCTION_TEMPERATURE</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Driver 1 Suction Temperature</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="evaporation_presssure_valve_a">
            <type>num</type>
            <sensorId>EVAP_PRESSURE_VALVE_A1</sensorId>
            <value>
                <getOid>EVAPORATION_PRESSSURE_VALVE_A</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Evaporation Presssure Valve A</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="superheat_valve_a">
            <type>num</type>
            <sensorId>SUPERHEAT_VALVE_A1</sensorId>
            <value>
                <getOid>SUPERHEAT_VALVE_A</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Superheat Valve A</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="evaporation_temperature_valve_a">
            <type>temp</type>
            <sensorId>EVAP_TEMP_VALVE_A1</sensorId>
            <value>
                <getOid>EVAPORATION_TEMPERATURE_VALVE_A</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Evaporation Temperature Valve A</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="suction_temperature_valve_a2">
            <type>temp</type>
            <sensorId>SUCTION_TEMP_VALVE_A2</sensorId>
            <value>
                <getOid>SUCTION_TEMPERATURE_VALVE_A2</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Suction Temperature Valve A2</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="evaporation_pressure_valve_a2">
            <type>num</type>
            <sensorId>EVAP_PRESSURE_VALVE_A2</sensorId>
            <value>
                <getOid>EVAPORATION_PRESSURE_VALVE_A2</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Evaporation Pressure Valve A2</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="superheat_valve_a2">
            <type>num</type>
            <sensorId>SUPERHEAT_VALVE_A2</sensorId>
            <value>
                <getOid>SUPERHEAT_VALVE_A2</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Superheat Valve A2</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="evaporation_temperature_valve_a2">
            <type>temp</type>
            <sensorId>EVAP_TEMP_VALVE_A2</sensorId>
            <value>
                <getOid>EVAPORATION_TEMPERATURE_VALVE_A2</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Evaporation Temperature Valve A2</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="power_meter_phase_voltage_l1_n">
            <type>voltage</type>
            <sensorId>VOLTAGE_LN_1</sensorId>
            <value>
                <getOid>POWER_METER_PHASE_VOLTAGE_L1_N</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Power Meter: Phase Voltage L1-N</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="power_meter_phase_voltage_l2_n">
            <type>voltage</type>
            <sensorId>VOLTAGE_LN_2</sensorId>
            <value>
                <getOid>POWER_METER_PHASE_VOLTAGE_L2_N</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Power Meter: Phase Voltage L2-N</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="power_meter_phase_voltage_l3_n">
            <type>voltage</type>
            <sensorId>VOLTAGE_LN_3</sensorId>
            <value>
                <getOid>POWER_METER_PHASE_VOLTAGE_L3_N</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Power Meter: Phase Voltage L3-N</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="power_meter_line_voltage_l1_l2">
            <type>voltage</type>
            <sensorId>VOLTAGE_LL_1</sensorId>
            <value>
                <getOid>POWER_METER_LINE_VOLTAGE_L1_L2</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Power Meter: Line Voltage L1-L2</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="power_meter_line_voltage_l2_l3">
            <type>voltage</type>
            <sensorId>VOLTAGE_LL_2</sensorId>
            <value>
                <getOid>POWER_METER_LINE_VOLTAGE_L2_L3</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Power Meter: Line Voltage L2-L3</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="power_meter_line_voltage_l3_l1">
            <type>voltage</type>
            <sensorId>VOLTAGE_LL_3</sensorId>
            <value>
                <getOid>POWER_METER_LINE_VOLTAGE_L3_L1</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Power Meter: Line Voltage L3-L1</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="power_meter_current_phase_1">
            <type>amperage</type>
            <sensorId>CURRENT_1</sensorId>
            <value>
                <getOid>POWER_METER_CURRENT_PHASE_1</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Power Meter: Current Phase 1</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="power_meter_current_phase_2">
            <type>amperage</type>
            <sensorId>CURRENT_2</sensorId>
            <value>
                <getOid>POWER_METER_CURRENT_PHASE_2</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Power Meter: Current Phase 2</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="power_meter_current_phase_3">
            <type>amperage</type>
            <sensorId>CURRENT_3</sensorId>
            <value>
                <getOid>POWER_METER_CURRENT_PHASE_3</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Power Meter: Current Phase 3</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="power_meter_active_power">
            <type>powerW</type>
            <sensorId>RDU_OUTPUT_POWER1</sensorId>
            <value>
                <getOid>POWER_METER_ACTIVE_POWER</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Power Meter: Active Power</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="ambient_air_humidity">
            <type>humidity</type>
            <sensorId>OUTDOOR_AIR_HUMIDITY</sensorId>
            <value>
                <getOid>AMBIENT_AIR_HUMIDITY</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Ambient Air Humidity</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="power_meter_power_factor">
            <type>num/powerfactor</type>
            <sensorId>POWER_FACTOR_TOTAL</sensorId>
            <value>
                <getOid>POWER_METER_POWER_FACTOR</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Power Meter: Power Factor</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="power_meter_frequency">
            <type>frequency</type>
            <sensorId>FREQUENCY</sensorId>
            <value>
                <getOid>POWER_METER_FREQUENCY</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Power Meter: Frequency</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="air_flow_per_second">
            <type>timeinsec</type>
            <sensorId>AIR_FLOW</sensorId>
            <value>
                <getOid>AIR_FLOW_PER_SECOND</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Air Flow Per Second</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="chilled_water_valve_circuit_1">
            <type>num</type>
            <sensorId>CW_VALVE_CIRCUIT_1</sensorId>
            <value>
                <getOid>CHILLED_WATER_VALVE_CIRCUIT_1</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Chilled Water Valve Circuit 1</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="chilled_water_valve_circuit_2">
            <type>num</type>
            <sensorId>CW_VALVE_CIRCUIT_2</sensorId>
            <value>
                <getOid>CHILLED_WATER_VALVE_CIRCUIT_2</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Chilled Water Valve Circuit 2</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="condenser_fan_speed_circuit_1">
            <type>num</type>
            <sensorId>CONDENSER_FAN_SPEED_CIRCUIT_1</sensorId>
            <value>
                <getOid>CONDENSER_FAN_SPEED_CIRCUIT_1</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Condenser Fan Speed Circuit 1</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="condenser_fan_speed_circuit_2">
            <type>num</type>
            <sensorId>CONDENSER_FAN_SPEED_CIRCUIT_2</sensorId>
            <value>
                <getOid>CONDENSER_FAN_SPEED_CIRCUIT_2</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Condenser Fan Speed Circuit 2</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="evaporator_fan_speed">
            <type>num</type>
            <sensorId>EVAP_FAN_SPEED</sensorId>
            <value>
                <getOid>EVAPORATOR_FAN_SPEED</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Evaporator Fan Speed</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="dry_cooler_fan_speed_circuit_1">
            <type>num</type>
            <sensorId>DRY_COOLER_FAN_SPEED_CIRCUIT_1</sensorId>
            <value>
                <getOid>DRY_COOLER_FAN_SPEED_CIRCUIT_1</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Dry Cooler Fan Speed Circuit 1</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="dry_cooler_fan_speed_circuit_2">
            <type>num</type>
            <sensorId>DRY_COOLER_FAN_SPEED_CIRCUIT_2</sensorId>
            <value>
                <getOid>DRY_COOLER_FAN_SPEED_CIRCUIT_2</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Dry Cooler Fan Speed Circuit 2</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="freecooling_fan_speed">
            <type>num</type>
            <sensorId>FREECOOLING_FAN_SPEED</sensorId>
            <value>
                <getOid>FREECOOLING_FAN_SPEED</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Freecooling Fan Speed</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="discharge_temperature_circuit_2">
            <type>temp</type>
            <sensorId>DISCHARGE_TEMP_CIRCUIT_2</sensorId>
            <value>
                <getOid>DISCHARGE_TEMPERATURE_CIRCUIT_2</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Discharge Temperature Circuit 2</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="condensing_temperature_circuit_1">
            <type>temp</type>
            <sensorId>CONDENSING_TEMP_CIRCUIT_1</sensorId>
            <value>
                <getOid>CONDENSING_TEMPERATURE_CIRCUIT_1</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Condensing Temperature Circuit 1</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="condensing_temperature_circuit_2">
            <type>temp</type>
            <sensorId>CONDENSING_TEMP_CIRCUIT_2</sensorId>
            <value>
                <getOid>CONDENSING_TEMPERATURE_CIRCUIT_2</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Condensing Temperature Circuit 2</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="frost_protection_temperature_circuit_2">
            <type>temp</type>
            <sensorId>FROST_PROTECTION_TEMP_CIRCUIT_2</sensorId>
            <value>
                <getOid>FROST_PROTECTION_TEMPERATURE_CIRCUIT_2</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Frost Protection Temperature Circuit 2</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="chilled_water_inlet_temperature">
            <type>temp</type>
            <sensorId>_ENTERING_FLUID_TEMP</sensorId>
            <value>
                <getOid>CHILLED_WATER_INLET_TEMPERATURE</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Chilled Water Inlet Temperature</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="frost_protection_temperature_circuit_1">
            <type>temp</type>
            <sensorId>FROST_PROTECTION_TEMP_CIRCUIT_1</sensorId>
            <value>
                <getOid>FROST_PROTECTION_TEMPERATURE_CIRCUIT_1</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Frost Protection Temperature Circuit 1</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="ambient_temperature">
            <type>temp</type>
            <sensorId>OUTDOOR_AIR_TEMPERATURE</sensorId>
            <value>
                <getOid>AMBIENT_TEMPERATURE</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Ambient Temperature</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="dual_cool_chilled_water_demand">
            <type>num</type>
            <sensorId>DUAL_COOL_CW_DEMAND</sensorId>
            <value>
                <getOid>DUAL_COOL_CHILLED_WATER_DEMAND</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Dual Cool Chilled Water Demand</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="discharge_temperature_circuit_1_from_evd1_s4">
            <type>temp</type>
            <sensorId>DISCHARGE_TEMP_CIRCUIT_1_EVD1_S4</sensorId>
            <value>
                <getOid>DISCHARGE_TEMPERATURE_CIRCUIT_1_FROM_EVD1_S4</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Discharge Temperature Circuit 1 from EVD1 S4</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="inverter_frequency_circuit_1">
            <type>frequency</type>
            <sensorId>INVERTER_FREQ_CIRCUIT_1</sensorId>
            <value>
                <getOid>INVERTER_FREQUENCY_CIRCUIT_1</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Inverter Frequency Circuit 1</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="regulation_control_temperature">
            <type>temp</type>
            <sensorId>REGULATION_CONTROL_TEMP</sensorId>
            <value>
                <getOid>REGULATION_CONTROL_TEMPERATURE</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Regulation Control Temperature</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="inverter_frequency_circuit_2">
            <type>frequency</type>
            <sensorId>INVERTER_FREQ_CIRCUIT_2</sensorId>
            <value>
                <getOid>INVERTER_FREQUENCY_CIRCUIT_2</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Inverter Frequency Circuit 2</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="regulation_control_humidity">
            <type>humidity</type>
            <sensorId>REGULATION_CONTROL_HUMIDITY</sensorId>
            <value>
                <getOid>REGULATION_CONTROL_HUMIDITY</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Regulation Control Humidity</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="inlet_vortex_supply_water_temperature">
            <type>temp</type>
            <sensorId>INLET_VORTEX_SUPPLY_WATER_TEMP</sensorId>
            <value>
                <getOid>INLET_VORTEX_SUPPLY_WATER_TEMPERATURE</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Inlet Vortex Supply Water Temperature</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="cpy1_current_output">
            <type>amperage</type>
            <sensorId>CPY1_CURRENT_OUTPUT</sensorId>
            <value>
                <getOid>CPY1_CURRENT_OUTPUT</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>CPY1 Current Output</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="cpy2_current_output">
            <type>amperage</type>
            <sensorId>CPY2_CURRENT_OUTPUT</sensorId>
            <value>
                <getOid>CPY2_CURRENT_OUTPUT</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>CPY2 Current Output</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="mixed_air_temperature">
            <type>temp</type>
            <sensorId>MIXED_AIR_TEMP</sensorId>
            <value>
                <getOid>MIXED_AIR_TEMPERATURE</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Mixed Air Temperature</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="mixed_air_humidity">
            <type>humidity</type>
            <sensorId>MIXED_AIR_HUMIDITY</sensorId>
            <value>
                <getOid>MIXED_AIR_HUMIDITY</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Mixed Air Humidity</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="differential_pressure">
            <type>pressure</type>
            <sensorId>DIFFERENTIAL_PRESS</sensorId>
            <value>
                <getOid>DIFFERENTIAL_PRESSURE</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Differential Pressure</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="dry_cooler_valve_head_pressure_output_c1">
            <type>pressure</type>
            <sensorId>DRY_COOLER_VALVE_HEAD_PRESS_OUT_C1</sensorId>
            <value>
                <getOid>DRY_COOLER_VALVE_HEAD_PRESSURE_OUTPUT_C1</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Dry Cooler Valve Head Pressure Output C1</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="dry_cooler_valve_head_pressure_output_c2">
            <type>pressure</type>
            <sensorId>DRY_COOLER_VALVE_HEAD_PRESS_OUT_C2</sensorId>
            <value>
                <getOid>DRY_COOLER_VALVE_HEAD_PRESSURE_OUTPUT_C2</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Dry Cooler Valve Head Pressure Output C2</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="suction_pressure_absolute">
            <type>pressure</type>
            <sensorId>SUCTION_PRESS_ABSOLUTE</sensorId>
            <value>
                <getOid>SUCTION_PRESSURE_ABSOLUTE</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Suction Pressure (Absolute)</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="discharge_pressure_absolute">
            <type>pressure</type>
            <sensorId>DISCHARGE_PRESS_ABSOLUTE</sensorId>
            <value>
                <getOid>DISCHARGE_PRESSURE_ABSOLUTE</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Discharge Pressure (Absolute)</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>
        <numSensor ruleid="supply_water_temperature_c2">
            <type>temp</type>
            <sensorId>SUPPLY_WATER_TEMP_C2</sensorId>
            <value>
                <getOid>SUPPLY_WATER_TEMPERATURE_C2</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Supply Water Temperature C2</label>
            <sensorSet>Analogue Variables</sensorSet>
        </numSensor>

		<stateSensor ruleid="unitStatus">
            <type>state</type>
            <sensorId>UNIT_STATUS</sensorId>
            <value>
				<mapValue mapid="unitStatus-vm">
					<getOid>UNIT_STATUS</getOid>
				</mapValue>
            </value>
            <label>Unit Status</label>
            <enum>unitStatus-em</enum>
            <sensorSet>Integer Variables</sensorSet>
        </stateSensor>

		<valueMap ruleid="unitStatus-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>5</valueIn><valueOut>5</valueOut>
			<valueIn>*</valueIn><valueOut>6</valueOut>
		</valueMap>

		<enumMap ruleid="unitStatus-em">
			<label>Unit On</label>
			<label>Off By Alarms</label>
			<label>Off By Supervisor</label>
			<label>Off By Time</label>
			<label>Off By Digital Input</label>
			<label>Off By Display</label>
			<label>Unknown</label>
		</enumMap>

        <alarmFlags ruleid="overheat_cutout_alarm_manual">
            <value><getOid>OVERHEAT_CUTOUT_ALARM_MANUAL</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Overheat Cutout Alarm Manual</activeText>
                    <inactiveText>Overheat Cutout Alarm Manual Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Overheat Cutout Alarm Manual condition exists.</activeText>
                    <inactiveText>Overheat Cutout Alarm Manual condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="possible_bypass_valve_failure_due_to_high_pressure_ct1">
            <value><getOid>POSSIBLE_BYPASS_VALVE_FAILURE_DUE_TO_HIGH_PRESSURE_CT1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Possible Bypass Valve Failure Due to High Pressure CT1</activeText>
                    <inactiveText>Possible Bypass Valve Failure Due to High Pressure CT1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Possible Bypass Valve Failure Due to High Pressure CT1 condition exists.</activeText>
                    <inactiveText>Possible Bypass Valve Failure Due to High Pressure CT1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="evd_alarm_circuit_2">
            <value><getOid>EVD_ALARM_CIRCUIT_2</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>EVD Alarm Circuit 2</activeText>
                    <inactiveText>EVD Alarm Circuit 2 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>EVD Alarm Circuit 2 condition exists.</activeText>
                    <inactiveText>EVD Alarm Circuit 2 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="possible_bypass_valve_failure_due_to_high_pressure_ct2">
            <value><getOid>POSSIBLE_BYPASS_VALVE_FAILURE_DUE_TO_HIGH_PRESSURE_CT2</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Possible Bypass Valve Failure Due to High Pressure CT2</activeText>
                    <inactiveText>Possible Bypass Valve Failure Due to High Pressure CT2 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Possible Bypass Valve Failure Due to High Pressure CT2 condition exists.</activeText>
                    <inactiveText>Possible Bypass Valve Failure Due to High Pressure CT2 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="remote_on_off_alarm">
            <value><getOid>REMOTE_ON_OFF_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Remote On/Off Alarm</activeText>
                    <inactiveText>Remote On/Off Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Remote On/Off Alarm condition exists.</activeText>
                    <inactiveText>Remote On/Off Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="fault_probe_1_alarm">
            <value><getOid>FAULT_PROBE_1_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Fault Probe 1 Alarm</activeText>
                    <inactiveText>Fault Probe 1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Fault Probe 1 Alarm condition exists.</activeText>
                    <inactiveText>Fault Probe 1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="fault_probe_2_alarm">
            <value><getOid>FAULT_PROBE_2_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Fault Probe 2 Alarm</activeText>
                    <inactiveText>Fault Probe 2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Fault Probe 2 Alarm condition exists.</activeText>
                    <inactiveText>Fault Probe 2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="fault_probe_3_alarm">
            <value><getOid>FAULT_PROBE_3_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Fault Probe 3 Alarm</activeText>
                    <inactiveText>Fault Probe 3 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Fault Probe 3 Alarm condition exists.</activeText>
                    <inactiveText>Fault Probe 3 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="fault_probe_4_alarm">
            <value><getOid>FAULT_PROBE_4_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Fault Probe 4 Alarm</activeText>
                    <inactiveText>Fault Probe 4 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Fault Probe 4 Alarm condition exists.</activeText>
                    <inactiveText>Fault Probe 4 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="fault_probe_5_alarm">
            <value><getOid>FAULT_PROBE_5_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Fault Probe 5 Alarm</activeText>
                    <inactiveText>Fault Probe 5 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Fault Probe 5 Alarm condition exists.</activeText>
                    <inactiveText>Fault Probe 5 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="fault_probe_6_alarm">
            <value><getOid>FAULT_PROBE_6_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Fault Probe 6 Alarm</activeText>
                    <inactiveText>Fault Probe 6 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Fault Probe 6 Alarm condition exists.</activeText>
                    <inactiveText>Fault Probe 6 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="fault_probe_7_alarm">
            <value><getOid>FAULT_PROBE_7_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Fault Probe 7 Alarm</activeText>
                    <inactiveText>Fault Probe 7 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Fault Probe 7 Alarm condition exists.</activeText>
                    <inactiveText>Fault Probe 7 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="fault_probe_8_alarm">
            <value><getOid>FAULT_PROBE_8_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Fault Probe 8 Alarm</activeText>
                    <inactiveText>Fault Probe 8 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Fault Probe 8 Alarm condition exists.</activeText>
                    <inactiveText>Fault Probe 8 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="fault_probe_9_alarm">
            <value><getOid>FAULT_PROBE_9_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Fault Probe 9 Alarm</activeText>
                    <inactiveText>Fault Probe 9 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Fault Probe 9 Alarm condition exists.</activeText>
                    <inactiveText>Fault Probe 9 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="fault_probe_10_alarm">
            <value><getOid>FAULT_PROBE_10_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Fault Probe 10 Alarm</activeText>
                    <inactiveText>Fault Probe 10 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Fault Probe 10 Alarm condition exists.</activeText>
                    <inactiveText>Fault Probe 10 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="airflow_failure_alarm">
            <value><getOid>AIRFLOW_FAILURE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Airflow Failure Alarm</activeText>
                    <inactiveText>Airflow Failure Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Airflow Failure Alarm condition exists.</activeText>
                    <inactiveText>Airflow Failure Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_1_compressor_1_alarm">
            <value><getOid>CIRCUIT_1_COMPRESSOR_1_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 1 Compressor 1 Alarm</activeText>
                    <inactiveText>Circuit 1 Compressor 1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 1 Compressor 1 Alarm condition exists.</activeText>
                    <inactiveText>Circuit 1 Compressor 1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_1_compressor_2_alarm">
            <value><getOid>CIRCUIT_1_COMPRESSOR_2_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 1 Compressor 2 Alarm</activeText>
                    <inactiveText>Circuit 1 Compressor 2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 1 Compressor 2 Alarm condition exists.</activeText>
                    <inactiveText>Circuit 1 Compressor 2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_1_inverter_compressor_alarm">
            <value><getOid>CIRCUIT_1_INVERTER_COMPRESSOR_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 1 Inverter Compressor Alarm</activeText>
                    <inactiveText>Circuit 1 Inverter Compressor Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 1 Inverter Compressor Alarm condition exists.</activeText>
                    <inactiveText>Circuit 1 Inverter Compressor Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_2_compressor_1_alarm">
            <value><getOid>CIRCUIT_2_COMPRESSOR_1_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 2 Compressor 1 Alarm</activeText>
                    <inactiveText>Circuit 2 Compressor 1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 2 Compressor 1 Alarm condition exists.</activeText>
                    <inactiveText>Circuit 2 Compressor 1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_2_compressor_2_alarm">
            <value><getOid>CIRCUIT_2_COMPRESSOR_2_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 2 Compressor 2 Alarm</activeText>
                    <inactiveText>Circuit 2 Compressor 2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 2 Compressor 2 Alarm condition exists.</activeText>
                    <inactiveText>Circuit 2 Compressor 2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_2_inverter_compressor_alarm">
            <value><getOid>CIRCUIT_2_INVERTER_COMPRESSOR_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 2 Inverter Compressor Alarm</activeText>
                    <inactiveText>Circuit 2 Inverter Compressor Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 2 Inverter Compressor Alarm condition exists.</activeText>
                    <inactiveText>Circuit 2 Inverter Compressor Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="filter_change_alarm">
            <value><getOid>FILTER_CHANGE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Filter Change Alarm</activeText>
                    <inactiveText>Filter Change Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Filter Change Alarm condition exists.</activeText>
                    <inactiveText>Filter Change Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="phase_failure_alarm">
            <value><getOid>PHASE_FAILURE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Phase Failure Alarm</activeText>
                    <inactiveText>Phase Failure Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Phase Failure Alarm condition exists.</activeText>
                    <inactiveText>Phase Failure Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="alarm_combined">
            <value><getOid>ALARM_COMBINED</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Alarm - Combined Water Flood, Drip Tray Level, Condensor Pump Status (and Phase Rotation on Dedicated CW Units)</activeText>
                    <inactiveText>Alarm - Combined Water Flood, Drip Tray Level, Condensor Pump Status (and Phase Rotation on Dedicated CW Units) Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Alarm - Combined Water Flood, Drip Tray Level, Condensor Pump Status (and Phase Rotation on Dedicated CW Units) condition exists.</activeText>
                    <inactiveText>Alarm - Combined Water Flood, Drip Tray Level, Condensor Pump Status (and Phase Rotation on Dedicated CW Units) condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="fire_smoke_alarm">
            <value><getOid>FIRE_SMOKE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Fire Smoke Alarm</activeText>
                    <inactiveText>Fire Smoke Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Fire Smoke Alarm condition exists.</activeText>
                    <inactiveText>Fire Smoke Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="leak_detector_alarm">
            <value><getOid>LEAK_DETECTOR_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Leak Detector Alarm</activeText>
                    <inactiveText>Leak Detector Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Leak Detector Alarm condition exists.</activeText>
                    <inactiveText>Leak Detector Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="overheat_cutout_alarm_auto">
            <value><getOid>OVERHEAT_CUTOUT_ALARM_AUTO</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Overheat Cutout Alarm - Auto</activeText>
                    <inactiveText>Overheat Cutout Alarm - Auto Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Overheat Cutout Alarm - Auto condition exists.</activeText>
                    <inactiveText>Overheat Cutout Alarm - Auto condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="low_pressure_circuit_1_alarm_critical_trips">
            <value><getOid>LOW_PRESSURE_CIRCUIT_1_ALARM_CRITICAL_TRIPS</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Low Pressure Circuit 1 Alarm - Critical Trips</activeText>
                    <inactiveText>Low Pressure Circuit 1 Alarm - Critical Trips Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Low Pressure Circuit 1 Alarm - Critical Trips condition exists.</activeText>
                    <inactiveText>Low Pressure Circuit 1 Alarm - Critical Trips condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="low_pressure_circuit_2_alarm_critical_trips">
            <value><getOid>LOW_PRESSURE_CIRCUIT_2_ALARM_CRITICAL_TRIPS</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Low Pressure Circuit 2 Alarm - Critical Trips</activeText>
                    <inactiveText>Low Pressure Circuit 2 Alarm - Critical Trips Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Low Pressure Circuit 2 Alarm - Critical Trips condition exists.</activeText>
                    <inactiveText>Low Pressure Circuit 2 Alarm - Critical Trips condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_1_compressor_1_maintenance_alarm">
            <value><getOid>CIRCUIT_1_COMPRESSOR_1_MAINTENANCE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 1 Compressor 1 Maintenance Alarm</activeText>
                    <inactiveText>Circuit 1 Compressor 1 Maintenance Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 1 Compressor 1 Maintenance Alarm condition exists.</activeText>
                    <inactiveText>Circuit 1 Compressor 1 Maintenance Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_1_compressor_2_maintenance_alarm">
            <value><getOid>CIRCUIT_1_COMPRESSOR_2_MAINTENANCE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 1 Compressor 2 Maintenance Alarm</activeText>
                    <inactiveText>Circuit 1 Compressor 2 Maintenance Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 1 Compressor 2 Maintenance Alarm condition exists.</activeText>
                    <inactiveText>Circuit 1 Compressor 2 Maintenance Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_1_inverter_compressor_maintenance_alarm">
            <value><getOid>CIRCUIT_1_INVERTER_COMPRESSOR_MAINTENANCE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 1 Inverter Compressor Maintenance Alarm</activeText>
                    <inactiveText>Circuit 1 Inverter Compressor Maintenance Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 1 Inverter Compressor Maintenance Alarm condition exists.</activeText>
                    <inactiveText>Circuit 1 Inverter Compressor Maintenance Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_2_compressor_1_maintenance_alarm">
            <value><getOid>CIRCUIT_2_COMPRESSOR_1_MAINTENANCE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 2 Compressor 1 Maintenance Alarm</activeText>
                    <inactiveText>Circuit 2 Compressor 1 Maintenance Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 2 Compressor 1 Maintenance Alarm condition exists.</activeText>
                    <inactiveText>Circuit 2 Compressor 1 Maintenance Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_2_compressor_2_maintenance_alarm">
            <value><getOid>CIRCUIT_2_COMPRESSOR_2_MAINTENANCE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 2 Compressor 2 Maintenance Alarm</activeText>
                    <inactiveText>Circuit 2 Compressor 2 Maintenance Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 2 Compressor 2 Maintenance Alarm condition exists.</activeText>
                    <inactiveText>Circuit 2 Compressor 2 Maintenance Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_2_inverter_compressor_maintenance_alarm">
            <value><getOid>CIRCUIT_2_INVERTER_COMPRESSOR_MAINTENANCE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 2 Inverter Compressor Maintenance Alarm</activeText>
                    <inactiveText>Circuit 2 Inverter Compressor Maintenance Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 2 Inverter Compressor Maintenance Alarm condition exists.</activeText>
                    <inactiveText>Circuit 2 Inverter Compressor Maintenance Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="supply_fan_maintenance_alarm">
            <value><getOid>SUPPLY_FAN_MAINTENANCE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Supply Fan Maintenance Alarm</activeText>
                    <inactiveText>Supply Fan Maintenance Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Supply Fan Maintenance Alarm condition exists.</activeText>
                    <inactiveText>Supply Fan Maintenance Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="high_humidity_alarm">
            <value><getOid>HIGH_HUMIDITY_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>High Humidity Alarm</activeText>
                    <inactiveText>High Humidity Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>High Humidity Alarm condition exists.</activeText>
                    <inactiveText>High Humidity Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="low_humidity_alarm">
            <value><getOid>LOW_HUMIDITY_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Low Humidity Alarm</activeText>
                    <inactiveText>Low Humidity Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Low Humidity Alarm condition exists.</activeText>
                    <inactiveText>Low Humidity Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="high_return_temperature_alarm">
            <value><getOid>HIGH_RETURN_TEMPERATURE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>High Return Temperature Alarm</activeText>
                    <inactiveText>High Return Temperature Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>High Return Temperature Alarm condition exists.</activeText>
                    <inactiveText>High Return Temperature Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="low_return_temperature_alarm">
            <value><getOid>LOW_RETURN_TEMPERATURE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Low Return Temperature Alarm</activeText>
                    <inactiveText>Low Return Temperature Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Low Return Temperature Alarm condition exists.</activeText>
                    <inactiveText>Low Return Temperature Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="high_supply_temperature_alarm">
            <value><getOid>HIGH_SUPPLY_TEMPERATURE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>High Supply Temperature Alarm</activeText>
                    <inactiveText>High Supply Temperature Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>High Supply Temperature Alarm condition exists.</activeText>
                    <inactiveText>High Supply Temperature Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="low_supply_temperature_alarm">
            <value><getOid>LOW_SUPPLY_TEMPERATURE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Low Supply Temperature Alarm</activeText>
                    <inactiveText>Low Supply Temperature Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Low Supply Temperature Alarm condition exists.</activeText>
                    <inactiveText>Low Supply Temperature Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_1_high_pressure_alarm">
            <value><getOid>CIRCUIT_1_HIGH_PRESSURE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 1 High Pressure Alarm</activeText>
                    <inactiveText>Circuit 1 High Pressure Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 1 High Pressure Alarm condition exists.</activeText>
                    <inactiveText>Circuit 1 High Pressure Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_2_high_pressure_alarm">
            <value><getOid>CIRCUIT_2_HIGH_PRESSURE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 2 High Pressure Alarm</activeText>
                    <inactiveText>Circuit 2 High Pressure Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 2 High Pressure Alarm condition exists.</activeText>
                    <inactiveText>Circuit 2 High Pressure Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_1_step_motor_alarm">
            <value><getOid>DRIVER_1_STEP_MOTOR_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 1 Step Motor Alarm</activeText>
                    <inactiveText>Driver 1 Step Motor Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 1 Step Motor Alarm condition exists.</activeText>
                    <inactiveText>Driver 1 Step Motor Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_1_eeprom_failure_alarm">
            <value><getOid>DRIVER_1_EEPROM_FAILURE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 1 EEPROM Failure Alarm</activeText>
                    <inactiveText>Driver 1 EEPROM Failure Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 1 EEPROM Failure Alarm condition exists.</activeText>
                    <inactiveText>Driver 1 EEPROM Failure Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_1_mop_delay_alarm">
            <value><getOid>DRIVER_1_MOP_DELAY_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 1 Mop Delay Alarm</activeText>
                    <inactiveText>Driver 1 Mop Delay Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 1 Mop Delay Alarm condition exists.</activeText>
                    <inactiveText>Driver 1 Mop Delay Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_1_lop_delay_alarm">
            <value><getOid>DRIVER_1_LOP_DELAY_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 1 Lop Delay Alarm</activeText>
                    <inactiveText>Driver 1 Lop Delay Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 1 Lop Delay Alarm condition exists.</activeText>
                    <inactiveText>Driver 1 Lop Delay Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_1_low_superheat_alarm">
            <value><getOid>DRIVER_1_LOW_SUPERHEAT_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 1 Low Superheat Alarm</activeText>
                    <inactiveText>Driver 1 Low Superheat Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 1 Low Superheat Alarm condition exists.</activeText>
                    <inactiveText>Driver 1 Low Superheat Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_1_high_superheat_alarm">
            <value><getOid>DRIVER_1_HIGH_SUPERHEAT_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 1 High Superheat Alarm</activeText>
                    <inactiveText>Driver 1 High Superheat Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 1 High Superheat Alarm condition exists.</activeText>
                    <inactiveText>Driver 1 High Superheat Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_1_probe_s1_alarm">
            <value><getOid>DRIVER_1_PROBE_S1_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 1 Probe S1 Alarm</activeText>
                    <inactiveText>Driver 1 Probe S1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 1 Probe S1 Alarm condition exists.</activeText>
                    <inactiveText>Driver 1 Probe S1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_1_probe_s2_alarm">
            <value><getOid>DRIVER_1_PROBE_S2_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 1 Probe S2 Alarm</activeText>
                    <inactiveText>Driver 1 Probe S2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 1 Probe S2 Alarm condition exists.</activeText>
                    <inactiveText>Driver 1 Probe S2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_1_probe_s3_alarm">
            <value><getOid>DRIVER_1_PROBE_S3_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 1 Probe S3 Alarm</activeText>
                    <inactiveText>Driver 1 Probe S3 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 1 Probe S3 Alarm condition exists.</activeText>
                    <inactiveText>Driver 1 Probe S3 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_2_step_motor_alarm">
            <value><getOid>DRIVER_2_STEP_MOTOR_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 2 Step Motor Alarm</activeText>
                    <inactiveText>Driver 2 Step Motor Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 2 Step Motor Alarm condition exists.</activeText>
                    <inactiveText>Driver 2 Step Motor Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_2_eeprom_failure_alarm">
            <value><getOid>DRIVER_2_EEPROM_FAILURE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 2 EEPROM Failure Alarm</activeText>
                    <inactiveText>Driver 2 EEPROM Failure Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 2 EEPROM Failure Alarm condition exists.</activeText>
                    <inactiveText>Driver 2 EEPROM Failure Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_2_mop_delay_alarm">
            <value><getOid>DRIVER_2_MOP_DELAY_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 2 Mop Delay Alarm</activeText>
                    <inactiveText>Driver 2 Mop Delay Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 2 Mop Delay Alarm condition exists.</activeText>
                    <inactiveText>Driver 2 Mop Delay Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_2_lop_delay_alarm">
            <value><getOid>DRIVER_2_LOP_DELAY_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 2 Lop Delay Alarm</activeText>
                    <inactiveText>Driver 2 Lop Delay Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 2 Lop Delay Alarm condition exists.</activeText>
                    <inactiveText>Driver 2 Lop Delay Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_2_low_superheat_alarm">
            <value><getOid>DRIVER_2_LOW_SUPERHEAT_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 2 Low Superheat Alarm</activeText>
                    <inactiveText>Driver 2 Low Superheat Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 2 Low Superheat Alarm condition exists.</activeText>
                    <inactiveText>Driver 2 Low Superheat Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="damper_alarm_not_open_after_set_time">
            <value><getOid>DAMPER_ALARM_NOT_OPEN_AFTER_SET_TIME</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Damper Alarm - Not Open After Set Time</activeText>
                    <inactiveText>Damper Alarm - Not Open After Set Time Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Damper Alarm - Not Open After Set Time condition exists.</activeText>
                    <inactiveText>Damper Alarm - Not Open After Set Time condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_2_high_superheat_alarm">
            <value><getOid>DRIVER_2_HIGH_SUPERHEAT_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 2 High Superheat Alarm</activeText>
                    <inactiveText>Driver 2 High Superheat Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 2 High Superheat Alarm condition exists.</activeText>
                    <inactiveText>Driver 2 High Superheat Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_2_probe_s1_alarm">
            <value><getOid>DRIVER_2_PROBE_S1_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 2 Probe S1 Alarm</activeText>
                    <inactiveText>Driver 2 Probe S1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 2 Probe S1 Alarm condition exists.</activeText>
                    <inactiveText>Driver 2 Probe S1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_2_probe_s2_alarm">
            <value><getOid>DRIVER_2_PROBE_S2_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 2 Probe S2 Alarm</activeText>
                    <inactiveText>Driver 2 Probe S2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 2 Probe S2 Alarm condition exists.</activeText>
                    <inactiveText>Driver 2 Probe S2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_2_probe_s3_alarm">
            <value><getOid>DRIVER_2_PROBE_S3_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 2 Probe S3 Alarm</activeText>
                    <inactiveText>Driver 2 Probe S3 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 2 Probe S3 Alarm condition exists.</activeText>
                    <inactiveText>Driver 2 Probe S3 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_3_step_motor_alarm">
            <value><getOid>DRIVER_3_STEP_MOTOR_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 3 Step Motor Alarm</activeText>
                    <inactiveText>Driver 3 Step Motor Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 3 Step Motor Alarm condition exists.</activeText>
                    <inactiveText>Driver 3 Step Motor Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_1_probe_s4_alarm">
            <value><getOid>DRIVER_1_PROBE_S4_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 1 Probe S4 Alarm</activeText>
                    <inactiveText>Driver 1 Probe S4 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 1 Probe S4 Alarm condition exists.</activeText>
                    <inactiveText>Driver 1 Probe S4 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_2_probe_s4_alarm">
            <value><getOid>DRIVER_2_PROBE_S4_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 2 Probe S4 Alarm</activeText>
                    <inactiveText>Driver 2 Probe S4 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 2 Probe S4 Alarm condition exists.</activeText>
                    <inactiveText>Driver 2 Probe S4 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_4_step_motor_alarm">
            <value><getOid>DRIVER_4_STEP_MOTOR_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 4 Step Motor Alarm</activeText>
                    <inactiveText>Driver 4 Step Motor Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 4 Step Motor Alarm condition exists.</activeText>
                    <inactiveText>Driver 4 Step Motor Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="alarm_backup_power_supply_active">
            <value><getOid>ALARM_BACKUP_POWER_SUPPLY_ACTIVE</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Alarm - Backup Power Supply Active</activeText>
                    <inactiveText>Alarm - Backup Power Supply Active Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Alarm - Backup Power Supply Active condition exists.</activeText>
                    <inactiveText>Alarm - Backup Power Supply Active condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="phase_failure_alarm_ultracap">
            <value><getOid>PHASE_FAILURE_ALARM_ULTRACAP</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Phase Failure Alarm - Ultracap</activeText>
                    <inactiveText>Phase Failure Alarm - Ultracap Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Phase Failure Alarm - Ultracap condition exists.</activeText>
                    <inactiveText>Phase Failure Alarm - Ultracap condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_1_offline_alarm">
            <value><getOid>DRIVER_1_OFFLINE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 1 Offline Alarm</activeText>
                    <inactiveText>Driver 1 Offline Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 1 Offline Alarm condition exists.</activeText>
                    <inactiveText>Driver 1 Offline Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_2_offline_alarm">
            <value><getOid>DRIVER_2_OFFLINE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 2 Offline Alarm</activeText>
                    <inactiveText>Driver 2 Offline Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 2 Offline Alarm condition exists.</activeText>
                    <inactiveText>Driver 2 Offline Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="evo_low_pressure_circuit_1_alarm_critical_trips">
            <value><getOid>EVO_LOW_PRESSURE_CIRCUIT_1_ALARM_CRITICAL_TRIPS</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>EVO Low Pressure Circuit 1 Alarm - Critical Trips</activeText>
                    <inactiveText>EVO Low Pressure Circuit 1 Alarm - Critical Trips Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>EVO Low Pressure Circuit 1 Alarm - Critical Trips condition exists.</activeText>
                    <inactiveText>EVO Low Pressure Circuit 1 Alarm - Critical Trips condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="evo_low_pressure_circuit_2_alarm_critical_trips">
            <value><getOid>EVO_LOW_PRESSURE_CIRCUIT_2_ALARM_CRITICAL_TRIPS</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>EVO Low Pressure Circuit 2 Alarm - Critical Trips</activeText>
                    <inactiveText>EVO Low Pressure Circuit 2 Alarm - Critical Trips Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>EVO Low Pressure Circuit 2 Alarm - Critical Trips condition exists.</activeText>
                    <inactiveText>EVO Low Pressure Circuit 2 Alarm - Critical Trips condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="controller_clock_alarm">
            <value><getOid>CONTROLLER_CLOCK_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Controller Clock Alarm</activeText>
                    <inactiveText>Controller Clock Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Controller Clock Alarm condition exists.</activeText>
                    <inactiveText>Controller Clock Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="frost_protection_alarm">
            <value><getOid>FROST_PROTECTION_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Frost Protection Alarm</activeText>
                    <inactiveText>Frost Protection Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Frost Protection Alarm condition exists.</activeText>
                    <inactiveText>Frost Protection Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="supply_water_temperature_alarm">
            <value><getOid>SUPPLY_WATER_TEMPERATURE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Supply Water Temperature Alarm</activeText>
                    <inactiveText>Supply Water Temperature Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Supply Water Temperature Alarm condition exists.</activeText>
                    <inactiveText>Supply Water Temperature Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="power_meter_offline_alarm">
            <value><getOid>POWER_METER_OFFLINE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Power Meter Offline Alarm</activeText>
                    <inactiveText>Power Meter Offline Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Power Meter Offline Alarm condition exists.</activeText>
                    <inactiveText>Power Meter Offline Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="plan_disconnected_alarm">
            <value><getOid>PLAN_DISCONNECTED_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Plan Disconnected Alarm</activeText>
                    <inactiveText>Plan Disconnected Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Plan Disconnected Alarm condition exists.</activeText>
                    <inactiveText>Plan Disconnected Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="bottle_life_timer_alarm_cpy1">
            <value><getOid>BOTTLE_LIFE_TIMER_ALARM_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Bottle Life Timer Alarm CPY1</activeText>
                    <inactiveText>Bottle Life Timer Alarm CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Bottle Life Timer Alarm CPY1 condition exists.</activeText>
                    <inactiveText>Bottle Life Timer Alarm CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="high_water_conductivity_cpy1">
            <value><getOid>HIGH_WATER_CONDUCTIVITY_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>High Water Conductivity CPY1</activeText>
                    <inactiveText>High Water Conductivity CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>High Water Conductivity CPY1 condition exists.</activeText>
                    <inactiveText>High Water Conductivity CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="configuration_parameter_error_cpy1">
            <value><getOid>CONFIGURATION_PARAMETER_ERROR_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Configuration Parameter Error CPY1</activeText>
                    <inactiveText>Configuration Parameter Error CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Configuration Parameter Error CPY1 condition exists.</activeText>
                    <inactiveText>Configuration Parameter Error CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="internal_memory_error_cpy1">
            <value><getOid>INTERNAL_MEMORY_ERROR_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Internal Memory Error CPY1</activeText>
                    <inactiveText>Internal Memory Error CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Internal Memory Error CPY1 condition exists.</activeText>
                    <inactiveText>Internal Memory Error CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="excess_electrode_current_alarm_cpy1">
            <value><getOid>EXCESS_ELECTRODE_CURRENT_ALARM_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Excess Electrode Current Alarm CPY1</activeText>
                    <inactiveText>Excess Electrode Current Alarm CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Excess Electrode Current Alarm CPY1 condition exists.</activeText>
                    <inactiveText>Excess Electrode Current Alarm CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="low_steam_flow_alarm_cpy1">
            <value><getOid>LOW_STEAM_FLOW_ALARM_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Low Steam Flow Alarm CPY1</activeText>
                    <inactiveText>Low Steam Flow Alarm CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Low Steam Flow Alarm CPY1 condition exists.</activeText>
                    <inactiveText>Low Steam Flow Alarm CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="high_water_level_alarm_cpy1">
            <value><getOid>HIGH_WATER_LEVEL_ALARM_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>High Water Level Alarm CPY1</activeText>
                    <inactiveText>High Water Level Alarm CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>High Water Level Alarm CPY1 condition exists.</activeText>
                    <inactiveText>High Water Level Alarm CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="no_signal_connected_alarm_cpy1">
            <value><getOid>NO_SIGNAL_CONNECTED_ALARM_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>No Signal Connected Alarm CPY1</activeText>
                    <inactiveText>No Signal Connected Alarm CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>No Signal Connected Alarm CPY1 condition exists.</activeText>
                    <inactiveText>No Signal Connected Alarm CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="no_water_supply_alarm_cpy1">
            <value><getOid>NO_WATER_SUPPLY_ALARM_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>No Water Supply Alarm CPY1</activeText>
                    <inactiveText>No Water Supply Alarm CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>No Water Supply Alarm CPY1 condition exists.</activeText>
                    <inactiveText>No Water Supply Alarm CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="drain_problem_alarm_cpy1">
            <value><getOid>DRAIN_PROBLEM_ALARM_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Drain Problem Alarm CPY1</activeText>
                    <inactiveText>Drain Problem Alarm CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Drain Problem Alarm CPY1 condition exists.</activeText>
                    <inactiveText>Drain Problem Alarm CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="serial_connection_disconnected_alarm_cpy1">
            <value><getOid>SERIAL_CONNECTION_DISCONNECTED_ALARM_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Serial Connection Disconnected Alarm CPY1</activeText>
                    <inactiveText>Serial Connection Disconnected Alarm CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Serial Connection Disconnected Alarm CPY1 condition exists.</activeText>
                    <inactiveText>Serial Connection Disconnected Alarm CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="cylinder_maintenance_alarm_cpy1">
            <value><getOid>CYLINDER_MAINTENANCE_ALARM_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Cylinder Maintenance Alarm CPY1</activeText>
                    <inactiveText>Cylinder Maintenance Alarm CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Cylinder Maintenance Alarm CPY1 condition exists.</activeText>
                    <inactiveText>Cylinder Maintenance Alarm CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="e2_memory_full_alarm_cpy1">
            <value><getOid>E2_MEMORY_FULL_ALARM_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>E2 Memory Full Alarm CPY1</activeText>
                    <inactiveText>E2 Memory Full Alarm CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>E2 Memory Full Alarm CPY1 condition exists.</activeText>
                    <inactiveText>E2 Memory Full Alarm CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="foam_warning_alarm_cpy1">
            <value><getOid>FOAM_WARNING_ALARM_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Foam Warning Alarm CPY1</activeText>
                    <inactiveText>Foam Warning Alarm CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Foam Warning Alarm CPY1 condition exists.</activeText>
                    <inactiveText>Foam Warning Alarm CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="excess_current_alarm_cpy1">
            <value><getOid>EXCESS_CURRENT_ALARM_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Excess Current Alarm CPY1</activeText>
                    <inactiveText>Excess Current Alarm CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Excess Current Alarm CPY1 condition exists.</activeText>
                    <inactiveText>Excess Current Alarm CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="low_humidity_alarm_cpy1">
            <value><getOid>LOW_HUMIDITY_ALARM_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Low Humidity Alarm CPY1</activeText>
                    <inactiveText>Low Humidity Alarm CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Low Humidity Alarm CPY1 condition exists.</activeText>
                    <inactiveText>Low Humidity Alarm CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="lime_scale_limit_steam_alarm_cpy1">
            <value><getOid>LIME_SCALE_LIMIT_STEAM_ALARM_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Lime Scale Limit Steam Alarm CPY1</activeText>
                    <inactiveText>Lime Scale Limit Steam Alarm CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Lime Scale Limit Steam Alarm CPY1 condition exists.</activeText>
                    <inactiveText>Lime Scale Limit Steam Alarm CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="flakes_warning_alarm_cpy1">
            <value><getOid>FLAKES_WARNING_ALARM_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Flakes Warning Alarm CPY1</activeText>
                    <inactiveText>Flakes Warning Alarm CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Flakes Warning Alarm CPY1 condition exists.</activeText>
                    <inactiveText>Flakes Warning Alarm CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="warning_id_device_cpy1">
            <value><getOid>WARNING_ID_DEVICE_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Warning ID Device CPY1</activeText>
                    <inactiveText>Warning ID Device CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Warning ID Device CPY1 condition exists.</activeText>
                    <inactiveText>Warning ID Device CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="warning_match_digit_cpy1">
            <value><getOid>WARNING_MATCH_DIGIT_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Warning Match Digit CPY1</activeText>
                    <inactiveText>Warning Match Digit CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Warning Match Digit CPY1 condition exists.</activeText>
                    <inactiveText>Warning Match Digit CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="cpy1_offline_alarm">
            <value><getOid>CPY1_OFFLINE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>CPY1 Offline Alarm</activeText>
                    <inactiveText>CPY1 Offline Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>CPY1 Offline Alarm condition exists.</activeText>
                    <inactiveText>CPY1 Offline Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="damper_open_feedback_">
            <value><getOid>DAMPER_OPEN_FEEDBACK_</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Damper Open Feedback </activeText>
                    <inactiveText>Damper Open Feedback  Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Damper Open Feedback  condition exists.</activeText>
                    <inactiveText>Damper Open Feedback  condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_1_compressors_on">
            <value><getOid>CIRCUIT_1_COMPRESSORS_ON</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 1 Compressors On</activeText>
                    <inactiveText>Circuit 1 Compressors On Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 1 Compressors On condition exists.</activeText>
                    <inactiveText>Circuit 1 Compressors On condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="circuit_2_compressors_on">
            <value><getOid>CIRCUIT_2_COMPRESSORS_ON</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Circuit 2 Compressors On</activeText>
                    <inactiveText>Circuit 2 Compressors On Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Circuit 2 Compressors On condition exists.</activeText>
                    <inactiveText>Circuit 2 Compressors On condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="fan_enabled">
            <value><getOid>FAN_ENABLED</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Fan Enabled</activeText>
                    <inactiveText>Fan Enabled Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Fan Enabled condition exists.</activeText>
                    <inactiveText>Fan Enabled condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="alarms_on">
            <value><getOid>ALARMS_ON</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Alarms On</activeText>
                    <inactiveText>Alarms On Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Alarms On condition exists.</activeText>
                    <inactiveText>Alarms On condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="cooling_on">
            <value><getOid>COOLING_ON</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Cooling On</activeText>
                    <inactiveText>Cooling On Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Cooling On condition exists.</activeText>
                    <inactiveText>Cooling On condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="heating_on">
            <value><getOid>HEATING_ON</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Heating On</activeText>
                    <inactiveText>Heating On Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Heating On condition exists.</activeText>
                    <inactiveText>Heating On condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="humidity_on_icon_on_main_mask">
            <value><getOid>HUMIDITY_ON_ICON_ON_MAIN_MASK</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Humidity ON Icon on Main Mask</activeText>
                    <inactiveText>Humidity ON Icon on Main Mask Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Humidity ON Icon on Main Mask condition exists.</activeText>
                    <inactiveText>Humidity ON Icon on Main Mask condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="dehumidification_on">
            <value><getOid>DEHUMIDIFICATION_ON</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Dehumidification On</activeText>
                    <inactiveText>Dehumidification On Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Dehumidification On condition exists.</activeText>
                    <inactiveText>Dehumidification On condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_1_alarm">
            <value><getOid>DRIVER_1_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 1 Alarm</activeText>
                    <inactiveText>Driver 1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 1 Alarm condition exists.</activeText>
                    <inactiveText>Driver 1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_2_alarm">
            <value><getOid>DRIVER_2_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 2 Alarm</activeText>
                    <inactiveText>Driver 2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 2 Alarm condition exists.</activeText>
                    <inactiveText>Driver 2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_3_alarm">
            <value><getOid>DRIVER_3_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 3 Alarm</activeText>
                    <inactiveText>Driver 3 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 3 Alarm condition exists.</activeText>
                    <inactiveText>Driver 3 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="driver_4_alarm">
            <value><getOid>DRIVER_4_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Driver 4 Alarm</activeText>
                    <inactiveText>Driver 4 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Driver 4 Alarm condition exists.</activeText>
                    <inactiveText>Driver 4 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="drivers_alarm">
            <value><getOid>DRIVERS_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Drivers Alarm</activeText>
                    <inactiveText>Drivers Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Drivers Alarm condition exists.</activeText>
                    <inactiveText>Drivers Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="humidity_alarm_cpy1">
            <value><getOid>HUMIDITY_ALARM_CPY1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Humidity Alarm CPY1</activeText>
                    <inactiveText>Humidity Alarm CPY1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Humidity Alarm CPY1 condition exists.</activeText>
                    <inactiveText>Humidity Alarm CPY1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="enable_first_stage_of_thyristor_heating">
            <value><getOid>ENABLE_FIRST_STAGE_OF_THYRISTOR_HEATING</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Enable First Stage of Thyristor Heating</activeText>
                    <inactiveText>Enable First Stage of Thyristor Heating Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Enable First Stage of Thyristor Heating condition exists.</activeText>
                    <inactiveText>Enable First Stage of Thyristor Heating condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="enable_heater_stage_1">
            <value><getOid>ENABLE_HEATER_STAGE_1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Enable Heater Stage 1</activeText>
                    <inactiveText>Enable Heater Stage 1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Enable Heater Stage 1 condition exists.</activeText>
                    <inactiveText>Enable Heater Stage 1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="enable_heater_stage_2">
            <value><getOid>ENABLE_HEATER_STAGE_2</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Enable Heater Stage 2</activeText>
                    <inactiveText>Enable Heater Stage 2 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Enable Heater Stage 2 condition exists.</activeText>
                    <inactiveText>Enable Heater Stage 2 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="enable_heater_stage_3">
            <value><getOid>ENABLE_HEATER_STAGE_3</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Enable Heater Stage 3</activeText>
                    <inactiveText>Enable Heater Stage 3 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Enable Heater Stage 3 condition exists.</activeText>
                    <inactiveText>Enable Heater Stage 3 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="start_compressor_1_circuit_1">
            <value><getOid>START_COMPRESSOR_1_CIRCUIT_1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Start Compressor 1 Circuit 1</activeText>
                    <inactiveText>Start Compressor 1 Circuit 1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Start Compressor 1 Circuit 1 condition exists.</activeText>
                    <inactiveText>Start Compressor 1 Circuit 1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="start_compressor_2_circuit_1">
            <value><getOid>START_COMPRESSOR_2_CIRCUIT_1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Start Compressor 2 Circuit 1</activeText>
                    <inactiveText>Start Compressor 2 Circuit 1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Start Compressor 2 Circuit 1 condition exists.</activeText>
                    <inactiveText>Start Compressor 2 Circuit 1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="low_pressure_circuit_1_alarm">
            <value><getOid>LOW_PRESSURE_CIRCUIT_1_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Low Pressure Circuit 1 Alarm</activeText>
                    <inactiveText>Low Pressure Circuit 1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Low Pressure Circuit 1 Alarm condition exists.</activeText>
                    <inactiveText>Low Pressure Circuit 1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="non_critical_alarms">
            <value><getOid>NON_CRITICAL_ALARMS</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Non Critical Alarms</activeText>
                    <inactiveText>Non Critical Alarms Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Non Critical Alarms condition exists.</activeText>
                    <inactiveText>Non Critical Alarms condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="critical_alarms">
            <value><getOid>CRITICAL_ALARMS</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Critical Alarms</activeText>
                    <inactiveText>Critical Alarms Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Critical Alarms condition exists.</activeText>
                    <inactiveText>Critical Alarms condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="start_compressor_1_circuit_1">
            <value><getOid>START_COMPRESSOR_1_CIRCUIT_1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Start Compressor 1 Circuit 1</activeText>
                    <inactiveText>Start Compressor 1 Circuit 1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Start Compressor 1 Circuit 1 condition exists.</activeText>
                    <inactiveText>Start Compressor 1 Circuit 1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="start_compressor_2_circuit_1">
            <value><getOid>START_COMPRESSOR_2_CIRCUIT_1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Start Compressor 2 Circuit 1</activeText>
                    <inactiveText>Start Compressor 2 Circuit 1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Start Compressor 2 Circuit 1 condition exists.</activeText>
                    <inactiveText>Start Compressor 2 Circuit 1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="low_pressure_circuit_2_alarm">
            <value><getOid>LOW_PRESSURE_CIRCUIT_2_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Low Pressure Circuit 2 Alarm</activeText>
                    <inactiveText>Low Pressure Circuit 2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Low Pressure Circuit 2 Alarm condition exists.</activeText>
                    <inactiveText>Low Pressure Circuit 2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="enable_hot_gas_reheat_solenoid_valve_to_open_coil">
            <value><getOid>ENABLE_HOT_GAS_REHEAT_SOLENOID_VALVE_TO_OPEN_COIL</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Enable Hot Gas Reheat Solenoid Valve to Open Coil</activeText>
                    <inactiveText>Enable Hot Gas Reheat Solenoid Valve to Open Coil Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Enable Hot Gas Reheat Solenoid Valve to Open Coil condition exists.</activeText>
                    <inactiveText>Enable Hot Gas Reheat Solenoid Valve to Open Coil condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="dry_cooler_enabled_circuit_1">
            <value><getOid>DRY_COOLER_ENABLED_CIRCUIT_1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Dry Cooler Enabled Circuit 1</activeText>
                    <inactiveText>Dry Cooler Enabled Circuit 1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Dry Cooler Enabled Circuit 1 condition exists.</activeText>
                    <inactiveText>Dry Cooler Enabled Circuit 1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="dry_cooler_enabled_circuit_2">
            <value><getOid>DRY_COOLER_ENABLED_CIRCUIT_2</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Dry Cooler Enabled Circuit 2</activeText>
                    <inactiveText>Dry Cooler Enabled Circuit 2 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Dry Cooler Enabled Circuit 2 condition exists.</activeText>
                    <inactiveText>Dry Cooler Enabled Circuit 2 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="evo_low_pressure_circuit_1_alarm">
            <value><getOid>EVO_LOW_PRESSURE_CIRCUIT_1_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>EVO Low Pressure Circuit 1 Alarm</activeText>
                    <inactiveText>EVO Low Pressure Circuit 1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>EVO Low Pressure Circuit 1 Alarm condition exists.</activeText>
                    <inactiveText>EVO Low Pressure Circuit 1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="air_flow_calculation_error_alarm">
            <value><getOid>AIR_FLOW_CALCULATION_ERROR_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Air Flow Calculation Error Alarm</activeText>
                    <inactiveText>Air Flow Calculation Error Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Air Flow Calculation Error Alarm condition exists.</activeText>
                    <inactiveText>Air Flow Calculation Error Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="discharge_gas_high_temperature_c1_alarm">
            <value><getOid>DISCHARGE_GAS_HIGH_TEMPERATURE_C1_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Discharge Gas High Temperature C1 Alarm</activeText>
                    <inactiveText>Discharge Gas High Temperature C1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Discharge Gas High Temperature C1 Alarm condition exists.</activeText>
                    <inactiveText>Discharge Gas High Temperature C1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="discharge_gas_high_temperature_c2_alarm">
            <value><getOid>DISCHARGE_GAS_HIGH_TEMPERATURE_C2_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Discharge Gas High Temperature C2 Alarm</activeText>
                    <inactiveText>Discharge Gas High Temperature C2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Discharge Gas High Temperature C2 Alarm condition exists.</activeText>
                    <inactiveText>Discharge Gas High Temperature C2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="discharge_gas_high_temperature_warning_c1">
            <value><getOid>DISCHARGE_GAS_HIGH_TEMPERATURE_WARNING_C1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Discharge Gas High Temperature Warning C1</activeText>
                    <inactiveText>Discharge Gas High Temperature Warning C1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Discharge Gas High Temperature Warning C1 condition exists.</activeText>
                    <inactiveText>Discharge Gas High Temperature Warning C1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="discharge_gas_high_temperature_warning_c2">
            <value><getOid>DISCHARGE_GAS_HIGH_TEMPERATURE_WARNING_C2</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Discharge Gas High Temperature Warning C2</activeText>
                    <inactiveText>Discharge Gas High Temperature Warning C2 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Discharge Gas High Temperature Warning C2 condition exists.</activeText>
                    <inactiveText>Discharge Gas High Temperature Warning C2 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="dry_cooler_alarm_c1">
            <value><getOid>DRY_COOLER_ALARM_C1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Dry Cooler Alarm C1</activeText>
                    <inactiveText>Dry Cooler Alarm C1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Dry Cooler Alarm C1 condition exists.</activeText>
                    <inactiveText>Dry Cooler Alarm C1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="dry_cooler_alarm_c2">
            <value><getOid>DRY_COOLER_ALARM_C2</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Dry Cooler Alarm C2</activeText>
                    <inactiveText>Dry Cooler Alarm C2 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Dry Cooler Alarm C2 condition exists.</activeText>
                    <inactiveText>Dry Cooler Alarm C2 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="unit_shutdown_alarm">
            <value><getOid>UNIT_SHUTDOWN_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Unit Shutdown Alarm</activeText>
                    <inactiveText>Unit Shutdown Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Unit Shutdown Alarm condition exists.</activeText>
                    <inactiveText>Unit Shutdown Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="evo_low_pressure_circuit_2_alarm">
            <value><getOid>EVO_LOW_PRESSURE_CIRCUIT_2_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>EVO Low Pressure Circuit 2 Alarm</activeText>
                    <inactiveText>EVO Low Pressure Circuit 2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>EVO Low Pressure Circuit 2 Alarm condition exists.</activeText>
                    <inactiveText>EVO Low Pressure Circuit 2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="low_inlet_temperature_alarm">
            <value><getOid>LOW_INLET_TEMPERATURE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Low Inlet Temperature Alarm</activeText>
                    <inactiveText>Low Inlet Temperature Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Low Inlet Temperature Alarm condition exists.</activeText>
                    <inactiveText>Low Inlet Temperature Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_1_heating_stage_1">
            <value><getOid>DIGITAL_OUTPUT_STATUS_1_HEATING_STAGE_1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 1 - Heating Stage 1</activeText>
                    <inactiveText>Digital Output Status 1 - Heating Stage 1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 1 - Heating Stage 1 condition exists.</activeText>
                    <inactiveText>Digital Output Status 1 - Heating Stage 1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_2_heating_stage_2">
            <value><getOid>DIGITAL_OUTPUT_STATUS_2_HEATING_STAGE_2</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 2 - Heating Stage 2</activeText>
                    <inactiveText>Digital Output Status 2 - Heating Stage 2 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 2 - Heating Stage 2 condition exists.</activeText>
                    <inactiveText>Digital Output Status 2 - Heating Stage 2 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_3_heating_stage_3">
            <value><getOid>DIGITAL_OUTPUT_STATUS_3_HEATING_STAGE_3</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 3 - Heating Stage 3</activeText>
                    <inactiveText>Digital Output Status 3 - Heating Stage 3 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 3 - Heating Stage 3 condition exists.</activeText>
                    <inactiveText>Digital Output Status 3 - Heating Stage 3 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_4_circuit_1_compressor_1_dual_power_priority_inverter_enable">
            <value><getOid>DIGITAL_OUTPUT_STATUS_4_CIRCUIT_1_COMPRESSOR_1_DUAL_POWER_PRIORITY_INVERTER_ENABLE</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 4 - Circuit 1 Compressor 1/Dual Power Priority/Inverter Enable</activeText>
                    <inactiveText>Digital Output Status 4 - Circuit 1 Compressor 1/Dual Power Priority/Inverter Enable Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 4 - Circuit 1 Compressor 1/Dual Power Priority/Inverter Enable condition exists.</activeText>
                    <inactiveText>Digital Output Status 4 - Circuit 1 Compressor 1/Dual Power Priority/Inverter Enable condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_5_circuit_1_compressor_2">
            <value><getOid>DIGITAL_OUTPUT_STATUS_5_CIRCUIT_1_COMPRESSOR_2</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 5 - Circuit 1 Compressor 2</activeText>
                    <inactiveText>Digital Output Status 5 - Circuit 1 Compressor 2 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 5 - Circuit 1 Compressor 2 condition exists.</activeText>
                    <inactiveText>Digital Output Status 5 - Circuit 1 Compressor 2 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_6_circuit_1_liquid_line_solenoid">
            <value><getOid>DIGITAL_OUTPUT_STATUS_6_CIRCUIT_1_LIQUID_LINE_SOLENOID</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 6 - Circuit 1 Liquid Line Solenoid</activeText>
                    <inactiveText>Digital Output Status 6 - Circuit 1 Liquid Line Solenoid Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 6 - Circuit 1 Liquid Line Solenoid condition exists.</activeText>
                    <inactiveText>Digital Output Status 6 - Circuit 1 Liquid Line Solenoid condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_7_non_critical_alarm">
            <value><getOid>DIGITAL_OUTPUT_STATUS_7_NON_CRITICAL_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 7 - Non Critical Alarm</activeText>
                    <inactiveText>Digital Output Status 7 - Non Critical Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 7 - Non Critical Alarm condition exists.</activeText>
                    <inactiveText>Digital Output Status 7 - Non Critical Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_8_critical_alarm">
            <value><getOid>DIGITAL_OUTPUT_STATUS_8_CRITICAL_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 8 - Critical Alarm</activeText>
                    <inactiveText>Digital Output Status 8 - Critical Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 8 - Critical Alarm condition exists.</activeText>
                    <inactiveText>Digital Output Status 8 - Critical Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_9_circuit_2_compressor_1">
            <value><getOid>DIGITAL_OUTPUT_STATUS_9_CIRCUIT_2_COMPRESSOR_1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 9 - Circuit 2 Compressor 1</activeText>
                    <inactiveText>Digital Output Status 9 - Circuit 2 Compressor 1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 9 - Circuit 2 Compressor 1 condition exists.</activeText>
                    <inactiveText>Digital Output Status 9 - Circuit 2 Compressor 1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_10_circuit_2_compressor_2">
            <value><getOid>DIGITAL_OUTPUT_STATUS_10_CIRCUIT_2_COMPRESSOR_2</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 10 - Circuit 2 Compressor 2</activeText>
                    <inactiveText>Digital Output Status 10 - Circuit 2 Compressor 2 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 10 - Circuit 2 Compressor 2 condition exists.</activeText>
                    <inactiveText>Digital Output Status 10 - Circuit 2 Compressor 2 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_11_circuit_1_liquid_line_solenoid">
            <value><getOid>DIGITAL_OUTPUT_STATUS_11_CIRCUIT_1_LIQUID_LINE_SOLENOID</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 11 - Circuit 1 Liquid Line Solenoid</activeText>
                    <inactiveText>Digital Output Status 11 - Circuit 1 Liquid Line Solenoid Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 11 - Circuit 1 Liquid Line Solenoid condition exists.</activeText>
                    <inactiveText>Digital Output Status 11 - Circuit 1 Liquid Line Solenoid condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_12_hot_gas_solenoid_valve">
            <value><getOid>DIGITAL_OUTPUT_STATUS_12_HOT_GAS_SOLENOID_VALVE</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 12 - Hot Gas Solenoid Valve</activeText>
                    <inactiveText>Digital Output Status 12 - Hot Gas Solenoid Valve Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 12 - Hot Gas Solenoid Valve condition exists.</activeText>
                    <inactiveText>Digital Output Status 12 - Hot Gas Solenoid Valve condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_13_dual_power_priority_set">
            <value><getOid>DIGITAL_OUTPUT_STATUS_13_DUAL_POWER_PRIORITY_SET</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 13 - Dual Power Priority Set</activeText>
                    <inactiveText>Digital Output Status 13 - Dual Power Priority Set Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 13 - Dual Power Priority Set condition exists.</activeText>
                    <inactiveText>Digital Output Status 13 - Dual Power Priority Set condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_14">
            <value><getOid>DIGITAL_OUTPUT_STATUS_14</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 14</activeText>
                    <inactiveText>Digital Output Status 14 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 14 condition exists.</activeText>
                    <inactiveText>Digital Output Status 14 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_15">
            <value><getOid>DIGITAL_OUTPUT_STATUS_15</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 15</activeText>
                    <inactiveText>Digital Output Status 15 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 15 condition exists.</activeText>
                    <inactiveText>Digital Output Status 15 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_16_dry_cooler_pump_enable_circuit_1">
            <value><getOid>DIGITAL_OUTPUT_STATUS_16_DRY_COOLER_PUMP_ENABLE_CIRCUIT_1</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 16 - Dry Cooler Pump Enable Circuit 1</activeText>
                    <inactiveText>Digital Output Status 16 - Dry Cooler Pump Enable Circuit 1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 16 - Dry Cooler Pump Enable Circuit 1 condition exists.</activeText>
                    <inactiveText>Digital Output Status 16 - Dry Cooler Pump Enable Circuit 1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_17_dry_cooler_pump_enable_circuit_2">
            <value><getOid>DIGITAL_OUTPUT_STATUS_17_DRY_COOLER_PUMP_ENABLE_CIRCUIT_2</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 17 - Dry Cooler Pump Enable Circuit 2</activeText>
                    <inactiveText>Digital Output Status 17 - Dry Cooler Pump Enable Circuit 2 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 17 - Dry Cooler Pump Enable Circuit 2 condition exists.</activeText>
                    <inactiveText>Digital Output Status 17 - Dry Cooler Pump Enable Circuit 2 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="digital_output_status_18">
            <value><getOid>DIGITAL_OUTPUT_STATUS_18</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Digital Output Status 18</activeText>
                    <inactiveText>Digital Output Status 18 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Digital Output Status 18 condition exists.</activeText>
                    <inactiveText>Digital Output Status 18 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="supply_water_input_temperature_alarm">
            <value><getOid>SUPPLY_WATER_INPUT_TEMPERATURE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Supply Water Input Temperature Alarm</activeText>
                    <inactiveText>Supply Water Input Temperature Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Supply Water Input Temperature Alarm condition exists.</activeText>
                    <inactiveText>Supply Water Input Temperature Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="inverter_unit_low_oil_in_compressor_in_circuit_1_alarm">
            <value><getOid>INVERTER_UNIT_LOW_OIL_IN_COMPRESSOR_IN_CIRCUIT_1_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Inverter Unit Low Oil in Compressor in Circuit 1 Alarm</activeText>
                    <inactiveText>Inverter Unit Low Oil in Compressor in Circuit 1 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Inverter Unit Low Oil in Compressor in Circuit 1 Alarm condition exists.</activeText>
                    <inactiveText>Inverter Unit Low Oil in Compressor in Circuit 1 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="inverter_unit_low_oil_in_compressor_in_circuit_2_alarm">
            <value><getOid>INVERTER_UNIT_LOW_OIL_IN_COMPRESSOR_IN_CIRCUIT_2_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Inverter Unit Low Oil in Compressor in Circuit 2 Alarm</activeText>
                    <inactiveText>Inverter Unit Low Oil in Compressor in Circuit 2 Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Inverter Unit Low Oil in Compressor in Circuit 2 Alarm condition exists.</activeText>
                    <inactiveText>Inverter Unit Low Oil in Compressor in Circuit 2 Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="frost_protection_alarm">
            <value><getOid>FROST_PROTECTION_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Frost Protection Alarm</activeText>
                    <inactiveText>Frost Protection Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Frost Protection Alarm condition exists.</activeText>
                    <inactiveText>Frost Protection Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="pump_down_cycle_complete_alarm">
            <value><getOid>PUMP_DOWN_CYCLE_COMPLETE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Pump Down Cycle Complete Alarm</activeText>
                    <inactiveText>Pump Down Cycle Complete Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Pump Down Cycle Complete Alarm condition exists.</activeText>
                    <inactiveText>Pump Down Cycle Complete Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="compressor_1_max_evaporating_temperature_alarm">
            <value><getOid>COMPRESSOR_1_MAX_EVAPORATING_TEMPERATURE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Compressor 1 Max Evaporating Temperature Alarm</activeText>
                    <inactiveText>Compressor 1 Max Evaporating Temperature Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Compressor 1 Max Evaporating Temperature Alarm condition exists.</activeText>
                    <inactiveText>Compressor 1 Max Evaporating Temperature Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="compressor_2_max_evaporating_temperature_alarm">
            <value><getOid>COMPRESSOR_2_MAX_EVAPORATING_TEMPERATURE_ALARM</getOid></value>
            <alarmFlagsTest mask="1" match="1">
                <name>
                    <activeText>Compressor 2 Max Evaporating Temperature Alarm</activeText>
                    <inactiveText>Compressor 2 Max Evaporating Temperature Alarm Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>System</category>
                <description>
                    <activeText>Compressor 2 Max Evaporating Temperature Alarm condition exists.</activeText>
                    <inactiveText>Compressor 2 Max Evaporating Temperature Alarm condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>

	</device>
	<protocol>
		<modbus>
            <value_ref_id valid="OVERHEAT_CUTOUT_ALARM_MANUAL">
                <function>1</function>
                <start_addr>36</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="POSSIBLE_BYPASS_VALVE_FAILURE_DUE_TO_HIGH_PRESSURE_CT1">
                <function>1</function>
                <start_addr>37</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="EVD_ALARM_CIRCUIT_2">
                <function>1</function>
                <start_addr>38</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="POSSIBLE_BYPASS_VALVE_FAILURE_DUE_TO_HIGH_PRESSURE_CT2">
                <function>1</function>
                <start_addr>39</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="REMOTE_ON_OFF_ALARM">
                <function>1</function>
                <start_addr>40</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FAULT_PROBE_1_ALARM">
                <function>1</function>
                <start_addr>41</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FAULT_PROBE_2_ALARM">
                <function>1</function>
                <start_addr>42</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FAULT_PROBE_3_ALARM">
                <function>1</function>
                <start_addr>43</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FAULT_PROBE_4_ALARM">
                <function>1</function>
                <start_addr>44</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FAULT_PROBE_5_ALARM">
                <function>1</function>
                <start_addr>45</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FAULT_PROBE_6_ALARM">
                <function>1</function>
                <start_addr>46</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FAULT_PROBE_7_ALARM">
                <function>1</function>
                <start_addr>47</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FAULT_PROBE_8_ALARM">
                <function>1</function>
                <start_addr>48</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FAULT_PROBE_9_ALARM">
                <function>1</function>
                <start_addr>49</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FAULT_PROBE_10_ALARM">
                <function>1</function>
                <start_addr>50</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="AIRFLOW_FAILURE_ALARM">
                <function>1</function>
                <start_addr>51</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CIRCUIT_1_COMPRESSOR_1_ALARM">
                <function>1</function>
                <start_addr>52</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CIRCUIT_1_COMPRESSOR_2_ALARM">
                <function>1</function>
                <start_addr>53</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CIRCUIT_1_INVERTER_COMPRESSOR_ALARM">
                <function>1</function>
                <start_addr>54</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CIRCUIT_2_COMPRESSOR_1_ALARM">
                <function>1</function>
                <start_addr>55</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CIRCUIT_2_COMPRESSOR_2_ALARM">
                <function>1</function>
                <start_addr>56</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CIRCUIT_2_INVERTER_COMPRESSOR_ALARM">
                <function>1</function>
                <start_addr>57</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FILTER_CHANGE_ALARM">
                <function>1</function>
                <start_addr>58</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="PHASE_FAILURE_ALARM">
                <function>1</function>
                <start_addr>59</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="ALARM_COMBINED">
                <function>1</function>
                <start_addr>60</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FIRE_SMOKE_ALARM">
                <function>1</function>
                <start_addr>61</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="LEAK_DETECTOR_ALARM">
                <function>1</function>
                <start_addr>62</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="OVERHEAT_CUTOUT_ALARM_AUTO">
                <function>1</function>
                <start_addr>63</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="LOW_PRESSURE_CIRCUIT_1_ALARM_CRITICAL_TRIPS">
                <function>1</function>
                <start_addr>64</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="LOW_PRESSURE_CIRCUIT_2_ALARM_CRITICAL_TRIPS">
                <function>1</function>
                <start_addr>65</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CIRCUIT_1_COMPRESSOR_1_MAINTENANCE_ALARM">
                <function>1</function>
                <start_addr>66</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CIRCUIT_1_COMPRESSOR_2_MAINTENANCE_ALARM">
                <function>1</function>
                <start_addr>67</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CIRCUIT_1_INVERTER_COMPRESSOR_MAINTENANCE_ALARM">
                <function>1</function>
                <start_addr>68</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CIRCUIT_2_COMPRESSOR_1_MAINTENANCE_ALARM">
                <function>1</function>
                <start_addr>69</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CIRCUIT_2_COMPRESSOR_2_MAINTENANCE_ALARM">
                <function>1</function>
                <start_addr>70</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CIRCUIT_2_INVERTER_COMPRESSOR_MAINTENANCE_ALARM">
                <function>1</function>
                <start_addr>71</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="SUPPLY_FAN_MAINTENANCE_ALARM">
                <function>1</function>
                <start_addr>72</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="HIGH_HUMIDITY_ALARM">
                <function>1</function>
                <start_addr>73</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="LOW_HUMIDITY_ALARM">
                <function>1</function>
                <start_addr>74</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="HIGH_RETURN_TEMPERATURE_ALARM">
                <function>1</function>
                <start_addr>75</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="LOW_RETURN_TEMPERATURE_ALARM">
                <function>1</function>
                <start_addr>76</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="HIGH_SUPPLY_TEMPERATURE_ALARM">
                <function>1</function>
                <start_addr>77</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="LOW_SUPPLY_TEMPERATURE_ALARM">
                <function>1</function>
                <start_addr>78</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CIRCUIT_1_HIGH_PRESSURE_ALARM">
                <function>1</function>
                <start_addr>79</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CIRCUIT_2_HIGH_PRESSURE_ALARM">
                <function>1</function>
                <start_addr>81</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_1_STEP_MOTOR_ALARM">
                <function>1</function>
                <start_addr>82</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_1_EEPROM_FAILURE_ALARM">
                <function>1</function>
                <start_addr>83</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_1_MOP_DELAY_ALARM">
                <function>1</function>
                <start_addr>84</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_1_LOP_DELAY_ALARM">
                <function>1</function>
                <start_addr>85</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_1_LOW_SUPERHEAT_ALARM">
                <function>1</function>
                <start_addr>86</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_1_HIGH_SUPERHEAT_ALARM">
                <function>1</function>
                <start_addr>88</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_1_PROBE_S1_ALARM">
                <function>1</function>
                <start_addr>89</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_1_PROBE_S2_ALARM">
                <function>1</function>
                <start_addr>90</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_1_PROBE_S3_ALARM">
                <function>1</function>
                <start_addr>91</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_2_STEP_MOTOR_ALARM">
                <function>1</function>
                <start_addr>92</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_2_EEPROM_FAILURE_ALARM">
                <function>1</function>
                <start_addr>93</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_2_MOP_DELAY_ALARM">
                <function>1</function>
                <start_addr>94</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_2_LOP_DELAY_ALARM">
                <function>1</function>
                <start_addr>95</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_2_LOW_SUPERHEAT_ALARM">
                <function>1</function>
                <start_addr>96</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DAMPER_ALARM_NOT_OPEN_AFTER_SET_TIME">
                <function>1</function>
                <start_addr>97</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_2_HIGH_SUPERHEAT_ALARM">
                <function>1</function>
                <start_addr>98</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_2_PROBE_S1_ALARM">
                <function>1</function>
                <start_addr>99</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_2_PROBE_S2_ALARM">
                <function>1</function>
                <start_addr>100</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_2_PROBE_S3_ALARM">
                <function>1</function>
                <start_addr>101</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_3_STEP_MOTOR_ALARM">
                <function>1</function>
                <start_addr>102</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_1_PROBE_S4_ALARM">
                <function>1</function>
                <start_addr>103</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_2_PROBE_S4_ALARM">
                <function>1</function>
                <start_addr>104</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_4_STEP_MOTOR_ALARM">
                <function>1</function>
                <start_addr>105</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="ALARM_BACKUP_POWER_SUPPLY_ACTIVE">
                <function>1</function>
                <start_addr>106</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="PHASE_FAILURE_ALARM_ULTRACAP">
                <function>1</function>
                <start_addr>107</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_1_OFFLINE_ALARM">
                <function>1</function>
                <start_addr>108</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_2_OFFLINE_ALARM">
                <function>1</function>
                <start_addr>109</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="EVO_LOW_PRESSURE_CIRCUIT_1_ALARM_CRITICAL_TRIPS">
                <function>1</function>
                <start_addr>110</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="EVO_LOW_PRESSURE_CIRCUIT_2_ALARM_CRITICAL_TRIPS">
                <function>1</function>
                <start_addr>111</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CONTROLLER_CLOCK_ALARM">
                <function>1</function>
                <start_addr>112</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FROST_PROTECTION_ALARM">
                <function>1</function>
                <start_addr>113</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="SUPPLY_WATER_TEMPERATURE_ALARM">
                <function>1</function>
                <start_addr>114</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="POWER_METER_OFFLINE_ALARM">
                <function>1</function>
                <start_addr>115</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="PLAN_DISCONNECTED_ALARM">
                <function>1</function>
                <start_addr>116</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="BOTTLE_LIFE_TIMER_ALARM_CPY1">
                <function>1</function>
                <start_addr>117</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="HIGH_WATER_CONDUCTIVITY_CPY1">
                <function>1</function>
                <start_addr>118</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CONFIGURATION_PARAMETER_ERROR_CPY1">
                <function>1</function>
                <start_addr>119</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="INTERNAL_MEMORY_ERROR_CPY1">
                <function>1</function>
                <start_addr>120</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="EXCESS_ELECTRODE_CURRENT_ALARM_CPY1">
                <function>1</function>
                <start_addr>121</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="LOW_STEAM_FLOW_ALARM_CPY1">
                <function>1</function>
                <start_addr>122</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="HIGH_WATER_LEVEL_ALARM_CPY1">
                <function>1</function>
                <start_addr>123</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="NO_SIGNAL_CONNECTED_ALARM_CPY1">
                <function>1</function>
                <start_addr>124</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="NO_WATER_SUPPLY_ALARM_CPY1">
                <function>1</function>
                <start_addr>125</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRAIN_PROBLEM_ALARM_CPY1">
                <function>1</function>
                <start_addr>126</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="SERIAL_CONNECTION_DISCONNECTED_ALARM_CPY1">
                <function>1</function>
                <start_addr>127</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CYLINDER_MAINTENANCE_ALARM_CPY1">
                <function>1</function>
                <start_addr>128</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="E2_MEMORY_FULL_ALARM_CPY1">
                <function>1</function>
                <start_addr>129</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FOAM_WARNING_ALARM_CPY1">
                <function>1</function>
                <start_addr>130</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="EXCESS_CURRENT_ALARM_CPY1">
                <function>1</function>
                <start_addr>131</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="LOW_HUMIDITY_ALARM_CPY1">
                <function>1</function>
                <start_addr>132</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="LIME_SCALE_LIMIT_STEAM_ALARM_CPY1">
                <function>1</function>
                <start_addr>133</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FLAKES_WARNING_ALARM_CPY1">
                <function>1</function>
                <start_addr>134</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="WARNING_ID_DEVICE_CPY1">
                <function>1</function>
                <start_addr>135</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="WARNING_MATCH_DIGIT_CPY1">
                <function>1</function>
                <start_addr>136</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CPY1_OFFLINE_ALARM">
                <function>1</function>
                <start_addr>137</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DAMPER_OPEN_FEEDBACK_">
                <function>1</function>
                <start_addr>138</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CIRCUIT_1_COMPRESSORS_ON">
                <function>1</function>
                <start_addr>140</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CIRCUIT_2_COMPRESSORS_ON">
                <function>1</function>
                <start_addr>141</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FAN_ENABLED">
                <function>1</function>
                <start_addr>142</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="ALARMS_ON">
                <function>1</function>
                <start_addr>143</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="COOLING_ON">
                <function>1</function>
                <start_addr>144</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="HEATING_ON">
                <function>1</function>
                <start_addr>145</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="HUMIDITY_ON_ICON_ON_MAIN_MASK">
                <function>1</function>
                <start_addr>146</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DEHUMIDIFICATION_ON">
                <function>1</function>
                <start_addr>147</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_1_ALARM">
                <function>1</function>
                <start_addr>148</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_2_ALARM">
                <function>1</function>
                <start_addr>149</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_3_ALARM">
                <function>1</function>
                <start_addr>150</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_4_ALARM">
                <function>1</function>
                <start_addr>151</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRIVERS_ALARM">
                <function>1</function>
                <start_addr>152</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="HUMIDITY_ALARM_CPY1">
                <function>1</function>
                <start_addr>153</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="ENABLE_FIRST_STAGE_OF_THYRISTOR_HEATING">
                <function>1</function>
                <start_addr>154</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="ENABLE_HEATER_STAGE_1">
                <function>1</function>
                <start_addr>155</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="ENABLE_HEATER_STAGE_2">
                <function>1</function>
                <start_addr>156</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="ENABLE_HEATER_STAGE_3">
                <function>1</function>
                <start_addr>157</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="START_COMPRESSOR_1_CIRCUIT_1">
                <function>1</function>
                <start_addr>158</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="START_COMPRESSOR_2_CIRCUIT_1">
                <function>1</function>
                <start_addr>159</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="LOW_PRESSURE_CIRCUIT_1_ALARM">
                <function>1</function>
                <start_addr>160</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="NON_CRITICAL_ALARMS">
                <function>1</function>
                <start_addr>161</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="CRITICAL_ALARMS">
                <function>1</function>
                <start_addr>162</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="START_COMPRESSOR_1_CIRCUIT_1">
                <function>1</function>
                <start_addr>163</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="START_COMPRESSOR_2_CIRCUIT_1">
                <function>1</function>
                <start_addr>164</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="LOW_PRESSURE_CIRCUIT_2_ALARM">
                <function>1</function>
                <start_addr>165</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="ENABLE_HOT_GAS_REHEAT_SOLENOID_VALVE_TO_OPEN_COIL">
                <function>1</function>
                <start_addr>166</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRY_COOLER_ENABLED_CIRCUIT_1">
                <function>1</function>
                <start_addr>167</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRY_COOLER_ENABLED_CIRCUIT_2">
                <function>1</function>
                <start_addr>168</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="EVO_LOW_PRESSURE_CIRCUIT_1_ALARM">
                <function>1</function>
                <start_addr>169</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="AIR_FLOW_CALCULATION_ERROR_ALARM">
                <function>1</function>
                <start_addr>170</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DISCHARGE_GAS_HIGH_TEMPERATURE_C1_ALARM">
                <function>1</function>
                <start_addr>171</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DISCHARGE_GAS_HIGH_TEMPERATURE_C2_ALARM">
                <function>1</function>
                <start_addr>172</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DISCHARGE_GAS_HIGH_TEMPERATURE_WARNING_C1">
                <function>1</function>
                <start_addr>173</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DISCHARGE_GAS_HIGH_TEMPERATURE_WARNING_C2">
                <function>1</function>
                <start_addr>174</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRY_COOLER_ALARM_C1">
                <function>1</function>
                <start_addr>175</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DRY_COOLER_ALARM_C2">
                <function>1</function>
                <start_addr>176</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="UNIT_SHUTDOWN_ALARM">
                <function>1</function>
                <start_addr>177</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="EVO_LOW_PRESSURE_CIRCUIT_2_ALARM">
                <function>1</function>
                <start_addr>178</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="LOW_INLET_TEMPERATURE_ALARM">
                <function>1</function>
                <start_addr>179</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_1_HEATING_STAGE_1">
                <function>1</function>
                <start_addr>180</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_2_HEATING_STAGE_2">
                <function>1</function>
                <start_addr>181</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_3_HEATING_STAGE_3">
                <function>1</function>
                <start_addr>182</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_4_CIRCUIT_1_COMPRESSOR_1_DUAL_POWER_PRIORITY_INVERTER_ENABLE">
                <function>1</function>
                <start_addr>183</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_5_CIRCUIT_1_COMPRESSOR_2">
                <function>1</function>
                <start_addr>184</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_6_CIRCUIT_1_LIQUID_LINE_SOLENOID">
                <function>1</function>
                <start_addr>185</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_7_NON_CRITICAL_ALARM">
                <function>1</function>
                <start_addr>186</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_8_CRITICAL_ALARM">
                <function>1</function>
                <start_addr>187</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_9_CIRCUIT_2_COMPRESSOR_1">
                <function>1</function>
                <start_addr>188</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_10_CIRCUIT_2_COMPRESSOR_2">
                <function>1</function>
                <start_addr>189</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_11_CIRCUIT_1_LIQUID_LINE_SOLENOID">
                <function>1</function>
                <start_addr>190</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_12_HOT_GAS_SOLENOID_VALVE">
                <function>1</function>
                <start_addr>191</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_13_DUAL_POWER_PRIORITY_SET">
                <function>1</function>
                <start_addr>192</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_14">
                <function>1</function>
                <start_addr>193</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_15">
                <function>1</function>
                <start_addr>194</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_16_DRY_COOLER_PUMP_ENABLE_CIRCUIT_1">
                <function>1</function>
                <start_addr>195</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_17_DRY_COOLER_PUMP_ENABLE_CIRCUIT_2">
                <function>1</function>
                <start_addr>196</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="DIGITAL_OUTPUT_STATUS_18">
                <function>1</function>
                <start_addr>197</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="SUPPLY_WATER_INPUT_TEMPERATURE_ALARM">
                <function>1</function>
                <start_addr>200</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="INVERTER_UNIT_LOW_OIL_IN_COMPRESSOR_IN_CIRCUIT_1_ALARM">
                <function>1</function>
                <start_addr>201</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="INVERTER_UNIT_LOW_OIL_IN_COMPRESSOR_IN_CIRCUIT_2_ALARM">
                <function>1</function>
                <start_addr>202</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="FROST_PROTECTION_ALARM">
                <function>1</function>
                <start_addr>204</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="PUMP_DOWN_CYCLE_COMPLETE_ALARM">
                <function>1</function>
                <start_addr>205</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="COMPRESSOR_1_MAX_EVAPORATING_TEMPERATURE_ALARM">
                <function>1</function>
                <start_addr>206</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="COMPRESSOR_2_MAX_EVAPORATING_TEMPERATURE_ALARM">
                <function>1</function>
                <start_addr>207</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>		
            <value_ref_id valid="RETURN_AIR_HUMIDITY_RELATIVE">
                <function>3</function>
                <start_addr>21</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="LIQUID_PRESSURE_CIRCUIT_1">
                <function>3</function>
                <start_addr>22</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="RETURN_AIR_TEMPERATURE">
                <function>3</function>
                <start_addr>23</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="SUPPLY_AIR_TEMPERATURE">
                <function>3</function>
                <start_addr>24</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="DISCHARGE_TEMPERATURE_CIRCUIT_1">
                <function>3</function>
                <start_addr>25</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="LIQUID_PRESSURE_CIRCUIT_2">
                <function>3</function>
                <start_addr>26</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="SUPPLY_WATER_TEMPERATURE">
                <function>3</function>
                <start_addr>27</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="DRIVER_1_SUCTION_TEMPERATURE">
                <function>3</function>
                <start_addr>32</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="EVAPORATION_PRESSSURE_VALVE_A">
                <function>3</function>
                <start_addr>33</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="SUPERHEAT_VALVE_A">
                <function>3</function>
                <start_addr>34</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="EVAPORATION_TEMPERATURE_VALVE_A">
                <function>3</function>
                <start_addr>35</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="SUCTION_TEMPERATURE_VALVE_A2">
                <function>3</function>
                <start_addr>36</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="EVAPORATION_PRESSURE_VALVE_A2">
                <function>3</function>
                <start_addr>37</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="SUPERHEAT_VALVE_A2">
                <function>3</function>
                <start_addr>38</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="EVAPORATION_TEMPERATURE_VALVE_A2">
                <function>3</function>
                <start_addr>39</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="POWER_METER_PHASE_VOLTAGE_L1_N">
                <function>3</function>
                <start_addr>40</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="POWER_METER_PHASE_VOLTAGE_L2_N">
                <function>3</function>
                <start_addr>41</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="POWER_METER_PHASE_VOLTAGE_L3_N">
                <function>3</function>
                <start_addr>42</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="POWER_METER_LINE_VOLTAGE_L1_L2">
                <function>3</function>
                <start_addr>43</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="POWER_METER_LINE_VOLTAGE_L2_L3">
                <function>3</function>
                <start_addr>44</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="POWER_METER_LINE_VOLTAGE_L3_L1">
                <function>3</function>
                <start_addr>45</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="POWER_METER_CURRENT_PHASE_1">
                <function>3</function>
                <start_addr>46</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="POWER_METER_CURRENT_PHASE_2">
                <function>3</function>
                <start_addr>47</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="POWER_METER_CURRENT_PHASE_3">
                <function>3</function>
                <start_addr>48</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="POWER_METER_ACTIVE_POWER">
                <function>3</function>
                <start_addr>49</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="AMBIENT_AIR_HUMIDITY">
                <function>3</function>
                <start_addr>51</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="POWER_METER_POWER_FACTOR">
                <function>3</function>
                <start_addr>52</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="POWER_METER_FREQUENCY">
                <function>3</function>
                <start_addr>53</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="AIR_FLOW_PER_SECOND">
                <function>3</function>
                <start_addr>54</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CHILLED_WATER_VALVE_CIRCUIT_1">
                <function>3</function>
                <start_addr>55</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CHILLED_WATER_VALVE_CIRCUIT_2">
                <function>3</function>
                <start_addr>56</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CONDENSER_FAN_SPEED_CIRCUIT_1">
                <function>3</function>
                <start_addr>57</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CONDENSER_FAN_SPEED_CIRCUIT_2">
                <function>3</function>
                <start_addr>58</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="EVAPORATOR_FAN_SPEED">
                <function>3</function>
                <start_addr>59</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="DRY_COOLER_FAN_SPEED_CIRCUIT_1">
                <function>3</function>
                <start_addr>60</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="DRY_COOLER_FAN_SPEED_CIRCUIT_2">
                <function>3</function>
                <start_addr>61</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="FREECOOLING_FAN_SPEED">
                <function>3</function>
                <start_addr>62</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="DISCHARGE_TEMPERATURE_CIRCUIT_2">
                <function>3</function>
                <start_addr>63</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CONDENSING_TEMPERATURE_CIRCUIT_1">
                <function>3</function>
                <start_addr>64</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CONDENSING_TEMPERATURE_CIRCUIT_2">
                <function>3</function>
                <start_addr>65</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="FROST_PROTECTION_TEMPERATURE_CIRCUIT_2">
                <function>3</function>
                <start_addr>66</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CHILLED_WATER_INLET_TEMPERATURE">
                <function>3</function>
                <start_addr>67</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="FROST_PROTECTION_TEMPERATURE_CIRCUIT_1">
                <function>3</function>
                <start_addr>68</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="AMBIENT_TEMPERATURE">
                <function>3</function>
                <start_addr>69</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="DUAL_COOL_CHILLED_WATER_DEMAND">
                <function>3</function>
                <start_addr>70</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="DISCHARGE_TEMPERATURE_CIRCUIT_1_FROM_EVD1_S4">
                <function>3</function>
                <start_addr>89</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="INVERTER_FREQUENCY_CIRCUIT_1">
                <function>3</function>
                <start_addr>92</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="REGULATION_CONTROL_TEMPERATURE">
                <function>3</function>
                <start_addr>93</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="INVERTER_FREQUENCY_CIRCUIT_2">
                <function>3</function>
                <start_addr>94</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="REGULATION_CONTROL_HUMIDITY">
                <function>3</function>
                <start_addr>95</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="INLET_VORTEX_SUPPLY_WATER_TEMPERATURE">
                <function>3</function>
                <start_addr>116</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CPY1_CURRENT_OUTPUT">
                <function>3</function>
                <start_addr>117</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CPY2_CURRENT_OUTPUT">
                <function>3</function>
                <start_addr>118</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="MIXED_AIR_TEMPERATURE">
                <function>3</function>
                <start_addr>132</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="MIXED_AIR_HUMIDITY">
                <function>3</function>
                <start_addr>133</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="DIFFERENTIAL_PRESSURE">
                <function>3</function>
                <start_addr>231</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="DRY_COOLER_VALVE_HEAD_PRESSURE_OUTPUT_C1">
                <function>3</function>
                <start_addr>261</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="DRY_COOLER_VALVE_HEAD_PRESSURE_OUTPUT_C2">
                <function>3</function>
                <start_addr>262</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="SUCTION_PRESSURE_ABSOLUTE">
                <function>3</function>
                <start_addr>267</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="DISCHARGE_PRESSURE_ABSOLUTE">
                <function>3</function>
                <start_addr>268</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="SUPPLY_WATER_TEMPERATURE_C2">
                <function>3</function>
                <start_addr>302</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
			<value_ref_id valid="UNIT_STATUS">
                <function>3</function>
                <start_addr>228</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
		
		</modbus>
	</protocol>
</APC_DDF>