<?xml version="1.0" encoding="UTF-8"?>
<?xml-stylesheet type="text/xsl" href="apc_ddf_1_6.xsl"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="cummins_switchgear+ats"
	ddfname="Cummins Switchgear+ATS"
	ddfversion="1"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="cummins_switchgear+ats">
		<setProductData ruleid="vendordata" field="vendor">Cummins</setProductData>
		<setProductData ruleid="modeldata" field="model">Switchgear+ATS</setProductData>
		<setProductData ruleid="typedata" field="type">Transfer Switch</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<valueMap ruleid="generatorLineStatus-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>2</valueOut>
		</valueMap>
		<enumMap ruleid="generatorLineStatus-em">
			<label>Cold</label>
			<label>Hot</label>
			<label>Unknown</label>
		</enumMap>

		<valueMap ruleid="generatorCBPosition-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>*</valueIn><valueOut>2</valueOut>
		</valueMap>
		<enumMap ruleid="generatorCBPosition-em">
			<label>Open</label>
			<label>Closed</label>
			<label>Unknown</label>
			<label>Disconnected</label>
		</enumMap>

		<stateSensor ruleid="generator-1-exists">
			<type>state</type>
			<sensorId>GENERATOR_1_EXISTS</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>GENERATOR_1_EXISTS</getOid>
				</mapValue>
			</value>
			<label>Generator 1 Exists</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Gensets</sensorSet>
		</stateSensor>
		<stateSensor ruleid="generator-1-cb-exists">
			<type>state</type>
			<sensorId>GENERATOR_1_CB_EXISTS</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>GENERATOR_1_CB_EXISTS</getOid>
				</mapValue>
			</value>
			<label>Generator 1 CB Exists</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Gensets</sensorSet>
		</stateSensor>
		<stateSensor ruleid="generator-1-cb-line-status">
			<type>state</type>
			<sensorId>GENERATOR_1_CB_LINE_STATUS</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>GENERATOR_1_CB_LINE_STATUS</getOid>
				</mapValue>
			</value>
			<label>Generator 1 CB Line Status</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Gensets</sensorSet>
		</stateSensor>
		<stateSensor ruleid="generator-1-cb-load-status">
			<type>state</type>
			<sensorId>GENERATOR_1_CB_LOAD_STATUS</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>GENERATOR_1_CB_LOAD_STATUS</getOid>
				</mapValue>
			</value>
			<label>Generator 1 CB Load Status</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Gensets</sensorSet>
		</stateSensor>
		<stateSensor ruleid="generator-1-cb-position">
			<type>state</type>
			<sensorId>GENERATOR_1_CB_POSITION</sensorId>
			<value>
				<mapValue mapid="generatorCBPosition-vm">
				<getOid>GENERATOR_1_CB_POSITION</getOid>
				</mapValue>
			</value>
			<label>Generator 1 CB Position</label>
			<enum>generatorCBPosition-em</enum>
			<sensorSet>Gensets</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="generator-1-cb-alarms-1">
			<value><getOid>GENERATOR_1_CB_ALARMS_1</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 1 CB Failure (Aux A/Aux B Mismatch)</activeText>
					<inactiveText>Generator 1 CB Failure (Aux A/Aux B Mismatch) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 CB Failure (Aux A/Aux B Mismatch) condition exists.</activeText>
					<inactiveText>Generator 1 CB Failure (Aux A/Aux B Mismatch) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 1 CB in Manual</activeText>
					<inactiveText>Generator 1 CB in Manual Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 CB in Manual condition exists.</activeText>
					<inactiveText>Generator 1 CB in Manual condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-1-cb-alarms-2">
			<value><getOid>GENERATOR_1_CB_ALARMS_2</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 1 CB Fail to Open</activeText>
					<inactiveText>Generator 1 CB Fail to Open Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 CB Fail to Open condition exists.</activeText>
					<inactiveText>Generator 1 CB Fail to Open condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 1 CB Fail to Close</activeText>
					<inactiveText>Generator 1 CB Fail to Close Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 CB Fail to Close condition exists.</activeText>
					<inactiveText>Generator 1 CB Fail to Close condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-1-cb-alarms-3">
			<value><getOid>GENERATOR_1_CB_ALARMS_3</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 1 CB Ground Fault</activeText>
					<inactiveText>Generator 1 CB Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 CB Ground Fault condition exists.</activeText>
					<inactiveText>Generator 1 CB Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 1 CB Lockout Trip</activeText>
					<inactiveText>Generator 1 CB Lockout Trip Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 CB Lockout Trip condition exists.</activeText>
					<inactiveText>Generator 1 CB Lockout Trip condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-1-cb-alarms-4">
			<value><getOid>GENERATOR_1_CB_ALARMS_4</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 1 CB Protective Relay Failure</activeText>
					<inactiveText>Generator 1 CB Protective Relay Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 CB Protective Relay Failure condition exists.</activeText>
					<inactiveText>Generator 1 CB Protective Relay Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 1 CB Unexpected Cell Switch Status Alarm</activeText>
					<inactiveText>Generator 1 CB Unexpected Cell Switch Status Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 CB Unexpected Cell Switch Status Alarm condition exists.</activeText>
					<inactiveText>Generator 1 CB Unexpected Cell Switch Status Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-1-cb-alarms-5">
			<value><getOid>GENERATOR_1_CB_ALARMS_5</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 1 Shutdown due to CB Fail to Open</activeText>
					<inactiveText>Generator 1 Shutdown due to CB Fail to Open Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Shutdown due to CB Fail to Open condition exists.</activeText>
					<inactiveText>Generator 1 Shutdown due to CB Fail to Open condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 1 Fail to Come Online Alarm</activeText>
					<inactiveText>Generator 1 Fail to Come Online Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Fail to Come Online Alarm condition exists.</activeText>
					<inactiveText>Generator 1 Fail to Come Online Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-1-cb-alarms-6">
			<value><getOid>GENERATOR_1_CB_ALARMS_6</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 1 Communication Failure Alarm</activeText>
					<inactiveText>Generator 1 Communication Failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Communication Failure Alarm condition exists.</activeText>
					<inactiveText>Generator 1 Communication Failure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="generator-1-pcc-control-switch-position">
			<type>num</type>
			<sensorId>GENERATOR_1_PCC_CONTROL_SWITCH_POSITION</sensorId>
			<value>
				<getOid>GENERATOR_1_PCC_CONTROL_SWITCH_POSITION</getOid>
			</value>
			<label>Generator 1 PCC Control Switch Position</label>
			<valueInc>1</valueInc>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-pcc-state">
			<type>num</type>
			<sensorId>GENERATOR_1_PCC_STATE</sensorId>
			<value>
				<getOid>GENERATOR_1_PCC_STATE</getOid>
			</value>
			<label>Generator 1 PCC State</label>
			<valueInc>1</valueInc>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-pcc-fault-code">
			<type>num</type>
			<sensorId>GENERATOR_1_PCC_FAULT_CODE</sensorId>
			<value>
				<getOid>GENERATOR_1_PCC_FAULT_CODE</getOid>
			</value>
			<label>Generator 1 PCC Fault Code</label>
			<valueInc>1</valueInc>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-pcc-fault-type">
			<type>num</type>
			<sensorId>GENERATOR_1_PCC_FAULT_TYPE</sensorId>
			<value>
				<getOid>GENERATOR_1_PCC_FAULT_TYPE</getOid>
			</value>
			<label>Generator 1 PCC Fault Type</label>
			<valueInc>1</valueInc>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-kw-output">
			<type>pctofcapacity</type>
			<sensorId>GENERATOR_1_KW_OUTPUT</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_1_KW_OUTPUT</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 1 kW Output</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<alarmFlags ruleid="generator-1-generator-alarms-1">
			<value><getOid>GENERATOR_1_GENERATOR_ALARMS_1</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 1 Low Fuel Level Alarm</activeText>
					<inactiveText>Generator 1 Low Fuel Level Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Low Fuel Level Alarm condition exists.</activeText>
					<inactiveText>Generator 1 Low Fuel Level Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Generator 1 Low Coolant Level Alarm</activeText>
					<inactiveText>Generator 1 Low Coolant Level Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Low Coolant Level Alarm condition exists.</activeText>
					<inactiveText>Generator 1 Low Coolant Level Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Generator 1 Overspeed Alarm</activeText>
					<inactiveText>Generator 1 Overspeed Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Overspeed Alarm condition exists.</activeText>
					<inactiveText>Generator 1 Overspeed Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Generator 1 Low Oil Pressure Alarm</activeText>
					<inactiveText>Generator 1 Low Oil Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Low Oil Pressure Alarm condition exists.</activeText>
					<inactiveText>Generator 1 Low Oil Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Generator 1 PreLow Oil Pressure</activeText>
					<inactiveText>Generator 1 PreLow Oil Pressure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 PreLow Oil Pressure condition exists.</activeText>
					<inactiveText>Generator 1 PreLow Oil Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Generator 1 High Engine Temperature Alarm</activeText>
					<inactiveText>Generator 1 High Engine Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 High Engine Temperature Alarm condition exists.</activeText>
					<inactiveText>Generator 1 High Engine Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Generator 1 PreHigh Engine Temperature Alarm</activeText>
					<inactiveText>Generator 1 PreHigh Engine Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 PreHigh Engine Temperature Alarm condition exists.</activeText>
					<inactiveText>Generator 1 PreHigh Engine Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Generator 1 Low Coolant Temperature Alarm</activeText>
					<inactiveText>Generator 1 Low Coolant Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Low Coolant Temperature Alarm condition exists.</activeText>
					<inactiveText>Generator 1 Low Coolant Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 1 Fail to Start Alarm</activeText>
					<inactiveText>Generator 1 Fail to Start Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Fail to Start Alarm condition exists.</activeText>
					<inactiveText>Generator 1 Fail to Start Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Generator 1 Charger AC Failure</activeText>
					<inactiveText>Generator 1 Charger AC Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Charger AC Failure condition exists.</activeText>
					<inactiveText>Generator 1 Charger AC Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Generator 1 Low Battery Voltage Alarm</activeText>
					<inactiveText>Generator 1 Low Battery Voltage Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Low Battery Voltage Alarm condition exists.</activeText>
					<inactiveText>Generator 1 Low Battery Voltage Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>Generator 1 High Battery Voltage Alarm</activeText>
					<inactiveText>Generator 1 High Battery Voltage Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 High Battery Voltage Alarm condition exists.</activeText>
					<inactiveText>Generator 1 High Battery Voltage Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>Generator 1 Not In Auto Alarm</activeText>
					<inactiveText>Generator 1 Not In Auto Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Not In Auto Alarm condition exists.</activeText>
					<inactiveText>Generator 1 Not In Auto Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>Generator 1 Running</activeText>
					<inactiveText>Generator 1 Running Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Running condition exists.</activeText>
					<inactiveText>Generator 1 Running condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Generator 1 Supplying Load</activeText>
					<inactiveText>Generator 1 Supplying Load Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Supplying Load condition exists.</activeText>
					<inactiveText>Generator 1 Supplying Load condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8000" match="8000">
				<name>
					<activeText>Generator 1 Common Alarm</activeText>
					<inactiveText>Generator 1 Common Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Common Alarm condition exists.</activeText>
					<inactiveText>Generator 1 Common Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-1-generator-alarms-2">
			<value><getOid>GENERATOR_1_GENERATOR_ALARMS_2</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 1 Emergency Stop Activated</activeText>
					<inactiveText>Generator 1 Emergency Stop Activated Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Emergency Stop Activated condition exists.</activeText>
					<inactiveText>Generator 1 Emergency Stop Activated condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Generator 1 in Load Demand Shutdown</activeText>
					<inactiveText>Generator 1 in Load Demand Shutdown Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 in Load Demand Shutdown condition exists.</activeText>
					<inactiveText>Generator 1 in Load Demand Shutdown condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Generator 1 CB Fail to Close Alarm</activeText>
					<inactiveText>Generator 1 CB Fail to Close Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 CB Fail to Close Alarm condition exists.</activeText>
					<inactiveText>Generator 1 CB Fail to Close Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Generator 1 Fail to Synchronize</activeText>
					<inactiveText>Generator 1 Fail to Synchronize Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Fail to Synchronize condition exists.</activeText>
					<inactiveText>Generator 1 Fail to Synchronize condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Generator 1 in Reverse kVAR Shutdown</activeText>
					<inactiveText>Generator 1 in Reverse kVAR Shutdown Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 in Reverse kVAR Shutdown condition exists.</activeText>
					<inactiveText>Generator 1 in Reverse kVAR Shutdown condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Generator 1 in Reverse kW Shutdown</activeText>
					<inactiveText>Generator 1 in Reverse kW Shutdown Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 in Reverse kW Shutdown condition exists.</activeText>
					<inactiveText>Generator 1 in Reverse kW Shutdown condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 1 in Short Circuit Shutdown</activeText>
					<inactiveText>Generator 1 in Short Circuit Shutdown Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 in Short Circuit Shutdown condition exists.</activeText>
					<inactiveText>Generator 1 in Short Circuit Shutdown condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Generator 1 Overcurrent Alarm</activeText>
					<inactiveText>Generator 1 Overcurrent Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Overcurrent Alarm condition exists.</activeText>
					<inactiveText>Generator 1 Overcurrent Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Generator 1 Overload Alarm</activeText>
					<inactiveText>Generator 1 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Overload Alarm condition exists.</activeText>
					<inactiveText>Generator 1 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>Generator 1 Under Frequency Alarm</activeText>
					<inactiveText>Generator 1 Under Frequency Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Under Frequency Alarm condition exists.</activeText>
					<inactiveText>Generator 1 Under Frequency Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>Generator 1 Low AC Voltage</activeText>
					<inactiveText>Generator 1 Low AC Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Low AC Voltage condition exists.</activeText>
					<inactiveText>Generator 1 Low AC Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>Generator 1 High AC Voltage</activeText>
					<inactiveText>Generator 1 High AC Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 High AC Voltage condition exists.</activeText>
					<inactiveText>Generator 1 High AC Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Generator 1 Ground Fault Alarm</activeText>
					<inactiveText>Generator 1 Ground Fault Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 1 Ground Fault Alarm condition exists.</activeText>
					<inactiveText>Generator 1 Ground Fault Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="generator-1-frequency">
			<type>frequency</type>
			<sensorId>GENERATOR_1_FREQUENCY</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_1_FREQUENCY</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 1 Frequency</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-total-power-factor">
			<type>num/powerfactor</type>
			<sensorId>GENERATOR_1_TOTAL_POWER_FACTOR</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_1_TOTAL_POWER_FACTOR</getOid></op><op>0.01</op></mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Generator 1 Total Power Factor</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-total-apparent-power">
			<type>num/powerKVA</type>
			<sensorId>GENERATOR_1_TOTAL_APPARENT_POWER</sensorId>
			<value>
				<getOid>GENERATOR_1_TOTAL_APPARENT_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Total Apparent Power</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-total-active-power">
			<type>num/powerKW</type>
			<sensorId>GENERATOR_1_TOTAL_ACTIVE_POWER</sensorId>
			<value>
				<getOid>GENERATOR_1_TOTAL_ACTIVE_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Total Active Power</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-total-reactive-power">
			<type>num/powerKVAR</type>
			<sensorId>GENERATOR_1_TOTAL_REACTIVE_POWER</sensorId>
			<value>
				<getOid>GENERATOR_1_TOTAL_REACTIVE_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Total Reactive Power</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-battery-voltage">
			<type>voltageDC</type>
			<sensorId>GENERATOR_1_BATTERY_VOLTAGE</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_1_BATTERY_VOLTAGE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 1 Battery Voltage</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-oil-pressure">
			<type>pressure</type>
			<sensorId>GENERATOR_1_OIL_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_1_OIL_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 1 Oil Pressure</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-oil-temperature">
			<type>temp</type>
			<sensorId>GENERATOR_1_OIL_TEMPERATURE</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_1_OIL_TEMPERATURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 1 Oil Temperature</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-coolant-temperature">
			<type>temp</type>
			<sensorId>GENERATOR_1_COOLANT_TEMPERATURE</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_1_COOLANT_TEMPERATURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 1 Coolant Temperature</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-misc-temperature-1">
			<type>temp</type>
			<sensorId>GENERATOR_1_MISC_TEMPERATURE_1</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_1_MISC_TEMPERATURE_1</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 1 Misc. Temperature 1</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-misc-temperature-2">
			<type>temp</type>
			<sensorId>GENERATOR_1_MISC_TEMPERATURE_2</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_1_MISC_TEMPERATURE_2</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 1 Misc. Temperature 2</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-fuel-rate">
			<type>fluidflow</type>
			<sensorId>GENERATOR_1_FUEL_RATE</sensorId>
			<value>
				<div><op><getOid>GENERATOR_1_FUEL_RATE</getOid></op><op>600</op></div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Generator 1 Fuel Rate</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-engine-rpm">
			<type>num</type>
			<units>rpm</units>
			<sensorId>GENERATOR_1_ENGINE_RPM</sensorId>
			<value>
				<getOid>GENERATOR_1_ENGINE_RPM</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Engine RPM</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-number-of-starts">
			<type>num</type>
			<sensorId>GENERATOR_1_NUMBER_OF_STARTS</sensorId>
			<value>
				<getOid>GENERATOR_1_NUMBER_OF_STARTS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Number of Starts</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-bus-frequency">
			<type>frequency</type>
			<sensorId>GENERATOR_1_BUS_FREQUENCY</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_1_BUS_FREQUENCY</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 1 Bus Frequency</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-customer-fault">
			<type>num</type>
			<sensorId>GENERATOR_1_CUSTOMER_FAULT</sensorId>
			<value>
				<getOid>GENERATOR_1_CUSTOMER_FAULT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Customer Fault</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-network-fault">
			<type>num</type>
			<sensorId>GENERATOR_1_NETWORK_FAULT</sensorId>
			<value>
				<getOid>GENERATOR_1_NETWORK_FAULT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Network Fault</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-parallel-state">
			<type>num</type>
			<sensorId>GENERATOR_1_PARALLEL_STATE</sensorId>
			<value>
				<getOid>GENERATOR_1_PARALLEL_STATE</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Parallel State</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-load-demand-status">
			<type>num</type>
			<sensorId>GENERATOR_1_LOAD_DEMAND_STATUS</sensorId>
			<value>
				<getOid>GENERATOR_1_LOAD_DEMAND_STATUS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Load Demand Status</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-voltage-a-b">
			<type>voltage</type>
			<sensorId>GENERATOR_1_VOLTAGE_A-B</sensorId>
			<value>
				<getOid>GENERATOR_1_VOLTAGE_A-B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Voltage A-B</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-voltage-b-c">
			<type>voltage</type>
			<sensorId>GENERATOR_1_VOLTAGE_B-C</sensorId>
			<value>
				<getOid>GENERATOR_1_VOLTAGE_B-C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Voltage B-C</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-voltage-c-a">
			<type>voltage</type>
			<sensorId>GENERATOR_1_VOLTAGE_C-A</sensorId>
			<value>
				<getOid>GENERATOR_1_VOLTAGE_C-A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Voltage C-A</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-average-l-l-voltage">
			<type>voltage</type>
			<sensorId>GENERATOR_1_AVERAGE_L-L_VOLTAGE</sensorId>
			<value>
				<getOid>GENERATOR_1_AVERAGE_L-L_VOLTAGE</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Average L-L Voltage</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-voltage-a-n">
			<type>voltage</type>
			<sensorId>GENERATOR_1_VOLTAGE_A-N</sensorId>
			<value>
				<getOid>GENERATOR_1_VOLTAGE_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Voltage A-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-voltage-b-n">
			<type>voltage</type>
			<sensorId>GENERATOR_1_VOLTAGE_B-N</sensorId>
			<value>
				<getOid>GENERATOR_1_VOLTAGE_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Voltage B-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-voltage-c-n">
			<type>voltage</type>
			<sensorId>GENERATOR_1_VOLTAGE_C-N</sensorId>
			<value>
				<getOid>GENERATOR_1_VOLTAGE_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Voltage C-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-average-l-n-voltage">
			<type>voltage</type>
			<sensorId>GENERATOR_1_AVERAGE_L-N_VOLTAGE</sensorId>
			<value>
				<getOid>GENERATOR_1_AVERAGE_L-N_VOLTAGE</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Average L-N Voltage</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-current-phase-a">
			<type>amperage</type>
			<sensorId>GENERATOR_1_CURRENT_PHASE_A</sensorId>
			<value>
				<getOid>GENERATOR_1_CURRENT_PHASE_A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Current Phase A</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-current-phase-b">
			<type>amperage</type>
			<sensorId>GENERATOR_1_CURRENT_PHASE_B</sensorId>
			<value>
				<getOid>GENERATOR_1_CURRENT_PHASE_B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Current Phase B</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-current-phase-c">
			<type>amperage</type>
			<sensorId>GENERATOR_1_CURRENT_PHASE_C</sensorId>
			<value>
				<getOid>GENERATOR_1_CURRENT_PHASE_C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Current Phase C</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-average-current">
			<type>amperage</type>
			<sensorId>GENERATOR_1_AVERAGE_CURRENT</sensorId>
			<value>
				<getOid>GENERATOR_1_AVERAGE_CURRENT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Average Current</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-current-percentage-phase-a">
			<type>pctofcapacity</type>
			<sensorId>GENERATOR_1_CURRENT_PERCENTAGE_PHASE_A</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_1_CURRENT_PERCENTAGE_PHASE_A</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 1 Current Percentage Phase A</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-current-percentage-phase-b">
			<type>pctofcapacity</type>
			<sensorId>GENERATOR_1_CURRENT_PERCENTAGE_PHASE_B</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_1_CURRENT_PERCENTAGE_PHASE_B</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 1 Current Percentage Phase B</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-current-percentage-phase-c">
			<type>pctofcapacity</type>
			<sensorId>GENERATOR_1_CURRENT_PERCENTAGE_PHASE_C</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_1_CURRENT_PERCENTAGE_PHASE_C</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 1 Current Percentage Phase C</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-bus-voltage-a-b">
			<type>voltage</type>
			<sensorId>GENERATOR_1_BUS_VOLTAGE_A-B</sensorId>
			<value>
				<getOid>GENERATOR_1_BUS_VOLTAGE_A-B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Bus Voltage A-B</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-bus-voltage-b-c">
			<type>voltage</type>
			<sensorId>GENERATOR_1_BUS_VOLTAGE_B-C</sensorId>
			<value>
				<getOid>GENERATOR_1_BUS_VOLTAGE_B-C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Bus Voltage B-C</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-bus-voltage-c-a">
			<type>voltage</type>
			<sensorId>GENERATOR_1_BUS_VOLTAGE_C-A</sensorId>
			<value>
				<getOid>GENERATOR_1_BUS_VOLTAGE_C-A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Bus Voltage C-A</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-bus-voltage-a-n">
			<type>voltage</type>
			<sensorId>GENERATOR_1_BUS_VOLTAGE_A-N</sensorId>
			<value>
				<getOid>GENERATOR_1_BUS_VOLTAGE_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Bus Voltage A-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-bus-voltage-b-n">
			<type>voltage</type>
			<sensorId>GENERATOR_1_BUS_VOLTAGE_B-N</sensorId>
			<value>
				<getOid>GENERATOR_1_BUS_VOLTAGE_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Bus Voltage B-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-bus-voltage-c-n">
			<type>voltage</type>
			<sensorId>GENERATOR_1_BUS_VOLTAGE_C-N</sensorId>
			<value>
				<getOid>GENERATOR_1_BUS_VOLTAGE_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Bus Voltage C-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<stateSensor ruleid="generator-2-exists">
			<type>state</type>
			<sensorId>GENERATOR_2_EXISTS</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>GENERATOR_2_EXISTS</getOid>
				</mapValue>
			</value>
			<label>Generator 2 Exists</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Gensets</sensorSet>
		</stateSensor>
		<stateSensor ruleid="generator-2-cb-exists">
			<type>state</type>
			<sensorId>GENERATOR_2_CB_EXISTS</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>GENERATOR_2_CB_EXISTS</getOid>
				</mapValue>
			</value>
			<label>Generator 2 CB Exists</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Gensets</sensorSet>
		</stateSensor>
		<stateSensor ruleid="generator-2-cb-line-status">
			<type>state</type>
			<sensorId>GENERATOR_2_CB_LINE_STATUS</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>GENERATOR_2_CB_LINE_STATUS</getOid>
				</mapValue>
			</value>
			<label>Generator 2 CB Line Status</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Gensets</sensorSet>
		</stateSensor>
		<stateSensor ruleid="generator-2-cb-load-status">
			<type>state</type>
			<sensorId>GENERATOR_2_CB_LOAD_STATUS</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>GENERATOR_2_CB_LOAD_STATUS</getOid>
				</mapValue>
			</value>
			<label>Generator 2 CB Load Status</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Gensets</sensorSet>
		</stateSensor>
		<stateSensor ruleid="generator-2-cb-position">
			<type>state</type>
			<sensorId>GENERATOR_2_CB_POSITION</sensorId>
			<value>
				<mapValue mapid="generatorCBPosition-vm">
				<getOid>GENERATOR_2_CB_POSITION</getOid>
				</mapValue>
			</value>
			<label>Generator 2 CB Position</label>
			<enum>generatorCBPosition-em</enum>
			<sensorSet>Gensets</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="generator-2-cb-alarms-1">
			<value><getOid>GENERATOR_2_CB_ALARMS_1</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 2 CB Failure (Aux A/Aux B Mismatch)</activeText>
					<inactiveText>Generator 2 CB Failure (Aux A/Aux B Mismatch) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 CB Failure (Aux A/Aux B Mismatch) condition exists.</activeText>
					<inactiveText>Generator 2 CB Failure (Aux A/Aux B Mismatch) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 2 CB in Manual</activeText>
					<inactiveText>Generator 2 CB in Manual Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 CB in Manual condition exists.</activeText>
					<inactiveText>Generator 2 CB in Manual condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-2-cb-alarms-2">
			<value><getOid>GENERATOR_2_CB_ALARMS_2</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 2 CB Fail to Open</activeText>
					<inactiveText>Generator 2 CB Fail to Open Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 CB Fail to Open condition exists.</activeText>
					<inactiveText>Generator 2 CB Fail to Open condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 2 CB Fail to Close</activeText>
					<inactiveText>Generator 2 CB Fail to Close Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 CB Fail to Close condition exists.</activeText>
					<inactiveText>Generator 2 CB Fail to Close condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-2-cb-alarms-3">
			<value><getOid>GENERATOR_2_CB_ALARMS_3</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 2 CB Ground Fault</activeText>
					<inactiveText>Generator 2 CB Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 CB Ground Fault condition exists.</activeText>
					<inactiveText>Generator 2 CB Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 2 CB Lockout Trip</activeText>
					<inactiveText>Generator 2 CB Lockout Trip Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 CB Lockout Trip condition exists.</activeText>
					<inactiveText>Generator 2 CB Lockout Trip condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-2-cb-alarms-4">
			<value><getOid>GENERATOR_2_CB_ALARMS_4</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 2 CB Protective Relay Failure</activeText>
					<inactiveText>Generator 2 CB Protective Relay Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 CB Protective Relay Failure condition exists.</activeText>
					<inactiveText>Generator 2 CB Protective Relay Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 2 CB Unexpected Cell Switch Status Alarm</activeText>
					<inactiveText>Generator 2 CB Unexpected Cell Switch Status Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 CB Unexpected Cell Switch Status Alarm condition exists.</activeText>
					<inactiveText>Generator 2 CB Unexpected Cell Switch Status Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-2-cb-alarms-5">
			<value><getOid>GENERATOR_2_CB_ALARMS_5</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 2 Shutdown due to CB Fail to Open</activeText>
					<inactiveText>Generator 2 Shutdown due to CB Fail to Open Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Shutdown due to CB Fail to Open condition exists.</activeText>
					<inactiveText>Generator 2 Shutdown due to CB Fail to Open condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 2 Fail to Come Online Alarm</activeText>
					<inactiveText>Generator 2 Fail to Come Online Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Fail to Come Online Alarm condition exists.</activeText>
					<inactiveText>Generator 2 Fail to Come Online Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-2-cb-alarms-6">
			<value><getOid>GENERATOR_2_CB_ALARMS_6</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 2 Communication Failure Alarm</activeText>
					<inactiveText>Generator 2 Communication Failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Communication Failure Alarm condition exists.</activeText>
					<inactiveText>Generator 2 Communication Failure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="generator-2-pcc-control-switch-position">
			<type>num</type>
			<sensorId>GENERATOR_2_PCC_CONTROL_SWITCH_POSITION</sensorId>
			<value>
				<getOid>GENERATOR_2_PCC_CONTROL_SWITCH_POSITION</getOid>
			</value>
			<label>Generator 2 PCC Control Switch Position</label>
			<valueInc>1</valueInc>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-pcc-state">
			<type>num</type>
			<sensorId>GENERATOR_2_PCC_STATE</sensorId>
			<value>
				<getOid>GENERATOR_2_PCC_STATE</getOid>
			</value>
			<label>Generator 2 PCC State</label>
			<valueInc>1</valueInc>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-pcc-fault-code">
			<type>num</type>
			<sensorId>GENERATOR_2_PCC_FAULT_CODE</sensorId>
			<value>
				<getOid>GENERATOR_2_PCC_FAULT_CODE</getOid>
			</value>
			<label>Generator 2 PCC Fault Code</label>
			<valueInc>1</valueInc>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-pcc-fault-type">
			<type>num</type>
			<sensorId>GENERATOR_2_PCC_FAULT_TYPE</sensorId>
			<value>
				<getOid>GENERATOR_2_PCC_FAULT_TYPE</getOid>
			</value>
			<label>Generator 2 PCC Fault Type</label>
			<valueInc>1</valueInc>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-kw-output">
			<type>pctofcapacity</type>
			<sensorId>GENERATOR_2_KW_OUTPUT</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_2_KW_OUTPUT</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 2 kW Output</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<alarmFlags ruleid="generator-2-generator-alarms-1">
			<value><getOid>GENERATOR_2_GENERATOR_ALARMS_1</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 2 Low Fuel Level Alarm</activeText>
					<inactiveText>Generator 2 Low Fuel Level Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Low Fuel Level Alarm condition exists.</activeText>
					<inactiveText>Generator 2 Low Fuel Level Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Generator 2 Low Coolant Level Alarm</activeText>
					<inactiveText>Generator 2 Low Coolant Level Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Low Coolant Level Alarm condition exists.</activeText>
					<inactiveText>Generator 2 Low Coolant Level Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Generator 2 Overspeed Alarm</activeText>
					<inactiveText>Generator 2 Overspeed Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Overspeed Alarm condition exists.</activeText>
					<inactiveText>Generator 2 Overspeed Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Generator 2 Low Oil Pressure Alarm</activeText>
					<inactiveText>Generator 2 Low Oil Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Low Oil Pressure Alarm condition exists.</activeText>
					<inactiveText>Generator 2 Low Oil Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Generator 2 PreLow Oil Pressure</activeText>
					<inactiveText>Generator 2 PreLow Oil Pressure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 PreLow Oil Pressure condition exists.</activeText>
					<inactiveText>Generator 2 PreLow Oil Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Generator 2 High Engine Temperature Alarm</activeText>
					<inactiveText>Generator 2 High Engine Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 High Engine Temperature Alarm condition exists.</activeText>
					<inactiveText>Generator 2 High Engine Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Generator 2 PreHigh Engine Temperature Alarm</activeText>
					<inactiveText>Generator 2 PreHigh Engine Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 PreHigh Engine Temperature Alarm condition exists.</activeText>
					<inactiveText>Generator 2 PreHigh Engine Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Generator 2 Low Coolant Temperature Alarm</activeText>
					<inactiveText>Generator 2 Low Coolant Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Low Coolant Temperature Alarm condition exists.</activeText>
					<inactiveText>Generator 2 Low Coolant Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 2 Fail to Start Alarm</activeText>
					<inactiveText>Generator 2 Fail to Start Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Fail to Start Alarm condition exists.</activeText>
					<inactiveText>Generator 2 Fail to Start Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Generator 2 Charger AC Failure</activeText>
					<inactiveText>Generator 2 Charger AC Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Charger AC Failure condition exists.</activeText>
					<inactiveText>Generator 2 Charger AC Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Generator 2 Low Battery Voltage Alarm</activeText>
					<inactiveText>Generator 2 Low Battery Voltage Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Low Battery Voltage Alarm condition exists.</activeText>
					<inactiveText>Generator 2 Low Battery Voltage Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>Generator 2 High Battery Voltage Alarm</activeText>
					<inactiveText>Generator 2 High Battery Voltage Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 High Battery Voltage Alarm condition exists.</activeText>
					<inactiveText>Generator 2 High Battery Voltage Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>Generator 2 Not In Auto Alarm</activeText>
					<inactiveText>Generator 2 Not In Auto Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Not In Auto Alarm condition exists.</activeText>
					<inactiveText>Generator 2 Not In Auto Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>Generator 2 Running</activeText>
					<inactiveText>Generator 2 Running Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Running condition exists.</activeText>
					<inactiveText>Generator 2 Running condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Generator 2 Supplying Load</activeText>
					<inactiveText>Generator 2 Supplying Load Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Supplying Load condition exists.</activeText>
					<inactiveText>Generator 2 Supplying Load condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8000" match="8000">
				<name>
					<activeText>Generator 2 Common Alarm</activeText>
					<inactiveText>Generator 2 Common Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Common Alarm condition exists.</activeText>
					<inactiveText>Generator 2 Common Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-2-generator-alarms-2">
			<value><getOid>GENERATOR_2_GENERATOR_ALARMS_2</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 2 Emergency Stop Activated</activeText>
					<inactiveText>Generator 2 Emergency Stop Activated Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Emergency Stop Activated condition exists.</activeText>
					<inactiveText>Generator 2 Emergency Stop Activated condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Generator 2 in Load Demand Shutdown</activeText>
					<inactiveText>Generator 2 in Load Demand Shutdown Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 in Load Demand Shutdown condition exists.</activeText>
					<inactiveText>Generator 2 in Load Demand Shutdown condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Generator 2 CB Fail to Close Alarm</activeText>
					<inactiveText>Generator 2 CB Fail to Close Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 CB Fail to Close Alarm condition exists.</activeText>
					<inactiveText>Generator 2 CB Fail to Close Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Generator 2 Fail to Synchronize</activeText>
					<inactiveText>Generator 2 Fail to Synchronize Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Fail to Synchronize condition exists.</activeText>
					<inactiveText>Generator 2 Fail to Synchronize condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Generator 2 in Reverse kVAR Shutdown</activeText>
					<inactiveText>Generator 2 in Reverse kVAR Shutdown Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 in Reverse kVAR Shutdown condition exists.</activeText>
					<inactiveText>Generator 2 in Reverse kVAR Shutdown condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Generator 2 in Reverse kW Shutdown</activeText>
					<inactiveText>Generator 2 in Reverse kW Shutdown Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 in Reverse kW Shutdown condition exists.</activeText>
					<inactiveText>Generator 2 in Reverse kW Shutdown condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 2 in Short Circuit Shutdown</activeText>
					<inactiveText>Generator 2 in Short Circuit Shutdown Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 in Short Circuit Shutdown condition exists.</activeText>
					<inactiveText>Generator 2 in Short Circuit Shutdown condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Generator 2 Overcurrent Alarm</activeText>
					<inactiveText>Generator 2 Overcurrent Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Overcurrent Alarm condition exists.</activeText>
					<inactiveText>Generator 2 Overcurrent Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Generator 2 Overload Alarm</activeText>
					<inactiveText>Generator 2 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Overload Alarm condition exists.</activeText>
					<inactiveText>Generator 2 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>Generator 2 Under Frequency Alarm</activeText>
					<inactiveText>Generator 2 Under Frequency Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Under Frequency Alarm condition exists.</activeText>
					<inactiveText>Generator 2 Under Frequency Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>Generator 2 Low AC Voltage</activeText>
					<inactiveText>Generator 2 Low AC Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Low AC Voltage condition exists.</activeText>
					<inactiveText>Generator 2 Low AC Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>Generator 2 High AC Voltage</activeText>
					<inactiveText>Generator 2 High AC Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 High AC Voltage condition exists.</activeText>
					<inactiveText>Generator 2 High AC Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Generator 2 Ground Fault Alarm</activeText>
					<inactiveText>Generator 2 Ground Fault Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 2 Ground Fault Alarm condition exists.</activeText>
					<inactiveText>Generator 2 Ground Fault Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="generator-2-frequency">
			<type>frequency</type>
			<sensorId>GENERATOR_2_FREQUENCY</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_2_FREQUENCY</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 2 Frequency</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-total-power-factor">
			<type>num/powerfactor</type>
			<sensorId>GENERATOR_2_TOTAL_POWER_FACTOR</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_2_TOTAL_POWER_FACTOR</getOid></op><op>0.01</op></mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Generator 2 Total Power Factor</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-total-apparent-power">
			<type>num/powerKVA</type>
			<sensorId>GENERATOR_2_TOTAL_APPARENT_POWER</sensorId>
			<value>
				<getOid>GENERATOR_2_TOTAL_APPARENT_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Total Apparent Power</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-total-active-power">
			<type>num/powerKW</type>
			<sensorId>GENERATOR_2_TOTAL_ACTIVE_POWER</sensorId>
			<value>
				<getOid>GENERATOR_2_TOTAL_ACTIVE_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Total Active Power</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-total-reactive-power">
			<type>num/powerKVAR</type>
			<sensorId>GENERATOR_2_TOTAL_REACTIVE_POWER</sensorId>
			<value>
				<getOid>GENERATOR_2_TOTAL_REACTIVE_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Total Reactive Power</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-battery-voltage">
			<type>voltageDC</type>
			<sensorId>GENERATOR_2_BATTERY_VOLTAGE</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_2_BATTERY_VOLTAGE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 2 Battery Voltage</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-oil-pressure">
			<type>pressure</type>
			<sensorId>GENERATOR_2_OIL_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_2_OIL_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 2 Oil Pressure</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-oil-temperature">
			<type>temp</type>
			<sensorId>GENERATOR_2_OIL_TEMPERATURE</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_2_OIL_TEMPERATURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 2 Oil Temperature</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-coolant-temperature">
			<type>temp</type>
			<sensorId>GENERATOR_2_COOLANT_TEMPERATURE</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_2_COOLANT_TEMPERATURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 2 Coolant Temperature</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-misc-temperature-1">
			<type>temp</type>
			<sensorId>GENERATOR_2_MISC_TEMPERATURE_1</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_2_MISC_TEMPERATURE_1</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 2 Misc. Temperature 1</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-misc-temperature-2">
			<type>temp</type>
			<sensorId>GENERATOR_2_MISC_TEMPERATURE_2</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_2_MISC_TEMPERATURE_2</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 2 Misc. Temperature 2</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-fuel-rate">
			<type>fluidflow</type>
			<sensorId>GENERATOR_2_FUEL_RATE</sensorId>
			<value>
				<div><op><getOid>GENERATOR_2_FUEL_RATE</getOid></op><op>600</op></div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Generator 2 Fuel Rate</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-engine-rpm">
			<type>num</type>
			<units>rpm</units>
			<sensorId>GENERATOR_2_ENGINE_RPM</sensorId>
			<value>
				<getOid>GENERATOR_2_ENGINE_RPM</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Engine RPM</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-number-of-starts">
			<type>num</type>
			<sensorId>GENERATOR_2_NUMBER_OF_STARTS</sensorId>
			<value>
				<getOid>GENERATOR_2_NUMBER_OF_STARTS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Number of Starts</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-bus-frequency">
			<type>frequency</type>
			<sensorId>GENERATOR_2_BUS_FREQUENCY</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_2_BUS_FREQUENCY</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 2 Bus Frequency</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-customer-fault">
			<type>num</type>
			<sensorId>GENERATOR_2_CUSTOMER_FAULT</sensorId>
			<value>
				<getOid>GENERATOR_2_CUSTOMER_FAULT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Customer Fault</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-network-fault">
			<type>num</type>
			<sensorId>GENERATOR_2_NETWORK_FAULT</sensorId>
			<value>
				<getOid>GENERATOR_2_NETWORK_FAULT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Network Fault</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-parallel-state">
			<type>num</type>
			<sensorId>GENERATOR_2_PARALLEL_STATE</sensorId>
			<value>
				<getOid>GENERATOR_2_PARALLEL_STATE</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Parallel State</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-load-demand-status">
			<type>num</type>
			<sensorId>GENERATOR_2_LOAD_DEMAND_STATUS</sensorId>
			<value>
				<getOid>GENERATOR_2_LOAD_DEMAND_STATUS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Load Demand Status</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-voltage-a-b">
			<type>voltage</type>
			<sensorId>GENERATOR_2_VOLTAGE_A-B</sensorId>
			<value>
				<getOid>GENERATOR_2_VOLTAGE_A-B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Voltage A-B</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-voltage-b-c">
			<type>voltage</type>
			<sensorId>GENERATOR_2_VOLTAGE_B-C</sensorId>
			<value>
				<getOid>GENERATOR_2_VOLTAGE_B-C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Voltage B-C</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-voltage-c-a">
			<type>voltage</type>
			<sensorId>GENERATOR_2_VOLTAGE_C-A</sensorId>
			<value>
				<getOid>GENERATOR_2_VOLTAGE_C-A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Voltage C-A</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-average-l-l-voltage">
			<type>voltage</type>
			<sensorId>GENERATOR_2_AVERAGE_L-L_VOLTAGE</sensorId>
			<value>
				<getOid>GENERATOR_2_AVERAGE_L-L_VOLTAGE</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Average L-L Voltage</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-voltage-a-n">
			<type>voltage</type>
			<sensorId>GENERATOR_2_VOLTAGE_A-N</sensorId>
			<value>
				<getOid>GENERATOR_2_VOLTAGE_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Voltage A-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-voltage-b-n">
			<type>voltage</type>
			<sensorId>GENERATOR_2_VOLTAGE_B-N</sensorId>
			<value>
				<getOid>GENERATOR_2_VOLTAGE_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Voltage B-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-voltage-c-n">
			<type>voltage</type>
			<sensorId>GENERATOR_2_VOLTAGE_C-N</sensorId>
			<value>
				<getOid>GENERATOR_2_VOLTAGE_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Voltage C-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-average-l-n-voltage">
			<type>voltage</type>
			<sensorId>GENERATOR_2_AVERAGE_L-N_VOLTAGE</sensorId>
			<value>
				<getOid>GENERATOR_2_AVERAGE_L-N_VOLTAGE</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Average L-N Voltage</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-current-phase-a">
			<type>amperage</type>
			<sensorId>GENERATOR_2_CURRENT_PHASE_A</sensorId>
			<value>
				<getOid>GENERATOR_2_CURRENT_PHASE_A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Current Phase A</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-current-phase-b">
			<type>amperage</type>
			<sensorId>GENERATOR_2_CURRENT_PHASE_B</sensorId>
			<value>
				<getOid>GENERATOR_2_CURRENT_PHASE_B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Current Phase B</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-current-phase-c">
			<type>amperage</type>
			<sensorId>GENERATOR_2_CURRENT_PHASE_C</sensorId>
			<value>
				<getOid>GENERATOR_2_CURRENT_PHASE_C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Current Phase C</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-average-current">
			<type>amperage</type>
			<sensorId>GENERATOR_2_AVERAGE_CURRENT</sensorId>
			<value>
				<getOid>GENERATOR_2_AVERAGE_CURRENT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Average Current</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-current-percentage-phase-a">
			<type>pctofcapacity</type>
			<sensorId>GENERATOR_2_CURRENT_PERCENTAGE_PHASE_A</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_2_CURRENT_PERCENTAGE_PHASE_A</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 2 Current Percentage Phase A</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-current-percentage-phase-b">
			<type>pctofcapacity</type>
			<sensorId>GENERATOR_2_CURRENT_PERCENTAGE_PHASE_B</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_2_CURRENT_PERCENTAGE_PHASE_B</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 2 Current Percentage Phase B</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-current-percentage-phase-c">
			<type>pctofcapacity</type>
			<sensorId>GENERATOR_2_CURRENT_PERCENTAGE_PHASE_C</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_2_CURRENT_PERCENTAGE_PHASE_C</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 2 Current Percentage Phase C</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-bus-voltage-a-b">
			<type>voltage</type>
			<sensorId>GENERATOR_2_BUS_VOLTAGE_A-B</sensorId>
			<value>
				<getOid>GENERATOR_2_BUS_VOLTAGE_A-B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Bus Voltage A-B</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-bus-voltage-b-c">
			<type>voltage</type>
			<sensorId>GENERATOR_2_BUS_VOLTAGE_B-C</sensorId>
			<value>
				<getOid>GENERATOR_2_BUS_VOLTAGE_B-C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Bus Voltage B-C</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-bus-voltage-c-a">
			<type>voltage</type>
			<sensorId>GENERATOR_2_BUS_VOLTAGE_C-A</sensorId>
			<value>
				<getOid>GENERATOR_2_BUS_VOLTAGE_C-A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Bus Voltage C-A</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-bus-voltage-a-n">
			<type>voltage</type>
			<sensorId>GENERATOR_2_BUS_VOLTAGE_A-N</sensorId>
			<value>
				<getOid>GENERATOR_2_BUS_VOLTAGE_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Bus Voltage A-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-bus-voltage-b-n">
			<type>voltage</type>
			<sensorId>GENERATOR_2_BUS_VOLTAGE_B-N</sensorId>
			<value>
				<getOid>GENERATOR_2_BUS_VOLTAGE_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Bus Voltage B-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-bus-voltage-c-n">
			<type>voltage</type>
			<sensorId>GENERATOR_2_BUS_VOLTAGE_C-N</sensorId>
			<value>
				<getOid>GENERATOR_2_BUS_VOLTAGE_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Bus Voltage C-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<stateSensor ruleid="generator-3-exists">
			<type>state</type>
			<sensorId>GENERATOR_3_EXISTS</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>GENERATOR_3_EXISTS</getOid>
				</mapValue>
			</value>
			<label>Generator 3 Exists</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Gensets</sensorSet>
		</stateSensor>
		<stateSensor ruleid="generator-3-cb-exists">
			<type>state</type>
			<sensorId>GENERATOR_3_CB_EXISTS</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>GENERATOR_3_CB_EXISTS</getOid>
				</mapValue>
			</value>
			<label>Generator 3 CB Exists</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Gensets</sensorSet>
		</stateSensor>
		<stateSensor ruleid="generator-3-cb-line-status">
			<type>state</type>
			<sensorId>GENERATOR_3_CB_LINE_STATUS</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>GENERATOR_3_CB_LINE_STATUS</getOid>
				</mapValue>
			</value>
			<label>Generator 3 CB Line Status</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Gensets</sensorSet>
		</stateSensor>
		<stateSensor ruleid="generator-3-cb-load-status">
			<type>state</type>
			<sensorId>GENERATOR_3_CB_LOAD_STATUS</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>GENERATOR_3_CB_LOAD_STATUS</getOid>
				</mapValue>
			</value>
			<label>Generator 3 CB Load Status</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Gensets</sensorSet>
		</stateSensor>
		<stateSensor ruleid="generator-3-cb-position">
			<type>state</type>
			<sensorId>GENERATOR_3_CB_POSITION</sensorId>
			<value>
				<mapValue mapid="generatorCBPosition-vm">
				<getOid>GENERATOR_3_CB_POSITION</getOid>
				</mapValue>
			</value>
			<label>Generator 3 CB Position</label>
			<enum>generatorCBPosition-em</enum>
			<sensorSet>Gensets</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="generator-3-cb-alarms-1">
			<value><getOid>GENERATOR_3_CB_ALARMS_1</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 3 CB Failure (Aux A/Aux B Mismatch)</activeText>
					<inactiveText>Generator 3 CB Failure (Aux A/Aux B Mismatch) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 CB Failure (Aux A/Aux B Mismatch) condition exists.</activeText>
					<inactiveText>Generator 3 CB Failure (Aux A/Aux B Mismatch) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 3 CB in Manual</activeText>
					<inactiveText>Generator 3 CB in Manual Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 CB in Manual condition exists.</activeText>
					<inactiveText>Generator 3 CB in Manual condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-3-cb-alarms-2">
			<value><getOid>GENERATOR_3_CB_ALARMS_2</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 3 CB Fail to Open</activeText>
					<inactiveText>Generator 3 CB Fail to Open Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 CB Fail to Open condition exists.</activeText>
					<inactiveText>Generator 3 CB Fail to Open condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 3 CB Fail to Close</activeText>
					<inactiveText>Generator 3 CB Fail to Close Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 CB Fail to Close condition exists.</activeText>
					<inactiveText>Generator 3 CB Fail to Close condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-3-cb-alarms-3">
			<value><getOid>GENERATOR_3_CB_ALARMS_3</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 3 CB Ground Fault</activeText>
					<inactiveText>Generator 3 CB Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 CB Ground Fault condition exists.</activeText>
					<inactiveText>Generator 3 CB Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 3 CB Lockout Trip</activeText>
					<inactiveText>Generator 3 CB Lockout Trip Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 CB Lockout Trip condition exists.</activeText>
					<inactiveText>Generator 3 CB Lockout Trip condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-3-cb-alarms-4">
			<value><getOid>GENERATOR_3_CB_ALARMS_4</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 3 CB Protective Relay Failure</activeText>
					<inactiveText>Generator 3 CB Protective Relay Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 CB Protective Relay Failure condition exists.</activeText>
					<inactiveText>Generator 3 CB Protective Relay Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 3 CB Unexpected Cell Switch Status Alarm</activeText>
					<inactiveText>Generator 3 CB Unexpected Cell Switch Status Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 CB Unexpected Cell Switch Status Alarm condition exists.</activeText>
					<inactiveText>Generator 3 CB Unexpected Cell Switch Status Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-3-cb-alarms-5">
			<value><getOid>GENERATOR_3_CB_ALARMS_5</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 3 Shutdown due to CB Fail to Open</activeText>
					<inactiveText>Generator 3 Shutdown due to CB Fail to Open Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Shutdown due to CB Fail to Open condition exists.</activeText>
					<inactiveText>Generator 3 Shutdown due to CB Fail to Open condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 3 Fail to Come Online Alarm</activeText>
					<inactiveText>Generator 3 Fail to Come Online Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Fail to Come Online Alarm condition exists.</activeText>
					<inactiveText>Generator 3 Fail to Come Online Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-3-cb-alarms-6">
			<value><getOid>GENERATOR_3_CB_ALARMS_6</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 3 Communication Failure Alarm</activeText>
					<inactiveText>Generator 3 Communication Failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Communication Failure Alarm condition exists.</activeText>
					<inactiveText>Generator 3 Communication Failure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="generator-3-pcc-control-switch-position">
			<type>num</type>
			<sensorId>GENERATOR_3_PCC_CONTROL_SWITCH_POSITION</sensorId>
			<value>
				<getOid>GENERATOR_3_PCC_CONTROL_SWITCH_POSITION</getOid>
			</value>
			<label>Generator 3 PCC Control Switch Position</label>
			<valueInc>1</valueInc>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-pcc-state">
			<type>num</type>
			<sensorId>GENERATOR_3_PCC_STATE</sensorId>
			<value>
				<getOid>GENERATOR_3_PCC_STATE</getOid>
			</value>
			<label>Generator 3 PCC State</label>
			<valueInc>1</valueInc>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-pcc-fault-code">
			<type>num</type>
			<sensorId>GENERATOR_3_PCC_FAULT_CODE</sensorId>
			<value>
				<getOid>GENERATOR_3_PCC_FAULT_CODE</getOid>
			</value>
			<label>Generator 3 PCC Fault Code</label>
			<valueInc>1</valueInc>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-pcc-fault-type">
			<type>num</type>
			<sensorId>GENERATOR_3_PCC_FAULT_TYPE</sensorId>
			<value>
				<getOid>GENERATOR_3_PCC_FAULT_TYPE</getOid>
			</value>
			<label>Generator 3 PCC Fault Type</label>
			<valueInc>1</valueInc>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-kw-output">
			<type>pctofcapacity</type>
			<sensorId>GENERATOR_3_KW_OUTPUT</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_3_KW_OUTPUT</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 3 kW Output</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<alarmFlags ruleid="generator-3-generator-alarms-1">
			<value><getOid>GENERATOR_3_GENERATOR_ALARMS_1</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 3 Low Fuel Level Alarm</activeText>
					<inactiveText>Generator 3 Low Fuel Level Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Low Fuel Level Alarm condition exists.</activeText>
					<inactiveText>Generator 3 Low Fuel Level Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Generator 3 Low Coolant Level Alarm</activeText>
					<inactiveText>Generator 3 Low Coolant Level Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Low Coolant Level Alarm condition exists.</activeText>
					<inactiveText>Generator 3 Low Coolant Level Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Generator 3 Overspeed Alarm</activeText>
					<inactiveText>Generator 3 Overspeed Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Overspeed Alarm condition exists.</activeText>
					<inactiveText>Generator 3 Overspeed Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Generator 3 Low Oil Pressure Alarm</activeText>
					<inactiveText>Generator 3 Low Oil Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Low Oil Pressure Alarm condition exists.</activeText>
					<inactiveText>Generator 3 Low Oil Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Generator 3 PreLow Oil Pressure</activeText>
					<inactiveText>Generator 3 PreLow Oil Pressure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 PreLow Oil Pressure condition exists.</activeText>
					<inactiveText>Generator 3 PreLow Oil Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Generator 3 High Engine Temperature Alarm</activeText>
					<inactiveText>Generator 3 High Engine Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 High Engine Temperature Alarm condition exists.</activeText>
					<inactiveText>Generator 3 High Engine Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Generator 3 PreHigh Engine Temperature Alarm</activeText>
					<inactiveText>Generator 3 PreHigh Engine Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 PreHigh Engine Temperature Alarm condition exists.</activeText>
					<inactiveText>Generator 3 PreHigh Engine Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Generator 3 Low Coolant Temperature Alarm</activeText>
					<inactiveText>Generator 3 Low Coolant Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Low Coolant Temperature Alarm condition exists.</activeText>
					<inactiveText>Generator 3 Low Coolant Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 3 Fail to Start Alarm</activeText>
					<inactiveText>Generator 3 Fail to Start Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Fail to Start Alarm condition exists.</activeText>
					<inactiveText>Generator 3 Fail to Start Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Generator 3 Charger AC Failure</activeText>
					<inactiveText>Generator 3 Charger AC Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Charger AC Failure condition exists.</activeText>
					<inactiveText>Generator 3 Charger AC Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Generator 3 Low Battery Voltage Alarm</activeText>
					<inactiveText>Generator 3 Low Battery Voltage Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Low Battery Voltage Alarm condition exists.</activeText>
					<inactiveText>Generator 3 Low Battery Voltage Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>Generator 3 High Battery Voltage Alarm</activeText>
					<inactiveText>Generator 3 High Battery Voltage Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 High Battery Voltage Alarm condition exists.</activeText>
					<inactiveText>Generator 3 High Battery Voltage Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>Generator 3 Not In Auto Alarm</activeText>
					<inactiveText>Generator 3 Not In Auto Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Not In Auto Alarm condition exists.</activeText>
					<inactiveText>Generator 3 Not In Auto Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>Generator 3 Running</activeText>
					<inactiveText>Generator 3 Running Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Running condition exists.</activeText>
					<inactiveText>Generator 3 Running condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Generator 3 Supplying Load</activeText>
					<inactiveText>Generator 3 Supplying Load Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Supplying Load condition exists.</activeText>
					<inactiveText>Generator 3 Supplying Load condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8000" match="8000">
				<name>
					<activeText>Generator 3 Common Alarm</activeText>
					<inactiveText>Generator 3 Common Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Common Alarm condition exists.</activeText>
					<inactiveText>Generator 3 Common Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generator-3-generator-alarms-2">
			<value><getOid>GENERATOR_3_GENERATOR_ALARMS_2</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Generator 3 Emergency Stop Activated</activeText>
					<inactiveText>Generator 3 Emergency Stop Activated Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Emergency Stop Activated condition exists.</activeText>
					<inactiveText>Generator 3 Emergency Stop Activated condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Generator 3 in Load Demand Shutdown</activeText>
					<inactiveText>Generator 3 in Load Demand Shutdown Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 in Load Demand Shutdown condition exists.</activeText>
					<inactiveText>Generator 3 in Load Demand Shutdown condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Generator 3 CB Fail to Close Alarm</activeText>
					<inactiveText>Generator 3 CB Fail to Close Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 CB Fail to Close Alarm condition exists.</activeText>
					<inactiveText>Generator 3 CB Fail to Close Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Generator 3 Fail to Synchronize</activeText>
					<inactiveText>Generator 3 Fail to Synchronize Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Fail to Synchronize condition exists.</activeText>
					<inactiveText>Generator 3 Fail to Synchronize condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Generator 3 in Reverse kVAR Shutdown</activeText>
					<inactiveText>Generator 3 in Reverse kVAR Shutdown Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 in Reverse kVAR Shutdown condition exists.</activeText>
					<inactiveText>Generator 3 in Reverse kVAR Shutdown condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Generator 3 in Reverse kW Shutdown</activeText>
					<inactiveText>Generator 3 in Reverse kW Shutdown Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 in Reverse kW Shutdown condition exists.</activeText>
					<inactiveText>Generator 3 in Reverse kW Shutdown condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Generator 3 in Short Circuit Shutdown</activeText>
					<inactiveText>Generator 3 in Short Circuit Shutdown Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 in Short Circuit Shutdown condition exists.</activeText>
					<inactiveText>Generator 3 in Short Circuit Shutdown condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Generator 3 Overcurrent Alarm</activeText>
					<inactiveText>Generator 3 Overcurrent Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Overcurrent Alarm condition exists.</activeText>
					<inactiveText>Generator 3 Overcurrent Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Generator 3 Overload Alarm</activeText>
					<inactiveText>Generator 3 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Overload Alarm condition exists.</activeText>
					<inactiveText>Generator 3 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>Generator 3 Under Frequency Alarm</activeText>
					<inactiveText>Generator 3 Under Frequency Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Under Frequency Alarm condition exists.</activeText>
					<inactiveText>Generator 3 Under Frequency Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>Generator 3 Low AC Voltage</activeText>
					<inactiveText>Generator 3 Low AC Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Low AC Voltage condition exists.</activeText>
					<inactiveText>Generator 3 Low AC Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>Generator 3 High AC Voltage</activeText>
					<inactiveText>Generator 3 High AC Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 High AC Voltage condition exists.</activeText>
					<inactiveText>Generator 3 High AC Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Generator 3 Ground Fault Alarm</activeText>
					<inactiveText>Generator 3 Ground Fault Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generator 3 Ground Fault Alarm condition exists.</activeText>
					<inactiveText>Generator 3 Ground Fault Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="generator-3-frequency">
			<type>frequency</type>
			<sensorId>GENERATOR_3_FREQUENCY</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_3_FREQUENCY</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 3 Frequency</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-total-power-factor">
			<type>num/powerfactor</type>
			<sensorId>GENERATOR_3_TOTAL_POWER_FACTOR</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_3_TOTAL_POWER_FACTOR</getOid></op><op>0.01</op></mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Generator 3 Total Power Factor</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-total-apparent-power">
			<type>num/powerKVA</type>
			<sensorId>GENERATOR_3_TOTAL_APPARENT_POWER</sensorId>
			<value>
				<getOid>GENERATOR_3_TOTAL_APPARENT_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Total Apparent Power</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-total-active-power">
			<type>num/powerKW</type>
			<sensorId>GENERATOR_3_TOTAL_ACTIVE_POWER</sensorId>
			<value>
				<getOid>GENERATOR_3_TOTAL_ACTIVE_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Total Active Power</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-total-reactive-power">
			<type>num/powerKVAR</type>
			<sensorId>GENERATOR_3_TOTAL_REACTIVE_POWER</sensorId>
			<value>
				<getOid>GENERATOR_3_TOTAL_REACTIVE_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Total Reactive Power</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-battery-voltage">
			<type>voltageDC</type>
			<sensorId>GENERATOR_3_BATTERY_VOLTAGE</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_3_BATTERY_VOLTAGE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 3 Battery Voltage</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-oil-pressure">
			<type>pressure</type>
			<sensorId>GENERATOR_3_OIL_PRESSURE</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_3_OIL_PRESSURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 3 Oil Pressure</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-oil-temperature">
			<type>temp</type>
			<sensorId>GENERATOR_3_OIL_TEMPERATURE</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_3_OIL_TEMPERATURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 3 Oil Temperature</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-coolant-temperature">
			<type>temp</type>
			<sensorId>GENERATOR_3_COOLANT_TEMPERATURE</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_3_COOLANT_TEMPERATURE</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 3 Coolant Temperature</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-misc-temperature-1">
			<type>temp</type>
			<sensorId>GENERATOR_3_MISC_TEMPERATURE_1</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_3_MISC_TEMPERATURE_1</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 3 Misc. Temperature 1</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-misc-temperature-2">
			<type>temp</type>
			<sensorId>GENERATOR_3_MISC_TEMPERATURE_2</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_3_MISC_TEMPERATURE_2</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 3 Misc. Temperature 2</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-fuel-rate">
			<type>fluidflow</type>
			<sensorId>GENERATOR_3_FUEL_RATE</sensorId>
			<value>
				<div><op><getOid>GENERATOR_3_FUEL_RATE</getOid></op><op>600</op></div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Generator 3 Fuel Rate</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-engine-rpm">
			<type>num</type>
			<units>rpm</units>
			<sensorId>GENERATOR_3_ENGINE_RPM</sensorId>
			<value>
				<getOid>GENERATOR_3_ENGINE_RPM</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Engine RPM</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-number-of-starts">
			<type>num</type>
			<sensorId>GENERATOR_3_NUMBER_OF_STARTS</sensorId>
			<value>
				<getOid>GENERATOR_3_NUMBER_OF_STARTS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Number of Starts</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-bus-frequency">
			<type>frequency</type>
			<sensorId>GENERATOR_3_BUS_FREQUENCY</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_3_BUS_FREQUENCY</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 3 Bus Frequency</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-customer-fault">
			<type>num</type>
			<sensorId>GENERATOR_3_CUSTOMER_FAULT</sensorId>
			<value>
				<getOid>GENERATOR_3_CUSTOMER_FAULT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Customer Fault</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-network-fault">
			<type>num</type>
			<sensorId>GENERATOR_3_NETWORK_FAULT</sensorId>
			<value>
				<getOid>GENERATOR_3_NETWORK_FAULT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Network Fault</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-parallel-state">
			<type>num</type>
			<sensorId>GENERATOR_3_PARALLEL_STATE</sensorId>
			<value>
				<getOid>GENERATOR_3_PARALLEL_STATE</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Parallel State</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-load-demand-status">
			<type>num</type>
			<sensorId>GENERATOR_3_LOAD_DEMAND_STATUS</sensorId>
			<value>
				<getOid>GENERATOR_3_LOAD_DEMAND_STATUS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Load Demand Status</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-voltage-a-b">
			<type>voltage</type>
			<sensorId>GENERATOR_3_VOLTAGE_A-B</sensorId>
			<value>
				<getOid>GENERATOR_3_VOLTAGE_A-B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Voltage A-B</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-voltage-b-c">
			<type>voltage</type>
			<sensorId>GENERATOR_3_VOLTAGE_B-C</sensorId>
			<value>
				<getOid>GENERATOR_3_VOLTAGE_B-C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Voltage B-C</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-voltage-c-a">
			<type>voltage</type>
			<sensorId>GENERATOR_3_VOLTAGE_C-A</sensorId>
			<value>
				<getOid>GENERATOR_3_VOLTAGE_C-A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Voltage C-A</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-average-l-l-voltage">
			<type>voltage</type>
			<sensorId>GENERATOR_3_AVERAGE_L-L_VOLTAGE</sensorId>
			<value>
				<getOid>GENERATOR_3_AVERAGE_L-L_VOLTAGE</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Average L-L Voltage</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-voltage-a-n">
			<type>voltage</type>
			<sensorId>GENERATOR_3_VOLTAGE_A-N</sensorId>
			<value>
				<getOid>GENERATOR_3_VOLTAGE_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Voltage A-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-voltage-b-n">
			<type>voltage</type>
			<sensorId>GENERATOR_3_VOLTAGE_B-N</sensorId>
			<value>
				<getOid>GENERATOR_3_VOLTAGE_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Voltage B-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-voltage-c-n">
			<type>voltage</type>
			<sensorId>GENERATOR_3_VOLTAGE_C-N</sensorId>
			<value>
				<getOid>GENERATOR_3_VOLTAGE_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Voltage C-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-average-l-n-voltage">
			<type>voltage</type>
			<sensorId>GENERATOR_3_AVERAGE_L-N_VOLTAGE</sensorId>
			<value>
				<getOid>GENERATOR_3_AVERAGE_L-N_VOLTAGE</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Average L-N Voltage</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-current-phase-a">
			<type>amperage</type>
			<sensorId>GENERATOR_3_CURRENT_PHASE_A</sensorId>
			<value>
				<getOid>GENERATOR_3_CURRENT_PHASE_A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Current Phase A</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-current-phase-b">
			<type>amperage</type>
			<sensorId>GENERATOR_3_CURRENT_PHASE_B</sensorId>
			<value>
				<getOid>GENERATOR_3_CURRENT_PHASE_B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Current Phase B</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-current-phase-c">
			<type>amperage</type>
			<sensorId>GENERATOR_3_CURRENT_PHASE_C</sensorId>
			<value>
				<getOid>GENERATOR_3_CURRENT_PHASE_C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Current Phase C</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-average-current">
			<type>amperage</type>
			<sensorId>GENERATOR_3_AVERAGE_CURRENT</sensorId>
			<value>
				<getOid>GENERATOR_3_AVERAGE_CURRENT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Average Current</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-current-percentage-phase-a">
			<type>pctofcapacity</type>
			<sensorId>GENERATOR_3_CURRENT_PERCENTAGE_PHASE_A</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_3_CURRENT_PERCENTAGE_PHASE_A</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 3 Current Percentage Phase A</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-current-percentage-phase-b">
			<type>pctofcapacity</type>
			<sensorId>GENERATOR_3_CURRENT_PERCENTAGE_PHASE_B</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_3_CURRENT_PERCENTAGE_PHASE_B</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 3 Current Percentage Phase B</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-current-percentage-phase-c">
			<type>pctofcapacity</type>
			<sensorId>GENERATOR_3_CURRENT_PERCENTAGE_PHASE_C</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_3_CURRENT_PERCENTAGE_PHASE_C</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generator 3 Current Percentage Phase C</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-bus-voltage-a-b">
			<type>voltage</type>
			<sensorId>GENERATOR_3_BUS_VOLTAGE_A-B</sensorId>
			<value>
				<getOid>GENERATOR_3_BUS_VOLTAGE_A-B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Bus Voltage A-B</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-bus-voltage-b-c">
			<type>voltage</type>
			<sensorId>GENERATOR_3_BUS_VOLTAGE_B-C</sensorId>
			<value>
				<getOid>GENERATOR_3_BUS_VOLTAGE_B-C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Bus Voltage B-C</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-bus-voltage-c-a">
			<type>voltage</type>
			<sensorId>GENERATOR_3_BUS_VOLTAGE_C-A</sensorId>
			<value>
				<getOid>GENERATOR_3_BUS_VOLTAGE_C-A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Bus Voltage C-A</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-bus-voltage-a-n">
			<type>voltage</type>
			<sensorId>GENERATOR_3_BUS_VOLTAGE_A-N</sensorId>
			<value>
				<getOid>GENERATOR_3_BUS_VOLTAGE_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Bus Voltage A-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-bus-voltage-b-n">
			<type>voltage</type>
			<sensorId>GENERATOR_3_BUS_VOLTAGE_B-N</sensorId>
			<value>
				<getOid>GENERATOR_3_BUS_VOLTAGE_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Bus Voltage B-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-bus-voltage-c-n">
			<type>voltage</type>
			<sensorId>GENERATOR_3_BUS_VOLTAGE_C-N</sensorId>
			<value>
				<getOid>GENERATOR_3_BUS_VOLTAGE_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Bus Voltage C-N</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<stateSensor ruleid="gm-mvswga1-exists">
			<type>state</type>
			<sensorId>GM_MVSWGA1_EXISTS</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op><getOid>GM_MVSWGA1_METER_ALARMS</getOid></op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>trueFalse-em</enum>
			<label>GM MVSWGA1 Exists</label>
			<sensorSet>Meters</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="gm-mvswga1-meter-alarms">
			<value><getOid>GM_MVSWGA1_METER_ALARMS</getOid></value>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>GM MVSWGA1 Communication Failure</activeText>
					<inactiveText>GM MVSWGA1 Communication Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A GM MVSWGA1 Communication Failure condition exists.</activeText>
					<inactiveText>GM MVSWGA1 Communication Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="gm-mvswga1-voltage-a-n">
			<type>voltage</type>
			<sensorId>GM_MVSWGA1_VOLTAGE_A-N</sensorId>
			<value>
				<getOid>GM_MVSWGA1_VOLTAGE_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Voltage A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-voltage-b-n">
			<type>voltage</type>
			<sensorId>GM_MVSWGA1_VOLTAGE_B-N</sensorId>
			<value>
				<getOid>GM_MVSWGA1_VOLTAGE_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Voltage B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-voltage-c-n">
			<type>voltage</type>
			<sensorId>GM_MVSWGA1_VOLTAGE_C-N</sensorId>
			<value>
				<getOid>GM_MVSWGA1_VOLTAGE_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Voltage C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-average-voltage-l-n">
			<type>voltage</type>
			<sensorId>GM_MVSWGA1_AVERAGE_VOLTAGE_L-N</sensorId>
			<value>
				<getOid>GM_MVSWGA1_AVERAGE_VOLTAGE_L-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Average Voltage L-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-voltage-a-b">
			<type>voltage</type>
			<sensorId>GM_MVSWGA1_VOLTAGE_A-B</sensorId>
			<value>
				<getOid>GM_MVSWGA1_VOLTAGE_A-B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Voltage A-B</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-voltage-b-c">
			<type>voltage</type>
			<sensorId>GM_MVSWGA1_VOLTAGE_B-C</sensorId>
			<value>
				<getOid>GM_MVSWGA1_VOLTAGE_B-C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Voltage B-C</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-voltage-c-a">
			<type>voltage</type>
			<sensorId>GM_MVSWGA1_VOLTAGE_C-A</sensorId>
			<value>
				<getOid>GM_MVSWGA1_VOLTAGE_C-A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Voltage C-A</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-average-voltage-l-l">
			<type>voltage</type>
			<sensorId>GM_MVSWGA1_AVERAGE_VOLTAGE_L-L</sensorId>
			<value>
				<getOid>GM_MVSWGA1_AVERAGE_VOLTAGE_L-L</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Average Voltage L-L</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-current-phase-a">
			<type>amperage</type>
			<sensorId>GM_MVSWGA1_CURRENT_PHASE_A</sensorId>
			<value>
				<getOid>GM_MVSWGA1_CURRENT_PHASE_A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Current Phase A</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-current-phase-b">
			<type>amperage</type>
			<sensorId>GM_MVSWGA1_CURRENT_PHASE_B</sensorId>
			<value>
				<getOid>GM_MVSWGA1_CURRENT_PHASE_B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Current Phase B</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-current-phase-c">
			<type>amperage</type>
			<sensorId>GM_MVSWGA1_CURRENT_PHASE_C</sensorId>
			<value>
				<getOid>GM_MVSWGA1_CURRENT_PHASE_C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Current Phase C</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-average-current">
			<type>amperage</type>
			<sensorId>GM_MVSWGA1_AVERAGE_CURRENT</sensorId>
			<value>
				<getOid>GM_MVSWGA1_AVERAGE_CURRENT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Average Current</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-active-power-a-n">
			<type>num/powerKW</type>
			<sensorId>GM_MVSWGA1_ACTIVE_POWER_A-N</sensorId>
			<value>
				<getOid>GM_MVSWGA1_ACTIVE_POWER_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Active Power A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-active-power-b-n">
			<type>num/powerKW</type>
			<sensorId>GM_MVSWGA1_ACTIVE_POWER_B-N</sensorId>
			<value>
				<getOid>GM_MVSWGA1_ACTIVE_POWER_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Active Power B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-active-power-c-n">
			<type>num/powerKW</type>
			<sensorId>GM_MVSWGA1_ACTIVE_POWER_C-N</sensorId>
			<value>
				<getOid>GM_MVSWGA1_ACTIVE_POWER_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Active Power C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-reactive-power-a-n">
			<type>num/powerKVAR</type>
			<sensorId>GM_MVSWGA1_REACTIVE_POWER_A-N</sensorId>
			<value>
				<getOid>GM_MVSWGA1_REACTIVE_POWER_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Reactive Power A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-reactive-power-b-n">
			<type>num/powerKVAR</type>
			<sensorId>GM_MVSWGA1_REACTIVE_POWER_B-N</sensorId>
			<value>
				<getOid>GM_MVSWGA1_REACTIVE_POWER_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Reactive Power B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-reactive-power-c-n">
			<type>num/powerKVAR</type>
			<sensorId>GM_MVSWGA1_REACTIVE_POWER_C-N</sensorId>
			<value>
				<getOid>GM_MVSWGA1_REACTIVE_POWER_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Reactive Power C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-total-power-factor">
			<type>num/powerfactor</type>
			<sensorId>GM_MVSWGA1_TOTAL_POWER_FACTOR</sensorId>
			<value>
				<mult><op><getOid>GM_MVSWGA1_TOTAL_POWER_FACTOR</getOid></op><op>0.01</op></mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>GM MVSWGA1 Total Power Factor</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-apparent-power-a-n">
			<type>num/powerKVA</type>
			<sensorId>GM_MVSWGA1_APPARENT_POWER_A-N</sensorId>
			<value>
				<getOid>GM_MVSWGA1_APPARENT_POWER_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Apparent Power A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-apparent-power-b-n">
			<type>num/powerKVA</type>
			<sensorId>GM_MVSWGA1_APPARENT_POWER_B-N</sensorId>
			<value>
				<getOid>GM_MVSWGA1_APPARENT_POWER_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Apparent Power B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-apparent-power-c-n">
			<type>num/powerKVA</type>
			<sensorId>GM_MVSWGA1_APPARENT_POWER_C-N</sensorId>
			<value>
				<getOid>GM_MVSWGA1_APPARENT_POWER_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Apparent Power C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-frequency">
			<type>frequency</type>
			<sensorId>GM_MVSWGA1_FREQUENCY</sensorId>
			<value>
				<mult><op><getOid>GM_MVSWGA1_FREQUENCY</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>GM MVSWGA1 Frequency</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<stateSensor ruleid="uma-exists">
			<type>state</type>
			<sensorId>UMA_EXISTS</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op><getOid>UMA_METER_ALARMS</getOid></op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>trueFalse-em</enum>
			<label>UMA Exists</label>
			<sensorSet>Meters</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="uma-meter-alarms">
			<value><getOid>UMA_METER_ALARMS</getOid></value>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>UMA Communication Failure</activeText>
					<inactiveText>UMA Communication Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UMA Communication Failure condition exists.</activeText>
					<inactiveText>UMA Communication Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="uma-voltage-a-n">
			<type>voltage</type>
			<sensorId>UMA_VOLTAGE_A-N</sensorId>
			<value>
				<getOid>UMA_VOLTAGE_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Voltage A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-voltage-b-n">
			<type>voltage</type>
			<sensorId>UMA_VOLTAGE_B-N</sensorId>
			<value>
				<getOid>UMA_VOLTAGE_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Voltage B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-voltage-c-n">
			<type>voltage</type>
			<sensorId>UMA_VOLTAGE_C-N</sensorId>
			<value>
				<getOid>UMA_VOLTAGE_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Voltage C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-average-voltage-l-n">
			<type>voltage</type>
			<sensorId>UMA_AVERAGE_VOLTAGE_L-N</sensorId>
			<value>
				<getOid>UMA_AVERAGE_VOLTAGE_L-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Average Voltage L-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-voltage-a-b">
			<type>voltage</type>
			<sensorId>UMA_VOLTAGE_A-B</sensorId>
			<value>
				<getOid>UMA_VOLTAGE_A-B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Voltage A-B</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-voltage-b-c">
			<type>voltage</type>
			<sensorId>UMA_VOLTAGE_B-C</sensorId>
			<value>
				<getOid>UMA_VOLTAGE_B-C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Voltage B-C</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-voltage-c-a">
			<type>voltage</type>
			<sensorId>UMA_VOLTAGE_C-A</sensorId>
			<value>
				<getOid>UMA_VOLTAGE_C-A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Voltage C-A</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-average-voltage-l-l">
			<type>voltage</type>
			<sensorId>UMA_AVERAGE_VOLTAGE_L-L</sensorId>
			<value>
				<getOid>UMA_AVERAGE_VOLTAGE_L-L</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Average Voltage L-L</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-current-phase-a">
			<type>amperage</type>
			<sensorId>UMA_CURRENT_PHASE_A</sensorId>
			<value>
				<getOid>UMA_CURRENT_PHASE_A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Current Phase A</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-current-phase-b">
			<type>amperage</type>
			<sensorId>UMA_CURRENT_PHASE_B</sensorId>
			<value>
				<getOid>UMA_CURRENT_PHASE_B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Current Phase B</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-current-phase-c">
			<type>amperage</type>
			<sensorId>UMA_CURRENT_PHASE_C</sensorId>
			<value>
				<getOid>UMA_CURRENT_PHASE_C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Current Phase C</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-average-current">
			<type>amperage</type>
			<sensorId>UMA_AVERAGE_CURRENT</sensorId>
			<value>
				<getOid>UMA_AVERAGE_CURRENT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Average Current</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-active-power-a-n">
			<type>num/powerKW</type>
			<sensorId>UMA_ACTIVE_POWER_A-N</sensorId>
			<value>
				<getOid>UMA_ACTIVE_POWER_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Active Power A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-active-power-b-n">
			<type>num/powerKW</type>
			<sensorId>UMA_ACTIVE_POWER_B-N</sensorId>
			<value>
				<getOid>UMA_ACTIVE_POWER_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Active Power B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-active-power-c-n">
			<type>num/powerKW</type>
			<sensorId>UMA_ACTIVE_POWER_C-N</sensorId>
			<value>
				<getOid>UMA_ACTIVE_POWER_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Active Power C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-reactive-power-a-n">
			<type>num/powerKVAR</type>
			<sensorId>UMA_REACTIVE_POWER_A-N</sensorId>
			<value>
				<getOid>UMA_REACTIVE_POWER_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Reactive Power A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-reactive-power-b-n">
			<type>num/powerKVAR</type>
			<sensorId>UMA_REACTIVE_POWER_B-N</sensorId>
			<value>
				<getOid>UMA_REACTIVE_POWER_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Reactive Power B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-reactive-power-c-n">
			<type>num/powerKVAR</type>
			<sensorId>UMA_REACTIVE_POWER_C-N</sensorId>
			<value>
				<getOid>UMA_REACTIVE_POWER_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Reactive Power C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-total-power-factor">
			<type>num/powerfactor</type>
			<sensorId>UMA_TOTAL_POWER_FACTOR</sensorId>
			<value>
				<mult><op><getOid>UMA_TOTAL_POWER_FACTOR</getOid></op><op>0.01</op></mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>UMA Total Power Factor</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-apparent-power-a-n">
			<type>num/powerKVA</type>
			<sensorId>UMA_APPARENT_POWER_A-N</sensorId>
			<value>
				<getOid>UMA_APPARENT_POWER_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Apparent Power A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-apparent-power-b-n">
			<type>num/powerKVA</type>
			<sensorId>UMA_APPARENT_POWER_B-N</sensorId>
			<value>
				<getOid>UMA_APPARENT_POWER_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Apparent Power B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-apparent-power-c-n">
			<type>num/powerKVA</type>
			<sensorId>UMA_APPARENT_POWER_C-N</sensorId>
			<value>
				<getOid>UMA_APPARENT_POWER_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Apparent Power C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-frequency">
			<type>frequency</type>
			<sensorId>UMA_FREQUENCY</sensorId>
			<value>
				<mult><op><getOid>UMA_FREQUENCY</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>UMA Frequency</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<stateSensor ruleid="gm-mvswga2-exists">
			<type>state</type>
			<sensorId>GM_MVSWGA2_EXISTS</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op><getOid>GM_MVSWGA2_METER_ALARMS</getOid></op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>trueFalse-em</enum>
			<label>GM MVSWGA2 Exists</label>
			<sensorSet>Meters</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="gm-mvswga2-meter-alarms">
			<value><getOid>GM_MVSWGA2_METER_ALARMS</getOid></value>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>GM MVSWGA2 Communication Failure</activeText>
					<inactiveText>GM MVSWGA2 Communication Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A GM MVSWGA2 Communication Failure condition exists.</activeText>
					<inactiveText>GM MVSWGA2 Communication Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="gm-mvswga2-voltage-a-n">
			<type>voltage</type>
			<sensorId>GM_MVSWGA2_VOLTAGE_A-N</sensorId>
			<value>
				<getOid>GM_MVSWGA2_VOLTAGE_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Voltage A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-voltage-b-n">
			<type>voltage</type>
			<sensorId>GM_MVSWGA2_VOLTAGE_B-N</sensorId>
			<value>
				<getOid>GM_MVSWGA2_VOLTAGE_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Voltage B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-voltage-c-n">
			<type>voltage</type>
			<sensorId>GM_MVSWGA2_VOLTAGE_C-N</sensorId>
			<value>
				<getOid>GM_MVSWGA2_VOLTAGE_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Voltage C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-average-voltage-l-n">
			<type>voltage</type>
			<sensorId>GM_MVSWGA2_AVERAGE_VOLTAGE_L-N</sensorId>
			<value>
				<getOid>GM_MVSWGA2_AVERAGE_VOLTAGE_L-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Average Voltage L-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-voltage-a-b">
			<type>voltage</type>
			<sensorId>GM_MVSWGA2_VOLTAGE_A-B</sensorId>
			<value>
				<getOid>GM_MVSWGA2_VOLTAGE_A-B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Voltage A-B</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-voltage-b-c">
			<type>voltage</type>
			<sensorId>GM_MVSWGA2_VOLTAGE_B-C</sensorId>
			<value>
				<getOid>GM_MVSWGA2_VOLTAGE_B-C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Voltage B-C</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-voltage-c-a">
			<type>voltage</type>
			<sensorId>GM_MVSWGA2_VOLTAGE_C-A</sensorId>
			<value>
				<getOid>GM_MVSWGA2_VOLTAGE_C-A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Voltage C-A</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-average-voltage-l-l">
			<type>voltage</type>
			<sensorId>GM_MVSWGA2_AVERAGE_VOLTAGE_L-L</sensorId>
			<value>
				<getOid>GM_MVSWGA2_AVERAGE_VOLTAGE_L-L</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Average Voltage L-L</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-current-phase-a">
			<type>amperage</type>
			<sensorId>GM_MVSWGA2_CURRENT_PHASE_A</sensorId>
			<value>
				<getOid>GM_MVSWGA2_CURRENT_PHASE_A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Current Phase A</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-current-phase-b">
			<type>amperage</type>
			<sensorId>GM_MVSWGA2_CURRENT_PHASE_B</sensorId>
			<value>
				<getOid>GM_MVSWGA2_CURRENT_PHASE_B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Current Phase B</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-current-phase-c">
			<type>amperage</type>
			<sensorId>GM_MVSWGA2_CURRENT_PHASE_C</sensorId>
			<value>
				<getOid>GM_MVSWGA2_CURRENT_PHASE_C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Current Phase C</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-average-current">
			<type>amperage</type>
			<sensorId>GM_MVSWGA2_AVERAGE_CURRENT</sensorId>
			<value>
				<getOid>GM_MVSWGA2_AVERAGE_CURRENT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Average Current</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-active-power-a-n">
			<type>num/powerKW</type>
			<sensorId>GM_MVSWGA2_ACTIVE_POWER_A-N</sensorId>
			<value>
				<getOid>GM_MVSWGA2_ACTIVE_POWER_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Active Power A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-active-power-b-n">
			<type>num/powerKW</type>
			<sensorId>GM_MVSWGA2_ACTIVE_POWER_B-N</sensorId>
			<value>
				<getOid>GM_MVSWGA2_ACTIVE_POWER_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Active Power B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-active-power-c-n">
			<type>num/powerKW</type>
			<sensorId>GM_MVSWGA2_ACTIVE_POWER_C-N</sensorId>
			<value>
				<getOid>GM_MVSWGA2_ACTIVE_POWER_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Active Power C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-reactive-power-a-n">
			<type>num/powerKVAR</type>
			<sensorId>GM_MVSWGA2_REACTIVE_POWER_A-N</sensorId>
			<value>
				<getOid>GM_MVSWGA2_REACTIVE_POWER_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Reactive Power A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-reactive-power-b-n">
			<type>num/powerKVAR</type>
			<sensorId>GM_MVSWGA2_REACTIVE_POWER_B-N</sensorId>
			<value>
				<getOid>GM_MVSWGA2_REACTIVE_POWER_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Reactive Power B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-reactive-power-c-n">
			<type>num/powerKVAR</type>
			<sensorId>GM_MVSWGA2_REACTIVE_POWER_C-N</sensorId>
			<value>
				<getOid>GM_MVSWGA2_REACTIVE_POWER_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Reactive Power C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-total-power-factor">
			<type>num/powerfactor</type>
			<sensorId>GM_MVSWGA2_TOTAL_POWER_FACTOR</sensorId>
			<value>
				<mult><op><getOid>GM_MVSWGA2_TOTAL_POWER_FACTOR</getOid></op><op>0.01</op></mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>GM MVSWGA2 Total Power Factor</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-apparent-power-a-n">
			<type>num/powerKVA</type>
			<sensorId>GM_MVSWGA2_APPARENT_POWER_A-N</sensorId>
			<value>
				<getOid>GM_MVSWGA2_APPARENT_POWER_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Apparent Power A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-apparent-power-b-n">
			<type>num/powerKVA</type>
			<sensorId>GM_MVSWGA2_APPARENT_POWER_B-N</sensorId>
			<value>
				<getOid>GM_MVSWGA2_APPARENT_POWER_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Apparent Power B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-apparent-power-c-n">
			<type>num/powerKVA</type>
			<sensorId>GM_MVSWGA2_APPARENT_POWER_C-N</sensorId>
			<value>
				<getOid>GM_MVSWGA2_APPARENT_POWER_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Apparent Power C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-frequency">
			<type>frequency</type>
			<sensorId>GM_MVSWGA2_FREQUENCY</sensorId>
			<value>
				<mult><op><getOid>GM_MVSWGA2_FREQUENCY</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>GM MVSWGA2 Frequency</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<stateSensor ruleid="umb-exists">
			<type>state</type>
			<sensorId>UMB_EXISTS</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op><getOid>UMB_METER_ALARMS</getOid></op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>trueFalse-em</enum>
			<label>UMB Exists</label>
			<sensorSet>Meters</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="umb-meter-alarms">
			<value><getOid>UMB_METER_ALARMS</getOid></value>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>UMB Communication Failure</activeText>
					<inactiveText>UMB Communication Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UMB Communication Failure condition exists.</activeText>
					<inactiveText>UMB Communication Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="umb-voltage-a-n">
			<type>voltage</type>
			<sensorId>UMB_VOLTAGE_A-N</sensorId>
			<value>
				<getOid>UMB_VOLTAGE_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Voltage A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-voltage-b-n">
			<type>voltage</type>
			<sensorId>UMB_VOLTAGE_B-N</sensorId>
			<value>
				<getOid>UMB_VOLTAGE_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Voltage B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-voltage-c-n">
			<type>voltage</type>
			<sensorId>UMB_VOLTAGE_C-N</sensorId>
			<value>
				<getOid>UMB_VOLTAGE_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Voltage C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-average-voltage-l-n">
			<type>voltage</type>
			<sensorId>UMB_AVERAGE_VOLTAGE_L-N</sensorId>
			<value>
				<getOid>UMB_AVERAGE_VOLTAGE_L-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Average Voltage L-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-voltage-a-b">
			<type>voltage</type>
			<sensorId>UMB_VOLTAGE_A-B</sensorId>
			<value>
				<getOid>UMB_VOLTAGE_A-B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Voltage A-B</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-voltage-b-c">
			<type>voltage</type>
			<sensorId>UMB_VOLTAGE_B-C</sensorId>
			<value>
				<getOid>UMB_VOLTAGE_B-C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Voltage B-C</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-voltage-c-a">
			<type>voltage</type>
			<sensorId>UMB_VOLTAGE_C-A</sensorId>
			<value>
				<getOid>UMB_VOLTAGE_C-A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Voltage C-A</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-average-voltage-l-l">
			<type>voltage</type>
			<sensorId>UMB_AVERAGE_VOLTAGE_L-L</sensorId>
			<value>
				<getOid>UMB_AVERAGE_VOLTAGE_L-L</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Average Voltage L-L</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-current-phase-a">
			<type>amperage</type>
			<sensorId>UMB_CURRENT_PHASE_A</sensorId>
			<value>
				<getOid>UMB_CURRENT_PHASE_A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Current Phase A</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-current-phase-b">
			<type>amperage</type>
			<sensorId>UMB_CURRENT_PHASE_B</sensorId>
			<value>
				<getOid>UMB_CURRENT_PHASE_B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Current Phase B</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-current-phase-c">
			<type>amperage</type>
			<sensorId>UMB_CURRENT_PHASE_C</sensorId>
			<value>
				<getOid>UMB_CURRENT_PHASE_C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Current Phase C</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-average-current">
			<type>amperage</type>
			<sensorId>UMB_AVERAGE_CURRENT</sensorId>
			<value>
				<getOid>UMB_AVERAGE_CURRENT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Average Current</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-active-power-a-n">
			<type>num/powerKW</type>
			<sensorId>UMB_ACTIVE_POWER_A-N</sensorId>
			<value>
				<getOid>UMB_ACTIVE_POWER_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Active Power A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-active-power-b-n">
			<type>num/powerKW</type>
			<sensorId>UMB_ACTIVE_POWER_B-N</sensorId>
			<value>
				<getOid>UMB_ACTIVE_POWER_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Active Power B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-active-power-c-n">
			<type>num/powerKW</type>
			<sensorId>UMB_ACTIVE_POWER_C-N</sensorId>
			<value>
				<getOid>UMB_ACTIVE_POWER_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Active Power C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-reactive-power-a-n">
			<type>num/powerKVAR</type>
			<sensorId>UMB_REACTIVE_POWER_A-N</sensorId>
			<value>
				<getOid>UMB_REACTIVE_POWER_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Reactive Power A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-reactive-power-b-n">
			<type>num/powerKVAR</type>
			<sensorId>UMB_REACTIVE_POWER_B-N</sensorId>
			<value>
				<getOid>UMB_REACTIVE_POWER_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Reactive Power B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-reactive-power-c-n">
			<type>num/powerKVAR</type>
			<sensorId>UMB_REACTIVE_POWER_C-N</sensorId>
			<value>
				<getOid>UMB_REACTIVE_POWER_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Reactive Power C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-total-power-factor">
			<type>num/powerfactor</type>
			<sensorId>UMB_TOTAL_POWER_FACTOR</sensorId>
			<value>
				<mult><op><getOid>UMB_TOTAL_POWER_FACTOR</getOid></op><op>0.01</op></mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>UMB Total Power Factor</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-apparent-power-a-n">
			<type>num/powerKVA</type>
			<sensorId>UMB_APPARENT_POWER_A-N</sensorId>
			<value>
				<getOid>UMB_APPARENT_POWER_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Apparent Power A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-apparent-power-b-n">
			<type>num/powerKVA</type>
			<sensorId>UMB_APPARENT_POWER_B-N</sensorId>
			<value>
				<getOid>UMB_APPARENT_POWER_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Apparent Power B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-apparent-power-c-n">
			<type>num/powerKVA</type>
			<sensorId>UMB_APPARENT_POWER_C-N</sensorId>
			<value>
				<getOid>UMB_APPARENT_POWER_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Apparent Power C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-frequency">
			<type>frequency</type>
			<sensorId>UMB_FREQUENCY</sensorId>
			<value>
				<mult><op><getOid>UMB_FREQUENCY</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>UMB Frequency</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<stateSensor ruleid="tie-loadbus-a-exists">
			<type>state</type>
			<sensorId>TIE_LOADBUS_A_EXISTS</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op><getOid>TIE_LOADBUS_A_METER_ALARMS</getOid></op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>trueFalse-em</enum>
			<label>Tie Loadbus A Exists</label>
			<sensorSet>Meters</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="tie-loadbus-a-meter-alarms">
			<value><getOid>TIE_LOADBUS_A_METER_ALARMS</getOid></value>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Tie Loadbus A Communication Failure</activeText>
					<inactiveText>Tie Loadbus A Communication Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Tie Loadbus A Communication Failure condition exists.</activeText>
					<inactiveText>Tie Loadbus A Communication Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="tie-loadbus-a-voltage-a-n">
			<type>voltage</type>
			<sensorId>TIE_LOADBUS_A_VOLTAGE_A-N</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_VOLTAGE_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Voltage A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-voltage-b-n">
			<type>voltage</type>
			<sensorId>TIE_LOADBUS_A_VOLTAGE_B-N</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_VOLTAGE_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Voltage B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-voltage-c-n">
			<type>voltage</type>
			<sensorId>TIE_LOADBUS_A_VOLTAGE_C-N</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_VOLTAGE_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Voltage C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-average-voltage-l-n">
			<type>voltage</type>
			<sensorId>TIE_LOADBUS_A_AVERAGE_VOLTAGE_L-N</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_AVERAGE_VOLTAGE_L-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Average Voltage L-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-voltage-a-b">
			<type>voltage</type>
			<sensorId>TIE_LOADBUS_A_VOLTAGE_A-B</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_VOLTAGE_A-B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Voltage A-B</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-voltage-b-c">
			<type>voltage</type>
			<sensorId>TIE_LOADBUS_A_VOLTAGE_B-C</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_VOLTAGE_B-C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Voltage B-C</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-voltage-c-a">
			<type>voltage</type>
			<sensorId>TIE_LOADBUS_A_VOLTAGE_C-A</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_VOLTAGE_C-A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Voltage C-A</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-average-voltage-l-l">
			<type>voltage</type>
			<sensorId>TIE_LOADBUS_A_AVERAGE_VOLTAGE_L-L</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_AVERAGE_VOLTAGE_L-L</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Average Voltage L-L</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-current-phase-a">
			<type>amperage</type>
			<sensorId>TIE_LOADBUS_A_CURRENT_PHASE_A</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_CURRENT_PHASE_A</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Current Phase A</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-current-phase-b">
			<type>amperage</type>
			<sensorId>TIE_LOADBUS_A_CURRENT_PHASE_B</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_CURRENT_PHASE_B</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Current Phase B</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-current-phase-c">
			<type>amperage</type>
			<sensorId>TIE_LOADBUS_A_CURRENT_PHASE_C</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_CURRENT_PHASE_C</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Current Phase C</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-average-current">
			<type>amperage</type>
			<sensorId>TIE_LOADBUS_A_AVERAGE_CURRENT</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_AVERAGE_CURRENT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Average Current</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-active-power-a-n">
			<type>num/powerKW</type>
			<sensorId>TIE_LOADBUS_A_ACTIVE_POWER_A-N</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_ACTIVE_POWER_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Active Power A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-active-power-b-n">
			<type>num/powerKW</type>
			<sensorId>TIE_LOADBUS_A_ACTIVE_POWER_B-N</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_ACTIVE_POWER_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Active Power B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-active-power-c-n">
			<type>num/powerKW</type>
			<sensorId>TIE_LOADBUS_A_ACTIVE_POWER_C-N</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_ACTIVE_POWER_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Active Power C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-reactive-power-a-n">
			<type>num/powerKVAR</type>
			<sensorId>TIE_LOADBUS_A_REACTIVE_POWER_A-N</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_REACTIVE_POWER_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Reactive Power A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-reactive-power-b-n">
			<type>num/powerKVAR</type>
			<sensorId>TIE_LOADBUS_A_REACTIVE_POWER_B-N</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_REACTIVE_POWER_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Reactive Power B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-reactive-power-c-n">
			<type>num/powerKVAR</type>
			<sensorId>TIE_LOADBUS_A_REACTIVE_POWER_C-N</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_REACTIVE_POWER_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Reactive Power C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-total-power-factor">
			<type>num/powerfactor</type>
			<sensorId>TIE_LOADBUS_A_TOTAL_POWER_FACTOR</sensorId>
			<value>
				<mult><op><getOid>TIE_LOADBUS_A_TOTAL_POWER_FACTOR</getOid></op><op>0.01</op></mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Tie Loadbus A Total Power Factor</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-apparent-power-a-n">
			<type>num/powerKVA</type>
			<sensorId>TIE_LOADBUS_A_APPARENT_POWER_A-N</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_APPARENT_POWER_A-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Apparent Power A-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-apparent-power-b-n">
			<type>num/powerKVA</type>
			<sensorId>TIE_LOADBUS_A_APPARENT_POWER_B-N</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_APPARENT_POWER_B-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Apparent Power B-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-apparent-power-c-n">
			<type>num/powerKVA</type>
			<sensorId>TIE_LOADBUS_A_APPARENT_POWER_C-N</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_APPARENT_POWER_C-N</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Apparent Power C-N</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-frequency">
			<type>frequency</type>
			<sensorId>TIE_LOADBUS_A_FREQUENCY</sensorId>
			<value>
				<mult><op><getOid>TIE_LOADBUS_A_FREQUENCY</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Tie Loadbus A Frequency</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-engine-runtime">
			<type>runhours</type>
			<sensorId>GENERATOR_1_ENGINE_RUNTIME</sensorId>
			<value>
				<getOid>GENERATOR_1_ENGINE_RUNTIME</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Engine Runtime</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-total-energy">
			<type>num/kwatthr</type>
			<sensorId>GENERATOR_1_TOTAL_ENERGY</sensorId>
			<value>
				<getOid>GENERATOR_1_TOTAL_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Total Energy</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-1-total-fuel">
			<type>num</type>
			<units>liters</units>
			<sensorId>GENERATOR_1_TOTAL_FUEL</sensorId>
			<value>
				<getOid>GENERATOR_1_TOTAL_FUEL</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 1 Total Fuel</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-engine-runtime">
			<type>runhours</type>
			<sensorId>GENERATOR_2_ENGINE_RUNTIME</sensorId>
			<value>
				<getOid>GENERATOR_2_ENGINE_RUNTIME</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Engine Runtime</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-total-energy">
			<type>num/kwatthr</type>
			<sensorId>GENERATOR_2_TOTAL_ENERGY</sensorId>
			<value>
				<getOid>GENERATOR_2_TOTAL_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Total Energy</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-2-total-fuel">
			<type>num</type>
			<units>liters</units>
			<sensorId>GENERATOR_2_TOTAL_FUEL</sensorId>
			<value>
				<getOid>GENERATOR_2_TOTAL_FUEL</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 2 Total Fuel</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-engine-runtime">
			<type>runhours</type>
			<sensorId>GENERATOR_3_ENGINE_RUNTIME</sensorId>
			<value>
				<getOid>GENERATOR_3_ENGINE_RUNTIME</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Engine Runtime</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-total-energy">
			<type>num/kwatthr</type>
			<sensorId>GENERATOR_3_TOTAL_ENERGY</sensorId>
			<value>
				<getOid>GENERATOR_3_TOTAL_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Total Energy</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="generator-3-total-fuel">
			<type>num</type>
			<units>liters</units>
			<sensorId>GENERATOR_3_TOTAL_FUEL</sensorId>
			<value>
				<getOid>GENERATOR_3_TOTAL_FUEL</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Generator 3 Total Fuel</label>
			<sensorSet>Gensets</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-total-active-power">
			<type>num/powerKW</type>
			<sensorId>GM_MVSWGA1_TOTAL_ACTIVE_POWER</sensorId>
			<value>
				<getOid>GM_MVSWGA1_TOTAL_ACTIVE_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Total Active Power</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-total-reactive-power">
			<type>num/powerKVAR</type>
			<sensorId>GM_MVSWGA1_TOTAL_REACTIVE_POWER</sensorId>
			<value>
				<getOid>GM_MVSWGA1_TOTAL_REACTIVE_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Total Reactive Power</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-total-apparent-power">
			<type>num/powerKVA</type>
			<sensorId>GM_MVSWGA1_TOTAL_APPARENT_POWER</sensorId>
			<value>
				<getOid>GM_MVSWGA1_TOTAL_APPARENT_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Total Apparent Power</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-total-negative-active-energy">
			<type>num/kwatthr</type>
			<sensorId>GM_MVSWGA1_TOTAL_NEGATIVE_ACTIVE_ENERGY</sensorId>
			<value>
				<getOid>GM_MVSWGA1_TOTAL_NEGATIVE_ACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Total Negative Active Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-total-positive-active-energy">
			<type>num/kwatthr</type>
			<sensorId>GM_MVSWGA1_TOTAL_POSITIVE_ACTIVE_ENERGY</sensorId>
			<value>
				<getOid>GM_MVSWGA1_TOTAL_POSITIVE_ACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Total Positive Active Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-total-net-active-energy">
			<type>num/kwatthr</type>
			<sensorId>GM_MVSWGA1_TOTAL_NET_ACTIVE_ENERGY</sensorId>
			<value>
				<getOid>GM_MVSWGA1_TOTAL_NET_ACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Total Net Active Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-total-negative-reactive-energy">
			<type>num/kVARhr</type>
			<sensorId>GM_MVSWGA1_TOTAL_NEGATIVE_REACTIVE_ENERGY</sensorId>
			<value>
				<getOid>GM_MVSWGA1_TOTAL_NEGATIVE_REACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Total Negative Reactive Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-total-positive-reactive-energy">
			<type>num/kVARhr</type>
			<sensorId>GM_MVSWGA1_TOTAL_POSITIVE_REACTIVE_ENERGY</sensorId>
			<value>
				<getOid>GM_MVSWGA1_TOTAL_POSITIVE_REACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Total Positive Reactive Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-total-net-reactive-energy">
			<type>num/kVARhr</type>
			<sensorId>GM_MVSWGA1_TOTAL_NET_REACTIVE_ENERGY</sensorId>
			<value>
				<getOid>GM_MVSWGA1_TOTAL_NET_REACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Total Net Reactive Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga1-total-apparent-energy">
			<type>num/kVAhr</type>
			<sensorId>GM_MVSWGA1_TOTAL_APPARENT_ENERGY</sensorId>
			<value>
				<getOid>GM_MVSWGA1_TOTAL_APPARENT_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA1 Total Apparent Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-total-active-power">
			<type>num/powerKW</type>
			<sensorId>UMA_TOTAL_ACTIVE_POWER</sensorId>
			<value>
				<getOid>UMA_TOTAL_ACTIVE_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Total Active Power</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-total-reactive-power">
			<type>num/powerKVAR</type>
			<sensorId>UMA_TOTAL_REACTIVE_POWER</sensorId>
			<value>
				<getOid>UMA_TOTAL_REACTIVE_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Total Reactive Power</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-total-apparent-power">
			<type>num/powerKVA</type>
			<sensorId>UMA_TOTAL_APPARENT_POWER</sensorId>
			<value>
				<getOid>UMA_TOTAL_APPARENT_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Total Apparent Power</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-total-negative-active-energy">
			<type>num/kwatthr</type>
			<sensorId>UMA_TOTAL_NEGATIVE_ACTIVE_ENERGY</sensorId>
			<value>
				<getOid>UMA_TOTAL_NEGATIVE_ACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Total Negative Active Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-total-positive-active-energy">
			<type>num/kwatthr</type>
			<sensorId>UMA_TOTAL_POSITIVE_ACTIVE_ENERGY</sensorId>
			<value>
				<getOid>UMA_TOTAL_POSITIVE_ACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Total Positive Active Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-total-net-active-energy">
			<type>num/kwatthr</type>
			<sensorId>UMA_TOTAL_NET_ACTIVE_ENERGY</sensorId>
			<value>
				<getOid>UMA_TOTAL_NET_ACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Total Net Active Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-total-negative-reactive-energy">
			<type>num/kVARhr</type>
			<sensorId>UMA_TOTAL_NEGATIVE_REACTIVE_ENERGY</sensorId>
			<value>
				<getOid>UMA_TOTAL_NEGATIVE_REACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Total Negative Reactive Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-total-positive-reactive-energy">
			<type>num/kVARhr</type>
			<sensorId>UMA_TOTAL_POSITIVE_REACTIVE_ENERGY</sensorId>
			<value>
				<getOid>UMA_TOTAL_POSITIVE_REACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Total Positive Reactive Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-total-net-reactive-energy">
			<type>num/kVARhr</type>
			<sensorId>UMA_TOTAL_NET_REACTIVE_ENERGY</sensorId>
			<value>
				<getOid>UMA_TOTAL_NET_REACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Total Net Reactive Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="uma-total-apparent-energy">
			<type>num/kVAhr</type>
			<sensorId>UMA_TOTAL_APPARENT_ENERGY</sensorId>
			<value>
				<getOid>UMA_TOTAL_APPARENT_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMA Total Apparent Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-total-active-power">
			<type>num/powerKW</type>
			<sensorId>GM_MVSWGA2_TOTAL_ACTIVE_POWER</sensorId>
			<value>
				<getOid>GM_MVSWGA2_TOTAL_ACTIVE_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Total Active Power</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-total-reactive-power">
			<type>num/powerKVAR</type>
			<sensorId>GM_MVSWGA2_TOTAL_REACTIVE_POWER</sensorId>
			<value>
				<getOid>GM_MVSWGA2_TOTAL_REACTIVE_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Total Reactive Power</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-total-apparent-power">
			<type>num/powerKVA</type>
			<sensorId>GM_MVSWGA2_TOTAL_APPARENT_POWER</sensorId>
			<value>
				<getOid>GM_MVSWGA2_TOTAL_APPARENT_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Total Apparent Power</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-total-negative-active-energy">
			<type>num/kwatthr</type>
			<sensorId>GM_MVSWGA2_TOTAL_NEGATIVE_ACTIVE_ENERGY</sensorId>
			<value>
				<getOid>GM_MVSWGA2_TOTAL_NEGATIVE_ACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Total Negative Active Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-total-positive-active-energy">
			<type>num/kwatthr</type>
			<sensorId>GM_MVSWGA2_TOTAL_POSITIVE_ACTIVE_ENERGY</sensorId>
			<value>
				<getOid>GM_MVSWGA2_TOTAL_POSITIVE_ACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Total Positive Active Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-total-net-active-energy">
			<type>num/kwatthr</type>
			<sensorId>GM_MVSWGA2_TOTAL_NET_ACTIVE_ENERGY</sensorId>
			<value>
				<getOid>GM_MVSWGA2_TOTAL_NET_ACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Total Net Active Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-total-negative-reactive-energy">
			<type>num/kVARhr</type>
			<sensorId>GM_MVSWGA2_TOTAL_NEGATIVE_REACTIVE_ENERGY</sensorId>
			<value>
				<getOid>GM_MVSWGA2_TOTAL_NEGATIVE_REACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Total Negative Reactive Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-total-positive-reactive-energy">
			<type>num/kVARhr</type>
			<sensorId>GM_MVSWGA2_TOTAL_POSITIVE_REACTIVE_ENERGY</sensorId>
			<value>
				<getOid>GM_MVSWGA2_TOTAL_POSITIVE_REACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Total Positive Reactive Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-total-net-reactive-energy">
			<type>num/kVARhr</type>
			<sensorId>GM_MVSWGA2_TOTAL_NET_REACTIVE_ENERGY</sensorId>
			<value>
				<getOid>GM_MVSWGA2_TOTAL_NET_REACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Total Net Reactive Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="gm-mvswga2-total-apparent-energy">
			<type>num/kVAhr</type>
			<sensorId>GM_MVSWGA2_TOTAL_APPARENT_ENERGY</sensorId>
			<value>
				<getOid>GM_MVSWGA2_TOTAL_APPARENT_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>GM MVSWGA2 Total Apparent Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-total-active-power">
			<type>num/powerKW</type>
			<sensorId>UMB_TOTAL_ACTIVE_POWER</sensorId>
			<value>
				<getOid>UMB_TOTAL_ACTIVE_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Total Active Power</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-total-reactive-power">
			<type>num/powerKVAR</type>
			<sensorId>UMB_TOTAL_REACTIVE_POWER</sensorId>
			<value>
				<getOid>UMB_TOTAL_REACTIVE_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Total Reactive Power</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-total-apparent-power">
			<type>num/powerKVA</type>
			<sensorId>UMB_TOTAL_APPARENT_POWER</sensorId>
			<value>
				<getOid>UMB_TOTAL_APPARENT_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Total Apparent Power</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-total-negative-active-energy">
			<type>num/kwatthr</type>
			<sensorId>UMB_TOTAL_NEGATIVE_ACTIVE_ENERGY</sensorId>
			<value>
				<getOid>UMB_TOTAL_NEGATIVE_ACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Total Negative Active Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-total-positive-active-energy">
			<type>num/kwatthr</type>
			<sensorId>UMB_TOTAL_POSITIVE_ACTIVE_ENERGY</sensorId>
			<value>
				<getOid>UMB_TOTAL_POSITIVE_ACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Total Positive Active Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-total-net-active-energy">
			<type>num/kwatthr</type>
			<sensorId>UMB_TOTAL_NET_ACTIVE_ENERGY</sensorId>
			<value>
				<getOid>UMB_TOTAL_NET_ACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Total Net Active Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-total-negative-reactive-energy">
			<type>num/kVARhr</type>
			<sensorId>UMB_TOTAL_NEGATIVE_REACTIVE_ENERGY</sensorId>
			<value>
				<getOid>UMB_TOTAL_NEGATIVE_REACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Total Negative Reactive Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-total-positive-reactive-energy">
			<type>num/kVARhr</type>
			<sensorId>UMB_TOTAL_POSITIVE_REACTIVE_ENERGY</sensorId>
			<value>
				<getOid>UMB_TOTAL_POSITIVE_REACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Total Positive Reactive Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-total-net-reactive-energy">
			<type>num/kVARhr</type>
			<sensorId>UMB_TOTAL_NET_REACTIVE_ENERGY</sensorId>
			<value>
				<getOid>UMB_TOTAL_NET_REACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Total Net Reactive Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="umb-total-apparent-energy">
			<type>num/kVAhr</type>
			<sensorId>UMB_TOTAL_APPARENT_ENERGY</sensorId>
			<value>
				<getOid>UMB_TOTAL_APPARENT_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UMB Total Apparent Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-total-active-power">
			<type>num/powerKW</type>
			<sensorId>TIE_LOADBUS_A_TOTAL_ACTIVE_POWER</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_TOTAL_ACTIVE_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Total Active Power</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-total-reactive-power">
			<type>num/powerKVAR</type>
			<sensorId>TIE_LOADBUS_A_TOTAL_REACTIVE_POWER</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_TOTAL_REACTIVE_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Total Reactive Power</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-total-apparent-power">
			<type>num/powerKVA</type>
			<sensorId>TIE_LOADBUS_A_TOTAL_APPARENT_POWER</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_TOTAL_APPARENT_POWER</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Total Apparent Power</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-total-negative-active-energy">
			<type>num/kwatthr</type>
			<sensorId>TIE_LOADBUS_A_TOTAL_NEGATIVE_ACTIVE_ENERGY</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_TOTAL_NEGATIVE_ACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Total Negative Active Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-total-positive-active-energy">
			<type>num/kwatthr</type>
			<sensorId>TIE_LOADBUS_A_TOTAL_POSITIVE_ACTIVE_ENERGY</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_TOTAL_POSITIVE_ACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Total Positive Active Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-total-net-active-energy">
			<type>num/kwatthr</type>
			<sensorId>TIE_LOADBUS_A_TOTAL_NET_ACTIVE_ENERGY</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_TOTAL_NET_ACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Total Net Active Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-total-negative-reactive-energy">
			<type>num/kVARhr</type>
			<sensorId>TIE_LOADBUS_A_TOTAL_NEGATIVE_REACTIVE_ENERGY</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_TOTAL_NEGATIVE_REACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Total Negative Reactive Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-total-positive-reactive-energy">
			<type>num/kVARhr</type>
			<sensorId>TIE_LOADBUS_A_TOTAL_POSITIVE_REACTIVE_ENERGY</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_TOTAL_POSITIVE_REACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Total Positive Reactive Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-total-net-reactive-energy">
			<type>num/kVARhr</type>
			<sensorId>TIE_LOADBUS_A_TOTAL_NET_REACTIVE_ENERGY</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_TOTAL_NET_REACTIVE_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Total Net Reactive Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<numSensor ruleid="tie-loadbus-a-total-apparent-energy">
			<type>num/kVAhr</type>
			<sensorId>TIE_LOADBUS_A_TOTAL_APPARENT_ENERGY</sensorId>
			<value>
				<getOid>TIE_LOADBUS_A_TOTAL_APPARENT_ENERGY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tie Loadbus A Total Apparent Energy</label>
			<sensorSet>Meters</sensorSet>
		</numSensor>
		<stateSensor ruleid="utility-source-u1-and-u2-as-normal">
			<type>state</type>
			<sensorId>UTILITY_SOURCE_U1_AND_U2_AS_NORMAL</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>UTILITY_SOURCE_U1_AND_U2_AS_NORMAL</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Utility Source U1 and U2 as Normal</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="utility-source-u2-as-backup">
			<type>state</type>
			<sensorId>UTILITY_SOURCE_U2_AS_BACKUP</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>UTILITY_SOURCE_U2_AS_BACKUP</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Utility Source U2 as Backup</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="utility-source-u1-as-the-only-utility-source">
			<type>state</type>
			<sensorId>UTILITY_SOURCE_U1_AS_THE_ONLY_UTILITY_SOURCE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>UTILITY_SOURCE_U1_AS_THE_ONLY_UTILITY_SOURCE</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Utility Source U1 as the Only Utility Source</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="system-in-manual">
			<type>state</type>
			<sensorId>SYSTEM_IN_MANUAL</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>SYSTEM_IN_MANUAL</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>System in Manual</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="auto-open-transition">
			<type>state</type>
			<sensorId>AUTO_OPEN_TRANSITION</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>AUTO_OPEN_TRANSITION</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Auto - Open Transition</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="auto-soft-closed-transition">
			<type>state</type>
			<sensorId>AUTO_SOFT_CLOSED_TRANSITION</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>AUTO_SOFT_CLOSED_TRANSITION</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Auto - Soft Closed Transition</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="auto-soft-closed-transition-1-sec-parallel">
			<type>state</type>
			<sensorId>AUTO_SOFT_CLOSED_TRANSITION_1_SEC_PARALLEL</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>AUTO_SOFT_CLOSED_TRANSITION_1_SEC_PARALLEL</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Auto - Soft Closed Transition (1 Sec Parallel)</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="auto-hard-closed-transition">
			<type>state</type>
			<sensorId>AUTO_HARD_CLOSED_TRANSITION</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>AUTO_HARD_CLOSED_TRANSITION</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Auto - Hard Closed Transition</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="system-test-is-off">
			<type>state</type>
			<sensorId>SYSTEM_TEST_IS_OFF</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>SYSTEM_TEST_IS_OFF</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>System Test is Off</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="system-is-in-test-without-load-mode">
			<type>state</type>
			<sensorId>SYSTEM_IS_IN_TEST_WITHOUT_LOAD_MODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>SYSTEM_IS_IN_TEST_WITHOUT_LOAD_MODE</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>System is in Test without Load Mode</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="system-is-in-test-with-load-mode">
			<type>state</type>
			<sensorId>SYSTEM_IS_IN_TEST_WITH_LOAD_MODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>SYSTEM_IS_IN_TEST_WITH_LOAD_MODE</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>System is in Test with Load Mode</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="hmi-control-selected">
			<type>state</type>
			<sensorId>HMI_CONTROL_SELECTED</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>HMI_CONTROL_SELECTED</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>HMI Control Selected</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="hardwired-inputs-selected-as-control">
			<type>state</type>
			<sensorId>HARDWIRED_INPUTS_SELECTED_AS_CONTROL</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>HARDWIRED_INPUTS_SELECTED_AS_CONTROL</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Hardwired Inputs Selected as Control</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="scheduler-is-selected-as-control">
			<type>state</type>
			<sensorId>SCHEDULER_IS_SELECTED_AS_CONTROL</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>SCHEDULER_IS_SELECTED_AS_CONTROL</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Scheduler is Selected as Control</label>
			<enum>trueFalse-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="invalid-load-dump-signal">
			<value><getOid>INVALID_LOAD_DUMP_SIGNAL</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Invalid Load Dump Signal</activeText>
					<inactiveText>Invalid Load Dump Signal Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Invalid Load Dump Signal condition exists.</activeText>
					<inactiveText>Invalid Load Dump Signal condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="genbus-overload-from-generators">
			<value><getOid>GENBUS_OVERLOAD_FROM_GENERATORS</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Genbus Overload from Generators</activeText>
					<inactiveText>Genbus Overload from Generators Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Genbus Overload from Generators condition exists.</activeText>
					<inactiveText>Genbus Overload from Generators condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="plc-primary-card-1-2-failure">
			<value><getOid>PLC_PRIMARY_CARD_1-2_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>PLC Primary Card 1 Failure</activeText>
					<inactiveText>PLC Primary Card 1 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Primary Card 1 Failure condition exists.</activeText>
					<inactiveText>PLC Primary Card 1 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>PLC Primary Card 2 Failure</activeText>
					<inactiveText>PLC Primary Card 2 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Primary Card 2 Failure condition exists.</activeText>
					<inactiveText>PLC Primary Card 2 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="plc-primary-card-3-4-failure">
			<value><getOid>PLC_PRIMARY_CARD_3-4_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>PLC Primary Card 3 Failure</activeText>
					<inactiveText>PLC Primary Card 3 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Primary Card 3 Failure condition exists.</activeText>
					<inactiveText>PLC Primary Card 3 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>PLC Primary Card 4 Failure</activeText>
					<inactiveText>PLC Primary Card 4 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Primary Card 4 Failure condition exists.</activeText>
					<inactiveText>PLC Primary Card 4 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="plc-primary-card-5-6-failure">
			<value><getOid>PLC_PRIMARY_CARD_5-6_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>PLC Primary Card 5 Failure</activeText>
					<inactiveText>PLC Primary Card 5 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Primary Card 5 Failure condition exists.</activeText>
					<inactiveText>PLC Primary Card 5 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>PLC Primary Card 6 Failure</activeText>
					<inactiveText>PLC Primary Card 6 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Primary Card 6 Failure condition exists.</activeText>
					<inactiveText>PLC Primary Card 6 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="plc-primary-card-7-8-failure">
			<value><getOid>PLC_PRIMARY_CARD_7-8_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>PLC Primary Card 7 Failure</activeText>
					<inactiveText>PLC Primary Card 7 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Primary Card 7 Failure condition exists.</activeText>
					<inactiveText>PLC Primary Card 7 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>PLC Primary Card 8 Failure</activeText>
					<inactiveText>PLC Primary Card 8 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Primary Card 8 Failure condition exists.</activeText>
					<inactiveText>PLC Primary Card 8 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="plc-standby-card-1-2-failure">
			<value><getOid>PLC_STANDBY_CARD_1-2_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>PLC Standby Card 1 Failure</activeText>
					<inactiveText>PLC Standby Card 1 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Standby Card 1 Failure condition exists.</activeText>
					<inactiveText>PLC Standby Card 1 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>PLC Standby Card 2 Failure</activeText>
					<inactiveText>PLC Standby Card 2 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Standby Card 2 Failure condition exists.</activeText>
					<inactiveText>PLC Standby Card 2 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="plc-standby-card-3-4-failure">
			<value><getOid>PLC_STANDBY_CARD_3-4_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>PLC Standby Card 3 Failure</activeText>
					<inactiveText>PLC Standby Card 3 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Standby Card 3 Failure condition exists.</activeText>
					<inactiveText>PLC Standby Card 3 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>PLC Standby Card 4 Failure</activeText>
					<inactiveText>PLC Standby Card 4 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Standby Card 4 Failure condition exists.</activeText>
					<inactiveText>PLC Standby Card 4 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="plc-standby-card-5-6-failure">
			<value><getOid>PLC_STANDBY_CARD_5-6_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>PLC Standby Card 5 Failure</activeText>
					<inactiveText>PLC Standby Card 5 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Standby Card 5 Failure condition exists.</activeText>
					<inactiveText>PLC Standby Card 5 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>PLC Standby Card 6 Failure</activeText>
					<inactiveText>PLC Standby Card 6 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Standby Card 6 Failure condition exists.</activeText>
					<inactiveText>PLC Standby Card 6 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="plc-standby-card-7-8-failure">
			<value><getOid>PLC_STANDBY_CARD_7-8_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>PLC Standby Card 7 Failure</activeText>
					<inactiveText>PLC Standby Card 7 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Standby Card 7 Failure condition exists.</activeText>
					<inactiveText>PLC Standby Card 7 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>PLC Standby Card 8 Failure</activeText>
					<inactiveText>PLC Standby Card 8 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Standby Card 8 Failure condition exists.</activeText>
					<inactiveText>PLC Standby Card 8 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="plc-failure">
			<value><getOid>PLC_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>PLC Failure</activeText>
					<inactiveText>PLC Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Failure condition exists.</activeText>
					<inactiveText>PLC Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="island-02-alarms-01">
			<value><getOid>ISLAND_02_ALARMS_01</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Island 02 Link 1 Failure</activeText>
					<inactiveText>Island 02 Link 1 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 02 Link 1 Failure condition exists.</activeText>
					<inactiveText>Island 02 Link 1 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Island 02 Link 2 Failure</activeText>
					<inactiveText>Island 02 Link 2 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 02 Link 2 Failure condition exists.</activeText>
					<inactiveText>Island 02 Link 2 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="island-02-alarms-02">
			<value><getOid>ISLAND_02_ALARMS_02</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Island 02 Device Warning</activeText>
					<inactiveText>Island 02 Device Warning Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 02 Device Warning condition exists.</activeText>
					<inactiveText>Island 02 Device Warning condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Island 02 Device Failure</activeText>
					<inactiveText>Island 02 Device Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 02 Device Failure condition exists.</activeText>
					<inactiveText>Island 02 Device Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="island-02-03-alarms">
			<value><getOid>ISLAND_02-03_ALARMS</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Island 02 Communication Failure</activeText>
					<inactiveText>Island 02 Communication Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 02 Communication Failure condition exists.</activeText>
					<inactiveText>Island 02 Communication Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Island 03 Link 1 Failure</activeText>
					<inactiveText>Island 03 Link 1 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 03 Link 1 Failure condition exists.</activeText>
					<inactiveText>Island 03 Link 1 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="island-03-alarms-01">
			<value><getOid>ISLAND_03_ALARMS_01</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Island 03 Link 2 Failure</activeText>
					<inactiveText>Island 03 Link 2 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 03 Link 2 Failure condition exists.</activeText>
					<inactiveText>Island 03 Link 2 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Island 03 Device Warning</activeText>
					<inactiveText>Island 03 Device Warning Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 03 Device Warning condition exists.</activeText>
					<inactiveText>Island 03 Device Warning condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="island-03-alarms-02">
			<value><getOid>ISLAND_03_ALARMS_02</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Island 03 Device Failure</activeText>
					<inactiveText>Island 03 Device Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 03 Device Failure condition exists.</activeText>
					<inactiveText>Island 03 Device Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Island 03 Communication Failure</activeText>
					<inactiveText>Island 03 Communication Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 03 Communication Failure condition exists.</activeText>
					<inactiveText>Island 03 Communication Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="island-04-alarms-01">
			<value><getOid>ISLAND_04_ALARMS_01</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Island 04 Link 1 Failure</activeText>
					<inactiveText>Island 04 Link 1 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 04 Link 1 Failure condition exists.</activeText>
					<inactiveText>Island 04 Link 1 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Island 04 Link 2 Failure</activeText>
					<inactiveText>Island 04 Link 2 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 04 Link 2 Failure condition exists.</activeText>
					<inactiveText>Island 04 Link 2 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="island-04-alarms-02">
			<value><getOid>ISLAND_04_ALARMS_02</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Island 04 Device Warning</activeText>
					<inactiveText>Island 04 Device Warning Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 04 Device Warning condition exists.</activeText>
					<inactiveText>Island 04 Device Warning condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Island 04 Device Failure</activeText>
					<inactiveText>Island 04 Device Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 04 Device Failure condition exists.</activeText>
					<inactiveText>Island 04 Device Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="island-04-05-alarms">
			<value><getOid>ISLAND_04-05_ALARMS</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Island 04 Communication Failure</activeText>
					<inactiveText>Island 04 Communication Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 04 Communication Failure condition exists.</activeText>
					<inactiveText>Island 04 Communication Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Island 05 Link 1 Failure</activeText>
					<inactiveText>Island 05 Link 1 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 05 Link 1 Failure condition exists.</activeText>
					<inactiveText>Island 05 Link 1 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="island-05-alarms-01">
			<value><getOid>ISLAND_05_ALARMS_01</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Island 05 Link 2 Failure</activeText>
					<inactiveText>Island 05 Link 2 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 05 Link 2 Failure condition exists.</activeText>
					<inactiveText>Island 05 Link 2 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Island 05 Device Warning</activeText>
					<inactiveText>Island 05 Device Warning Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 05 Device Warning condition exists.</activeText>
					<inactiveText>Island 05 Device Warning condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="island-05-alarms-02">
			<value><getOid>ISLAND_05_ALARMS_02</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Island 05 Device Failure</activeText>
					<inactiveText>Island 05 Device Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 05 Device Failure condition exists.</activeText>
					<inactiveText>Island 05 Device Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Island 05 Communication Failure</activeText>
					<inactiveText>Island 05 Communication Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 05 Communication Failure condition exists.</activeText>
					<inactiveText>Island 05 Communication Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="island-12-alarms-01">
			<value><getOid>ISLAND_12_ALARMS_01</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Island 12 Link 1 Failure</activeText>
					<inactiveText>Island 12 Link 1 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 12 Link 1 Failure condition exists.</activeText>
					<inactiveText>Island 12 Link 1 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Island 12 Link 2 Failure</activeText>
					<inactiveText>Island 12 Link 2 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 12 Link 2 Failure condition exists.</activeText>
					<inactiveText>Island 12 Link 2 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="island-12-alarms-02">
			<value><getOid>ISLAND_12_ALARMS_02</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Island 12 Device Warning</activeText>
					<inactiveText>Island 12 Device Warning Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 12 Device Warning condition exists.</activeText>
					<inactiveText>Island 12 Device Warning condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Island 12 Device Failure</activeText>
					<inactiveText>Island 12 Device Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 12 Device Failure condition exists.</activeText>
					<inactiveText>Island 12 Device Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="island-12-13-alarms">
			<value><getOid>ISLAND_12-13_ALARMS</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Island 12 Communication Failure</activeText>
					<inactiveText>Island 12 Communication Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 12 Communication Failure condition exists.</activeText>
					<inactiveText>Island 12 Communication Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Island 13 Link 1 Failure</activeText>
					<inactiveText>Island 13 Link 1 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 13 Link 1 Failure condition exists.</activeText>
					<inactiveText>Island 13 Link 1 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="island-13-alarms-01">
			<value><getOid>ISLAND_13_ALARMS_01</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Island 13 Link 2 Failure</activeText>
					<inactiveText>Island 13 Link 2 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 13 Link 2 Failure condition exists.</activeText>
					<inactiveText>Island 13 Link 2 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Island 13 Device Warning</activeText>
					<inactiveText>Island 13 Device Warning Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 13 Device Warning condition exists.</activeText>
					<inactiveText>Island 13 Device Warning condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="island-13-alarms-02">
			<value><getOid>ISLAND_13_ALARMS_02</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Island 13 Device Failure</activeText>
					<inactiveText>Island 13 Device Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 13 Device Failure condition exists.</activeText>
					<inactiveText>Island 13 Device Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Island 13 Communication Failure</activeText>
					<inactiveText>Island 13 Communication Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Island 13 Communication Failure condition exists.</activeText>
					<inactiveText>Island 13 Communication Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low-fuel-tank-alarm-from-generators">
			<value><getOid>LOW_FUEL_TANK_ALARM_FROM_GENERATORS</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Low Fuel Tank Alarm From Generators</activeText>
					<inactiveText>Low Fuel Tank Alarm From Generators Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Fuel Tank Alarm From Generators condition exists.</activeText>
					<inactiveText>Low Fuel Tank Alarm From Generators condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mcm-1-2-hardware-failure">
			<value><getOid>MCM_1-2_HARDWARE_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MCM 1 Hardware Failure</activeText>
					<inactiveText>MCM 1 Hardware Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MCM 1 Hardware Failure condition exists.</activeText>
					<inactiveText>MCM 1 Hardware Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>MCM 2 Hardware Failure</activeText>
					<inactiveText>MCM 2 Hardware Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MCM 2 Hardware Failure condition exists.</activeText>
					<inactiveText>MCM 2 Hardware Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mcm-3-hardware-failure">
			<value><getOid>MCM_3_HARDWARE_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MCM 3 Hardware Failure</activeText>
					<inactiveText>MCM 3 Hardware Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MCM 3 Hardware Failure condition exists.</activeText>
					<inactiveText>MCM 3 Hardware Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="station-power-ups-alarm">
			<value><getOid>STATION_POWER_UPS_ALARM</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Station Power UPS Alarm</activeText>
					<inactiveText>Station Power UPS Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Station Power UPS Alarm condition exists.</activeText>
					<inactiveText>Station Power UPS Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="station-power-from-batteries">
			<value><getOid>STATION_POWER_FROM_BATTERIES</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Station Power From Batteries</activeText>
					<inactiveText>Station Power From Batteries Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Station Power From Batteries condition exists.</activeText>
					<inactiveText>Station Power From Batteries condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="transfer-pair-ramp-load-failure">
			<value><getOid>TRANSFER_PAIR_RAMP_LOAD_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Transfer Pair 1 Ramp Load Failure</activeText>
					<inactiveText>Transfer Pair 1 Ramp Load Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Transfer Pair 1 Ramp Load Failure condition exists.</activeText>
					<inactiveText>Transfer Pair 1 Ramp Load Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Transfer Pair 2 Ramp Load Failure</activeText>
					<inactiveText>Transfer Pair 2 Ramp Load Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Transfer Pair 2 Ramp Load Failure condition exists.</activeText>
					<inactiveText>Transfer Pair 2 Ramp Load Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="transfer-pair-ramp-unload-failure">
			<value><getOid>TRANSFER_PAIR_RAMP_UNLOAD_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Transfer Pair 1 Ramp Unload Failure</activeText>
					<inactiveText>Transfer Pair 1 Ramp Unload Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Transfer Pair 1 Ramp Unload Failure condition exists.</activeText>
					<inactiveText>Transfer Pair 1 Ramp Unload Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Transfer Pair 2 Ramp Unload Failure</activeText>
					<inactiveText>Transfer Pair 2 Ramp Unload Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Transfer Pair 2 Ramp Unload Failure condition exists.</activeText>
					<inactiveText>Transfer Pair 2 Ramp Unload Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="transfer-pair-minimum-capacity-not-met">
			<value><getOid>TRANSFER_PAIR_MINIMUM_CAPACITY_NOT_MET</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Transfer Pair 1 Minimum Capacity Not Met</activeText>
					<inactiveText>Transfer Pair 1 Minimum Capacity Not Met Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Transfer Pair 1 Minimum Capacity Not Met condition exists.</activeText>
					<inactiveText>Transfer Pair 1 Minimum Capacity Not Met condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Transfer Pair 2 Minimum Capacity Not Met</activeText>
					<inactiveText>Transfer Pair 2 Minimum Capacity Not Met Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Transfer Pair 2 Minimum Capacity Not Met condition exists.</activeText>
					<inactiveText>Transfer Pair 2 Minimum Capacity Not Met condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="transfer-pair-fail-to-disconnect">
			<value><getOid>TRANSFER_PAIR_FAIL_TO_DISCONNECT</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Transfer Pair 1 Fail to Disconnect</activeText>
					<inactiveText>Transfer Pair 1 Fail to Disconnect Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Transfer Pair 1 Fail to Disconnect condition exists.</activeText>
					<inactiveText>Transfer Pair 1 Fail to Disconnect condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Transfer Pair 2 Fail to Disconnect</activeText>
					<inactiveText>Transfer Pair 2 Fail to Disconnect Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Transfer Pair 2 Fail to Disconnect condition exists.</activeText>
					<inactiveText>Transfer Pair 2 Fail to Disconnect condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="utility-1-failure">
			<value><getOid>UTILITY_1_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Utility 1 Failure</activeText>
					<inactiveText>Utility 1 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Utility 1 Failure condition exists.</activeText>
					<inactiveText>Utility 1 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="utility-2-failure">
			<value><getOid>UTILITY_2_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Utility 2 Failure</activeText>
					<inactiveText>Utility 2 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Utility 2 Failure condition exists.</activeText>
					<inactiveText>Utility 2 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="plc-primary-crp-card-link-3-failure">
			<value><getOid>PLC_PRIMARY_CRP_CARD_LINK_3_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>PLC Primary CRP Card Link 3 Failure</activeText>
					<inactiveText>PLC Primary CRP Card Link 3 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Primary CRP Card Link 3 Failure condition exists.</activeText>
					<inactiveText>PLC Primary CRP Card Link 3 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="plc-primary-crp-card-link-4-failure">
			<value><getOid>PLC_PRIMARY_CRP_CARD_LINK_4_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>PLC Primary CRP Card Link 4 Failure</activeText>
					<inactiveText>PLC Primary CRP Card Link 4 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Primary CRP Card Link 4 Failure condition exists.</activeText>
					<inactiveText>PLC Primary CRP Card Link 4 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="plc-standby-crp-card-link-3-failure">
			<value><getOid>PLC_STANDBY_CRP_CARD_LINK_3_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>PLC Standby CRP Card Link 3 Failure</activeText>
					<inactiveText>PLC Standby CRP Card Link 3 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Standby CRP Card Link 3 Failure condition exists.</activeText>
					<inactiveText>PLC Standby CRP Card Link 3 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="plc-standby-crp-card-link-4-failure">
			<value><getOid>PLC_STANDBY_CRP_CARD_LINK_4_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>PLC Standby CRP Card Link 4 Failure</activeText>
					<inactiveText>PLC Standby CRP Card Link 4 Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A PLC Standby CRP Card Link 4 Failure condition exists.</activeText>
					<inactiveText>PLC Standby CRP Card Link 4 Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<stateSensor ruleid="line-status-of-mvswga1">
			<type>state</type>
			<sensorId>LINE_STATUS_OF_MVSWGA1</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>LINE_STATUS_OF_MVSWGA1</getOid>
				</mapValue>
			</value>
			<label>Line Status of MVSWGA1</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<stateSensor ruleid="load-status-of-mvswga1">
			<type>state</type>
			<sensorId>LOAD_STATUS_OF_MVSWGA1</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>LOAD_STATUS_OF_MVSWGA1</getOid>
				</mapValue>
			</value>
			<label>Load Status of MVSWGA1</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<stateSensor ruleid="position-of-mvswga1">
			<type>state</type>
			<sensorId>POSITION_OF_MVSWGA1</sensorId>
			<value>
				<mapValue mapid="generatorCBPosition-vm">
				<getOid>POSITION_OF_MVSWGA1</getOid>
				</mapValue>
			</value>
			<label>Position of MVSWGA1</label>
			<enum>generatorCBPosition-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="mvswga1-failure">
			<value><getOid>MVSWGA1_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MVSWGA1 Failure (Aux A/Aux B Mismatch)</activeText>
					<inactiveText>MVSWGA1 Failure (Aux A/Aux B Mismatch) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA1 Failure (Aux A/Aux B Mismatch) condition exists.</activeText>
					<inactiveText>MVSWGA1 Failure (Aux A/Aux B Mismatch) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mvswga1-alarms-01">
			<value><getOid>MVSWGA1_ALARMS_01</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MVSWGA1 in Manual</activeText>
					<inactiveText>MVSWGA1 in Manual Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA1 in Manual condition exists.</activeText>
					<inactiveText>MVSWGA1 in Manual condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>MVSWGA1 Sync Enable</activeText>
					<inactiveText>MVSWGA1 Sync Enable Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA1 Sync Enable condition exists.</activeText>
					<inactiveText>MVSWGA1 Sync Enable condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mvswga1-alarms-02">
			<value><getOid>MVSWGA1_ALARMS_02</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MVSWGA1 Fail to Open Alarm</activeText>
					<inactiveText>MVSWGA1 Fail to Open Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA1 Fail to Open Alarm condition exists.</activeText>
					<inactiveText>MVSWGA1 Fail to Open Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>MVSWGA1 Fail to Close Alarm</activeText>
					<inactiveText>MVSWGA1 Fail to Close Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA1 Fail to Close Alarm condition exists.</activeText>
					<inactiveText>MVSWGA1 Fail to Close Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mvswga1-alarms-03">
			<value><getOid>MVSWGA1_ALARMS_03</getOid></value>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>MVSWGA1 Aux Contact Fail</activeText>
					<inactiveText>MVSWGA1 Aux Contact Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA1 Aux Contact Fail condition exists.</activeText>
					<inactiveText>MVSWGA1 Aux Contact Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mvswga1-alarms-04">
			<value><getOid>MVSWGA1_ALARMS_04</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MVSWGA1 Ground Fault Alarm</activeText>
					<inactiveText>MVSWGA1 Ground Fault Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA1 Ground Fault Alarm condition exists.</activeText>
					<inactiveText>MVSWGA1 Ground Fault Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>MVSWGA1 Lockout Trip Alarm</activeText>
					<inactiveText>MVSWGA1 Lockout Trip Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA1 Lockout Trip Alarm condition exists.</activeText>
					<inactiveText>MVSWGA1 Lockout Trip Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mvswga1-alarms-05">
			<value><getOid>MVSWGA1_ALARMS_05</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MVSWGA1 Protective Relay Failure</activeText>
					<inactiveText>MVSWGA1 Protective Relay Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA1 Protective Relay Failure condition exists.</activeText>
					<inactiveText>MVSWGA1 Protective Relay Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>MVSWGA1 Unexp Contact Open</activeText>
					<inactiveText>MVSWGA1 Unexp Contact Open Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA1 Unexp Contact Open condition exists.</activeText>
					<inactiveText>MVSWGA1 Unexp Contact Open condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mvswga1-alarms-06">
			<value><getOid>MVSWGA1_ALARMS_06</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MVSWGA1 Unexp Contact Close</activeText>
					<inactiveText>MVSWGA1 Unexp Contact Close Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA1 Unexp Contact Close condition exists.</activeText>
					<inactiveText>MVSWGA1 Unexp Contact Close condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>MVSWGA1 Unexp Auto Man</activeText>
					<inactiveText>MVSWGA1 Unexp Auto Man Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA1 Unexp Auto Man condition exists.</activeText>
					<inactiveText>MVSWGA1 Unexp Auto Man condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mvswga1-alarms-07">
			<value><getOid>MVSWGA1_ALARMS_07</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MVSWGA1 Unexp Cell Sw</activeText>
					<inactiveText>MVSWGA1 Unexp Cell Sw Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA1 Unexp Cell Sw condition exists.</activeText>
					<inactiveText>MVSWGA1 Unexp Cell Sw condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>MVSWGA1 Hw Contact Man</activeText>
					<inactiveText>MVSWGA1 Hw Contact Man Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA1 Hw Contact Man condition exists.</activeText>
					<inactiveText>MVSWGA1 Hw Contact Man condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<stateSensor ruleid="line-status-of-mvswga2">
			<type>state</type>
			<sensorId>LINE_STATUS_OF_MVSWGA2</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>LINE_STATUS_OF_MVSWGA2</getOid>
				</mapValue>
			</value>
			<label>Line Status of MVSWGA2</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<stateSensor ruleid="load-status-of-mvswga2">
			<type>state</type>
			<sensorId>LOAD_STATUS_OF_MVSWGA2</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>LOAD_STATUS_OF_MVSWGA2</getOid>
				</mapValue>
			</value>
			<label>Load Status of MVSWGA2</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<stateSensor ruleid="position-of-mvswga2">
			<type>state</type>
			<sensorId>POSITION_OF_MVSWGA2</sensorId>
			<value>
				<mapValue mapid="generatorCBPosition-vm">
				<getOid>POSITION_OF_MVSWGA2</getOid>
				</mapValue>
			</value>
			<label>Position of MVSWGA2</label>
			<enum>generatorCBPosition-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="mvswga2-failure">
			<value><getOid>MVSWGA2_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MVSWGA2 Failure (Aux A/Aux B Mismatch)</activeText>
					<inactiveText>MVSWGA2 Failure (Aux A/Aux B Mismatch) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA2 Failure (Aux A/Aux B Mismatch) condition exists.</activeText>
					<inactiveText>MVSWGA2 Failure (Aux A/Aux B Mismatch) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mvswga2-alarms-01">
			<value><getOid>MVSWGA2_ALARMS_01</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MVSWGA2 in Manual</activeText>
					<inactiveText>MVSWGA2 in Manual Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA2 in Manual condition exists.</activeText>
					<inactiveText>MVSWGA2 in Manual condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>MVSWGA2 Sync Enable</activeText>
					<inactiveText>MVSWGA2 Sync Enable Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA2 Sync Enable condition exists.</activeText>
					<inactiveText>MVSWGA2 Sync Enable condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mvswga2-alarms-02">
			<value><getOid>MVSWGA2_ALARMS_02</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MVSWGA2 Fail to Open Alarm</activeText>
					<inactiveText>MVSWGA2 Fail to Open Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA2 Fail to Open Alarm condition exists.</activeText>
					<inactiveText>MVSWGA2 Fail to Open Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>MVSWGA2 Fail to Close Alarm</activeText>
					<inactiveText>MVSWGA2 Fail to Close Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA2 Fail to Close Alarm condition exists.</activeText>
					<inactiveText>MVSWGA2 Fail to Close Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mvswga2-alarms-03">
			<value><getOid>MVSWGA2_ALARMS_03</getOid></value>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>MVSWGA2 Aux Contact Fail</activeText>
					<inactiveText>MVSWGA2 Aux Contact Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA2 Aux Contact Fail condition exists.</activeText>
					<inactiveText>MVSWGA2 Aux Contact Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mvswga2-alarms-04">
			<value><getOid>MVSWGA2_ALARMS_04</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MVSWGA2 Ground Fault Alarm</activeText>
					<inactiveText>MVSWGA2 Ground Fault Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA2 Ground Fault Alarm condition exists.</activeText>
					<inactiveText>MVSWGA2 Ground Fault Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>MVSWGA2 Lockout Trip Alarm</activeText>
					<inactiveText>MVSWGA2 Lockout Trip Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA2 Lockout Trip Alarm condition exists.</activeText>
					<inactiveText>MVSWGA2 Lockout Trip Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mvswga2-alarms-05">
			<value><getOid>MVSWGA2_ALARMS_05</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MVSWGA2 Protective Relay Failure</activeText>
					<inactiveText>MVSWGA2 Protective Relay Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA2 Protective Relay Failure condition exists.</activeText>
					<inactiveText>MVSWGA2 Protective Relay Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>MVSWGA2 Unexp Contact Open</activeText>
					<inactiveText>MVSWGA2 Unexp Contact Open Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA2 Unexp Contact Open condition exists.</activeText>
					<inactiveText>MVSWGA2 Unexp Contact Open condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mvswga2-alarms-06">
			<value><getOid>MVSWGA2_ALARMS_06</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MVSWGA2 Unexp Contact Close</activeText>
					<inactiveText>MVSWGA2 Unexp Contact Close Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA2 Unexp Contact Close condition exists.</activeText>
					<inactiveText>MVSWGA2 Unexp Contact Close condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>MVSWGA2 Unexp Auto Man</activeText>
					<inactiveText>MVSWGA2 Unexp Auto Man Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA2 Unexp Auto Man condition exists.</activeText>
					<inactiveText>MVSWGA2 Unexp Auto Man condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mvswga2-alarms-07">
			<value><getOid>MVSWGA2_ALARMS_07</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MVSWGA2 Unexp Cell Sw</activeText>
					<inactiveText>MVSWGA2 Unexp Cell Sw Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA2 Unexp Cell Sw condition exists.</activeText>
					<inactiveText>MVSWGA2 Unexp Cell Sw condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>MVSWGA2 Hw Contact Man</activeText>
					<inactiveText>MVSWGA2 Hw Contact Man Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MVSWGA2 Hw Contact Man condition exists.</activeText>
					<inactiveText>MVSWGA2 Hw Contact Man condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<stateSensor ruleid="line-status-of-52-gm-4">
			<type>state</type>
			<sensorId>LINE_STATUS_OF_52-GM-4</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>LINE_STATUS_OF_52-GM-4</getOid>
				</mapValue>
			</value>
			<label>Line Status of 52-GM-4</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<stateSensor ruleid="load-status-of-52-gm-4">
			<type>state</type>
			<sensorId>LOAD_STATUS_OF_52-GM-4</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>LOAD_STATUS_OF_52-GM-4</getOid>
				</mapValue>
			</value>
			<label>Load Status of 52-GM-4</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<stateSensor ruleid="position-of-52-gm-4">
			<type>state</type>
			<sensorId>POSITION_OF_52-GM-4</sensorId>
			<value>
				<mapValue mapid="generatorCBPosition-vm">
				<getOid>POSITION_OF_52-GM-4</getOid>
				</mapValue>
			</value>
			<label>Position of 52-GM-4</label>
			<enum>generatorCBPosition-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="52-gm-4-failure">
			<value><getOid>52-GM-4_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-GM-4 Failure (Aux A/Aux B Mismatch)</activeText>
					<inactiveText>52-GM-4 Failure (Aux A/Aux B Mismatch) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-4 Failure (Aux A/Aux B Mismatch) condition exists.</activeText>
					<inactiveText>52-GM-4 Failure (Aux A/Aux B Mismatch) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-gm-4-alarms-01">
			<value><getOid>52-GM-4_ALARMS_01</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-GM-4 in Manual</activeText>
					<inactiveText>52-GM-4 in Manual Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-4 in Manual condition exists.</activeText>
					<inactiveText>52-GM-4 in Manual condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-GM-4 Sync Enable</activeText>
					<inactiveText>52-GM-4 Sync Enable Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-4 Sync Enable condition exists.</activeText>
					<inactiveText>52-GM-4 Sync Enable condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-gm-4-alarms-02">
			<value><getOid>52-GM-4_ALARMS_02</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-GM-4 Fail to Open Alarm</activeText>
					<inactiveText>52-GM-4 Fail to Open Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-4 Fail to Open Alarm condition exists.</activeText>
					<inactiveText>52-GM-4 Fail to Open Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-GM-4 Fail to Close Alarm</activeText>
					<inactiveText>52-GM-4 Fail to Close Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-4 Fail to Close Alarm condition exists.</activeText>
					<inactiveText>52-GM-4 Fail to Close Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-gm-4-alarms-03">
			<value><getOid>52-GM-4_ALARMS_03</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-GM-4 Fail to Sync</activeText>
					<inactiveText>52-GM-4 Fail to Sync Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-4 Fail to Sync condition exists.</activeText>
					<inactiveText>52-GM-4 Fail to Sync condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-GM-4 Aux Contact Fail</activeText>
					<inactiveText>52-GM-4 Aux Contact Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-4 Aux Contact Fail condition exists.</activeText>
					<inactiveText>52-GM-4 Aux Contact Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-gm-4-alarms-04">
			<value><getOid>52-GM-4_ALARMS_04</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-GM-4 Ground Fault Alarm</activeText>
					<inactiveText>52-GM-4 Ground Fault Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-4 Ground Fault Alarm condition exists.</activeText>
					<inactiveText>52-GM-4 Ground Fault Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-GM-4 Lockout Trip Alarm</activeText>
					<inactiveText>52-GM-4 Lockout Trip Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-4 Lockout Trip Alarm condition exists.</activeText>
					<inactiveText>52-GM-4 Lockout Trip Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-gm-4-alarms-05">
			<value><getOid>52-GM-4_ALARMS_05</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-GM-4 Protective Relay Failure</activeText>
					<inactiveText>52-GM-4 Protective Relay Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-4 Protective Relay Failure condition exists.</activeText>
					<inactiveText>52-GM-4 Protective Relay Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-GM-4 Unexp Contact Open</activeText>
					<inactiveText>52-GM-4 Unexp Contact Open Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-4 Unexp Contact Open condition exists.</activeText>
					<inactiveText>52-GM-4 Unexp Contact Open condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-gm-4-alarms-06">
			<value><getOid>52-GM-4_ALARMS_06</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-GM-4 Unexp Contact Close</activeText>
					<inactiveText>52-GM-4 Unexp Contact Close Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-4 Unexp Contact Close condition exists.</activeText>
					<inactiveText>52-GM-4 Unexp Contact Close condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-GM-4 Unexp Auto Man</activeText>
					<inactiveText>52-GM-4 Unexp Auto Man Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-4 Unexp Auto Man condition exists.</activeText>
					<inactiveText>52-GM-4 Unexp Auto Man condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-gm-4-alarms-07">
			<value><getOid>52-GM-4_ALARMS_07</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-GM-4 Unexp Cell Sw</activeText>
					<inactiveText>52-GM-4 Unexp Cell Sw Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-4 Unexp Cell Sw condition exists.</activeText>
					<inactiveText>52-GM-4 Unexp Cell Sw condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-GM-4 Hw Contact Man</activeText>
					<inactiveText>52-GM-4 Hw Contact Man Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-4 Hw Contact Man condition exists.</activeText>
					<inactiveText>52-GM-4 Hw Contact Man condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<stateSensor ruleid="line-status-of-52-gm-5">
			<type>state</type>
			<sensorId>LINE_STATUS_OF_52-GM-5</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>LINE_STATUS_OF_52-GM-5</getOid>
				</mapValue>
			</value>
			<label>Line Status of 52-GM-5</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<stateSensor ruleid="load-status-of-52-gm-5">
			<type>state</type>
			<sensorId>LOAD_STATUS_OF_52-GM-5</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>LOAD_STATUS_OF_52-GM-5</getOid>
				</mapValue>
			</value>
			<label>Load Status of 52-GM-5</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<stateSensor ruleid="position-of-52-gm-5">
			<type>state</type>
			<sensorId>POSITION_OF_52-GM-5</sensorId>
			<value>
				<mapValue mapid="generatorCBPosition-vm">
				<getOid>POSITION_OF_52-GM-5</getOid>
				</mapValue>
			</value>
			<label>Position of 52-GM-5</label>
			<enum>generatorCBPosition-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="52-gm-5-failure">
			<value><getOid>52-GM-5_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-GM-5 Failure (Aux A/Aux B Mismatch)</activeText>
					<inactiveText>52-GM-5 Failure (Aux A/Aux B Mismatch) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-5 Failure (Aux A/Aux B Mismatch) condition exists.</activeText>
					<inactiveText>52-GM-5 Failure (Aux A/Aux B Mismatch) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-gm-5-alarms-01">
			<value><getOid>52-GM-5_ALARMS_01</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-GM-5 in Manual</activeText>
					<inactiveText>52-GM-5 in Manual Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-5 in Manual condition exists.</activeText>
					<inactiveText>52-GM-5 in Manual condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-GM-5 Sync Enable</activeText>
					<inactiveText>52-GM-5 Sync Enable Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-5 Sync Enable condition exists.</activeText>
					<inactiveText>52-GM-5 Sync Enable condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-gm-5-alarms-02">
			<value><getOid>52-GM-5_ALARMS_02</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-GM-5 Fail to Open Alarm</activeText>
					<inactiveText>52-GM-5 Fail to Open Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-5 Fail to Open Alarm condition exists.</activeText>
					<inactiveText>52-GM-5 Fail to Open Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-GM-5 Fail to Close Alarm</activeText>
					<inactiveText>52-GM-5 Fail to Close Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-5 Fail to Close Alarm condition exists.</activeText>
					<inactiveText>52-GM-5 Fail to Close Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-gm-5-alarms-03">
			<value><getOid>52-GM-5_ALARMS_03</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-GM-5 Fail to Sync</activeText>
					<inactiveText>52-GM-5 Fail to Sync Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-5 Fail to Sync condition exists.</activeText>
					<inactiveText>52-GM-5 Fail to Sync condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-GM-5 Aux Contact Fail</activeText>
					<inactiveText>52-GM-5 Aux Contact Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-5 Aux Contact Fail condition exists.</activeText>
					<inactiveText>52-GM-5 Aux Contact Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-gm-5-alarms-04">
			<value><getOid>52-GM-5_ALARMS_04</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-GM-5 Ground Fault Alarm</activeText>
					<inactiveText>52-GM-5 Ground Fault Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-5 Ground Fault Alarm condition exists.</activeText>
					<inactiveText>52-GM-5 Ground Fault Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-GM-5 Lockout Trip Alarm</activeText>
					<inactiveText>52-GM-5 Lockout Trip Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-5 Lockout Trip Alarm condition exists.</activeText>
					<inactiveText>52-GM-5 Lockout Trip Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-gm-5-alarms-05">
			<value><getOid>52-GM-5_ALARMS_05</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-GM-5 Protective Relay Failure</activeText>
					<inactiveText>52-GM-5 Protective Relay Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-5 Protective Relay Failure condition exists.</activeText>
					<inactiveText>52-GM-5 Protective Relay Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-GM-5 Unexp Contact Open</activeText>
					<inactiveText>52-GM-5 Unexp Contact Open Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-5 Unexp Contact Open condition exists.</activeText>
					<inactiveText>52-GM-5 Unexp Contact Open condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-gm-5-alarms-06">
			<value><getOid>52-GM-5_ALARMS_06</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-GM-5 Unexp Contact Close</activeText>
					<inactiveText>52-GM-5 Unexp Contact Close Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-5 Unexp Contact Close condition exists.</activeText>
					<inactiveText>52-GM-5 Unexp Contact Close condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-GM-5 Unexp Auto Man</activeText>
					<inactiveText>52-GM-5 Unexp Auto Man Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-5 Unexp Auto Man condition exists.</activeText>
					<inactiveText>52-GM-5 Unexp Auto Man condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-gm-5-alarms-07">
			<value><getOid>52-GM-5_ALARMS_07</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-GM-5 Unexp Cell Sw</activeText>
					<inactiveText>52-GM-5 Unexp Cell Sw Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-5 Unexp Cell Sw condition exists.</activeText>
					<inactiveText>52-GM-5 Unexp Cell Sw condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-GM-5 Hw Contact Man</activeText>
					<inactiveText>52-GM-5 Hw Contact Man Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-GM-5 Hw Contact Man condition exists.</activeText>
					<inactiveText>52-GM-5 Hw Contact Man condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<stateSensor ruleid="line-status-of-52-uma-1">
			<type>state</type>
			<sensorId>LINE_STATUS_OF_52-UMA-1</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>LINE_STATUS_OF_52-UMA-1</getOid>
				</mapValue>
			</value>
			<label>Line Status of 52-UMA-1</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<stateSensor ruleid="load-status-of-52-uma-1">
			<type>state</type>
			<sensorId>LOAD_STATUS_OF_52-UMA-1</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>LOAD_STATUS_OF_52-UMA-1</getOid>
				</mapValue>
			</value>
			<label>Load Status of 52-UMA-1</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<stateSensor ruleid="position-of-52-uma-1">
			<type>state</type>
			<sensorId>POSITION_OF_52-UMA-1</sensorId>
			<value>
				<mapValue mapid="generatorCBPosition-vm">
				<getOid>POSITION_OF_52-UMA-1</getOid>
				</mapValue>
			</value>
			<label>Position of 52-UMA-1</label>
			<enum>generatorCBPosition-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="52-uma-1-failure">
			<value><getOid>52-UMA-1_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-UMA-1 Failure (Aux A/Aux B Mismatch)</activeText>
					<inactiveText>52-UMA-1 Failure (Aux A/Aux B Mismatch) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMA-1 Failure (Aux A/Aux B Mismatch) condition exists.</activeText>
					<inactiveText>52-UMA-1 Failure (Aux A/Aux B Mismatch) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-uma-1-alarms-01">
			<value><getOid>52-UMA-1_ALARMS_01</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-UMA-1 in Manual</activeText>
					<inactiveText>52-UMA-1 in Manual Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMA-1 in Manual condition exists.</activeText>
					<inactiveText>52-UMA-1 in Manual condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-UMA-1 Sync Enable</activeText>
					<inactiveText>52-UMA-1 Sync Enable Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMA-1 Sync Enable condition exists.</activeText>
					<inactiveText>52-UMA-1 Sync Enable condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-uma-1-alarms-02">
			<value><getOid>52-UMA-1_ALARMS_02</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-UMA-1 Fail to Open Alarm</activeText>
					<inactiveText>52-UMA-1 Fail to Open Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMA-1 Fail to Open Alarm condition exists.</activeText>
					<inactiveText>52-UMA-1 Fail to Open Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-UMA-1 Fail to Close Alarm</activeText>
					<inactiveText>52-UMA-1 Fail to Close Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMA-1 Fail to Close Alarm condition exists.</activeText>
					<inactiveText>52-UMA-1 Fail to Close Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-uma-1-alarms-03">
			<value><getOid>52-UMA-1_ALARMS_03</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-UMA-1 Fail to Sync</activeText>
					<inactiveText>52-UMA-1 Fail to Sync Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMA-1 Fail to Sync condition exists.</activeText>
					<inactiveText>52-UMA-1 Fail to Sync condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-UMA-1 Aux Contact Fail</activeText>
					<inactiveText>52-UMA-1 Aux Contact Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMA-1 Aux Contact Fail condition exists.</activeText>
					<inactiveText>52-UMA-1 Aux Contact Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-uma-1-alarms-04">
			<value><getOid>52-UMA-1_ALARMS_04</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-UMA-1 Ground Fault Alarm</activeText>
					<inactiveText>52-UMA-1 Ground Fault Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMA-1 Ground Fault Alarm condition exists.</activeText>
					<inactiveText>52-UMA-1 Ground Fault Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-UMA-1 Lockout Trip Alarm</activeText>
					<inactiveText>52-UMA-1 Lockout Trip Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMA-1 Lockout Trip Alarm condition exists.</activeText>
					<inactiveText>52-UMA-1 Lockout Trip Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-uma-1-alarms-05">
			<value><getOid>52-UMA-1_ALARMS_05</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-UMA-1 Protective Relay Failure</activeText>
					<inactiveText>52-UMA-1 Protective Relay Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMA-1 Protective Relay Failure condition exists.</activeText>
					<inactiveText>52-UMA-1 Protective Relay Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-UMA-1 Unexp Contact Open</activeText>
					<inactiveText>52-UMA-1 Unexp Contact Open Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMA-1 Unexp Contact Open condition exists.</activeText>
					<inactiveText>52-UMA-1 Unexp Contact Open condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-uma-1-alarms-06">
			<value><getOid>52-UMA-1_ALARMS_06</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-UMA-1 Unexp Contact Close</activeText>
					<inactiveText>52-UMA-1 Unexp Contact Close Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMA-1 Unexp Contact Close condition exists.</activeText>
					<inactiveText>52-UMA-1 Unexp Contact Close condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-UMA-1 Unexp Auto Man</activeText>
					<inactiveText>52-UMA-1 Unexp Auto Man Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMA-1 Unexp Auto Man condition exists.</activeText>
					<inactiveText>52-UMA-1 Unexp Auto Man condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-uma-1-alarms-07">
			<value><getOid>52-UMA-1_ALARMS_07</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-UMA-1 Unexp Cell Sw</activeText>
					<inactiveText>52-UMA-1 Unexp Cell Sw Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMA-1 Unexp Cell Sw condition exists.</activeText>
					<inactiveText>52-UMA-1 Unexp Cell Sw condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-UMA-1 Hw Contact Man</activeText>
					<inactiveText>52-UMA-1 Hw Contact Man Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMA-1 Hw Contact Man condition exists.</activeText>
					<inactiveText>52-UMA-1 Hw Contact Man condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<stateSensor ruleid="line-status-of-52-umb-2">
			<type>state</type>
			<sensorId>LINE_STATUS_OF_52-UMB-2</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>LINE_STATUS_OF_52-UMB-2</getOid>
				</mapValue>
			</value>
			<label>Line Status of 52-UMB-2</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<stateSensor ruleid="load-status-of-52-umb-2">
			<type>state</type>
			<sensorId>LOAD_STATUS_OF_52-UMB-2</sensorId>
			<value>
				<mapValue mapid="generatorLineStatus-vm">
				<getOid>LOAD_STATUS_OF_52-UMB-2</getOid>
				</mapValue>
			</value>
			<label>Load Status of 52-UMB-2</label>
			<enum>generatorLineStatus-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<stateSensor ruleid="position-of-52-umb-2">
			<type>state</type>
			<sensorId>POSITION_OF_52-UMB-2</sensorId>
			<value>
				<mapValue mapid="generatorCBPosition-vm">
				<getOid>POSITION_OF_52-UMB-2</getOid>
				</mapValue>
			</value>
			<label>Position of 52-UMB-2</label>
			<enum>generatorCBPosition-em</enum>
			<sensorSet>Main CBs</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="52-umb-2-failure">
			<value><getOid>52-UMB-2_FAILURE</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-UMB-2 Failure (Aux A/Aux B Mismatch)</activeText>
					<inactiveText>52-UMB-2 Failure (Aux A/Aux B Mismatch) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMB-2 Failure (Aux A/Aux B Mismatch) condition exists.</activeText>
					<inactiveText>52-UMB-2 Failure (Aux A/Aux B Mismatch) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-umb-2-alarms-01">
			<value><getOid>52-UMB-2_ALARMS_01</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-UMB-2 in Manual</activeText>
					<inactiveText>52-UMB-2 in Manual Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMB-2 in Manual condition exists.</activeText>
					<inactiveText>52-UMB-2 in Manual condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-UMB-2 Sync Enable</activeText>
					<inactiveText>52-UMB-2 Sync Enable Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMB-2 Sync Enable condition exists.</activeText>
					<inactiveText>52-UMB-2 Sync Enable condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-umb-2-alarms-02">
			<value><getOid>52-UMB-2_ALARMS_02</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-UMB-2 Fail to Open Alarm</activeText>
					<inactiveText>52-UMB-2 Fail to Open Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMB-2 Fail to Open Alarm condition exists.</activeText>
					<inactiveText>52-UMB-2 Fail to Open Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-UMB-2 Fail to Close Alarm</activeText>
					<inactiveText>52-UMB-2 Fail to Close Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMB-2 Fail to Close Alarm condition exists.</activeText>
					<inactiveText>52-UMB-2 Fail to Close Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-umb-2-alarms-03">
			<value><getOid>52-UMB-2_ALARMS_03</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-UMB-2 Fail to Sync</activeText>
					<inactiveText>52-UMB-2 Fail to Sync Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMB-2 Fail to Sync condition exists.</activeText>
					<inactiveText>52-UMB-2 Fail to Sync condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-UMB-2 Aux Contact Fail</activeText>
					<inactiveText>52-UMB-2 Aux Contact Fail Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMB-2 Aux Contact Fail condition exists.</activeText>
					<inactiveText>52-UMB-2 Aux Contact Fail condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-umb-2-alarms-04">
			<value><getOid>52-UMB-2_ALARMS_04</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-UMB-2 Ground Fault Alarm</activeText>
					<inactiveText>52-UMB-2 Ground Fault Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMB-2 Ground Fault Alarm condition exists.</activeText>
					<inactiveText>52-UMB-2 Ground Fault Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-UMB-2 Lockout Trip Alarm</activeText>
					<inactiveText>52-UMB-2 Lockout Trip Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMB-2 Lockout Trip Alarm condition exists.</activeText>
					<inactiveText>52-UMB-2 Lockout Trip Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-umb-2-alarms-05">
			<value><getOid>52-UMB-2_ALARMS_05</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-UMB-2 Protective Relay Failure</activeText>
					<inactiveText>52-UMB-2 Protective Relay Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMB-2 Protective Relay Failure condition exists.</activeText>
					<inactiveText>52-UMB-2 Protective Relay Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-UMB-2 Unexp Contact Open</activeText>
					<inactiveText>52-UMB-2 Unexp Contact Open Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMB-2 Unexp Contact Open condition exists.</activeText>
					<inactiveText>52-UMB-2 Unexp Contact Open condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-umb-2-alarms-06">
			<value><getOid>52-UMB-2_ALARMS_06</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-UMB-2 Unexp Contact Close</activeText>
					<inactiveText>52-UMB-2 Unexp Contact Close Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMB-2 Unexp Contact Close condition exists.</activeText>
					<inactiveText>52-UMB-2 Unexp Contact Close condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-UMB-2 Unexp Auto Man</activeText>
					<inactiveText>52-UMB-2 Unexp Auto Man Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMB-2 Unexp Auto Man condition exists.</activeText>
					<inactiveText>52-UMB-2 Unexp Auto Man condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="52-umb-2-alarms-07">
			<value><getOid>52-UMB-2_ALARMS_07</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>52-UMB-2 Unexp Cell Sw</activeText>
					<inactiveText>52-UMB-2 Unexp Cell Sw Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMB-2 Unexp Cell Sw condition exists.</activeText>
					<inactiveText>52-UMB-2 Unexp Cell Sw condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>52-UMB-2 Hw Contact Man</activeText>
					<inactiveText>52-UMB-2 Hw Contact Man Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 52-UMB-2 Hw Contact Man condition exists.</activeText>
					<inactiveText>52-UMB-2 Hw Contact Man condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<valueMap ruleid="binaryDefaultZero-vm">
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="onOff-em">
			<label>Off</label>
			<label>On</label>
		</enumMap>
		<enumMap ruleid="trueFalse-em">
			<label>False</label>
			<label>True</label>
		</enumMap>

	</device>
	<protocol>
		<modbus>
			<packet>
				<function>3</function>
				<start_addr>2503</start_addr>
				<quantity>9</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>2523</start_addr>
				<quantity>54</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>2583</start_addr>
				<quantity>9</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>2603</start_addr>
				<quantity>54</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>2663</start_addr>
				<quantity>9</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>2683</start_addr>
				<quantity>54</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>5531</start_addr>
				<quantity>44</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>5575</start_addr>
				<quantity>44</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>5619</start_addr>
				<quantity>44</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>5663</start_addr>
				<quantity>44</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>5707</start_addr>
				<quantity>44</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>12600</start_addr>
				<quantity>11</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>12614</start_addr>
				<quantity>11</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>12800</start_addr>
				<quantity>11</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>12814</start_addr>
				<quantity>11</quantity>
			</packet>

			<packet>
				<function>3</function>
				<start_addr>13171</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>13183</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>13188</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>13192</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>13195</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>13402</start_addr>
				<quantity>3</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>13406</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>13419</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>13439</start_addr>
				<quantity>4</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>13449</start_addr>
				<quantity>4</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>13459</start_addr>
				<quantity>10</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>13484</start_addr>
				<quantity>5</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>13574</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>13581</start_addr>
				<quantity>2</quantity>
			</packet>

			<packet>
				<function>3</function>
				<start_addr>15001</start_addr>
				<quantity>11</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>15015</start_addr>
				<quantity>11</quantity>
			</packet>

			<value_ref_id valid="GENERATOR_1_EXISTS">
				<function>3</function>
				<start_addr>2503</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CB_EXISTS">
				<function>3</function>
				<start_addr>2504</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CB_LINE_STATUS">
				<function>3</function>
				<start_addr>2505</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CB_LOAD_STATUS">
				<function>3</function>
				<start_addr>2506</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CB_POSITION">
				<function>3</function>
				<start_addr>2507</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CB_ALARMS_1">
				<function>3</function>
				<start_addr>2508</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CB_ALARMS_2">
				<function>3</function>
				<start_addr>2509</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CB_ALARMS_3">
				<function>3</function>
				<start_addr>2510</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CB_ALARMS_4">
				<function>3</function>
				<start_addr>2511</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CB_ALARMS_5">
				<function>3</function>
				<start_addr>2517</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CB_ALARMS_6">
				<function>3</function>
				<start_addr>2529</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_PCC_CONTROL_SWITCH_POSITION">
				<function>3</function>
				<start_addr>2530</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_PCC_STATE">
				<function>3</function>
				<start_addr>2531</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_PCC_FAULT_CODE">
				<function>3</function>
				<start_addr>2532</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_PCC_FAULT_TYPE">
				<function>3</function>
				<start_addr>2533</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_KW_OUTPUT">
				<function>3</function>
				<start_addr>2534</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_GENERATOR_ALARMS_1">
				<function>3</function>
				<start_addr>2535</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_GENERATOR_ALARMS_2">
				<function>3</function>
				<start_addr>2536</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_FREQUENCY">
				<function>3</function>
				<start_addr>2537</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_TOTAL_POWER_FACTOR">
				<function>3</function>
				<start_addr>2538</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_TOTAL_APPARENT_POWER">
				<function>3</function>
				<start_addr>2539</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_TOTAL_ACTIVE_POWER">
				<function>3</function>
				<start_addr>2540</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_TOTAL_REACTIVE_POWER">
				<function>3</function>
				<start_addr>2541</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_BATTERY_VOLTAGE">
				<function>3</function>
				<start_addr>2542</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_OIL_PRESSURE">
				<function>3</function>
				<start_addr>2543</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_OIL_TEMPERATURE">
				<function>3</function>
				<start_addr>2544</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_COOLANT_TEMPERATURE">
				<function>3</function>
				<start_addr>2545</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_MISC_TEMPERATURE_1">
				<function>3</function>
				<start_addr>2546</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_MISC_TEMPERATURE_2">
				<function>3</function>
				<start_addr>2547</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_FUEL_RATE">
				<function>3</function>
				<start_addr>2548</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_ENGINE_RPM">
				<function>3</function>
				<start_addr>2549</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_NUMBER_OF_STARTS">
				<function>3</function>
				<start_addr>2550</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_BUS_FREQUENCY">
				<function>3</function>
				<start_addr>2551</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CUSTOMER_FAULT">
				<function>3</function>
				<start_addr>2552</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_NETWORK_FAULT">
				<function>3</function>
				<start_addr>2553</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_PARALLEL_STATE">
				<function>3</function>
				<start_addr>2554</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_LOAD_DEMAND_STATUS">
				<function>3</function>
				<start_addr>2555</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_VOLTAGE_A-B">
				<function>3</function>
				<start_addr>2556</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_VOLTAGE_B-C">
				<function>3</function>
				<start_addr>2557</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_VOLTAGE_C-A">
				<function>3</function>
				<start_addr>2558</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_AVERAGE_L-L_VOLTAGE">
				<function>3</function>
				<start_addr>2559</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_VOLTAGE_A-N">
				<function>3</function>
				<start_addr>2560</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_VOLTAGE_B-N">
				<function>3</function>
				<start_addr>2561</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_VOLTAGE_C-N">
				<function>3</function>
				<start_addr>2562</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_AVERAGE_L-N_VOLTAGE">
				<function>3</function>
				<start_addr>2563</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CURRENT_PHASE_A">
				<function>3</function>
				<start_addr>2564</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CURRENT_PHASE_B">
				<function>3</function>
				<start_addr>2565</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CURRENT_PHASE_C">
				<function>3</function>
				<start_addr>2566</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_AVERAGE_CURRENT">
				<function>3</function>
				<start_addr>2567</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CURRENT_PERCENTAGE_PHASE_A">
				<function>3</function>
				<start_addr>2568</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CURRENT_PERCENTAGE_PHASE_B">
				<function>3</function>
				<start_addr>2569</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_CURRENT_PERCENTAGE_PHASE_C">
				<function>3</function>
				<start_addr>2570</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_BUS_VOLTAGE_A-B">
				<function>3</function>
				<start_addr>2571</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_BUS_VOLTAGE_B-C">
				<function>3</function>
				<start_addr>2572</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_BUS_VOLTAGE_C-A">
				<function>3</function>
				<start_addr>2573</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_BUS_VOLTAGE_A-N">
				<function>3</function>
				<start_addr>2574</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_BUS_VOLTAGE_B-N">
				<function>3</function>
				<start_addr>2575</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_BUS_VOLTAGE_C-N">
				<function>3</function>
				<start_addr>2576</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_EXISTS">
				<function>3</function>
				<start_addr>2583</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CB_EXISTS">
				<function>3</function>
				<start_addr>2584</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CB_LINE_STATUS">
				<function>3</function>
				<start_addr>2585</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CB_LOAD_STATUS">
				<function>3</function>
				<start_addr>2586</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CB_POSITION">
				<function>3</function>
				<start_addr>2587</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CB_ALARMS_1">
				<function>3</function>
				<start_addr>2588</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CB_ALARMS_2">
				<function>3</function>
				<start_addr>2589</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CB_ALARMS_3">
				<function>3</function>
				<start_addr>2590</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CB_ALARMS_4">
				<function>3</function>
				<start_addr>2591</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CB_ALARMS_5">
				<function>3</function>
				<start_addr>2597</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CB_ALARMS_6">
				<function>3</function>
				<start_addr>2609</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_PCC_CONTROL_SWITCH_POSITION">
				<function>3</function>
				<start_addr>2610</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_PCC_STATE">
				<function>3</function>
				<start_addr>2611</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_PCC_FAULT_CODE">
				<function>3</function>
				<start_addr>2612</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_PCC_FAULT_TYPE">
				<function>3</function>
				<start_addr>2613</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_KW_OUTPUT">
				<function>3</function>
				<start_addr>2614</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_GENERATOR_ALARMS_1">
				<function>3</function>
				<start_addr>2615</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_GENERATOR_ALARMS_2">
				<function>3</function>
				<start_addr>2616</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_FREQUENCY">
				<function>3</function>
				<start_addr>2617</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_TOTAL_POWER_FACTOR">
				<function>3</function>
				<start_addr>2618</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_TOTAL_APPARENT_POWER">
				<function>3</function>
				<start_addr>2619</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_TOTAL_ACTIVE_POWER">
				<function>3</function>
				<start_addr>2620</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_TOTAL_REACTIVE_POWER">
				<function>3</function>
				<start_addr>2621</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_BATTERY_VOLTAGE">
				<function>3</function>
				<start_addr>2622</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_OIL_PRESSURE">
				<function>3</function>
				<start_addr>2623</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_OIL_TEMPERATURE">
				<function>3</function>
				<start_addr>2624</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_COOLANT_TEMPERATURE">
				<function>3</function>
				<start_addr>2625</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_MISC_TEMPERATURE_1">
				<function>3</function>
				<start_addr>2626</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_MISC_TEMPERATURE_2">
				<function>3</function>
				<start_addr>2627</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_FUEL_RATE">
				<function>3</function>
				<start_addr>2628</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_ENGINE_RPM">
				<function>3</function>
				<start_addr>2629</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_NUMBER_OF_STARTS">
				<function>3</function>
				<start_addr>2630</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_BUS_FREQUENCY">
				<function>3</function>
				<start_addr>2631</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CUSTOMER_FAULT">
				<function>3</function>
				<start_addr>2632</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_NETWORK_FAULT">
				<function>3</function>
				<start_addr>2633</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_PARALLEL_STATE">
				<function>3</function>
				<start_addr>2634</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_LOAD_DEMAND_STATUS">
				<function>3</function>
				<start_addr>2635</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_VOLTAGE_A-B">
				<function>3</function>
				<start_addr>2636</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_VOLTAGE_B-C">
				<function>3</function>
				<start_addr>2637</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_VOLTAGE_C-A">
				<function>3</function>
				<start_addr>2638</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_AVERAGE_L-L_VOLTAGE">
				<function>3</function>
				<start_addr>2639</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_VOLTAGE_A-N">
				<function>3</function>
				<start_addr>2640</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_VOLTAGE_B-N">
				<function>3</function>
				<start_addr>2641</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_VOLTAGE_C-N">
				<function>3</function>
				<start_addr>2642</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_AVERAGE_L-N_VOLTAGE">
				<function>3</function>
				<start_addr>2643</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CURRENT_PHASE_A">
				<function>3</function>
				<start_addr>2644</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CURRENT_PHASE_B">
				<function>3</function>
				<start_addr>2645</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CURRENT_PHASE_C">
				<function>3</function>
				<start_addr>2646</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_AVERAGE_CURRENT">
				<function>3</function>
				<start_addr>2647</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CURRENT_PERCENTAGE_PHASE_A">
				<function>3</function>
				<start_addr>2648</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CURRENT_PERCENTAGE_PHASE_B">
				<function>3</function>
				<start_addr>2649</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_CURRENT_PERCENTAGE_PHASE_C">
				<function>3</function>
				<start_addr>2650</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_BUS_VOLTAGE_A-B">
				<function>3</function>
				<start_addr>2651</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_BUS_VOLTAGE_B-C">
				<function>3</function>
				<start_addr>2652</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_BUS_VOLTAGE_C-A">
				<function>3</function>
				<start_addr>2653</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_BUS_VOLTAGE_A-N">
				<function>3</function>
				<start_addr>2654</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_BUS_VOLTAGE_B-N">
				<function>3</function>
				<start_addr>2655</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_BUS_VOLTAGE_C-N">
				<function>3</function>
				<start_addr>2656</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_EXISTS">
				<function>3</function>
				<start_addr>2663</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CB_EXISTS">
				<function>3</function>
				<start_addr>2664</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CB_LINE_STATUS">
				<function>3</function>
				<start_addr>2665</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CB_LOAD_STATUS">
				<function>3</function>
				<start_addr>2666</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CB_POSITION">
				<function>3</function>
				<start_addr>2667</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CB_ALARMS_1">
				<function>3</function>
				<start_addr>2668</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CB_ALARMS_2">
				<function>3</function>
				<start_addr>2669</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CB_ALARMS_3">
				<function>3</function>
				<start_addr>2670</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CB_ALARMS_4">
				<function>3</function>
				<start_addr>2671</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CB_ALARMS_5">
				<function>3</function>
				<start_addr>2677</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CB_ALARMS_6">
				<function>3</function>
				<start_addr>2689</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_PCC_CONTROL_SWITCH_POSITION">
				<function>3</function>
				<start_addr>2690</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_PCC_STATE">
				<function>3</function>
				<start_addr>2691</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_PCC_FAULT_CODE">
				<function>3</function>
				<start_addr>2692</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_PCC_FAULT_TYPE">
				<function>3</function>
				<start_addr>2693</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_KW_OUTPUT">
				<function>3</function>
				<start_addr>2694</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_GENERATOR_ALARMS_1">
				<function>3</function>
				<start_addr>2695</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_GENERATOR_ALARMS_2">
				<function>3</function>
				<start_addr>2696</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_FREQUENCY">
				<function>3</function>
				<start_addr>2697</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_TOTAL_POWER_FACTOR">
				<function>3</function>
				<start_addr>2698</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_TOTAL_APPARENT_POWER">
				<function>3</function>
				<start_addr>2699</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_TOTAL_ACTIVE_POWER">
				<function>3</function>
				<start_addr>2700</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_TOTAL_REACTIVE_POWER">
				<function>3</function>
				<start_addr>2701</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_BATTERY_VOLTAGE">
				<function>3</function>
				<start_addr>2702</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_OIL_PRESSURE">
				<function>3</function>
				<start_addr>2703</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_OIL_TEMPERATURE">
				<function>3</function>
				<start_addr>2704</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_COOLANT_TEMPERATURE">
				<function>3</function>
				<start_addr>2705</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_MISC_TEMPERATURE_1">
				<function>3</function>
				<start_addr>2706</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_MISC_TEMPERATURE_2">
				<function>3</function>
				<start_addr>2707</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_FUEL_RATE">
				<function>3</function>
				<start_addr>2708</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_ENGINE_RPM">
				<function>3</function>
				<start_addr>2709</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_NUMBER_OF_STARTS">
				<function>3</function>
				<start_addr>2710</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_BUS_FREQUENCY">
				<function>3</function>
				<start_addr>2711</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CUSTOMER_FAULT">
				<function>3</function>
				<start_addr>2712</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_NETWORK_FAULT">
				<function>3</function>
				<start_addr>2713</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_PARALLEL_STATE">
				<function>3</function>
				<start_addr>2714</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_LOAD_DEMAND_STATUS">
				<function>3</function>
				<start_addr>2715</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_VOLTAGE_A-B">
				<function>3</function>
				<start_addr>2716</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_VOLTAGE_B-C">
				<function>3</function>
				<start_addr>2717</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_VOLTAGE_C-A">
				<function>3</function>
				<start_addr>2718</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_AVERAGE_L-L_VOLTAGE">
				<function>3</function>
				<start_addr>2719</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_VOLTAGE_A-N">
				<function>3</function>
				<start_addr>2720</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_VOLTAGE_B-N">
				<function>3</function>
				<start_addr>2721</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_VOLTAGE_C-N">
				<function>3</function>
				<start_addr>2722</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_AVERAGE_L-N_VOLTAGE">
				<function>3</function>
				<start_addr>2723</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CURRENT_PHASE_A">
				<function>3</function>
				<start_addr>2724</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CURRENT_PHASE_B">
				<function>3</function>
				<start_addr>2725</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CURRENT_PHASE_C">
				<function>3</function>
				<start_addr>2726</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_AVERAGE_CURRENT">
				<function>3</function>
				<start_addr>2727</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CURRENT_PERCENTAGE_PHASE_A">
				<function>3</function>
				<start_addr>2728</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CURRENT_PERCENTAGE_PHASE_B">
				<function>3</function>
				<start_addr>2729</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_CURRENT_PERCENTAGE_PHASE_C">
				<function>3</function>
				<start_addr>2730</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_BUS_VOLTAGE_A-B">
				<function>3</function>
				<start_addr>2731</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_BUS_VOLTAGE_B-C">
				<function>3</function>
				<start_addr>2732</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_BUS_VOLTAGE_C-A">
				<function>3</function>
				<start_addr>2733</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_BUS_VOLTAGE_A-N">
				<function>3</function>
				<start_addr>2734</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_BUS_VOLTAGE_B-N">
				<function>3</function>
				<start_addr>2735</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_BUS_VOLTAGE_C-N">
				<function>3</function>
				<start_addr>2736</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_METER_ALARMS">
				<function>3</function>
				<start_addr>5531</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_VOLTAGE_A-N">
				<function>3</function>
				<start_addr>5532</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_VOLTAGE_B-N">
				<function>3</function>
				<start_addr>5533</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_VOLTAGE_C-N">
				<function>3</function>
				<start_addr>5534</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_AVERAGE_VOLTAGE_L-N">
				<function>3</function>
				<start_addr>5535</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_VOLTAGE_A-B">
				<function>3</function>
				<start_addr>5536</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_VOLTAGE_B-C">
				<function>3</function>
				<start_addr>5537</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_VOLTAGE_C-A">
				<function>3</function>
				<start_addr>5538</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_AVERAGE_VOLTAGE_L-L">
				<function>3</function>
				<start_addr>5539</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_CURRENT_PHASE_A">
				<function>3</function>
				<start_addr>5540</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_CURRENT_PHASE_B">
				<function>3</function>
				<start_addr>5541</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_CURRENT_PHASE_C">
				<function>3</function>
				<start_addr>5542</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_AVERAGE_CURRENT">
				<function>3</function>
				<start_addr>5543</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_ACTIVE_POWER_A-N">
				<function>3</function>
				<start_addr>5544</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_ACTIVE_POWER_B-N">
				<function>3</function>
				<start_addr>5545</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_ACTIVE_POWER_C-N">
				<function>3</function>
				<start_addr>5546</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_REACTIVE_POWER_A-N">
				<function>3</function>
				<start_addr>5547</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_REACTIVE_POWER_B-N">
				<function>3</function>
				<start_addr>5548</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_REACTIVE_POWER_C-N">
				<function>3</function>
				<start_addr>5549</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_TOTAL_POWER_FACTOR">
				<function>3</function>
				<start_addr>5550</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_APPARENT_POWER_A-N">
				<function>3</function>
				<start_addr>5551</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_APPARENT_POWER_B-N">
				<function>3</function>
				<start_addr>5552</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_APPARENT_POWER_C-N">
				<function>3</function>
				<start_addr>5553</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_FREQUENCY">
				<function>3</function>
				<start_addr>5554</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_METER_ALARMS">
				<function>3</function>
				<start_addr>5575</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_VOLTAGE_A-N">
				<function>3</function>
				<start_addr>5576</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_VOLTAGE_B-N">
				<function>3</function>
				<start_addr>5577</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_VOLTAGE_C-N">
				<function>3</function>
				<start_addr>5578</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_AVERAGE_VOLTAGE_L-N">
				<function>3</function>
				<start_addr>5579</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_VOLTAGE_A-B">
				<function>3</function>
				<start_addr>5580</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_VOLTAGE_B-C">
				<function>3</function>
				<start_addr>5581</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_VOLTAGE_C-A">
				<function>3</function>
				<start_addr>5582</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_AVERAGE_VOLTAGE_L-L">
				<function>3</function>
				<start_addr>5583</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_CURRENT_PHASE_A">
				<function>3</function>
				<start_addr>5584</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_CURRENT_PHASE_B">
				<function>3</function>
				<start_addr>5585</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_CURRENT_PHASE_C">
				<function>3</function>
				<start_addr>5586</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_AVERAGE_CURRENT">
				<function>3</function>
				<start_addr>5587</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_ACTIVE_POWER_A-N">
				<function>3</function>
				<start_addr>5588</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_ACTIVE_POWER_B-N">
				<function>3</function>
				<start_addr>5589</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_ACTIVE_POWER_C-N">
				<function>3</function>
				<start_addr>5590</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_REACTIVE_POWER_A-N">
				<function>3</function>
				<start_addr>5591</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_REACTIVE_POWER_B-N">
				<function>3</function>
				<start_addr>5592</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_REACTIVE_POWER_C-N">
				<function>3</function>
				<start_addr>5593</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_TOTAL_POWER_FACTOR">
				<function>3</function>
				<start_addr>5594</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_APPARENT_POWER_A-N">
				<function>3</function>
				<start_addr>5595</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_APPARENT_POWER_B-N">
				<function>3</function>
				<start_addr>5596</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_APPARENT_POWER_C-N">
				<function>3</function>
				<start_addr>5597</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMA_FREQUENCY">
				<function>3</function>
				<start_addr>5598</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_METER_ALARMS">
				<function>3</function>
				<start_addr>5619</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_VOLTAGE_A-N">
				<function>3</function>
				<start_addr>5620</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_VOLTAGE_B-N">
				<function>3</function>
				<start_addr>5621</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_VOLTAGE_C-N">
				<function>3</function>
				<start_addr>5622</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_AVERAGE_VOLTAGE_L-N">
				<function>3</function>
				<start_addr>5623</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_VOLTAGE_A-B">
				<function>3</function>
				<start_addr>5624</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_VOLTAGE_B-C">
				<function>3</function>
				<start_addr>5625</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_VOLTAGE_C-A">
				<function>3</function>
				<start_addr>5626</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_AVERAGE_VOLTAGE_L-L">
				<function>3</function>
				<start_addr>5627</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_CURRENT_PHASE_A">
				<function>3</function>
				<start_addr>5628</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_CURRENT_PHASE_B">
				<function>3</function>
				<start_addr>5629</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_CURRENT_PHASE_C">
				<function>3</function>
				<start_addr>5630</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_AVERAGE_CURRENT">
				<function>3</function>
				<start_addr>5631</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_ACTIVE_POWER_A-N">
				<function>3</function>
				<start_addr>5632</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_ACTIVE_POWER_B-N">
				<function>3</function>
				<start_addr>5633</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_ACTIVE_POWER_C-N">
				<function>3</function>
				<start_addr>5634</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_REACTIVE_POWER_A-N">
				<function>3</function>
				<start_addr>5635</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_REACTIVE_POWER_B-N">
				<function>3</function>
				<start_addr>5636</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_REACTIVE_POWER_C-N">
				<function>3</function>
				<start_addr>5637</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_TOTAL_POWER_FACTOR">
				<function>3</function>
				<start_addr>5638</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_APPARENT_POWER_A-N">
				<function>3</function>
				<start_addr>5639</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_APPARENT_POWER_B-N">
				<function>3</function>
				<start_addr>5640</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_APPARENT_POWER_C-N">
				<function>3</function>
				<start_addr>5641</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_FREQUENCY">
				<function>3</function>
				<start_addr>5642</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_METER_ALARMS">
				<function>3</function>
				<start_addr>5663</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_VOLTAGE_A-N">
				<function>3</function>
				<start_addr>5664</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_VOLTAGE_B-N">
				<function>3</function>
				<start_addr>5665</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_VOLTAGE_C-N">
				<function>3</function>
				<start_addr>5666</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_AVERAGE_VOLTAGE_L-N">
				<function>3</function>
				<start_addr>5667</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_VOLTAGE_A-B">
				<function>3</function>
				<start_addr>5668</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_VOLTAGE_B-C">
				<function>3</function>
				<start_addr>5669</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_VOLTAGE_C-A">
				<function>3</function>
				<start_addr>5670</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_AVERAGE_VOLTAGE_L-L">
				<function>3</function>
				<start_addr>5671</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_CURRENT_PHASE_A">
				<function>3</function>
				<start_addr>5672</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_CURRENT_PHASE_B">
				<function>3</function>
				<start_addr>5673</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_CURRENT_PHASE_C">
				<function>3</function>
				<start_addr>5674</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_AVERAGE_CURRENT">
				<function>3</function>
				<start_addr>5675</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_ACTIVE_POWER_A-N">
				<function>3</function>
				<start_addr>5676</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_ACTIVE_POWER_B-N">
				<function>3</function>
				<start_addr>5677</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_ACTIVE_POWER_C-N">
				<function>3</function>
				<start_addr>5678</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_REACTIVE_POWER_A-N">
				<function>3</function>
				<start_addr>5679</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_REACTIVE_POWER_B-N">
				<function>3</function>
				<start_addr>5680</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_REACTIVE_POWER_C-N">
				<function>3</function>
				<start_addr>5681</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_TOTAL_POWER_FACTOR">
				<function>3</function>
				<start_addr>5682</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_APPARENT_POWER_A-N">
				<function>3</function>
				<start_addr>5683</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_APPARENT_POWER_B-N">
				<function>3</function>
				<start_addr>5684</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_APPARENT_POWER_C-N">
				<function>3</function>
				<start_addr>5685</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UMB_FREQUENCY">
				<function>3</function>
				<start_addr>5686</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_METER_ALARMS">
				<function>3</function>
				<start_addr>5707</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_VOLTAGE_A-N">
				<function>3</function>
				<start_addr>5708</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_VOLTAGE_B-N">
				<function>3</function>
				<start_addr>5709</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_VOLTAGE_C-N">
				<function>3</function>
				<start_addr>5710</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_AVERAGE_VOLTAGE_L-N">
				<function>3</function>
				<start_addr>5711</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_VOLTAGE_A-B">
				<function>3</function>
				<start_addr>5712</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_VOLTAGE_B-C">
				<function>3</function>
				<start_addr>5713</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_VOLTAGE_C-A">
				<function>3</function>
				<start_addr>5714</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_AVERAGE_VOLTAGE_L-L">
				<function>3</function>
				<start_addr>5715</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_CURRENT_PHASE_A">
				<function>3</function>
				<start_addr>5716</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_CURRENT_PHASE_B">
				<function>3</function>
				<start_addr>5717</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_CURRENT_PHASE_C">
				<function>3</function>
				<start_addr>5718</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_AVERAGE_CURRENT">
				<function>3</function>
				<start_addr>5719</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_ACTIVE_POWER_A-N">
				<function>3</function>
				<start_addr>5720</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_ACTIVE_POWER_B-N">
				<function>3</function>
				<start_addr>5721</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_ACTIVE_POWER_C-N">
				<function>3</function>
				<start_addr>5722</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_REACTIVE_POWER_A-N">
				<function>3</function>
				<start_addr>5723</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_REACTIVE_POWER_B-N">
				<function>3</function>
				<start_addr>5724</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_REACTIVE_POWER_C-N">
				<function>3</function>
				<start_addr>5725</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_TOTAL_POWER_FACTOR">
				<function>3</function>
				<start_addr>5726</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_APPARENT_POWER_A-N">
				<function>3</function>
				<start_addr>5727</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_APPARENT_POWER_B-N">
				<function>3</function>
				<start_addr>5728</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_APPARENT_POWER_C-N">
				<function>3</function>
				<start_addr>5729</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_FREQUENCY">
				<function>3</function>
				<start_addr>5730</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_ENGINE_RUNTIME">
				<function>3</function>
				<start_addr>2523</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_TOTAL_ENERGY">
				<function>3</function>
				<start_addr>2525</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_1_TOTAL_FUEL">
				<function>3</function>
				<start_addr>2527</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_ENGINE_RUNTIME">
				<function>3</function>
				<start_addr>2603</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_TOTAL_ENERGY">
				<function>3</function>
				<start_addr>2605</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_2_TOTAL_FUEL">
				<function>3</function>
				<start_addr>2607</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_ENGINE_RUNTIME">
				<function>3</function>
				<start_addr>2683</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_TOTAL_ENERGY">
				<function>3</function>
				<start_addr>2685</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_3_TOTAL_FUEL">
				<function>3</function>
				<start_addr>2687</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_TOTAL_ACTIVE_POWER">
				<function>3</function>
				<start_addr>5555</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_TOTAL_REACTIVE_POWER">
				<function>3</function>
				<start_addr>5557</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_TOTAL_APPARENT_POWER">
				<function>3</function>
				<start_addr>5559</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_TOTAL_NEGATIVE_ACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5561</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_TOTAL_POSITIVE_ACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5563</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_TOTAL_NET_ACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5565</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_TOTAL_NEGATIVE_REACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5567</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_TOTAL_POSITIVE_REACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5569</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_TOTAL_NET_REACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5571</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA1_TOTAL_APPARENT_ENERGY">
				<function>3</function>
				<start_addr>5573</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMA_TOTAL_ACTIVE_POWER">
				<function>3</function>
				<start_addr>5599</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMA_TOTAL_REACTIVE_POWER">
				<function>3</function>
				<start_addr>5601</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMA_TOTAL_APPARENT_POWER">
				<function>3</function>
				<start_addr>5603</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMA_TOTAL_NEGATIVE_ACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5605</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMA_TOTAL_POSITIVE_ACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5607</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMA_TOTAL_NET_ACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5609</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMA_TOTAL_NEGATIVE_REACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5611</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMA_TOTAL_POSITIVE_REACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5613</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMA_TOTAL_NET_REACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5615</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMA_TOTAL_APPARENT_ENERGY">
				<function>3</function>
				<start_addr>5617</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_TOTAL_ACTIVE_POWER">
				<function>3</function>
				<start_addr>5643</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_TOTAL_REACTIVE_POWER">
				<function>3</function>
				<start_addr>5645</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_TOTAL_APPARENT_POWER">
				<function>3</function>
				<start_addr>5647</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_TOTAL_NEGATIVE_ACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5649</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_TOTAL_POSITIVE_ACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5651</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_TOTAL_NET_ACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5653</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_TOTAL_NEGATIVE_REACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5655</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_TOTAL_POSITIVE_REACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5657</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_TOTAL_NET_REACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5659</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="GM_MVSWGA2_TOTAL_APPARENT_ENERGY">
				<function>3</function>
				<start_addr>5661</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMB_TOTAL_ACTIVE_POWER">
				<function>3</function>
				<start_addr>5687</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMB_TOTAL_REACTIVE_POWER">
				<function>3</function>
				<start_addr>5689</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMB_TOTAL_APPARENT_POWER">
				<function>3</function>
				<start_addr>5691</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMB_TOTAL_NEGATIVE_ACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5693</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMB_TOTAL_POSITIVE_ACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5695</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMB_TOTAL_NET_ACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5697</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMB_TOTAL_NEGATIVE_REACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5699</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMB_TOTAL_POSITIVE_REACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5701</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMB_TOTAL_NET_REACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5703</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UMB_TOTAL_APPARENT_ENERGY">
				<function>3</function>
				<start_addr>5705</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_TOTAL_ACTIVE_POWER">
				<function>3</function>
				<start_addr>5731</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_TOTAL_REACTIVE_POWER">
				<function>3</function>
				<start_addr>5733</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_TOTAL_APPARENT_POWER">
				<function>3</function>
				<start_addr>5735</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_TOTAL_NEGATIVE_ACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5737</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_TOTAL_POSITIVE_ACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5739</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_TOTAL_NET_ACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5741</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_TOTAL_NEGATIVE_REACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5743</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_TOTAL_POSITIVE_REACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5745</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_TOTAL_NET_REACTIVE_ENERGY">
				<function>3</function>
				<start_addr>5747</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="TIE_LOADBUS_A_TOTAL_APPARENT_ENERGY">
				<function>3</function>
				<start_addr>5749</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="UTILITY_SOURCE_U1_AND_U2_AS_NORMAL">
				<function>3</function>
				<start_addr>13169</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UTILITY_SOURCE_U2_AS_BACKUP">
				<function>3</function>
				<start_addr>13171</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UTILITY_SOURCE_U1_AS_THE_ONLY_UTILITY_SOURCE">
				<function>3</function>
				<start_addr>13172</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_IN_MANUAL">
				<function>3</function>
				<start_addr>13192</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="AUTO_OPEN_TRANSITION">
				<function>3</function>
				<start_addr>13193</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="AUTO_SOFT_CLOSED_TRANSITION">
				<function>3</function>
				<start_addr>13195</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="AUTO_SOFT_CLOSED_TRANSITION_1_SEC_PARALLEL">
				<function>3</function>
				<start_addr>13196</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="AUTO_HARD_CLOSED_TRANSITION">
				<function>3</function>
				<start_addr>13198</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_TEST_IS_OFF">
				<function>3</function>
				<start_addr>13186</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_IS_IN_TEST_WITHOUT_LOAD_MODE">
				<function>3</function>
				<start_addr>13188</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_IS_IN_TEST_WITH_LOAD_MODE">
				<function>3</function>
				<start_addr>13189</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HMI_CONTROL_SELECTED">
				<function>3</function>
				<start_addr>13181</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HARDWIRED_INPUTS_SELECTED_AS_CONTROL">
				<function>3</function>
				<start_addr>13183</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SCHEDULER_IS_SELECTED_AS_CONTROL">
				<function>3</function>
				<start_addr>13184</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVALID_LOAD_DUMP_SIGNAL">
				<function>3</function>
				<start_addr>13407</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENBUS_OVERLOAD_FROM_GENERATORS">
				<function>3</function>
				<start_addr>13413</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PLC_PRIMARY_CARD_1-2_FAILURE">
				<function>3</function>
				<start_addr>13439</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PLC_PRIMARY_CARD_3-4_FAILURE">
				<function>3</function>
				<start_addr>13440</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PLC_PRIMARY_CARD_5-6_FAILURE">
				<function>3</function>
				<start_addr>13441</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PLC_PRIMARY_CARD_7-8_FAILURE">
				<function>3</function>
				<start_addr>13442</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PLC_STANDBY_CARD_1-2_FAILURE">
				<function>3</function>
				<start_addr>13449</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PLC_STANDBY_CARD_3-4_FAILURE">
				<function>3</function>
				<start_addr>13450</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PLC_STANDBY_CARD_5-6_FAILURE">
				<function>3</function>
				<start_addr>13451</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PLC_STANDBY_CARD_7-8_FAILURE">
				<function>3</function>
				<start_addr>13452</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PLC_FAILURE">
				<function>3</function>
				<start_addr>13406</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ISLAND_02_ALARMS_01">
				<function>3</function>
				<start_addr>13459</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ISLAND_02_ALARMS_02">
				<function>3</function>
				<start_addr>13460</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ISLAND_02-03_ALARMS">
				<function>3</function>
				<start_addr>13461</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ISLAND_03_ALARMS_01">
				<function>3</function>
				<start_addr>13462</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ISLAND_03_ALARMS_02">
				<function>3</function>
				<start_addr>13463</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ISLAND_04_ALARMS_01">
				<function>3</function>
				<start_addr>13464</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ISLAND_04_ALARMS_02">
				<function>3</function>
				<start_addr>13465</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ISLAND_04-05_ALARMS">
				<function>3</function>
				<start_addr>13466</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ISLAND_05_ALARMS_01">
				<function>3</function>
				<start_addr>13467</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ISLAND_05_ALARMS_02">
				<function>3</function>
				<start_addr>13468</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ISLAND_12_ALARMS_01">
				<function>3</function>
				<start_addr>13484</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ISLAND_12_ALARMS_02">
				<function>3</function>
				<start_addr>13485</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ISLAND_12-13_ALARMS">
				<function>3</function>
				<start_addr>13486</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ISLAND_13_ALARMS_01">
				<function>3</function>
				<start_addr>13487</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ISLAND_13_ALARMS_02">
				<function>3</function>
				<start_addr>13488</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_FUEL_TANK_ALARM_FROM_GENERATORS">
				<function>3</function>
				<start_addr>13404</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MCM_1-2_HARDWARE_FAILURE">
				<function>3</function>
				<start_addr>13419</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MCM_3_HARDWARE_FAILURE">
				<function>3</function>
				<start_addr>13420</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="STATION_POWER_UPS_ALARM">
				<function>3</function>
				<start_addr>13402</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="STATION_POWER_FROM_BATTERIES">
				<function>3</function>
				<start_addr>13403</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TRANSFER_PAIR_RAMP_LOAD_FAILURE">
				<function>3</function>
				<start_addr>13557</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TRANSFER_PAIR_RAMP_UNLOAD_FAILURE">
				<function>3</function>
				<start_addr>13562</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TRANSFER_PAIR_MINIMUM_CAPACITY_NOT_MET">
				<function>3</function>
				<start_addr>13552</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TRANSFER_PAIR_FAIL_TO_DISCONNECT">
				<function>3</function>
				<start_addr>13547</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UTILITY_1_FAILURE">
				<function>3</function>
				<start_addr>13160</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UTILITY_2_FAILURE">
				<function>3</function>
				<start_addr>13162</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PLC_PRIMARY_CRP_CARD_LINK_3_FAILURE">
				<function>3</function>
				<start_addr>13574</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PLC_PRIMARY_CRP_CARD_LINK_4_FAILURE">
				<function>3</function>
				<start_addr>13575</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PLC_STANDBY_CRP_CARD_LINK_3_FAILURE">
				<function>3</function>
				<start_addr>13581</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PLC_STANDBY_CRP_CARD_LINK_4_FAILURE">
				<function>3</function>
				<start_addr>13582</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LINE_STATUS_OF_MVSWGA1">
				<function>3</function>
				<start_addr>15001</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOAD_STATUS_OF_MVSWGA1">
				<function>3</function>
				<start_addr>15002</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POSITION_OF_MVSWGA1">
				<function>3</function>
				<start_addr>15003</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MVSWGA1_FAILURE">
				<function>3</function>
				<start_addr>15004</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MVSWGA1_ALARMS_01">
				<function>3</function>
				<start_addr>15005</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MVSWGA1_ALARMS_02">
				<function>3</function>
				<start_addr>15006</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MVSWGA1_ALARMS_03">
				<function>3</function>
				<start_addr>15007</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MVSWGA1_ALARMS_04">
				<function>3</function>
				<start_addr>15008</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MVSWGA1_ALARMS_05">
				<function>3</function>
				<start_addr>15009</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MVSWGA1_ALARMS_06">
				<function>3</function>
				<start_addr>15010</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MVSWGA1_ALARMS_07">
				<function>3</function>
				<start_addr>15011</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LINE_STATUS_OF_MVSWGA2">
				<function>3</function>
				<start_addr>15015</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOAD_STATUS_OF_MVSWGA2">
				<function>3</function>
				<start_addr>15016</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POSITION_OF_MVSWGA2">
				<function>3</function>
				<start_addr>15017</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MVSWGA2_FAILURE">
				<function>3</function>
				<start_addr>15018</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MVSWGA2_ALARMS_01">
				<function>3</function>
				<start_addr>15019</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MVSWGA2_ALARMS_02">
				<function>3</function>
				<start_addr>15020</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MVSWGA2_ALARMS_03">
				<function>3</function>
				<start_addr>15021</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MVSWGA2_ALARMS_04">
				<function>3</function>
				<start_addr>15022</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MVSWGA2_ALARMS_05">
				<function>3</function>
				<start_addr>15023</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MVSWGA2_ALARMS_06">
				<function>3</function>
				<start_addr>15024</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MVSWGA2_ALARMS_07">
				<function>3</function>
				<start_addr>15025</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LINE_STATUS_OF_52-GM-4">
				<function>3</function>
				<start_addr>12600</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOAD_STATUS_OF_52-GM-4">
				<function>3</function>
				<start_addr>12601</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POSITION_OF_52-GM-4">
				<function>3</function>
				<start_addr>12602</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-GM-4_FAILURE">
				<function>3</function>
				<start_addr>12603</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-GM-4_ALARMS_01">
				<function>3</function>
				<start_addr>12604</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-GM-4_ALARMS_02">
				<function>3</function>
				<start_addr>12605</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-GM-4_ALARMS_03">
				<function>3</function>
				<start_addr>12606</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-GM-4_ALARMS_04">
				<function>3</function>
				<start_addr>12607</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-GM-4_ALARMS_05">
				<function>3</function>
				<start_addr>12608</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-GM-4_ALARMS_06">
				<function>3</function>
				<start_addr>12609</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-GM-4_ALARMS_07">
				<function>3</function>
				<start_addr>12610</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LINE_STATUS_OF_52-GM-5">
				<function>3</function>
				<start_addr>12614</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOAD_STATUS_OF_52-GM-5">
				<function>3</function>
				<start_addr>12615</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POSITION_OF_52-GM-5">
				<function>3</function>
				<start_addr>12616</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-GM-5_FAILURE">
				<function>3</function>
				<start_addr>12617</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-GM-5_ALARMS_01">
				<function>3</function>
				<start_addr>12618</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-GM-5_ALARMS_02">
				<function>3</function>
				<start_addr>12619</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-GM-5_ALARMS_03">
				<function>3</function>
				<start_addr>12620</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-GM-5_ALARMS_04">
				<function>3</function>
				<start_addr>12621</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-GM-5_ALARMS_05">
				<function>3</function>
				<start_addr>12622</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-GM-5_ALARMS_06">
				<function>3</function>
				<start_addr>12623</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-GM-5_ALARMS_07">
				<function>3</function>
				<start_addr>12624</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LINE_STATUS_OF_52-UMA-1">
				<function>3</function>
				<start_addr>12800</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOAD_STATUS_OF_52-UMA-1">
				<function>3</function>
				<start_addr>12801</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POSITION_OF_52-UMA-1">
				<function>3</function>
				<start_addr>12802</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-UMA-1_FAILURE">
				<function>3</function>
				<start_addr>12803</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-UMA-1_ALARMS_01">
				<function>3</function>
				<start_addr>12804</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-UMA-1_ALARMS_02">
				<function>3</function>
				<start_addr>12805</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-UMA-1_ALARMS_03">
				<function>3</function>
				<start_addr>12806</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-UMA-1_ALARMS_04">
				<function>3</function>
				<start_addr>12807</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-UMA-1_ALARMS_05">
				<function>3</function>
				<start_addr>12808</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-UMA-1_ALARMS_06">
				<function>3</function>
				<start_addr>12809</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-UMA-1_ALARMS_07">
				<function>3</function>
				<start_addr>12810</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LINE_STATUS_OF_52-UMB-2">
				<function>3</function>
				<start_addr>12814</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOAD_STATUS_OF_52-UMB-2">
				<function>3</function>
				<start_addr>12815</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POSITION_OF_52-UMB-2">
				<function>3</function>
				<start_addr>12816</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-UMB-2_FAILURE">
				<function>3</function>
				<start_addr>12817</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-UMB-2_ALARMS_01">
				<function>3</function>
				<start_addr>12818</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-UMB-2_ALARMS_02">
				<function>3</function>
				<start_addr>12819</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-UMB-2_ALARMS_03">
				<function>3</function>
				<start_addr>12820</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-UMB-2_ALARMS_04">
				<function>3</function>
				<start_addr>12821</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-UMB-2_ALARMS_05">
				<function>3</function>
				<start_addr>12822</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-UMB-2_ALARMS_06">
				<function>3</function>
				<start_addr>12823</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="52-UMB-2_ALARMS_07">
				<function>3</function>
				<start_addr>12824</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
