<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<APC_DDF
    xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
    xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
    canremove="yes"
    ddfversion="7"
    ddfname="Generac Generator Genset"
    ddfid="generac_generator_genset">
    <schemaVersion>1.6</schemaVersion>

    <!-- Things to note:
        This DDF is very specific for this customer.  Somehow they
        got some registers at the correct value, and some are shifted by 1.
        So it is unadvisable to give this DDF out to other customers, even
        if they have the same device.
        
        Also keep in mind that REGISTER_129 is polling data address 128.  So
        there is no need to adjust the register when looking at a simulated
        device.  REGISTER_133, for example, will be register 133 in the simulator.
     -->


    <device deviceid="generac_gen_num_sensors">
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

        <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

        <numSensor ruleid="AvgCurrent">
          <type>amperage</type>
          <sensorId>AVG_CURRENT</sensorId>
          <value>
            <getOid>AVG_CURRENT</getOid>
          </value>
          <label>Average Current</label>
          <sensorSet>Current Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="AvgVoltage">
          <type>voltage</type>
          <sensorId>AVG_VOLTAGE</sensorId>
          <value>
            <getOid>AVG_VOLTAGE</getOid>
          </value>
          <label>Average Voltage</label>
          <sensorSet>Voltage Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="BatChargeCur">
          <type>amperage/batterycurrent</type>
          <sensorId>BAT_CHARGE_CURRENT</sensorId>
          <value>
            <mult>
              <op><getOid>BAT_CHARGE_CURRENT</getOid></op>
              <op>0.1</op>
            </mult>
          </value>
          <label>Battery Current</label>
          <sensorSet>Battery Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="BatteryVolts">
          <type>voltageDC/battvoltage</type>
          <sensorId>BATTERY_VOLTS</sensorId>
          <value>
            <formatNumber printffmt="%.2f">
            <mult>
              <op><getOid>BATTERY_VOLTS</getOid></op>
              <op>0.01</op>
            </mult>
            </formatNumber>
          </value>
          <label>Battery Volts</label>
          <sensorSet>Battery Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="CoolantLevel">
          <type>num</type>
          <sensorId>COOLANT_LEVEL</sensorId>
          <value>
            <getOid>COOLANT_LEVEL</getOid>
          </value>
          <label>Coolant Level</label>
          <sensorSet>Coolant Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="CoolantTemp">
          <type>temp</type>
          <sensorId>COOLANT_TEMP</sensorId>
          <value>
            <div>
              <op>
                <sub>
                  <op><getOid>COOLANT_TEMP</getOid></op>
                  <op>32</op>
                </sub>
              </op>
              <op>1.8</op>
            </div>
          </value>
          <label>Coolant Temp</label>
          <sensorSet>Coolant Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="CurrentPhaseA">
          <type>amperage/phaseamperage</type>
          <sensorId>CURRENT_PHASE_A</sensorId>
          <value>
            <getOid>CURRENT_PHASE_A</getOid>
          </value>
          <label>Current Phase A</label>
          <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="CurrentPhaseB">
          <type>amperage/phaseamperage</type>
          <sensorId>CURRENT_PHASE_B</sensorId>
          <value>
            <getOid>CURRENT_PHASE_B</getOid>
          </value>
          <label>Current Phase B</label>
          <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="CurrentPhaseC">
          <type>amperage/phaseamperage</type>
          <sensorId>CURRENT_PHASE_C</sensorId>
          <value>
            <getOid>CURRENT_PHASE_C</getOid>
          </value>
          <label>Current Phase C</label>
          <sensorSet>Current Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="EngineRpm">
          <type>fanspeed</type>
          <sensorId>ENGINE_RPM</sensorId>
          <value>
            <getOid>ENGINE_RPM</getOid>
          </value>
          <!-- Make the number show up as a whole number -->
          <valueInc>1.0</valueInc>      
          <label>Engine Rpm</label>
          <sensorSet>Engine Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="EngineHoursNow">
          <type>timeinhrs</type>
          <sensorId>ENGINE_HOURS_NOW</sensorId>
          <value>
            <getOid>ENGINE_HOURS_NOW</getOid>
          </value>
          <label>Engine Hours Now</label>
          <sensorSet>Engine Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="GenFrequency">
          <type>frequency</type>
          <sensorId>GEN_FREQUENCY</sensorId>
          <value>
            <mult>
              <op><getOid>GEN_FREQUENCY</getOid></op>
              <op>0.1</op>
            </mult>
          </value>
          <label>Gen Frequency</label>
          <sensorSet>Frequency Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="OilPressure">
          <type>pressure</type>
          <sensorId>OIL_PRESSURE</sensorId>
          <value>
            <getOid>OIL_PRESSURE</getOid>
          </value>
          <label>Oil Pressure</label>
          <sensorSet>Oil Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="OilTemp">
          <type>temp</type>
          <sensorId>OIL_TEMP</sensorId>
          <value>
            <getOid>OIL_TEMP</getOid>
          </value>
          <label>Oil Temp</label>
          <sensorSet>Oil Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="TotalPF">
          <type>powerfactor</type>
          <sensorId>TOTAL_PF</sensorId>
          <value>
            <mult>
              <op><getOid>TOTAL_PF</getOid></op>
              <op>0.01</op>
            </mult>
          </value>
          <label>Total Power Factor</label>
          <sensorSet>General Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="TotalPowerKW">
          <type>num/powerKW</type>
          <sensorId>OUTPUT_APPARENT_POWER_TOTAL</sensorId>
          <value>
            <getOid>TOTAL_POWER_KW</getOid>
          </value>
          <label>Total Power KW</label>
          <sensorSet>Power Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="VoltPhaseAB">
          <type>voltage/output/phase</type>
          <sensorId>VOLTAGE_PHASE_A_B</sensorId>
          <value>
            <getOid>VOLTAGE_PHASE_A_B</getOid>
          </value>
          <label>Voltage Phase A-B</label>
          <sensorSet>Voltage Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="VoltPhaseBC">
          <type>voltage/output/phase</type>
          <sensorId>VOLTAGE_PHASE_B_C</sensorId>
          <value>
            <getOid>VOLTAGE_PHASE_B_C</getOid>
          </value>
          <label>Voltage Phase B-C</label>
          <sensorSet>Voltage Sensors</sensorSet>
        </numSensor>

        <numSensor ruleid="VoltPhaseCA">
          <type>voltage/output/phase</type>
          <sensorId>VOLTAGE_PHASE_C_A</sensorId>
          <value>
            <getOid>VOLTAGE_PHASE_C_A</getOid>
          </value>
          <label>Voltage Phase C-A</label>
          <sensorSet>Voltage Sensors</sensorSet>
        </numSensor>
    </device>

    <device deviceid="generac_gen_state_sensors_reg_129">
      <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

      <stateSensor ruleid="DI2FuelPressureStateSensor">
        <type>state</type>
        <sensorId>DI2_FUEL_PRESSURE_STATUS</sensorId>
        <value>
          <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
            <formatNumber>
              <!-- Determined by bit 10 -->
              <bitwise_and>
                <op>
                  <right_shift>
                    <op>
                      <getOid>REGISTER_129</getOid>
                    </op>
                    <op>10</op>
                  </right_shift>
                </op>
                <op>1</op>
              </bitwise_and>
            </formatNumber>
          </mapValue>
        </value>
        <label>DI-2/Fuel Pressure Status</label>
        <enum>generac_gen_maps_enums/alarm_status_em</enum>
        <sensorSet>Digital Input Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="DI3LinePowerStateSensor">
        <type>state</type>
        <sensorId>DI3_LINE_POWER_STATUS</sensorId>
        <value>
          <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
            <formatNumber>
              <!-- Determined by bit 09 -->
              <bitwise_and>
                <op>
                  <right_shift>
                    <op>
                      <getOid>REGISTER_129</getOid>
                    </op>
                    <op>9</op>
                  </right_shift>
                </op>
                <op>1</op>
              </bitwise_and>
            </formatNumber>
          </mapValue>
        </value>
        <label>DI-3/Line Power Status</label>
        <enum>generac_gen_maps_enums/alarm_status_em</enum>
        <sensorSet>Digital Input Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="DI4GenPowerStateSensor">
        <type>state</type>
        <sensorId>DI4_GEN_POWER_STATUS</sensorId>
        <value>
          <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
            <formatNumber>
              <!-- Determined by bit 08 -->
              <bitwise_and>
                <op>
                  <right_shift>
                    <op>
                      <getOid>REGISTER_129</getOid>
                    </op>
                    <op>8</op>
                  </right_shift>
                </op>
                <op>1</op>
              </bitwise_and>
            </formatNumber>
          </mapValue>
        </value>
        <label>DI-4/Generator Power Status</label>
        <enum>generac_gen_maps_enums/alarm_status_em</enum>
        <sensorSet>Digital Input Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="GenOverspeedStateSensor">
        <type>state</type>
        <sensorId>GEN_OVERSPEED_STATUS</sensorId>
        <value>
          <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
            <formatNumber>
              <!-- Determined by bit 05 -->
              <bitwise_and>
                <op>
                  <right_shift>
                    <op>
                      <getOid>REGISTER_129</getOid>
                    </op>
                    <op>5</op>
                  </right_shift>
                </op>
                <op>1</op>
              </bitwise_and>
            </formatNumber>
          </mapValue>
        </value>
        <label>Generator Overspeed Status</label>
        <enum>generac_gen_maps_enums/alarm_status_em</enum>
        <sensorSet>General Sensors</sensorSet>
      </stateSensor>
  </device>

    <device deviceid="generac_gen_state_sensors_reg_131">
      <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

      <stateSensor ruleid="CommonAlarmStateSensor">
        <type>state</type>
        <sensorId>COMMON_ALARM_STATUS</sensorId>
        <value>
          <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
            <formatNumber>
              <!-- Determined by bit 15 -->
              <bitwise_and>
                <op>
                  <right_shift>
                    <op>
                      <getOid>REGISTER_131</getOid>
                    </op>
                    <op>15</op>
                  </right_shift>
                </op>
                <op>1</op>
              </bitwise_and>
            </formatNumber>
          </mapValue>
        </value>
        <label>Common Alarm Status</label>
        <enum>generac_gen_maps_enums/alarm_status_em</enum>
        <sensorSet>General Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="CommonWarningStateSensor">
        <type>state</type>
        <sensorId>COMMON_WARNING_STATUS</sensorId>
        <value>
          <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
            <formatNumber>
              <!-- Determined by bit 14 -->
              <bitwise_and>
                <op>
                  <right_shift>
                    <op>
                      <getOid>REGISTER_131</getOid>
                    </op>
                    <op>14</op>
                  </right_shift>
                </op>
                <op>1</op>
              </bitwise_and>
            </formatNumber>
          </mapValue>
        </value>
        <label>Common Warning Status</label>
        <enum>generac_gen_maps_enums/warning_status_em</enum>
        <sensorSet>General Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="GenRunningStateSensor">
        <type>state</type>
        <sensorId>GENERATOR_RUNNING_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 13 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_131</getOid>
                      </op>
                      <op>13</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Generator Running Status</label>
          <enum>generac_gen_maps_enums/gen_running_status_em</enum>
          <sensorSet>General Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="AlarmsEnabledStateSensor">
        <type>state</type>
        <sensorId>ALARMS_ENABLED_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-Reversed-vm">
              <formatNumber>
                <!-- Determined by bit 12 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_131</getOid>
                      </op>
                      <op>12</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Alarms Enabled Status</label>
          <enum>generac_gen_maps_enums/alarms_enabled_status_em</enum>
          <sensorSet>General Sensors</sensorSet>
      </stateSensor>
  
      <stateSensor ruleid="ReadyToRunStateSensor">
        <type>state</type>
        <sensorId>READY_TO_RUN_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 10 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_131</getOid>
                      </op>
                      <op>10</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Generator Ready To Run Status</label>
          <enum>generac_gen_maps_enums/ready_to_run_status_em</enum>
          <sensorSet>General Sensors</sensorSet>
      </stateSensor>
  
      <stateSensor ruleid="GenStoppedAlarmStateSensor">
        <type>state</type>
        <sensorId>GEN_STOPPED_ALARM_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 09 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_131</getOid>
                      </op>
                      <op>9</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Generator Stopped Alarm Status</label>
          <enum>generac_gen_maps_enums/alarm_status_em</enum>
          <sensorSet>General Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="GenStoppedStateSensor">
        <type>state</type>
        <sensorId>_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 08 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_131</getOid>
                      </op>
                      <op>8</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Generator Stopped Status</label>
          <enum>generac_gen_maps_enums/stopped_status_em</enum>
          <sensorSet>General Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="GenInManualStateSensor">
        <type>state</type>
        <sensorId>GEN_IN_MANUAL_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-Reversed-vm">
              <formatNumber>
                <!-- Determined by bit 07 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_131</getOid>
                      </op>
                      <op>7</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Generator In Manual Status</label>
          <enum>generac_gen_maps_enums/gen_in_manual_status_em</enum>
          <sensorSet>General Sensors</sensorSet>
      </stateSensor>
  
      <stateSensor ruleid="GenInAutoStateSensor">
        <type>state</type>
        <sensorId>GEN_IN_AUTO_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 06 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_131</getOid>
                      </op>
                      <op>6</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Generator In Auto Status</label>
          <enum>generac_gen_maps_enums/gen_in_auto_status_em</enum>
          <sensorSet>General Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="OvercrankAlarmStateSensor">
        <type>state</type>
        <sensorId>OVERCRANK_ALARM_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 04 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_131</getOid>
                      </op>
                      <op>4</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Overcrank Alarm Status</label>
          <enum>generac_gen_maps_enums/alarm_status_em</enum>
          <sensorSet>General Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="OilInhibitAlarStateSensor">
        <type>state</type>
        <sensorId>OIL_INHIBIT_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 03 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_131</getOid>
                      </op>
                      <op>3</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Oil Inhibit Alarm Status</label>
          <enum>generac_gen_maps_enums/alarm_status_em</enum>
          <sensorSet>Oil Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="SpareRemoteAnnunciatorLightStateSensor">
        <type>state</type>
        <sensorId>SPARE_REMOTE_ANNUNCIATOR_LIGHT_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 02 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_131</getOid>
                      </op>
                      <op>2</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Spare Remote Annunciator Light Status</label>
          <enum>generac_gen_maps_enums/alarm_status_em</enum>
          <sensorSet>General Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="OilHempHiAlarmStateSensor">
        <type>state</type>
        <sensorId>OIL_TEMP_HIGH_ALARM_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 01 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_131</getOid>
                      </op>
                      <op>1</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Oil Temp High Alarm Status</label>
          <enum>generac_gen_maps_enums/alarm_status_em</enum>
          <sensorSet>Oil Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="OilTempLowAlarmStateSensor">
        <type>state</type>
        <sensorId>OIL_TEMP_LOW_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 00 -->
                <bitwise_and>
                  <op>
                  <getOid>REGISTER_131</getOid>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Oil Temp Minimun Alarm Status</label>
          <enum>generac_gen_maps_enums/alarm_status_em</enum>
          <sensorSet>Oil Sensors</sensorSet>
      </stateSensor>
  </device>
  
  <device deviceid="generac_gen_state_sensors_reg_132">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

      <stateSensor ruleid="OilTempHiWarnStateSensor">
        <type>state</type>
        <sensorId>OIL_TEMP_HI_WARN_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 15 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_132</getOid>
                      </op>
                      <op>15</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Oil Temp High Warning Status</label>
          <enum>generac_gen_maps_enums/warning_status_em</enum>
          <sensorSet>Oil Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="OilTempLowWarnStateSensor">
        <type>state</type>
        <sensorId>OIL_TEMP_LOW_WARN_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 14 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_132</getOid>
                      </op>
                      <op>14</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Oil Temp Minimun Warning Status</label>
          <enum>generac_gen_maps_enums/warning_status_em</enum>
          <sensorSet>Oil Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="OilTempFaultStateSensor">
        <type>state</type>
        <sensorId>OIL_TEMP_FAULT_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 13 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_132</getOid>
                      </op>
                      <op>13</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Oil Temp Fault Status</label>
          <enum>generac_gen_maps_enums/alarm_status_em</enum>
          <sensorSet>Oil Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="CoolTempHiAlarmStateSensor">
        <type>state</type>
        <sensorId>COOL_TEMP_HI_ALARM_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 12 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_132</getOid>
                      </op>
                      <op>12</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Coolant Temp High Alarm Status</label>
          <enum>generac_gen_maps_enums/alarm_status_em</enum>
          <sensorSet>Coolant Sensors</sensorSet>
      </stateSensor>
  
      <stateSensor ruleid="CoolTempLowAlarmStateSensor">
        <type>state</type>
        <sensorId>COOL_TEMP_LOW_ALARM_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 11 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_132</getOid>
                      </op>
                      <op>11</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Coolant Temp Minimun Alarm Status</label>
          <enum>generac_gen_maps_enums/alarm_status_em</enum>
          <sensorSet>Coolant Sensors</sensorSet>
      </stateSensor>
  
      <stateSensor ruleid="CoolTempHiWarnStateSensor">
        <type>state</type>
        <sensorId>COOL_TEMP_HI_WARN_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 10 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_132</getOid>
                      </op>
                      <op>10</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Coolant Temp High Warning Status</label>
          <enum>generac_gen_maps_enums/warning_status_em</enum>
          <sensorSet>Coolant Sensors</sensorSet>
      </stateSensor>
  
      <stateSensor ruleid="CoolTempLowWarnStateSensor">
        <type>state</type>
        <sensorId>COOL_TEMP_LOW_WARN_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 09 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_132</getOid>
                      </op>
                      <op>9</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Coolant Temp Minimun Warning Status</label>
          <enum>generac_gen_maps_enums/warning_status_em</enum>
          <sensorSet>Coolant Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="CoolTmpFaultStateSensor">
        <type>state</type>
        <sensorId>COOL_TEMP_FAULT_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 08 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_132</getOid>
                      </op>
                      <op>8</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Coolant Temp Fault Status</label>
          <enum>generac_gen_maps_enums/alarm_status_em</enum>
          <sensorSet>Coolant Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="OilPressHiAlarmStateSensor">
        <type>state</type>
        <sensorId>OIL_PRESSURE_HI_ALARM_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 07 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_132</getOid>
                      </op>
                      <op>7</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Oil Pressure High Alarm Status</label>
          <enum>generac_gen_maps_enums/alarm_status_em</enum>
          <sensorSet>Oil Sensors</sensorSet>
      </stateSensor>
  
      <stateSensor ruleid="OilPressureLowAlarmStateSensor">
        <type>state</type>
        <sensorId>OIL_PRESSURE_LOW_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 06 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_132</getOid>
                      </op>
                      <op>6</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Oil Pressure Minimun Alarm Status</label>
          <enum>generac_gen_maps_enums/alarm_status_em</enum>
          <sensorSet>Oil Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="OilPressHiWarnStateSensor">
        <type>state</type>
        <sensorId>OIL_PRESSURE_HI_WARN_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 05 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_132</getOid>
                      </op>
                      <op>5</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Oil Pressure High Warning Status</label>
          <enum>generac_gen_maps_enums/warning_status_em</enum>
          <sensorSet>Oil Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="OilPressureLowWarnStateSensor">
        <type>state</type>
        <sensorId>OIL_PRESSURE_LOW_WARN_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 04 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_132</getOid>
                      </op>
                      <op>4</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Oil Pressure Minimun Warning Status</label>
          <enum>generac_gen_maps_enums/warning_status_em</enum>
          <sensorSet>Oil Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="OilPressFaultStateSensor">
        <type>state</type>
        <sensorId>OIL_PRESSURE_FAULT_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 03 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_132</getOid>
                      </op>
                      <op>3</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Oil Pressure Fault Status</label>
          <enum>generac_gen_maps_enums/alarm_status_em</enum>
          <sensorSet>Oil Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="CoolLvlHiAlarmStateSensor">
        <type>state</type>
        <sensorId>COOL_LVL_HI_ALARM_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 02 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_132</getOid>
                      </op>
                      <op>2</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Coolant Level High Alarm Status</label>
          <enum>generac_gen_maps_enums/alarm_status_em</enum>
          <sensorSet>Coolant Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="CoolLvlLowAlarmStateSensor">
        <type>state</type>
        <sensorId>COOL_LVL_LOW_ALARM_STATUS</sensorId>
        <value>
            <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
              <formatNumber>
                <!-- Determined by bit 01 -->
                <bitwise_and>
                  <op>
                    <right_shift>
                      <op>
                      <getOid>REGISTER_132</getOid>
                      </op>
                      <op>1</op>
                    </right_shift>
                  </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Coolant Level Minimun Alarm Status</label>
          <enum>generac_gen_maps_enums/alarm_status_em</enum>
          <sensorSet>Coolant Sensors</sensorSet>
      </stateSensor>

      <stateSensor ruleid="CoolLvlHiWarnStateSensor">
        <type>state</type>
        <sensorId>COOL_LVL_HI_WARN_STATUS</sensorId>
        <value>
          <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
            <formatNumber>
              <!-- Determined by bit 00 -->
                <bitwise_and>
                <op>
                  <getOid>REGISTER_132</getOid>
                </op>
                  <op>1</op>
                </bitwise_and>
              </formatNumber>
            </mapValue>
          </value>
          <label>Coolant Level High Warning Status</label>
          <enum>generac_gen_maps_enums/warning_status_em</enum>
          <sensorSet>Coolant Sensors</sensorSet>
      </stateSensor>
    </device>
    
    <device deviceid="generac_gen_state_sensors_reg_133">
      <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>
      
        <stateSensor ruleid="CoolLvlLoWarnStateSensor">
          <type>state</type>
          <sensorId>COOL_LVL_LOW_WARN_STATUS</sensorId>
          <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 15 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                        <getOid>REGISTER_133</getOid>
                        </op>
                        <op>15</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Coolant Level Minimun Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Coolant Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="CoolLvlFaultStateSensor">
          <type>state</type>
          <sensorId>COOL_LVL_FAULT_STATUS</sensorId>
          <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 14 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                        <getOid>REGISTER_133</getOid>
                        </op>
                        <op>14</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Coolant Level Fault Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Coolant Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="GovPosHiAlarmStateSensor">
          <type>state</type>
          <sensorId>THROTTLE_POS_HI_ALARM_STATUS</sensorId>
          <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 03 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                        <getOid>REGISTER_133</getOid>
                        </op>
                        <op>3</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Throttle Position High Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Throttle Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="GovPosLowAlarmStateSensor">
          <type>state</type>
          <sensorId>THROTTLE_POS_LOW_ALARM_STATUS</sensorId>
          <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 02 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                        <getOid>REGISTER_133</getOid>
                        </op>
                        <op>2</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Throttle Position Minimun Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Throttle Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="GovPosHiWarnStateSensor">
          <type>state</type>
          <sensorId>THROTTLE_POS_HI_WARN_STATUS</sensorId>
          <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 01 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                        <getOid>REGISTER_133</getOid>
                        </op>
                        <op>1</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Throttle Position High Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Throttle Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="GovPosLowWarnStateSensor">
          <type>state</type>
          <sensorId>THROTTLE_POS_LOW_WARN_STATUS</sensorId>
          <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 00 -->
                  <bitwise_and>
                    <op>
                    <getOid>REGISTER_133</getOid>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Throttle Position Minimun Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Throttle Sensors</sensorSet>
        </stateSensor>
    </device>
    
        <device deviceid="generac_gen_state_sensors_reg_134">
      <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

        <stateSensor ruleid="GovPosFaultStateSensor">
            <type>state</type>
            <sensorId>THROTTLE_POS_FAULT_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 15 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_134</getOid>
                        </op>
                        <op>15</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Throttle Position Fault Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Throttle Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="O2HiAlarmStateSensor">
            <type>state</type>
            <sensorId>O2_HI_ALARM_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 14 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_134</getOid>
                        </op>
                        <op>14</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Oxygen Sensor High Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Oxygen Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="O2LowAlarmStateSensor">
            <type>state</type>
            <sensorId>O2_LOW_ALARM_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 13 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_134</getOid>
                        </op>
                        <op>13</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Oxygen Sensor Minimun Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Oxygen Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="O2HiWarnStateSensor">
            <type>state</type>
            <sensorId>O2_HI_WARN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 12 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_134</getOid>
                        </op>
                        <op>12</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Oxygen Sensor High Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Oxygen Sensors</sensorSet>
        </stateSensor>
    
        <stateSensor ruleid="O2LowWarnStateSensor">
            <type>state</type>
            <sensorId>O2_LOW_WARN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 11 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_134</getOid>
                        </op>
                        <op>11</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Oxygen Sensor Minimun Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Oxygen Sensors</sensorSet>
        </stateSensor>
    
        <stateSensor ruleid="O2FaultStateSensor">
            <type>state</type>
            <sensorId>O2_FAULT_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 10 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_134</getOid>
                        </op>
                        <op>10</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Oxygen Sensor Fault Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Oxygen Sensors</sensorSet>
        </stateSensor>
    
        <stateSensor ruleid="BattChargerCurrentHiAlarmStateSensor">
            <type>state</type>
            <sensorId>BATT_CHARGER_CURRENT_HI_ALARM_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 09 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_134</getOid>
                        </op>
                        <op>9</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Battery Charger Current High Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Battery Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="BattChargerCurrentLowAlarmStateSensor">
            <type>state</type>
            <sensorId>BATT_CHARGER_CURRENT_LOW_ALARM_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 08 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_134</getOid>
                        </op>
                        <op>8</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Battery Charger Current Minimun Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Battery Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="BattChargerCurrentHiWarnStateSensor">
            <type>state</type>
            <sensorId>BATT_CHARGER_CURRENT_HI_WARN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 07 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_134</getOid>
                        </op>
                        <op>7</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Battery Charger Current High Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Battery Sensors</sensorSet>
        </stateSensor>
    
        <stateSensor ruleid="BattChargerCurrentLowWarnStateSensor">
            <type>state</type>
            <sensorId>BATT_CHARGER_CURRENT_LOW_WARN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 06 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_134</getOid>
                        </op>
                        <op>6</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Battery Charger Current Minimun Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Battery Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="BattChargerCurrentFaultStateSensor">
            <type>state</type>
            <sensorId>BATT_CHARGER_CURRENT_FAULT_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 05 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_134</getOid>
                        </op>
                        <op>5</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Battery Charger Current Fault Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Battery Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="BattVoltageHiAlarmStateSensor">
            <type>state</type>
            <sensorId>BATT_VOLTAGE_HI_ALARM_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 04 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_134</getOid>
                        </op>
                        <op>4</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Battery Voltage High Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Battery Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="BattVoltageLowAlarmStateSensor">
            <type>state</type>
            <sensorId>BATT_VOLTAGE_LOW_ALARM_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 03 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_134</getOid>
                        </op>
                        <op>3</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Battery Voltage Minimun Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Battery Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="BattVoltageHiWarnStateSensor">
            <type>state</type>
            <sensorId>BATT_VOLTAGE_HI_WARN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 02 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_134</getOid>
                        </op>
                        <op>2</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Battery Voltage High Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Battery Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="BattVoltageLowWarnStateSensor">
            <type>state</type>
            <sensorId>BATT_VOLTAGE_LOW_WARN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 01 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_134</getOid>
                        </op>
                        <op>1</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Battery Voltage Low Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Battery Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="AveCurrentHiAlarmStateSensor">
            <type>state</type>
            <sensorId>AVE_CURRENT_HI_ALARM_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 00 -->
                  <bitwise_and>
                    <op>
                      <getOid>REGISTER_134</getOid>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Average Current High Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Current Sensors</sensorSet>
        </stateSensor>
    </device>

    <device deviceid="generac_gen_state_sensors_reg_135">
      <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

        <stateSensor ruleid="AveCurrentLowAlarmStateSensor">
            <type>state</type>
            <sensorId>AVE_CURRENT_LOW_ALARM_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 15 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_135</getOid>
                        </op>
                        <op>15</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Average Current Low Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Current Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="AveCurrentHiWarnStateSensor">
            <type>state</type>
            <sensorId>AVE_CURRENT_HI_WARN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 14 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_135</getOid>
                        </op>
                        <op>14</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Average Current High Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Current Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="AveCurrentLowWarnStateSensor">
            <type>state</type>
            <sensorId>AVE_CURRENT_LOW_WARN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 13 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_135</getOid>
                        </op>
                        <op>13</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Average Current Low Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Current Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="AveVoltHiAlarmStateSensor">
            <type>state</type>
            <sensorId>AVE_VOLT_HI_ALARM_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 12 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_135</getOid>
                        </op>
                        <op>12</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Average Voltage High Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Voltage Sensors</sensorSet>
        </stateSensor>
    
        <stateSensor ruleid="AveVoltLowAlarmStateSensor">
            <type>state</type>
            <sensorId>AVE_VOLT_LOW_ALARM_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 11 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_135</getOid>
                        </op>
                        <op>11</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Average Voltage Low Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Voltage Sensors</sensorSet>
        </stateSensor>
    
        <stateSensor ruleid="AveVoltHiWarnStateSensor">
            <type>state</type>
            <sensorId>AVE_VOLT_HI_WARN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 10 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_135</getOid>
                        </op>
                        <op>10</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Average Voltage High Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Voltage Sensors</sensorSet>
        </stateSensor>
    
        <stateSensor ruleid="AveVoltLowWarnStateSensor">
            <type>state</type>
            <sensorId>AVE_VOLT_LOW_WARN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 09 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_135</getOid>
                        </op>
                        <op>9</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Average Voltage Low Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Voltage Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="TotPwrHiAlarmStateSensor">
            <type>state</type>
            <sensorId>TOTAL_POWER_HI_ALARM_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 08 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_135</getOid>
                        </op>
                        <op>8</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Total Power High Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Power Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="TotPwrLowAlarmStateSensor">
            <type>state</type>
            <sensorId>TOTAL_POWER_LOW_ALARM_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 07 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_135</getOid>
                        </op>
                        <op>7</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Total Power Low Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Power Sensors</sensorSet>
        </stateSensor>
    
        <stateSensor ruleid="TotPwrHiWarnStateSensor">
            <type>state</type>
            <sensorId>TOTAL_POWER_HI_WARN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 06 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_135</getOid>
                        </op>
                        <op>6</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Total Power High Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Power Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="TotPwrLowWarnStateSensor">
            <type>state</type>
            <sensorId>TOTAL_POWER_LOW_WARN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 05 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_135</getOid>
                        </op>
                        <op>5</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Total Power Low Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Power Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="GenFreqHiAlarmStateSensor">
            <type>state</type>
            <sensorId>GEN_FREQ_HI_ALARM_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 04 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_135</getOid>
                        </op>
                        <op>4</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Generator Frequency Hi Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Frequency Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="GenFreqLowAlarmStateSensor">
            <type>state</type>
            <sensorId>GEN_FREQ_LOW_ALARM_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 03 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_135</getOid>
                        </op>
                        <op>3</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Generator Frequency Low Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Frequency Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="GenFreqHiWarnStateSensor">
            <type>state</type>
            <sensorId>GEN_FREQ_HI_WARN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 02 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_135</getOid>
                        </op>
                        <op>2</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Generator Frequency High Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Frequency Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="GenFreqLowWarnStateSensor">
            <type>state</type>
            <sensorId>GEN_FREQ_LOW_WARN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 01 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_135</getOid>
                        </op>
                        <op>1</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Generator Frequency Low Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Frequency Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="GenFreqFaultStateSensor">
            <type>state</type>
            <sensorId>GEN_FREQ_FAULT_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 00 -->
                  <bitwise_and>
                    <op>
                      <getOid>REGISTER_135</getOid>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Generator Frequency Fault Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Frequency Sensors</sensorSet>
        </stateSensor>
    </device>
    
    <device deviceid="generac_gen_state_sensors_reg_136">
      <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>
        <stateSensor ruleid="EngRpmHiAlarmStateSensor">
            <type>state</type>
            <sensorId>ENGINE_RPM_HI_ALARM_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 15 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_136</getOid>
                        </op>
                        <op>15</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Engine RPM High Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Engine Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="EngRpmLowAlarmStateSensor">
            <type>state</type>
            <sensorId>ENGINE_RPM_LOW_ALARM_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 14 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_136</getOid>
                        </op>
                        <op>14</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Engine RPM Low Alarm Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Engine Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="EngRpmHiWarnStateSensor">
            <type>state</type>
            <sensorId>ENGINE_RPM_HI_WARN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 13 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_136</getOid>
                        </op>
                        <op>13</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Engine RPM High Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Engine Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="EngRpmLowWarnStateSensor">
            <type>state</type>
            <sensorId>ENGINE_RPM_LOW_WARN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 12 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_136</getOid>
                        </op>
                        <op>12</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Engine RPM Low Warning Status</label>
            <enum>generac_gen_maps_enums/warning_status_em</enum>
            <sensorSet>Engine Sensors</sensorSet>
        </stateSensor>
    
        <stateSensor ruleid="EngRpmFaultStateSensor">
            <type>state</type>
            <sensorId>ENGINE_RPM_FAULT_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 11 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_136</getOid>
                        </op>
                        <op>11</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Engine RPM Fault Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Engine Sensors</sensorSet>
        </stateSensor>
    
        <stateSensor ruleid="SwitchInAutoStateSensor">
          <type>state</type>
          <sensorId>SWITCH_IN_AUTO_STATUS</sensorId>
          <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 10 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                        <getOid>REGISTER_136</getOid>
                        </op>
                        <op>10</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Key Switch In Auto Status</label>
            <enum>generac_gen_maps_enums/gen_in_auto_status_em</enum>
            <sensorSet>Switch Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="SwitchInManualStateSensor">
          <type>state</type>
          <sensorId>SWITCH_IN_MANUAL_STATUS</sensorId>
          <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-Reversed-vm">
                <formatNumber>
                  <!-- Determined by bit 9 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                        <getOid>REGISTER_136</getOid>
                        </op>
                        <op>9</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Key Switch In Manual Status</label>
            <enum>generac_gen_maps_enums/gen_in_manual_status_em</enum>
            <sensorSet>Switch Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="EStopActiveStateSensor">
            <type>state</type>
            <sensorId>EMERGENCY_STOP_ACTIVE_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 08 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_136</getOid>
                        </op>
                        <op>8</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Emergency Stop Active Status</label>
            <enum>generac_gen_maps_enums/e_stop_status_em</enum>
            <sensorSet>General Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="RemoteStarterActiveStateSensor">
            <type>state</type>
            <sensorId>REMOTE_STARTER_ACTIVE_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-Reversed-vm">
                <formatNumber>
                  <!-- Determined by bit 07 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_136</getOid>
                        </op>
                        <op>7</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Remote Starter Active Status</label>
            <enum>generac_gen_maps_enums/active_status_em</enum>
            <sensorSet>General Sensors</sensorSet>
        </stateSensor>
    
        <stateSensor ruleid="BattChargeFailStateSensor">
            <type>state</type>
            <sensorId>BATT_CHARGE_FAIL_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 06 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_136</getOid>
                        </op>
                        <op>6</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Battery Charger Failed Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Battery Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="LowFuelPressureActiveStateSensor">
            <type>state</type>
            <sensorId>LOW_FUEL_PRESSURE_ACTIVE_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 05 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_136</getOid>
                        </op>
                        <op>5</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Low Fuel Pressure Active Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>General Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="DI3LinePwrActiveStateSensor">
            <type>state</type>
            <sensorId>DI_3_LINE_POWER_ACTIVE_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 04 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_136</getOid>
                        </op>
                        <op>4</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>DI-3/Line Power Active Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Digital Input Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="DI4GenPowerActiveStateSensor">
            <type>state</type>
            <sensorId>DI_4_GEN_POWER_ACTIVE_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 03 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_136</getOid>
                        </op>
                        <op>3</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>DI-4/Generator Power Active Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Digital Input Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="LinePowerStateSensor">
            <type>state</type>
            <sensorId>LINE_POWER_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 02 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_136</getOid>
                        </op>
                        <op>2</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Line Power Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Power Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="GenPowerStateSensor">
            <type>state</type>
            <sensorId>GEN_POWER_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 01 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_136</getOid>
                        </op>
                        <op>1</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Generator Power Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Power Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="IlcAlarmWarning1StateSensor">
            <type>state</type>
            <sensorId>ILC_ALARM_WARNING_1_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 00 -->
                  <bitwise_and>
                    <op>
                      <getOid>REGISTER_136</getOid>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>ILC Alarm/Warn #1 Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>ILC Sensors</sensorSet>
        </stateSensor>
    </device>
    
    <device deviceid="generac_gen_state_sensors_reg_137">
      <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

        <stateSensor ruleid="IlcAlarmWarning2StateSensor">
            <type>state</type>
            <sensorId>ILC_ALARM_WARNING_2_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 15 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_137</getOid>
                        </op>
                        <op>15</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>ILC Alarm/Warn #2 Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>ILC Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="InCoolDownStateSensor">
            <type>state</type>
            <sensorId>IN_COOL_DOWN_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-Reversed-vm">
                <formatNumber>
                  <!-- Determined by bit 13 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_137</getOid>
                        </op>
                        <op>13</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>In Cool Down Status</label>
            <enum>generac_gen_maps_enums/gen_in_cooldown_status_em</enum>
            <sensorSet>General Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="CrankingStateSensor">
            <type>state</type>
            <sensorId>CRANKING_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 12 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_137</getOid>
                        </op>
                        <op>12</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Cranking (Starter engaged) Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>General Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="NeedServiceStateSensor">
          <type>state</type>
          <sensorId>NEED_SERVICE_STATUS</sensorId>
          <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 11 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                        <getOid>REGISTER_137</getOid>
                        </op>
                        <op>11</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Need Service Status</label>
            <enum>generac_gen_maps_enums/need_service_status_em</enum>
            <sensorSet>General Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="CheckVoltagePhaseRotationStateSensor">
            <type>state</type>
            <sensorId>CHECK_VOLTAGE_PHASE_ROTATION_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-Reversed-vm">
                <formatNumber>
                  <!-- Determined by bit 09 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_137</getOid>
                        </op>
                        <op>9</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Check Voltage Phase Rotation Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Voltage Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="CheckCurrentPhaseRotationStateSensor">
            <type>state</type>
            <sensorId>CHECK_CURRENT_PHASE_ROTATION_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 08 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_137</getOid>
                        </op>
                        <op>8</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Check Current Phase Rotation Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Current Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="FaultyRelayActiveStateSensor">
            <type>state</type>
            <sensorId>FAULTY_RELAY_ACTIVE_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 07 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_137</getOid>
                        </op>
                        <op>7</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Faulty Relay Active Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>General Sensors</sensorSet>
        </stateSensor>
    
        <stateSensor ruleid="InternalExerciseActiveStateSensor">
            <type>state</type>
            <sensorId>INTERNAL_EXERCISE_ACTIVE_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 05 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_137</getOid>
                        </op>
                        <op>5</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Internal Exercise Active Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>General Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="IlcNotRunningStateSensor">
            <type>state</type>
            <sensorId>ILC_NOT_RUNNING_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-Reversed-vm">
                <formatNumber>
                  <!-- Determined by bit 04 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_137</getOid>
                        </op>
                        <op>4</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Check for ILC (Not Running) Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>ILC Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="RPMMissingStateSensor">
            <type>state</type>
            <sensorId>RPM_MISSING_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 09 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_138</getOid>
                        </op>
                        <op>9</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>RPM Signal Missing Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>Engine Sensors</sensorSet>
        </stateSensor>

        <stateSensor ruleid="ResetAlarmsStateSensor">
            <type>state</type>
            <sensorId>RESET_ALARMS_STATUS</sensorId>
            <value>
              <mapValue mapid="generac_gen_maps_enums/StateSensor-vm">
                <formatNumber>
                  <!-- Determined by bit 08 -->
                  <bitwise_and>
                    <op>
                      <right_shift>
                        <op>
                          <getOid>REGISTER_138</getOid>
                        </op>
                        <op>8</op>
                      </right_shift>
                    </op>
                    <op>1</op>
                  </bitwise_and>
                </formatNumber>
              </mapValue>
            </value>
            <label>Reset Alarms Status</label>
            <enum>generac_gen_maps_enums/alarm_status_em</enum>
            <sensorSet>General Sensors</sensorSet>
        </stateSensor>
    </device>

    <device deviceid="generac_gen_maps_enums">
      <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

    <!-- State sensor value map where 0 = Normal condition, 1 = alarm condition  -->
    <valueMap ruleid="StateSensor-vm">
        <valueIn>0</valueIn> <valueOut>0</valueOut>
        <valueIn>1</valueIn> <valueOut>1</valueOut>
        <valueIn>*</valueIn> <valueOut>2</valueOut>
    </valueMap>

    <!-- State sensor value map where 1 = Normal condition, 0 = alarm condition  -->
    <valueMap ruleid="StateSensor-Reversed-vm">
        <valueIn>0</valueIn> <valueOut>1</valueOut>
        <valueIn>1</valueIn> <valueOut>0</valueOut>
        <valueIn>*</valueIn> <valueOut>2</valueOut>
    </valueMap>

    <!-- All enum maps are 0 = Normal condition, 1 = alarm condition.  Value maps will swap if necessary -->
    <enumMap ruleid="e_stop_status_em">
        <label>Normal</label>
        <label>Stopped</label>
        <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="stopped_status_em">
        <label>Not Stopped</label>
        <label>Stopped</label>
        <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="alarms_enabled_status_em">
        <label>Disabled</label>
        <label>Enabled</label>
        <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="ready_to_run_status_em">
        <label>Not Ready To Run</label>
        <label>Ready To Run</label>
        <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="gen_in_auto_status_em">
        <label>In Auto</label>
        <label>Not In Auto</label>
        <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="gen_in_manual_status_em">
        <label>In Manual</label>
        <label>Not In Manual</label>
        <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="gen_in_off_status_em">
        <label>In Off</label>
        <label>Not In Off</label>
        <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="gen_in_cooldown_status_em">
        <label>In Cooldown</label>
        <label>Not In Cooldown</label>
        <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="gen_running_status_em">
        <label>Standby</label>
        <label>Running</label>
        <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="need_service_status_em">
        <label>Normal</label>
        <label>Need Service</label>
        <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="alarm_status_em">
        <label>Normal</label>
        <label>Alarm</label>
        <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="active_status_em">
        <label>Inactive</label>
        <label>Active</label>
        <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="warning_status_em">
        <label>Normal</label>
        <label>Warning</label>
        <label>Unknown</label>
    </enumMap>
 
    </device>
    <protocol>
        <modbus>
            <!-- State registers -->
            <value_ref_id valid="REGISTER_129">
                <function>3</function>
                <start_addr>128</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="REGISTER_130">
                <function>3</function>
                <start_addr>129</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="REGISTER_131">
                <function>3</function>
                <start_addr>130</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="REGISTER_132">
                <function>3</function>
                <start_addr>131</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="REGISTER_133">
                <function>3</function>
                <start_addr>132</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="REGISTER_134">
                <function>3</function>
                <start_addr>133</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="REGISTER_135">
                <function>3</function>
                <start_addr>134</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="REGISTER_136">
                <function>3</function>
                <start_addr>135</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="REGISTER_137">
                <function>3</function>
                <start_addr>136</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="REGISTER_138">
                <function>3</function>
                <start_addr>137</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>

          <!-- Num registers -->
            <value_ref_id valid="OIL_TEMP">
                <function>3</function>
                <start_addr>139</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="COOLANT_TEMP">
                <function>3</function>
                <start_addr>141</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="OIL_PRESSURE">
                <function>3</function>
                <start_addr>143</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="COOLANT_LEVEL">
                <function>3</function>
                <start_addr>145</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="THROT_POS">
                <function>3</function>
                <start_addr>151</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="O2_SENSOR">
                <function>3</function>
                <start_addr>153</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="BAT_CHARGE_CURRENT">
                <function>3</function>
                <start_addr>155</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="BATTERY_VOLTS">
                <function>3</function>
                <start_addr>157</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CURRENT_PHASE_A">
                <function>3</function>
                <start_addr>159</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CURRENT_PHASE_B">
                <function>3</function>
                <start_addr>161</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CURRENT_PHASE_C">
                <function>3</function>
                <start_addr>163</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="AVG_CURRENT">
                <function>3</function>
                <start_addr>165</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="VOLTAGE_PHASE_A_B">
                <function>3</function>
                <start_addr>167</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="VOLTAGE_PHASE_B_C">
                <function>3</function>
                <start_addr>169</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="VOLTAGE_PHASE_C_A">
                <function>3</function>
                <start_addr>171</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="AVG_VOLTAGE">
                <function>3</function>
                <start_addr>173</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="TOTAL_POWER_KW">
                <function>3</function>
                <start_addr>175</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="TOTAL_PF">
                <function>3</function>
                <start_addr>177</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="GEN_FREQUENCY">
                <function>3</function>
                <start_addr>179</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="ENGINE_RPM">
                <function>3</function>
                <start_addr>181</start_addr>
                <quantity>1</quantity>
              <type>uint_16</type>
            </value_ref_id>

            <value_ref_id valid="ENGINE_HOURS_NOW">
                <function>3</function>
                <start_addr>303</start_addr>
                <quantity>2</quantity>
              <type>uint_32</type>
            </value_ref_id>

            <packet>
                <function>3</function>
                <start_addr>139</start_addr>
                <quantity>46</quantity>
            </packet>
            <packet>
                <function>3</function>
                <start_addr>128</start_addr>
                <quantity>10</quantity>
            </packet>
        </modbus>
    </protocol>
</APC_DDF>
