<?xml version="1.0"?>
<!-- Test Modbus related information -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
		ddfid="hangzhou_hvdc_zhm05" ddfname="Hangzhou HVDC ZHM05" ddfversion="1" canremove="yes">

	<schemaVersion>1.6</schemaVersion>

	<device deviceid="hangzhou_hvdc_zhm05">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />

		<setProductData ruleid="vendordata" field="vendor">Hangzhou</setProductData>
		<setProductData ruleid="modeldata" field="model">HVDC ZHM05</setProductData>
		<setProductData ruleid="typedata" field="type">Modbus Device</setProductData>
		<setDefaultLabel ruleid="labeldata">
			<sysHostname/> - Slave <commSetting field="slaveaddress"/>
		</setDefaultLabel>

		<numSensor ruleid="batterytotcurrent">
			<type>amperage</type>
			<sensorId>BATTERYTOTCURRENT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1011H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Battery total current</label>
			<sensorSet/>
		</numSensor>

		<stateSensor ruleid="batterybankstatus">
			<type>state</type>
			<sensorId>BATTERYBANKSTATUS</sensorId>
			<value>
				<mapValue mapid="batt_status_map-vm">
					<getOid>address1012H</getOid>
				</mapValue>
			</value>
			<label>Battery Bank Status</label>
			<enum>batt_status_map-em</enum>
			<sensorSet>Other Sensors</sensorSet>
		</stateSensor>

		<valueMap ruleid="batt_status_map-vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>2</valueIn>
			<valueOut>2</valueOut>
			<valueIn>3</valueIn>
			<valueOut>3</valueOut>
			<valueIn>4</valueIn>
			<valueOut>4</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="batt_status_map-em">
			<label>Floating charge</label>
			<label>Equalizing charge</label>
			<label>Equalizing charge delay</label>
			<label>Discharge test</label>
			<label>Discharge</label>
		</enumMap>

		<numSensor ruleid="currentbatt1">
			<type>amperage</type>
			<sensorId>BATT_1_CURRENT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1013H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Battery 1 Current</label>
			<sensorSet>Current</sensorSet>
		</numSensor>


		<numSensor ruleid="currentbatt2">
			<type>amperage</type>
			<sensorId>BATT_2_CURRENT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1014H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Battery 2 Current</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="dcvoltage">
			<type>voltage</type>
			<sensorId>DC_VOLTAGE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1017H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>DC Voltage</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>

		<numSensor ruleid="loadtotcurrent">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address1018H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Total Current</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranchtotpower">
			<type>num/powerKW</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address1019H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch Total Power</label>
			<sensorSet>Power</sensorSet>
		</numSensor>

		<numSensor ruleid="firstNbranchestotpower">
			<type>num/powerKW</type>
			<sensorId>1ST_N_BRANCHES_TOT_POWER</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address101AH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>First N Branches Tot. Power</label>
			<sensorSet>Power</sensorSet>
		</numSensor>

		<numSensor ruleid="voltagebattbank1">
			<type>voltage</type>
			<sensorId>VOLTAGE_BATT_BANK_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1030H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Voltage, Batt. Bank 1</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>

		<numSensor ruleid="voltagebattbank2">
			<type>voltage</type>
			<sensorId>VOLTAGE_BATT_BANK_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1031H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Voltage, Batt. Bank 2</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>

		<numSensor ruleid="loadpanettotcurrent1">
			<type>amperage</type>
			<sensorId>LOAD_PNL_TOT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1034H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Panel, Tot. Current 1</label>
			<sensorSet/>
		</numSensor>

		<numSensor ruleid="loadbranch1 ">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address1038H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 1</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch2 ">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address1039H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 2</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch3 ">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address103AH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 3</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch4 ">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address103BH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 4</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch5 ">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address103CH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 5</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch6 ">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address103DH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 6</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch7 ">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address103EH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 7</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch8 ">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address103FH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 8</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch9 ">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address1040H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 9</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch10">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address1041H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 10</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch11">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address1042H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 11</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch12">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address1043H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 12</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch13">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address1044H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 13</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch14">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address1045H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 14</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch15">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address1046H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 15</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch16">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address1047H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 16</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch17">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address1048H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 17</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch18">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address1049H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 18</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch19">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address104AH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 19</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch20">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address104BH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 20</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch21">
			<type>amperage</type>
			<sensorId/>
			<value>
				<mult>
					<op>
						<getOid>address104CH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 21</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch22">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address104DH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 22</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch23">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH23</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address104EH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 23</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch24">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH24</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address104FH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 24</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch25">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH25</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1050H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 25</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch26">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH26</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1051H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 26</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch27">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH27</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1052H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 27</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch28">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH28</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1053H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 28</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch29">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH29</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1054H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 29</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch30">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH30</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1055H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 30</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch31">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH31</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1056H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 31</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch32">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH32</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1057H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 32</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch33">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH33</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1058H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 33</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch34">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH34</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1059H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 34</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch35">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH35</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address105AH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 35</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch36">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH36</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address105BH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 36</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch37">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH37</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address105CH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 37</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch38">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH38</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address105DH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 38</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch39">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH39</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address105EH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 39</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch40">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH40</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address105FH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 40</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch41">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH41</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1060H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 41</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch42">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH42</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1061H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 42</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch43">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH43</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1062H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 43</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch44">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH44</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1063H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 44</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch45">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH45</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1064H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 45</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch46">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH46</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1065H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 46</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch47">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH47</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1066H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 47</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch48">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH48</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1067H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 48</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch49">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH49</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1068H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 49</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="loadbranch50">
			<type>amperage</type>
			<sensorId>LOAD_BRANCH50</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1069H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Load Branch 50</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<stateSensor ruleid="module1moduletype">
			<type>state</type>
			<sensorid>MODULE1_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1500H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 1</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module1undefined">
			<type>state</type>
			<sensorid>MODULE1_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1500H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 1</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module1outputovervoltage">
			<type>state</type>
			<sensorid>MODULE1_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1500H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 1</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module1outputundervoltage">
			<type>state</type>
			<sensorid>MODULE1_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1500H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 1</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module1moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE1_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1500H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 1</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module1modulefault">
			<type>state</type>
			<sensorid>MODULE1_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1500H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 1</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module1moduleprotection">
			<type>state</type>
			<sensorid>MODULE1_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1500H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 1</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module1fanfault">
			<type>state</type>
			<sensorid>MODULE1_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1500H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 1</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module1currentsharingfault">
			<type>state</type>
			<sensorid>MODULE1_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1500H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 1</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module1moduleinputfault">
			<type>state</type>
			<sensorid>MODULE1_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1500H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 1</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module1ACopenphase">
			<type>state</type>
			<sensorid>MODULE1_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1500H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 1</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module1communicationfault">
			<type>state</type>
			<sensorid>MODULE1_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1500H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 1</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module2moduletype">
			<type>state</type>
			<sensorid>MODULE2_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1502H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 2</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module2undefined">
			<type>state</type>
			<sensorid>MODULE2_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1502H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 2</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module2outputovervoltage">
			<type>state</type>
			<sensorid>MODULE2_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1502H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 2</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module2outputundervoltage">
			<type>state</type>
			<sensorid>MODULE2_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1502H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 2</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module2moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE2_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1502H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 2</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module2modulefault">
			<type>state</type>
			<sensorid>MODULE2_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1502H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 2</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module2moduleprotection">
			<type>state</type>
			<sensorid>MODULE2_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1502H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 2</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module2fanfault">
			<type>state</type>
			<sensorid>MODULE2_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1502H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 2</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module2currentsharingfault">
			<type>state</type>
			<sensorid>MODULE2_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1502H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 2</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module2moduleinputfault">
			<type>state</type>
			<sensorid>MODULE2_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1502H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 2</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module2ACopenphase">
			<type>state</type>
			<sensorid>MODULE2_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1502H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 2</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module2communicationfault">
			<type>state</type>
			<sensorid>MODULE2_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1502H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 2</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module3moduletype">
			<type>state</type>
			<sensorid>MODULE3_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1504H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 3</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module3undefined">
			<type>state</type>
			<sensorid>MODULE3_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1504H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 3</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module3outputovervoltage">
			<type>state</type>
			<sensorid>MODULE3_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1504H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 3</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module3outputundervoltage">
			<type>state</type>
			<sensorid>MODULE3_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1504H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 3</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module3moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE3_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1504H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 3</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module3modulefault">
			<type>state</type>
			<sensorid>MODULE3_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1504H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 3</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module3moduleprotection">
			<type>state</type>
			<sensorid>MODULE3_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1504H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 3</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module3fanfault">
			<type>state</type>
			<sensorid>MODULE3_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1504H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 3</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module3currentsharingfault">
			<type>state</type>
			<sensorid>MODULE3_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1504H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 3</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module3moduleinputfault">
			<type>state</type>
			<sensorid>MODULE3_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1504H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 3</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module3ACopenphase">
			<type>state</type>
			<sensorid>MODULE3_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1504H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 3</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module3communicationfault">
			<type>state</type>
			<sensorid>MODULE3_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1504H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 3</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module4moduletype">
			<type>state</type>
			<sensorid>MODULE4_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1506H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 4</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module4undefined">
			<type>state</type>
			<sensorid>MODULE4_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1506H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 4</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module4outputovervoltage">
			<type>state</type>
			<sensorid>MODULE4_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1506H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 4</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module4outputundervoltage">
			<type>state</type>
			<sensorid>MODULE4_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1506H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 4</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module4moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE4_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1506H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 4</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module4modulefault">
			<type>state</type>
			<sensorid>MODULE4_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1506H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 4</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module4moduleprotection">
			<type>state</type>
			<sensorid>MODULE4_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1506H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 4</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module4fanfault">
			<type>state</type>
			<sensorid>MODULE4_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1506H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 4</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module4currentsharingfault">
			<type>state</type>
			<sensorid>MODULE4_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1506H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 4</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module4moduleinputfault">
			<type>state</type>
			<sensorid>MODULE4_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1506H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 4</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module4ACopenphase">
			<type>state</type>
			<sensorid>MODULE4_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1506H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 4</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module4communicationfault">
			<type>state</type>
			<sensorid>MODULE4_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1506H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 4</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module5moduletype">
			<type>state</type>
			<sensorid>MODULE5_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1508H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 5</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module5undefined">
			<type>state</type>
			<sensorid>MODULE5_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1508H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 5</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module5outputovervoltage">
			<type>state</type>
			<sensorid>MODULE5_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1508H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 5</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module5outputundervoltage">
			<type>state</type>
			<sensorid>MODULE5_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1508H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 5</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module5moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE5_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1508H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 5</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module5modulefault">
			<type>state</type>
			<sensorid>MODULE5_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1508H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 5</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module5moduleprotection">
			<type>state</type>
			<sensorid>MODULE5_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1508H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 5</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module5fanfault">
			<type>state</type>
			<sensorid>MODULE5_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1508H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 5</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module5currentsharingfault">
			<type>state</type>
			<sensorid>MODULE5_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1508H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 5</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module5moduleinputfault">
			<type>state</type>
			<sensorid>MODULE5_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1508H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 5</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module5ACopenphase">
			<type>state</type>
			<sensorid>MODULE5_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1508H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 5</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module5communicationfault">
			<type>state</type>
			<sensorid>MODULE5_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1508H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 5</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module6moduletype">
			<type>state</type>
			<sensorid>MODULE6_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150AH</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 6</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module6undefined">
			<type>state</type>
			<sensorid>MODULE6_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150AH</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 6</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module6outputovervoltage">
			<type>state</type>
			<sensorid>MODULE6_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150AH</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 6</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module6outputundervoltage">
			<type>state</type>
			<sensorid>MODULE6_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150AH</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 6</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module6moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE6_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150AH</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 6</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module6modulefault">
			<type>state</type>
			<sensorid>MODULE6_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150AH</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 6</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module6moduleprotection">
			<type>state</type>
			<sensorid>MODULE6_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150AH</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 6</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module6fanfault">
			<type>state</type>
			<sensorid>MODULE6_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150AH</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 6</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module6currentsharingfault">
			<type>state</type>
			<sensorid>MODULE6_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150AH</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 6</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module6moduleinputfault">
			<type>state</type>
			<sensorid>MODULE6_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150AH</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 6</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module6ACopenphase">
			<type>state</type>
			<sensorid>MODULE6_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150AH</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 6</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module6communicationfault">
			<type>state</type>
			<sensorid>MODULE6_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150AH</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 6</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module7moduletype">
			<type>state</type>
			<sensorid>MODULE7_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150CH</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 7</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module7undefined">
			<type>state</type>
			<sensorid>MODULE7_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150CH</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 7</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module7outputovervoltage">
			<type>state</type>
			<sensorid>MODULE7_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150CH</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 7</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module7outputundervoltage">
			<type>state</type>
			<sensorid>MODULE7_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150CH</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 7</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module7moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE7_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150CH</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 7</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module7modulefault">
			<type>state</type>
			<sensorid>MODULE7_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150CH</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 7</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module7moduleprotection">
			<type>state</type>
			<sensorid>MODULE7_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150CH</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 7</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module7fanfault">
			<type>state</type>
			<sensorid>MODULE7_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150CH</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 7</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module7currentsharingfault">
			<type>state</type>
			<sensorid>MODULE7_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150CH</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 7</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module7moduleinputfault">
			<type>state</type>
			<sensorid>MODULE7_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150CH</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 7</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module7ACopenphase">
			<type>state</type>
			<sensorid>MODULE7_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150CH</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 7</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module7communicationfault">
			<type>state</type>
			<sensorid>MODULE7_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150CH</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 7</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module8moduletype">
			<type>state</type>
			<sensorid>MODULE8_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150EH</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 8</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module8undefined">
			<type>state</type>
			<sensorid>MODULE8_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150EH</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 8</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module8outputovervoltage">
			<type>state</type>
			<sensorid>MODULE8_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150EH</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 8</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module8outputundervoltage">
			<type>state</type>
			<sensorid>MODULE8_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150EH</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 8</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module8moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE8_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150EH</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 8</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module8modulefault">
			<type>state</type>
			<sensorid>MODULE8_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150EH</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 8</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module8moduleprotection">
			<type>state</type>
			<sensorid>MODULE8_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150EH</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 8</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module8fanfault">
			<type>state</type>
			<sensorid>MODULE8_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150EH</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 8</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module8currentsharingfault">
			<type>state</type>
			<sensorid>MODULE8_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150EH</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 8</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module8moduleinputfault">
			<type>state</type>
			<sensorid>MODULE8_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150EH</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 8</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module8ACopenphase">
			<type>state</type>
			<sensorid>MODULE8_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150EH</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 8</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module8communicationfault">
			<type>state</type>
			<sensorid>MODULE8_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address150EH</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 8</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module9moduletype">
			<type>state</type>
			<sensorid>MODULE9_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1510H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 9</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module9undefined">
			<type>state</type>
			<sensorid>MODULE9_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1510H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 9</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module9outputovervoltage">
			<type>state</type>
			<sensorid>MODULE9_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1510H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 9</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module9outputundervoltage">
			<type>state</type>
			<sensorid>MODULE9_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1510H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 9</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module9moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE9_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1510H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 9</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module9modulefault">
			<type>state</type>
			<sensorid>MODULE9_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1510H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 9</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module9moduleprotection">
			<type>state</type>
			<sensorid>MODULE9_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1510H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 9</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module9fanfault">
			<type>state</type>
			<sensorid>MODULE9_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1510H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 9</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module9currentsharingfault">
			<type>state</type>
			<sensorid>MODULE9_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1510H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 9</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module9moduleinputfault">
			<type>state</type>
			<sensorid>MODULE9_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1510H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 9</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module9ACopenphase">
			<type>state</type>
			<sensorid>MODULE9_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1510H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 9</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module9communicationfault">
			<type>state</type>
			<sensorid>MODULE9_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1510H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 9</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module10moduletype">
			<type>state</type>
			<sensorid>MODULE10_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1512H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 10</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module10undefined">
			<type>state</type>
			<sensorid>MODULE10_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1512H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 10</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module10outputovervoltage">
			<type>state</type>
			<sensorid>MODULE10_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1512H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 10</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module10outputundervoltage">
			<type>state</type>
			<sensorid>MODULE10_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1512H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 10</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module10moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE10_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1512H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 10</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module10modulefault">
			<type>state</type>
			<sensorid>MODULE10_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1512H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 10</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module10moduleprotection">
			<type>state</type>
			<sensorid>MODULE10_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1512H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 10</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module10fanfault">
			<type>state</type>
			<sensorid>MODULE10_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1512H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 10</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module10currentsharingfault">
			<type>state</type>
			<sensorid>MODULE10_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1512H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 10</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module10moduleinputfault">
			<type>state</type>
			<sensorid>MODULE10_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1512H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 10</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module10ACopenphase">
			<type>state</type>
			<sensorid>MODULE10_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1512H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 10</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module10communicationfault">
			<type>state</type>
			<sensorid>MODULE10_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1512H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 10</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module11moduletype">
			<type>state</type>
			<sensorid>MODULE11_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1514H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 11</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module11undefined">
			<type>state</type>
			<sensorid>MODULE11_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1514H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 11</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module11outputovervoltage">
			<type>state</type>
			<sensorid>MODULE11_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1514H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 11</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module11outputundervoltage">
			<type>state</type>
			<sensorid>MODULE11_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1514H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 11</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module11moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE11_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1514H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 11</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module11modulefault">
			<type>state</type>
			<sensorid>MODULE11_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1514H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 11</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module11moduleprotection">
			<type>state</type>
			<sensorid>MODULE11_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1514H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 11</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module11fanfault">
			<type>state</type>
			<sensorid>MODULE11_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1514H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 11</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module11currentsharingfault">
			<type>state</type>
			<sensorid>MODULE11_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1514H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 11</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module11moduleinputfault">
			<type>state</type>
			<sensorid>MODULE11_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1514H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 11</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module11ACopenphase">
			<type>state</type>
			<sensorid>MODULE11_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1514H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 11</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module11communicationfault">
			<type>state</type>
			<sensorid>MODULE11_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1514H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 11</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module12moduletype">
			<type>state</type>
			<sensorid>MODULE12_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1516H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 12</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module12undefined">
			<type>state</type>
			<sensorid>MODULE12_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1516H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 12</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module12outputovervoltage">
			<type>state</type>
			<sensorid>MODULE12_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1516H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 12</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module12outputundervoltage">
			<type>state</type>
			<sensorid>MODULE12_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1516H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 12</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module12moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE12_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1516H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 12</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module12modulefault">
			<type>state</type>
			<sensorid>MODULE12_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1516H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 12</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module12moduleprotection">
			<type>state</type>
			<sensorid>MODULE12_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1516H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 12</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module12fanfault">
			<type>state</type>
			<sensorid>MODULE12_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1516H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 12</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module12currentsharingfault">
			<type>state</type>
			<sensorid>MODULE12_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1516H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 12</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module12moduleinputfault">
			<type>state</type>
			<sensorid>MODULE12_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1516H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 12</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module12ACopenphase">
			<type>state</type>
			<sensorid>MODULE12_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1516H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 12</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module12communicationfault">
			<type>state</type>
			<sensorid>MODULE12_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1516H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 12</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module13moduletype">
			<type>state</type>
			<sensorid>MODULE13_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1518H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 13</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module13undefined">
			<type>state</type>
			<sensorid>MODULE13_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1518H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 13</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module13outputovervoltage">
			<type>state</type>
			<sensorid>MODULE13_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1518H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 13</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module13outputundervoltage">
			<type>state</type>
			<sensorid>MODULE13_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1518H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 13</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module13moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE13_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1518H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 13</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module13modulefault">
			<type>state</type>
			<sensorid>MODULE13_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1518H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 13</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module13moduleprotection">
			<type>state</type>
			<sensorid>MODULE13_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1518H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 13</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module13fanfault">
			<type>state</type>
			<sensorid>MODULE13_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1518H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 13</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module13currentsharingfault">
			<type>state</type>
			<sensorid>MODULE13_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1518H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 13</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module13moduleinputfault">
			<type>state</type>
			<sensorid>MODULE13_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1518H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 13</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module13ACopenphase">
			<type>state</type>
			<sensorid>MODULE13_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1518H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 13</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module13communicationfault">
			<type>state</type>
			<sensorid>MODULE13_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1518H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 13</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module14moduletype">
			<type>state</type>
			<sensorid>MODULE14_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151AH</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 14</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module14undefined">
			<type>state</type>
			<sensorid>MODULE14_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151AH</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 14</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module14outputovervoltage">
			<type>state</type>
			<sensorid>MODULE14_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151AH</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 14</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module14outputundervoltage">
			<type>state</type>
			<sensorid>MODULE14_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151AH</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 14</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module14moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE14_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151AH</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 14</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module14modulefault">
			<type>state</type>
			<sensorid>MODULE14_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151AH</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 14</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module14moduleprotection">
			<type>state</type>
			<sensorid>MODULE14_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151AH</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 14</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module14fanfault">
			<type>state</type>
			<sensorid>MODULE14_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151AH</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 14</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module14currentsharingfault">
			<type>state</type>
			<sensorid>MODULE14_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151AH</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 14</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module14moduleinputfault">
			<type>state</type>
			<sensorid>MODULE14_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151AH</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 14</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module14ACopenphase">
			<type>state</type>
			<sensorid>MODULE14_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151AH</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 14</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module14communicationfault">
			<type>state</type>
			<sensorid>MODULE14_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151AH</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 14</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module15moduletype">
			<type>state</type>
			<sensorid>MODULE15_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151CH</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 15</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module15undefined">
			<type>state</type>
			<sensorid>MODULE15_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151CH</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 15</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module15outputovervoltage">
			<type>state</type>
			<sensorid>MODULE15_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151CH</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 15</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module15outputundervoltage">
			<type>state</type>
			<sensorid>MODULE15_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151CH</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 15</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module15moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE15_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151CH</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 15</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module15modulefault">
			<type>state</type>
			<sensorid>MODULE15_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151CH</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 15</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module15moduleprotection">
			<type>state</type>
			<sensorid>MODULE15_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151CH</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 15</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module15fanfault">
			<type>state</type>
			<sensorid>MODULE15_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151CH</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 15</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module15currentsharingfault">
			<type>state</type>
			<sensorid>MODULE15_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151CH</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 15</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module15moduleinputfault">
			<type>state</type>
			<sensorid>MODULE15_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151CH</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 15</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module15ACopenphase">
			<type>state</type>
			<sensorid>MODULE15_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151CH</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 15</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module15communicationfault">
			<type>state</type>
			<sensorid>MODULE15_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151CH</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 15</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module16moduletype">
			<type>state</type>
			<sensorid>MODULE16_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151EH</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 16</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module16undefined">
			<type>state</type>
			<sensorid>MODULE16_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151EH</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 16</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module16outputovervoltage">
			<type>state</type>
			<sensorid>MODULE16_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151EH</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 16</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module16outputundervoltage">
			<type>state</type>
			<sensorid>MODULE16_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151EH</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 16</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module16moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE16_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151EH</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 16</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module16modulefault">
			<type>state</type>
			<sensorid>MODULE16_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151EH</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 16</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module16moduleprotection">
			<type>state</type>
			<sensorid>MODULE16_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151EH</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 16</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module16fanfault">
			<type>state</type>
			<sensorid>MODULE16_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151EH</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 16</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module16currentsharingfault">
			<type>state</type>
			<sensorid>MODULE16_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151EH</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 16</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module16moduleinputfault">
			<type>state</type>
			<sensorid>MODULE16_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151EH</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 16</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module16ACopenphase">
			<type>state</type>
			<sensorid>MODULE16_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151EH</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 16</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module16communicationfault">
			<type>state</type>
			<sensorid>MODULE16_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address151EH</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 16</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module17moduletype">
			<type>state</type>
			<sensorid>MODULE17_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1520H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 17</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module17undefined">
			<type>state</type>
			<sensorid>MODULE17_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1520H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 17</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module17outputovervoltage">
			<type>state</type>
			<sensorid>MODULE17_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1520H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 17</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module17outputundervoltage">
			<type>state</type>
			<sensorid>MODULE17_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1520H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 17</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module17moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE17_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1520H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 17</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module17modulefault">
			<type>state</type>
			<sensorid>MODULE17_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1520H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 17</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module17moduleprotection">
			<type>state</type>
			<sensorid>MODULE17_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1520H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 17</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module17fanfault">
			<type>state</type>
			<sensorid>MODULE17_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1520H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 17</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module17currentsharingfault">
			<type>state</type>
			<sensorid>MODULE17_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1520H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 17</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module17moduleinputfault">
			<type>state</type>
			<sensorid>MODULE17_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1520H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 17</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module17ACopenphase">
			<type>state</type>
			<sensorid>MODULE17_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1520H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 17</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module17communicationfault">
			<type>state</type>
			<sensorid>MODULE17_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1520H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 17</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module18moduletype">
			<type>state</type>
			<sensorid>MODULE18_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1522H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 18</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module18undefined">
			<type>state</type>
			<sensorid>MODULE18_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1522H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 18</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module18outputovervoltage">
			<type>state</type>
			<sensorid>MODULE18_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1522H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 18</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module18outputundervoltage">
			<type>state</type>
			<sensorid>MODULE18_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1522H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 18</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module18moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE18_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1522H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 18</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module18modulefault">
			<type>state</type>
			<sensorid>MODULE18_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1522H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 18</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module18moduleprotection">
			<type>state</type>
			<sensorid>MODULE18_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1522H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 18</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module18fanfault">
			<type>state</type>
			<sensorid>MODULE18_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1522H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 18</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module18currentsharingfault">
			<type>state</type>
			<sensorid>MODULE18_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1522H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 18</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module18moduleinputfault">
			<type>state</type>
			<sensorid>MODULE18_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1522H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 18</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module18ACopenphase">
			<type>state</type>
			<sensorid>MODULE18_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1522H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 18</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module18communicationfault">
			<type>state</type>
			<sensorid>MODULE18_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1522H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 18</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module19moduletype">
			<type>state</type>
			<sensorid>MODULE19_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1524H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 19</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module19undefined">
			<type>state</type>
			<sensorid>MODULE19_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1524H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 19</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module19outputovervoltage">
			<type>state</type>
			<sensorid>MODULE19_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1524H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 19</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module19outputundervoltage">
			<type>state</type>
			<sensorid>MODULE19_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1524H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 19</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module19moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE19_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1524H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 19</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module19modulefault">
			<type>state</type>
			<sensorid>MODULE19_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1524H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 19</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module19moduleprotection">
			<type>state</type>
			<sensorid>MODULE19_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1524H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 19</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module19fanfault">
			<type>state</type>
			<sensorid>MODULE19_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1524H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 19</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module19currentsharingfault">
			<type>state</type>
			<sensorid>MODULE19_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1524H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 19</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module19moduleinputfault">
			<type>state</type>
			<sensorid>MODULE19_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1524H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 19</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module19ACopenphase">
			<type>state</type>
			<sensorid>MODULE19_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1524H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 19</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module19communicationfault">
			<type>state</type>
			<sensorid>MODULE19_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1524H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 19</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module20moduletype">
			<type>state</type>
			<sensorid>MODULE20_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1526H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 20</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module20undefined">
			<type>state</type>
			<sensorid>MODULE20_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1526H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 20</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module20outputovervoltage">
			<type>state</type>
			<sensorid>MODULE20_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1526H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 20</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module20outputundervoltage">
			<type>state</type>
			<sensorid>MODULE20_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1526H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 20</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module20moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE20_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1526H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 20</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module20modulefault">
			<type>state</type>
			<sensorid>MODULE20_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1526H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 20</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module20moduleprotection">
			<type>state</type>
			<sensorid>MODULE20_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1526H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 20</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module20fanfault">
			<type>state</type>
			<sensorid>MODULE20_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1526H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 20</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module20currentsharingfault">
			<type>state</type>
			<sensorid>MODULE20_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1526H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 20</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module20moduleinputfault">
			<type>state</type>
			<sensorid>MODULE20_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1526H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 20</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module20ACopenphase">
			<type>state</type>
			<sensorid>MODULE20_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1526H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 20</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module20communicationfault">
			<type>state</type>
			<sensorid>MODULE20_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1526H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 20</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module21moduletype">
			<type>state</type>
			<sensorid>MODULE21_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1528H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 21</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module21undefined">
			<type>state</type>
			<sensorid>MODULE21_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1528H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 21</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module21outputovervoltage">
			<type>state</type>
			<sensorid>MODULE21_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1528H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 21</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module21outputundervoltage">
			<type>state</type>
			<sensorid>MODULE21_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1528H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 21</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module21moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE21_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1528H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 21</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module21modulefault">
			<type>state</type>
			<sensorid>MODULE21_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1528H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 21</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module21moduleprotection">
			<type>state</type>
			<sensorid>MODULE21_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1528H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 21</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module21fanfault">
			<type>state</type>
			<sensorid>MODULE21_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1528H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 21</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module21currentsharingfault">
			<type>state</type>
			<sensorid>MODULE21_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1528H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 21</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module21moduleinputfault">
			<type>state</type>
			<sensorid>MODULE21_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1528H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 21</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module21ACopenphase">
			<type>state</type>
			<sensorid>MODULE21_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1528H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 21</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module21communicationfault">
			<type>state</type>
			<sensorid>MODULE21_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1528H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 21</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module22moduletype">
			<type>state</type>
			<sensorid>MODULE22_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152AH</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 22</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module22undefined">
			<type>state</type>
			<sensorid>MODULE22_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152AH</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 22</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module22outputovervoltage">
			<type>state</type>
			<sensorid>MODULE22_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152AH</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 22</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module22outputundervoltage">
			<type>state</type>
			<sensorid>MODULE22_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152AH</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 22</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module22moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE22_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152AH</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 22</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module22modulefault">
			<type>state</type>
			<sensorid>MODULE22_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152AH</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 22</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module22moduleprotection">
			<type>state</type>
			<sensorid>MODULE22_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152AH</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 22</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module22fanfault">
			<type>state</type>
			<sensorid>MODULE22_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152AH</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 22</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module22currentsharingfault">
			<type>state</type>
			<sensorid>MODULE22_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152AH</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 22</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module22moduleinputfault">
			<type>state</type>
			<sensorid>MODULE22_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152AH</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 22</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module22ACopenphase">
			<type>state</type>
			<sensorid>MODULE22_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152AH</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 22</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module22communicationfault">
			<type>state</type>
			<sensorid>MODULE22_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152AH</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 22</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module23moduletype">
			<type>state</type>
			<sensorid>MODULE23_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152CH</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 23</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module23undefined">
			<type>state</type>
			<sensorid>MODULE23_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152CH</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 23</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module23outputovervoltage">
			<type>state</type>
			<sensorid>MODULE23_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152CH</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 23</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module23outputundervoltage">
			<type>state</type>
			<sensorid>MODULE23_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152CH</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 23</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module23moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE23_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152CH</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 23</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module23modulefault">
			<type>state</type>
			<sensorid>MODULE23_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152CH</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 23</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module23moduleprotection">
			<type>state</type>
			<sensorid>MODULE23_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152CH</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 23</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module23fanfault">
			<type>state</type>
			<sensorid>MODULE23_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152CH</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 23</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module23currentsharingfault">
			<type>state</type>
			<sensorid>MODULE23_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152CH</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 23</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module23moduleinputfault">
			<type>state</type>
			<sensorid>MODULE23_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152CH</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 23</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module23ACopenphase">
			<type>state</type>
			<sensorid>MODULE23_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152CH</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 23</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module23communicationfault">
			<type>state</type>
			<sensorid>MODULE23_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152CH</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 23</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module24moduletype">
			<type>state</type>
			<sensorid>MODULE24_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152EH</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 24</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module24undefined">
			<type>state</type>
			<sensorid>MODULE24_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152EH</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 24</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module24outputovervoltage">
			<type>state</type>
			<sensorid>MODULE24_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152EH</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 24</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module24outputundervoltage">
			<type>state</type>
			<sensorid>MODULE24_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152EH</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 24</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module24moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE24_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152EH</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 24</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module24modulefault">
			<type>state</type>
			<sensorid>MODULE24_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152EH</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 24</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module24moduleprotection">
			<type>state</type>
			<sensorid>MODULE24_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152EH</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 24</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module24fanfault">
			<type>state</type>
			<sensorid>MODULE24_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152EH</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 24</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module24currentsharingfault">
			<type>state</type>
			<sensorid>MODULE24_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152EH</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 24</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module24moduleinputfault">
			<type>state</type>
			<sensorid>MODULE24_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152EH</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 24</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module24ACopenphase">
			<type>state</type>
			<sensorid>MODULE24_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152EH</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 24</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module24communicationfault">
			<type>state</type>
			<sensorid>MODULE24_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address152EH</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 24</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module25moduletype">
			<type>state</type>
			<sensorid>MODULE25_MODULE_TYPE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1530H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>01</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Type, Module 25</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module25undefined">
			<type>state</type>
			<sensorid>MODULE25_UNDEFINED</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1530H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Undefined, Module 25</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module25outputovervoltage">
			<type>state</type>
			<sensorid>MODULE25_OUTPUT_OVERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1530H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Overvoltage, Module 25</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module25outputundervoltage">
			<type>state</type>
			<sensorid>MODULE25_OUTPUT_UNDERVOLTAGE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1530H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Output Undervoltage, Module 25</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module25moduleovertemperature">
			<type>state</type>
			<sensorid>MODULE25_MODULE_OVER_TEMPERATURE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1530H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Overtemperature, Module 25</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module25modulefault">
			<type>state</type>
			<sensorid>MODULE25_MODULE_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1530H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Fault, Module 25</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module25moduleprotection">
			<type>state</type>
			<sensorid>MODULE25_MODULE_PROTECTION</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1530H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Protection, Module 25</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module25fanfault">
			<type>state</type>
			<sensorid>MODULE25_FAN_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1530H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fan Fault, Module 25</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module25currentsharingfault">
			<type>state</type>
			<sensorid>MODULE25_CURRENT_SHARING_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1530H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Current Sharing Fault, Module 25</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module25moduleinputfault">
			<type>state</type>
			<sensorid>MODULE25_MODULE_INPUT_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1530H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Module Input Fault, Module 25</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module25ACopenphase">
			<type>state</type>
			<sensorid>MODULE25_AC_OPEN_PHASE</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1530H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ac Open Phase, Module 25</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module25communicationfault">
			<type>state</type>
			<sensorid>MODULE25_COMMUNICATION_FAULT</sensorid>
			<value>
				<mapValue mapid="module_op_state-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address1530H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Communication Fault, Module 25</label>
			<enum>module_op_state-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<numSensor ruleid="modulecurrentno1">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1501H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 1</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno2">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1503H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 2</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno3">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1505H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 3</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno4">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_4</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1507H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 4</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno5">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_5</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1509H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 5</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno6">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_6</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address150BH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 6</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno7">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_7</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address150DH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 7</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno8">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_8</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address150FH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 8</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno9">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_9</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1511H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 9</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno10">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_10</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1513H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 10</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno11">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_11</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1515H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 11</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno12">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_12</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1517H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 12</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno13">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_13</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1519H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 13</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno14">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_14</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address151BH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 14</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno15">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_15</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address151DH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 15</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno16">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_16</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address151FH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 16</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno17">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_17</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1521H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 17</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno18">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_18</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1523H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 18</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno19">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_19</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1525H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 19</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno20">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_20</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1527H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 20</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno21">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_21</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1529H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 21</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno22">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_22</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address152BH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 22</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno23">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_23</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address152DH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 23</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno24">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_24</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address152FH</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 24</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="modulecurrentno25">
			<type>amperage</type>
			<sensorId>MODULE_CURRENT_NO_25</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1531H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module Current, No. 25</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="positivevoltagedcbustoground">
			<type>voltage</type>
			<sensorId>POSITIVE_VOLTAGE_DC_BUS_TO_GROUND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1600H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Positive Voltage, DC Bus to Ground</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>

		<numSensor ruleid="negativevoltagedcbustoground">
			<type>voltage</type>
			<sensorId>NEGATIVE_VOLTAGE_DC_BUS_TO_GROUND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1601H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Negative Voltage, DC Bus to Ground</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>

		<numSensor ruleid="dcbusgroundresistancepositive">
			<type>num</type>
			<sensorId>DC_BUS_GROUND_RESISTANCE_POSITIVE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1602H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>DC Bus Ground Resistance, Positive(KiloOhms)</label>
			<sensorSet>Resistance</sensorSet>
		</numSensor>

		<numSensor ruleid="dcbusgroundresistancenegative">
			<type>num</type>
			<sensorId>DC_BUS_GROUND_RESISTANCE_NEGATIVE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>address1603H</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>DC Bus Ground Resistance, Negative(KiloOhms)</label>
			<sensorSet>Resistance</sensorSet>
		</numSensor>

		<numSensor ruleid="insulationfaultgroundresistance" index="ground_resistance_values">
			<type>num</type>
			<sensorId>GROUND_RESISTANCE_VALUE_INSULATION_FAULT_<formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</sensorId>
			<value>
				<mult>
					<op>
						<getRowOid>ground_resistance_values</getRowOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Ground Resistance Value, Insulation Fault <formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</label>
			<sensorSet>Resistance</sensorSet>
		</numSensor>

		<valueMap ruleid="faultno-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>*</valueIn><valueOut>*</valueOut>
		</valueMap>

		<enumMap ruleid="faultno-em">
			<label>Fault free</label>
			<label>Branch no 1</label> <!-- <baseNToInt base="16"><getRowOid>grounding_branch_no</getRowOid></baseNToInt> -->
			<label>Branch no 2</label>
			<label>Branch no 3</label>
			<label>Branch no 4</label>
			<label>Branch no 5</label>
			<label>Branch no 6</label>
			<label>Branch no 7</label>
			<label>Branch no 8</label>
			<label>Branch no 9</label>
			<label>Branch no 10</label>
			<label>Branch no 11</label>
			<label>Branch no 12</label>
			<label>Branch no 13</label>
			<label>Branch no 14</label>
			<label>Branch no 15</label>
			<label>Branch no 16</label>
			<label>Branch no 17</label>
			<label>Branch no 18</label>
			<label>Branch no 19</label>
			<label>Branch no 20</label>
			<label>Branch no 21</label>
			<label>Branch no 22</label>
			<label>Branch no 23</label>
			<label>Branch no 24</label>
			<label>Branch no 25</label>
			<label>Branch no 26</label>
			<label>Branch no 27</label>
			<label>Branch no 28</label>
			<label>Branch no 29</label>
			<label>Branch no 30</label>
			<label>Branch no 31</label>
			<label>Branch no 32</label>
			<label>Branch no 33</label>
			<label>Branch no 34</label>
			<label>Branch no 35</label>
			<label>Branch no 36</label>
			<label>Branch no 37</label>
			<label>Branch no 38</label>
			<label>Branch no 39</label>
			<label>Branch no 40</label>
			<label>Branch no 41</label>
			<label>Branch no 42</label>
			<label>Branch no 43</label>
			<label>Branch no 44</label>
			<label>Branch no 45</label>
			<label>Branch no 46</label>
			<label>Branch no 47</label>
			<label>Branch no 48</label>
			<label>Branch no 49</label>
			<label>Branch no 50</label>
			<label>Branch no 51</label>
			<label>Branch no 52</label>
			<label>Branch no 53</label>
			<label>Branch no 54</label>
			<label>Branch no 55</label>
			<label>Branch no 56</label>
			<label>Branch no 57</label>
			<label>Branch no 58</label>
			<label>Branch no 59</label>
			<label>Branch no 60</label>
			<label>Branch no 61</label>
			<label>Branch no 62</label>
			<label>Branch no 63</label>
			<label>Branch no 64</label>
			<label>Branch no 65</label>
			<label>Branch no 66</label>
			<label>Branch no 67</label>
			<label>Branch no 68</label>
			<label>Branch no 69</label>
			<label>Branch no 70</label>
			<label>Branch no 71</label>
			<label>Branch no 72</label>
			<label>Branch no 73</label>
			<label>Branch no 74</label>
			<label>Branch no 75</label>
			<label>Branch no 76</label>
			<label>Branch no 77</label>
			<label>Branch no 78</label>
			<label>Branch no 79</label>
			<label>Branch no 80</label>
			<label>Branch no 81</label>
			<label>Branch no 82</label>
			<label>Branch no 83</label>
			<label>Branch no 84</label>
			<label>Branch no 85</label>
			<label>Branch no 86</label>
			<label>Branch no 87</label>
			<label>Branch no 88</label>
			<label>Branch no 89</label>
			<label>Branch no 90</label>
		</enumMap> 

		<stateSensor ruleid="insulationfaultgroundingbranchno" index="grounding_branch_no">
			<type>state</type>
			<sensorId>GROUNDING_BRANCH_NO_INSULATION_FAULT<formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</sensorId>
			<value>
				<mapValue mapid="faultno-vm">
					<getRowOid>grounding_branch_no</getRowOid>
				</mapValue>
			</value>
			<enum>faultno-em</enum>
			<label>Grounding Branch No., Insulation Fault <formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</label>
			<sensorSet>Insulation Faults</sensorSet>
		</stateSensor>

		<valueMap ruleid="channelstate-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>*</valueIn><valueOut>1</valueOut>
		</valueMap>

		<enumMap ruleid="channelstate-em">
			<label>Normal</label>
			<label>Abnormal</label>
		</enumMap>

		<stateSensor ruleid="inputmodulechannelstate1" index="input_module_no">
			<type>state</type>
			<sensorId>CHANNEL_STATE_1_INPUT_MODULE_<formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</sensorId>
			<value>
				<mapValue mapid="channelstate-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getRowOid>input_module_no</getRowOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>channelstate-em</enum>
			<label>Channel State 1, Input Module <formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</label>
			<sensorSet>Channel States</sensorSet>
		</stateSensor>

		<stateSensor ruleid="inputmodulechannelstate2" index="input_module_no">
			<type>state</type>
			<sensorId>CHANNEL_STATE_2_INPUT_MODULE_<formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</sensorId>
			<value>
				<mapValue mapid="channelstate-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getRowOid>input_module_no</getRowOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>channelstate-em</enum>
			<label>Channel State 2, Input Module <formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</label>
			<sensorSet>Channel States</sensorSet>
		</stateSensor>

		<stateSensor ruleid="inputmodulechannelstate3" index="input_module_no">
			<type>state</type>
			<sensorId>CHANNEL_STATE_3_INPUT_MODULE_<formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</sensorId>
			<value>
				<mapValue mapid="channelstate-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getRowOid>input_module_no</getRowOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>channelstate-em</enum>
			<label>Channel State 3, Input Module <formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</label>
			<sensorSet>Channel States</sensorSet>
		</stateSensor>

		<stateSensor ruleid="inputmodulechannelstate4" index="input_module_no">
			<type>state</type>
			<sensorId>CHANNEL_STATE_4_INPUT_MODULE_<formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</sensorId>
			<value>
				<mapValue mapid="channelstate-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getRowOid>input_module_no</getRowOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>channelstate-em</enum>
			<label>Channel State 4, Input Module <formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</label>
			<sensorSet>Channel States</sensorSet>
		</stateSensor>

		<stateSensor ruleid="inputmodulechannelstate5" index="input_module_no">
			<type>state</type>
			<sensorId>CHANNEL_STATE_5_INPUT_MODULE_<formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</sensorId>
			<value>
				<mapValue mapid="channelstate-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getRowOid>input_module_no</getRowOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>channelstate-em</enum>
			<label>Channel State 5, Input Module <formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</label>
			<sensorSet>Channel States</sensorSet>
		</stateSensor>

		<stateSensor ruleid="inputmodulechannelstate6" index="input_module_no">
			<type>state</type>
			<sensorId>CHANNEL_STATE_6_INPUT_MODULE_<formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</sensorId>
			<value>
				<mapValue mapid="channelstate-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getRowOid>input_module_no</getRowOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>channelstate-em</enum>
			<label>Channel State 6, Input Module <formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</label>
			<sensorSet>Channel States</sensorSet>
		</stateSensor>

		<stateSensor ruleid="inputmodulechannelstate7" index="input_module_no">
			<type>state</type>
			<sensorId>CHANNEL_STATE_7_INPUT_MODULE_<formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</sensorId>
			<value>
				<mapValue mapid="channelstate-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getRowOid>input_module_no</getRowOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>channelstate-em</enum>
			<label>Channel State 7, Input Module <formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</label>
			<sensorSet>Channel States</sensorSet>
		</stateSensor>

		<stateSensor ruleid="inputmodulechannelstate8" index="input_module_no">
			<type>state</type>
			<sensorId>CHANNEL_STATE_8_INPUT_MODULE_<formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</sensorId>
			<value>
				<mapValue mapid="channelstate-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getRowOid>input_module_no</getRowOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>channelstate-em</enum>
			<label>Channel State 8, Input Module <formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</label>
			<sensorSet>Channel States</sensorSet>
		</stateSensor>

		<stateSensor ruleid="inputmodulechannelstate9" index="input_module_no">
			<type>state</type>
			<sensorId>CHANNEL_STATE_9_INPUT_MODULE_<formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</sensorId>
			<value>
				<mapValue mapid="channelstate-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getRowOid>input_module_no</getRowOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>channelstate-em</enum>
			<label>Channel State 9, Input Module <formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</label>
			<sensorSet>Channel States</sensorSet>
		</stateSensor>

		<stateSensor ruleid="inputmodulechannelstate10" index="input_module_no">
			<type>state</type>
			<sensorId>CHANNEL_STATE_10_INPUT_MODULE_<formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</sensorId>
			<value>
				<mapValue mapid="channelstate-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getRowOid>input_module_no</getRowOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>channelstate-em</enum>
			<label>Channel State 10, Input Module <formatNumber>
					<add>
						<op>1</op>
						<op>
							<rowNumber/>
						</op>
					</add>
				</formatNumber>
			</label>
			<sensorSet>Channel States</sensorSet>
		</stateSensor>

		<!-- Specific switch fault-->

		<valueMap ruleid="switchfault-vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>*</valueIn>
			<valueOut>1</valueOut>
		</valueMap>

		<enumMap ruleid="switchfault-em">
			<label>Normal</label>
			<label>Fault/Failed</label>
		</enumMap>

		<stateSensor ruleid="batteryfuse1cutofffault" >
			<type>state</type>
			<sensorId>CUTOFF_FAULT_BATT_FUSE_1</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2020H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Cut Off Fault, Battery Fuse 1</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="batteryfuse2cutofffault" >
			<type>state</type>
			<sensorId>CUTOFF_FAULT_BATT_FUSE_2</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2020H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Cut Off Fault, Battery Fuse 2</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="insulationmonitoring" >
			<type>state</type>
			<sensorId>INSULATION_MONITORING</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2020H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Insulation Monitoring</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="batteryinspection" >
			<type>state</type>
			<sensorId>BATTERY_INSPECTION</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2020H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Battery Inspection</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="chargingswitchcutoff" >
			<type>state</type>
			<sensorId>CUTOFF_FAULT_CHARGING_SWITCH</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2020H</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Cut Off Fault, Charging Switch</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="discharger" >
			<type>state</type>
			<sensorId>DISCHARGER</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2020H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Discharger</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule1" >
			<type>state</type>
			<sensorId>FAULT_MODULE1</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2021H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module1</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule2" >
			<type>state</type>
			<sensorId>FAULT_MODULE2</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2021H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module2</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule3" >
			<type>state</type>
			<sensorId>FAULT_MODULE3</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2021H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module3</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule4" >
			<type>state</type>
			<sensorId>FAULT_MODULE4</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2021H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module4</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule5" >
			<type>state</type>
			<sensorId>FAULT_MODULE5</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2021H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module5</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule6" >
			<type>state</type>
			<sensorId>FAULT_MODULE6</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2021H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module6</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule7" >
			<type>state</type>
			<sensorId>FAULT_MODULE7</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2021H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module7</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule8" >
			<type>state</type>
			<sensorId>FAULT_MODULE8</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2021H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module8</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule9" >
			<type>state</type>
			<sensorId>FAULT_MODULE9</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2021H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module9</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule10" >
			<type>state</type>
			<sensorId>FAULT_MODULE10</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2021H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module10</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule11" >
			<type>state</type>
			<sensorId>FAULT_MODULE11</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2021H</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module11</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule12" >
			<type>state</type>
			<sensorId>FAULT_MODULE12</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2021H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module12</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule13" >
			<type>state</type>
			<sensorId>FAULT_MODULE13</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2021H</getOid>
									</op>
									<op>12</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module13</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule14" >
			<type>state</type>
			<sensorId>FAULT_MODULE14</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2021H</getOid>
									</op>
									<op>13</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module14</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule15" >
			<type>state</type>
			<sensorId>FAULT_MODULE15</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2021H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module15</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule16" >
			<type>state</type>
			<sensorId>FAULT_MODULE16</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2021H</getOid>
									</op>
									<op>15</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module16</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule17" >
			<type>state</type>
			<sensorId>FAULT_MODULE17</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2022H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module17</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule18" >
			<type>state</type>
			<sensorId>FAULT_MODULE18</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2022H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module18</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule19" >
			<type>state</type>
			<sensorId>FAULT_MODULE19</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2022H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module19</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule20" >
			<type>state</type>
			<sensorId>FAULT_MODULE20</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2022H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module20</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule21" >
			<type>state</type>
			<sensorId>FAULT_MODULE21</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2022H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module21</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule22" >
			<type>state</type>
			<sensorId>FAULT_MODULE22</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2022H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module22</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule23" >
			<type>state</type>
			<sensorId>FAULT_MODULE23</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2022H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module23</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule24" >
			<type>state</type>
			<sensorId>FAULT_MODULE24</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2022H</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module24</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule25" >
			<type>state</type>
			<sensorId>FAULT_MODULE25</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2022H</getOid>
									</op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module25</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule26" >
			<type>state</type>
			<sensorId>FAULT_MODULE26</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2022H</getOid>
									</op>
									<op>9</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module26</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule27" >
			<type>state</type>
			<sensorId>FAULT_MODULE27</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2022H</getOid>
									</op>
									<op>10</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module27</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule28" >
			<type>state</type>
			<sensorId>FAULT_MODULE28</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2022H</getOid>
									</op>
									<op>11</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module28</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule29" >
			<type>state</type>
			<sensorId>FAULT_MODULE29</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2022H</getOid>
									</op>
									<op>12</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module29</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule30" >
			<type>state</type>
			<sensorId>FAULT_MODULE30</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2022H</getOid>
									</op>
									<op>13</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module30</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule31" >
			<type>state</type>
			<sensorId>FAULT_MODULE31</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2022H</getOid>
									</op>
									<op>14</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module31</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="faultmodule32" >
			<type>state</type>
			<sensorId>FAULT_MODULE32</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2022H</getOid>
									</op>
									<op>15</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Module32</label>
			<sensorSet>Switch Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="insulationcommfault" >
			<type>state</type>
			<sensorId>INSULATION_COMM_FAULT</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2025H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Insulation Comm.</label>
			<sensorSet>Communication Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="accommfault" >
			<type>state</type>
			<sensorId>AC_COMM_FAULT</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2025H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>AC Comm</label>
			<sensorSet>Communication Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="reservecommfault" >
			<type>state</type>
			<sensorId>RESERVE_COMM_FAULT</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2025H</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Reserve Comm</label>
			<sensorSet>Communication Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="inputcommfault" >
			<type>state</type>
			<sensorId>INPUT_COMM_FAULT</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2025H</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Input Comm</label>
			<sensorSet>Communication Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="outputcommfault" >
			<type>state</type>
			<sensorId>OUTPUT_COMM_FAULT</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2025H</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Output Comm</label>
			<sensorSet>Communication Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="batterycommfault" >
			<type>state</type>
			<sensorId>BATTERY_COMM_FAULT</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2025H</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Battery Comm.</label>
			<sensorSet>Communication Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="rectifiermodulecommfault" >
			<type>state</type>
			<sensorId>RECTIFIER_MODULE_COMM_FAULT</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2025H</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Rectifier Module Comm</label>
			<sensorSet>Communication Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="dcovervoltagefault" >
			<type>state</type>
			<sensorId>DC_OVERVOLTAGE_FAULT</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2026H</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>DC Overvoltage</label>
			<sensorSet>DC Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="dcundervoltagefault" >
			<type>state</type>
			<sensorId>DC_UNDERVOLTAGE_FAULT</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address2026H</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>DC Undervoltage</label>
			<sensorSet>DC Faults</sensorSet>
		</stateSensor>

		<stateSensor ruleid="outputmodulerectifiermodulefault" >
			<type>state</type>
			<sensorId>OUTPUT_MODULE_RECTIFIER_MODULE_FAULT</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address202FH</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Output Module Rectifier Module</label>
			<sensorSet>Output Module Fault Signs</sensorSet>
		</stateSensor>

		<stateSensor ruleid="outputmoduleinsulationfault" >
			<type>state</type>
			<sensorId>OUTPUT_MODULE_INSULATION_FAULT</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address202FH</getOid>
									</op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Output Module Insulation</label>
			<sensorSet>Output Module Fault Signs</sensorSet>
		</stateSensor>

		<stateSensor ruleid="outputmoduledcfault" >
			<type>state</type>
			<sensorId>OUTPUT_MODULE_DC_FAULT</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address202FH</getOid>
									</op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Output Module DC</label>
			<sensorSet>Output Module Fault Signs</sensorSet>
		</stateSensor>

		<stateSensor ruleid="outputmoduleacfault" >
			<type>state</type>
			<sensorId>OUTPUT_MODULE_AC_FAULT</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address202FH</getOid>
									</op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Output Module AC</label>
			<sensorSet>Output Module Fault Signs</sensorSet>
		</stateSensor>

		<stateSensor ruleid="outputmodulebatteryfault" >
			<type>state</type>
			<sensorId>OUTPUT_MODULE_BATTERY_FAULT</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address202FH</getOid>
									</op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Output Module Battery</label>
			<sensorSet>Output Module Fault Signs</sensorSet>
		</stateSensor>

		<stateSensor ruleid="outputmoduleswitchfault" >
			<type>state</type>
			<sensorId>OUTPUT_MODULE_SWITCH_FAULT</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address202FH</getOid>
									</op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Output Module Switch</label>
			<sensorSet>Output Module Fault Signs</sensorSet>
		</stateSensor>

		<stateSensor ruleid="outputmodulesystemfault" >
			<type>state</type>
			<sensorId>OUTPUT_MODULE_SYSTEM_FAULT</sensorId>
			<value>
				<mapValue mapid="switchfault-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>address202FH</getOid>
									</op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<enum>switchfault-em</enum>
			<label>Output Module System</label>
			<sensorSet>Output Module Fault Signs</sensorSet>
		</stateSensor>

	</device>


	<protocol>
		<modbus>
			<value_ref_id valid="address1011H">
				<function>3</function>
				<start_addr>4113</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1012H">
				<function>3</function>
				<start_addr>4114</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1013H">
				<function>3</function>
				<start_addr>4115</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1014H">
				<function>3</function>
				<start_addr>4116</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1017H">
				<function>3</function>
				<start_addr>4119</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1018H">
				<function>3</function>
				<start_addr>4120</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1019H">
				<function>3</function>
				<start_addr>4121</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address101AH">
				<function>3</function>
				<start_addr>4122</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1030H">
				<function>3</function>
				<start_addr>4144</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1031H">
				<function>3</function>
				<start_addr>4145</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1034H">
				<function>3</function>
				<start_addr>4148</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1038H">
				<function>3</function>
				<start_addr>4152</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1039H">
				<function>3</function>
				<start_addr>4153</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address103AH">
				<function>3</function>
				<start_addr>4154</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address103BH">
				<function>3</function>
				<start_addr>4155</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address103CH">
				<function>3</function>
				<start_addr>4156</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address103DH">
				<function>3</function>
				<start_addr>4157</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address103EH">
				<function>3</function>
				<start_addr>4158</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address103FH">
				<function>3</function>
				<start_addr>4159</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1040H">
				<function>3</function>
				<start_addr>4160</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1041H">
				<function>3</function>
				<start_addr>4161</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1042H">
				<function>3</function>
				<start_addr>4162</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1043H">
				<function>3</function>
				<start_addr>4163</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1044H">
				<function>3</function>
				<start_addr>4164</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1045H">
				<function>3</function>
				<start_addr>4165</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1046H">
				<function>3</function>
				<start_addr>4166</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1047H">
				<function>3</function>
				<start_addr>4167</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1048H">
				<function>3</function>
				<start_addr>4168</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1049H">
				<function>3</function>
				<start_addr>4169</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address104AH">
				<function>3</function>
				<start_addr>4170</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address104BH">
				<function>3</function>
				<start_addr>4171</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address104CH">
				<function>3</function>
				<start_addr>4172</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address104DH">
				<function>3</function>
				<start_addr>4173</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address104EH">
				<function>3</function>
				<start_addr>4174</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address104FH">
				<function>3</function>
				<start_addr>4175</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1050H">
				<function>3</function>
				<start_addr>4176</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1051H">
				<function>3</function>
				<start_addr>4177</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1052H">
				<function>3</function>
				<start_addr>4178</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1053H">
				<function>3</function>
				<start_addr>4179</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1054H">
				<function>3</function>
				<start_addr>4180</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1055H">
				<function>3</function>
				<start_addr>4181</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1056H">
				<function>3</function>
				<start_addr>4182</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1057H">
				<function>3</function>
				<start_addr>4183</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1058H">
				<function>3</function>
				<start_addr>4184</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1059H">
				<function>3</function>
				<start_addr>4185</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address105AH">
				<function>3</function>
				<start_addr>4186</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address105BH">
				<function>3</function>
				<start_addr>4187</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address105CH">
				<function>3</function>
				<start_addr>4188</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address105DH">
				<function>3</function>
				<start_addr>4189</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address105EH">
				<function>3</function>
				<start_addr>4190</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address105FH">
				<function>3</function>
				<start_addr>4191</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1060H">
				<function>3</function>
				<start_addr>4192</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1061H">
				<function>3</function>
				<start_addr>4193</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1062H">
				<function>3</function>
				<start_addr>4194</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1063H">
				<function>3</function>
				<start_addr>4195</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1064H">
				<function>3</function>
				<start_addr>4196</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1065H">
				<function>3</function>
				<start_addr>4197</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1066H">
				<function>3</function>
				<start_addr>4198</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1067H">
				<function>3</function>
				<start_addr>4199</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1068H">
				<function>3</function>
				<start_addr>4200</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1069H">
				<function>3</function>
				<start_addr>4201</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1500H">
				<function>3</function>
				<start_addr>5376</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1501H">
				<function>3</function>
				<start_addr>5377</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1502H">
				<function>3</function>
				<start_addr>5378</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1503H">
				<function>3</function>
				<start_addr>5379</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1504H">
				<function>3</function>
				<start_addr>5380</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1505H">
				<function>3</function>
				<start_addr>5381</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1506H">
				<function>3</function>
				<start_addr>5382</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1507H">
				<function>3</function>
				<start_addr>5383</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1508H">
				<function>3</function>
				<start_addr>5384</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1509H">
				<function>3</function>
				<start_addr>5385</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address150AH">
				<function>3</function>
				<start_addr>5386</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address150BH">
				<function>3</function>
				<start_addr>5387</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address150CH">
				<function>3</function>
				<start_addr>5388</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address150DH">
				<function>3</function>
				<start_addr>5389</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address150EH">
				<function>3</function>
				<start_addr>5390</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address150FH">
				<function>3</function>
				<start_addr>5391</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1510H">
				<function>3</function>
				<start_addr>5392</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1511H">
				<function>3</function>
				<start_addr>5393</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1512H">
				<function>3</function>
				<start_addr>5394</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1513H">
				<function>3</function>
				<start_addr>5395</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1514H">
				<function>3</function>
				<start_addr>5396</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1515H">
				<function>3</function>
				<start_addr>5397</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1516H">
				<function>3</function>
				<start_addr>5398</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1517H">
				<function>3</function>
				<start_addr>5399</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1518H">
				<function>3</function>
				<start_addr>5400</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1519H">
				<function>3</function>
				<start_addr>5401</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address151AH">
				<function>3</function>
				<start_addr>5402</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address151BH">
				<function>3</function>
				<start_addr>5403</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address151CH">
				<function>3</function>
				<start_addr>5404</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address151DH">
				<function>3</function>
				<start_addr>5405</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address151EH">
				<function>3</function>
				<start_addr>5406</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address151FH">
				<function>3</function>
				<start_addr>5407</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1520H">
				<function>3</function>
				<start_addr>5408</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1521H">
				<function>3</function>
				<start_addr>5409</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1522H">
				<function>3</function>
				<start_addr>5410</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1523H">
				<function>3</function>
				<start_addr>5411</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1524H">
				<function>3</function>
				<start_addr>5412</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1525H">
				<function>3</function>
				<start_addr>5413</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1526H">
				<function>3</function>
				<start_addr>5414</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1527H">
				<function>3</function>
				<start_addr>5415</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1528H">
				<function>3</function>
				<start_addr>5416</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1529H">
				<function>3</function>
				<start_addr>5417</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address152AH">
				<function>3</function>
				<start_addr>5418</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address152BH">
				<function>3</function>
				<start_addr>5419</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address152CH">
				<function>3</function>
				<start_addr>5420</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address152DH">
				<function>3</function>
				<start_addr>5421</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address152EH">
				<function>3</function>
				<start_addr>5422</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address152FH">
				<function>3</function>
				<start_addr>5423</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1530H">
				<function>3</function>
				<start_addr>5424</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1531H">
				<function>3</function>
				<start_addr>5425</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1600H">
				<function>3</function>
				<start_addr>5632</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1601H">
				<function>3</function>
				<start_addr>5633</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1602H">
				<function>3</function>
				<start_addr>5634</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1603H">
				<function>3</function>
				<start_addr>5635</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="ground_resistance_values"> <!--  -->
				<entry num="0">address1609H</entry>
				<entry num="1">address160BH</entry>
				<entry num="2">address160DH</entry>
				<entry num="3">address160FH</entry>
				<entry num="4">address1611H</entry>
			</table_ref_id>
			
			<table_ref_id indexid="grounding_branch_no"> <!--  -->
				<entry num="0">address1608H</entry>
				<entry num="1">address160AH</entry>
				<entry num="2">address160CH</entry>
				<entry num="3">address160EH</entry>
				<entry num="4">address1610H</entry>
			</table_ref_id>

			<value_ref_id valid="address1608H">
				<function>3</function>
				<start_addr>5640</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1609H">
				<function>3</function>
				<start_addr>5641</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address160AH">
				<function>3</function>
				<start_addr>5642</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address160BH">
				<function>3</function>
				<start_addr>5643</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address160CH">
				<function>3</function>
				<start_addr>5644</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address160DH">
				<function>3</function>
				<start_addr>5645</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address160EH">
				<function>3</function>
				<start_addr>5646</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address160FH">
				<function>3</function>
				<start_addr>5647</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1610H">
				<function>3</function>
				<start_addr>5648</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1611H">
				<function>3</function>
				<start_addr>5649</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<table_ref_id indexid="input_module_no"> <!--  -->
				<entry num="0">address1720H</entry>
				<entry num="1">address1721H</entry>
				<entry num="2">address1722H</entry>
				<entry num="3">address1723H</entry>
				<entry num="4">address1724H</entry>
				<entry num="5">address1725H</entry>
				<entry num="6">address1726H</entry>
				<entry num="7">address1727H</entry>
			</table_ref_id>

			<value_ref_id valid="address1720H">
				<function>3</function>
				<start_addr>5920</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1721H">
				<function>3</function>
				<start_addr>5921</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1722H">
				<function>3</function>
				<start_addr>5922</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1723H">
				<function>3</function>
				<start_addr>5923</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1724H">
				<function>3</function>
				<start_addr>5924</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1725H">
				<function>3</function>
				<start_addr>5925</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1726H">
				<function>3</function>
				<start_addr>5926</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address1727H">
				<function>3</function>
				<start_addr>5927</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address2020H">
				<function>3</function>
				<start_addr>8224</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address2021H">
				<function>3</function>
				<start_addr>8225</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address2022H">
				<function>3</function>
				<start_addr>8226</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address2025H">
				<function>3</function>
				<start_addr>8229</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address2026H">
				<function>3</function>
				<start_addr>8230</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="address202FH">
				<function>3</function>
				<start_addr>8239</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			
			<packet>
				<function>3</function>
				<start_addr>4113</start_addr>
				<quantity>4</quantity>
			</packet>
			
			<packet>
				<function>3</function>
				<start_addr>4119</start_addr>
				<quantity>4</quantity>
			</packet>
			
			<packet>
				<function>3</function>
				<start_addr>4144</start_addr>
				<quantity>2</quantity>
			</packet>
			
			<packet>
				<function>3</function>
				<start_addr>4148</start_addr>
				<quantity>1</quantity>
			</packet>
			
			<packet>
				<function>3</function>
				<start_addr>4152</start_addr>
				<quantity>50</quantity>
			</packet>
			
			<packet>
				<function>3</function>
				<start_addr>5376</start_addr>
				<quantity>50</quantity>
			</packet>
			
			<packet>
				<function>3</function>
				<start_addr>5632</start_addr>
				<quantity>4</quantity>
			</packet>
			
			<packet>
				<function>3</function>
				<start_addr>5640</start_addr>
				<quantity>10</quantity>
			</packet>
			
			<packet>
				<function>3</function>
				<start_addr>5920</start_addr>
				<quantity>8</quantity>
			</packet>
			
			<packet>
				<function>3</function>
				<start_addr>8224</start_addr>
				<quantity>3</quantity>
			</packet>
			
			<packet>
				<function>3</function>
				<start_addr>8229</start_addr>
				<quantity>2</quantity>
			</packet>
			
			<packet>
				<function>3</function>
				<start_addr>8239</start_addr>
				<quantity>1</quantity>
			</packet>
			
		</modbus>
	</protocol>


</APC_DDF>