<?xml version="1.0"?>
<!-- PDI-PDU-d82121g-->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="apc_ddf_1_1.xsd"
     ddfid ="pdi_pdu_d82121g_custom" ddfname="PDI PDU D82121g for Anadarko" ddfversion="3" canremove="yes">
 <schemaVersion>1.1</schemaVersion>
 
  <!-- 
       NOTE: Different MIBS provided by customers, different trees defined for D8212G-MBBB vs D8212G-MEE
       MBBB MIB defines bcms1, bcms2, bcms3 and bcms4
       MEE MIB defines bcms1 and bcms2 as well but in different trees - these have been broken out as MEE devices.

       Note as well that scaling differences exist between MBBB devices and MEE.

       Name change: Note that this is a customer specific DDF.  The customer, Anadarko, 
       wanted to have BCMS 2 CB1-4 renamed as BCMS 2 CB15-18.

  -->
    
  <device deviceid="pdu1">
    <oidMustExist ruleid="pdu1exist" oid=".1.3.6.1.4.1.24436.1.5.2.2.4.1.0"/>  

    <!-- pdu1-input-voltage-1-ab -->
    <numSensor ruleid="pdu1-input-voltage-1-ab">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.1.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_INPUT_VOLTAGE__1_AB</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.1.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Input 1 Voltage - Line A-B</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-input-voltage-1-bc -->
    <numSensor ruleid="pdu1-input-voltage-1-bc">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.2.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_INPUT_VOLTAGE__1_BC</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.2.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Input 1 Voltage - Line B-C</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-input-voltage-1-ca -->
    <numSensor ruleid="pdu1-input-voltage-1-ca">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.3.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_INPUT_VOLTAGE__1_CA</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.3.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Input 1 Voltage - Line C-A</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-input-voltage-1-frequency -->
    <numSensor ruleid="pdu1-input-voltage-1-frequency">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.4.0</getOid>
        </mapValue>
      </rowTest>
      <type>frequency</type>
      <sensorId>PDU_1_INPUT_VOLTAGE__1_FREQUENCY</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.4.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Input 1 - Frequency</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-input-voltage-2-ab -->
    <numSensor ruleid="pdu1-input-voltage-2-ab">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.8.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_INPUT_VOLTAGE__2_AB</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.8.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Input 2 Voltage - Line A-B</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-input-voltage-2-bc -->
    <numSensor ruleid="pdu1-input-voltage-2-bc">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.9.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_INPUT_VOLTAGE__2_BC</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.9.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Input 2 Voltage- Line B-C</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-input-voltage-2-ca -->
    <numSensor ruleid="pdu1-input-voltage-2-ca">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.10.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_INPUT_VOLTAGE__2_CA</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.10.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Input 2 Voltage - Line C-A</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-input-voltage-2-frequency -->
    <numSensor ruleid="pdu1-input-voltage-2-frequency">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.11.0</getOid>
        </mapValue>
      </rowTest>
      <type>frequency</type>
      <sensorId>PDU_1_INPUT_VOLTAGE__2_FREQUENCY</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.11.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Input 2 - Frequency</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-voltage-1-ab -->
    <numSensor ruleid="pdu1-output-voltage-1-ab">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.16.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_OUTPUT_VOLTAGE__1_AB</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.16.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 1 Voltage - Line A-B</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-voltage-1-bc -->
    <numSensor ruleid="pdu1-output-voltage-1-bc">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.17.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_OUTPUT_VOLTAGE__1_BC</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.17.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 1 Voltage - Line B-C</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-voltage-1-ca -->
    <numSensor ruleid="pdu1-output-voltage-1-ca">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.18.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_OUTPUT_VOLTAGE__1_CA</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.18.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 1 Voltage - Line C-A</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-voltage-1-an -->
    <numSensor ruleid="pdu1-output-voltage-1-an">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.19.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_OUTPUT_VOLTAGE__1_AN</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.19.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 1 Voltage - Line A-N</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-voltage-1-bn -->
    <numSensor ruleid="pdu1-output-voltage-1-bn">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.20.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_OUTPUT_VOLTAGE__1_BN</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.20.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 1 Voltage - Line B-N</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-voltage-1-cn -->
    <numSensor ruleid="pdu1-output-voltage-1-cn">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.21.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_OUTPUT_VOLTAGE__1_CN</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.21.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 1 Voltage - Line C-N</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-current-1-a -->
    <numSensor ruleid="pdu1-output-current-1-a">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.22.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>PDU_1_OUTPUT_CURRENT__1_A</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.22.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 1 Current - Line 1-A</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-current-1-b -->
    <numSensor ruleid="pdu1-output-current-1-b">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.23.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>PDU_1_OUTPUT_CURRENT__1_B</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.23.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 1 Current - Line 1-B</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-current-1-c -->
    <numSensor ruleid="pdu1-output-current-1-c">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.24.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>PDU_1_OUTPUT_CURRENT__1_C</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.24.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 1 Current - Line 1-C</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-1-kw-a -->
    <numSensor ruleid="pdu1-output-1-kw-a">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.25.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>PDU_1_OUTPUT__1_KW_A</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.25.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 1 Power - Line 1-A</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-1-kw-b -->
    <numSensor ruleid="pdu1-output-1-kw-b">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.26.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>PDU_1_OUTPUT__1_KW_B</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.26.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 1 Power - Line 1-B</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-1-kw-c -->
    <numSensor ruleid="pdu1-output-1-kw-c">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.27.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>PDU_1_OUTPUT__1_KW_C</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.27.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 1 Power - Line 1-C</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-1-kw-total -->
    <numSensor ruleid="pdu1-output-1-kw-total">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.28.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>PDU_1_OUTPUT__1_KW_TOTAL</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.28.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 1 Power - Total</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-1-kva-a -->
    <numSensor ruleid="pdu1-output-1-kva-a">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.29.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>PDU_1_OUTPUT__1_KVA_A</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.29.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 1 Apparent Power - Line 1-A</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-1-kvA-B -->
    <numSensor ruleid="pdu1-output-1-kvA-B">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.30.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>PDU_1_OUTPUT__1_KVA_B</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.30.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 1 Apparent Power - Line 1-B</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-1-kvA-C -->
    <numSensor ruleid="pdu1-output-1-kvA-C">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.31.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>PDU_1_OUTPUT__1_KVA_C</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.31.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 1 Apparent Power - Line 1-C</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-1-kva-total -->
    <numSensor ruleid="pdu1-output-1-kva-total">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.32.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>PDU_1_OUTPUT__1_KVA_TOTAL</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.32.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 1 Apparent Power - Total</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-1-kvar-a -->
    <numSensor ruleid="pdu1-output-1-kvar-a">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.33.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>PDU_1_OUTPUT__1_KVAR_A</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.33.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 1 var - Line A</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-1-kvar-b -->
    <numSensor ruleid="pdu1-output-1-kvar-b">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.34.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>PDU_1_OUTPUT__1_KVAR_B</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.34.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 1 var - Line B</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-1-kvar-c -->
    <numSensor ruleid="pdu1-output-1-kvar-c">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.35.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>PDU_1_OUTPUT__1_KVAR_C</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.35.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 1 var - Line C</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-1-kvar-total -->
    <numSensor ruleid="pdu1-output-1-kvar-total">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.36.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>PDU_1_OUTPUT__1_KVAR_TOTAL</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.36.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 1 var - Total</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-neutral-current -->
    <numSensor ruleid="pdu1-neutral-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.42.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>PDU_1_NEUTRAL_CURRENT</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.42.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Neutral Current</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-ground-current -->
    <numSensor ruleid="pdu1-ground-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.43.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>PDU_1_GROUND_CURRENT</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.43.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Ground Current</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-voltage-2-ab -->
    <numSensor ruleid="pdu1-output-voltage-2-ab">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.44.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_OUTPUT_VOLTAGE__2_AB</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.44.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 2 Voltage - Line A-B</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-voltage-2-bc -->
    <numSensor ruleid="pdu1-output-voltage-2-bc">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.45.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_OUTPUT_VOLTAGE__2_BC</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.45.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 2 Voltage - Line B-C</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-voltage-2-ca -->
    <numSensor ruleid="pdu1-output-voltage-2-ca">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.46.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_OUTPUT_VOLTAGE__2_CA</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.46.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 2 Voltage - Line C-A</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-voltage-2-an -->
    <numSensor ruleid="pdu1-output-voltage-2-an">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.47.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_OUTPUT_VOLTAGE__2_AN</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.47.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 2 Voltage - Line A-N</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-voltage-2-bn -->
    <numSensor ruleid="pdu1-output-voltage-2-bn">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.48.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_OUTPUT_VOLTAGE__2_BN</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.48.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 2 Voltage - Line B-N</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-voltage-2-cn -->
    <numSensor ruleid="pdu1-output-voltage-2-cn">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.49.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>PDU_1_OUTPUT_VOLTAGE__2_CN</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.49.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 2 Voltage - Line C-N</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-current-2-a -->
    <numSensor ruleid="pdu1-output-current-2-a">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.50.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>PDU_1_OUTPUT_CURRENT__2_A</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.50.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 2 Current - Line A</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-current-2-b -->
    <numSensor ruleid="pdu1-output-current-2-b">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.51.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>PDU_1_OUTPUT_CURRENT__2_B</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.51.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 2 Current - Line B</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-current-2-c -->
    <numSensor ruleid="pdu1-output-current-2-c">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.52.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>PDU_1_OUTPUT_CURRENT__2_C</sensorId>
      <value>
        <div>
          <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.52.0</getOid></op>
          <op>10</op>
        </div>
      </value>
      <label>Pdu 1 - Output 2 Current - Line C</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-2-kw-a -->
    <numSensor ruleid="pdu1-output-2-kw-a">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.53.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>PDU_1_OUTPUT__2_KW_A</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.53.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 2 Power - Line A</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-2-kw-b -->
    <numSensor ruleid="pdu1-output-2-kw-b">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.54.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>PDU_1_OUTPUT__2_KW_B</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.54.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 2 Power - Line B</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-2-kw-c -->
    <numSensor ruleid="pdu1-output-2-kw-c">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.55.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>PDU_1_OUTPUT__2_KW_C</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.55.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 2 Power - Line C</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-2-kw-total -->
    <numSensor ruleid="pdu1-output-2-kw-total">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.56.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>PDU_1_OUTPUT__2_KW_TOTAL</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.56.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 2 Power - Total</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-2-kva-a -->
    <numSensor ruleid="pdu1-output-2-kva-a">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.57.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>PDU_1_OUTPUT__2_KVA_A</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.57.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 2 Apparent Power - Line A</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-2-kvA-B -->
    <numSensor ruleid="pdu1-output-2-kvA-B">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.58.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>PDU_1_OUTPUT__2_KVA_B</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.58.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 2 Apparent Power - Line B</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-2-kvA-C -->
    <numSensor ruleid="pdu1-output-2-kvA-C">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.59.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>PDU_1_OUTPUT__2_KVA_C</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.59.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 2 Apparent Power - Line C</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-2-kva-total -->
    <numSensor ruleid="pdu1-output-2-kva-total">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.60.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>PDU_1_OUTPUT__2_KVA_TOTAL</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.60.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 2 Apparent Power - Total</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-2-kvar-a -->
    <numSensor ruleid="pdu1-output-2-kvar-a">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.61.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>PDU_1_OUTPUT__2_KVAR_A</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.61.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 2 var - Line A</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-2-kvar-b -->
    <numSensor ruleid="pdu1-output-2-kvar-b">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.62.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>PDU_1_OUTPUT__2_KVAR_B</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.62.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 2 var - Line B</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-2-kvar-c -->
    <numSensor ruleid="pdu1-output-2-kvar-c">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.63.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>PDU_1_OUTPUT__2_KVAR_C</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.63.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>Pdu 1 - Output 2 var - Line C</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>

    <!-- pdu1-output-2-kvar-total -->
    <numSensor ruleid="pdu1-output-2-kvar-total">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.2.4.64.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>PDU_1_OUTPUT__2_KVAR_TOTAL</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.64.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
        <!-- Convert 1000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.2.4.64.0</getOid></op><op>1000</op></mult>
      </value>
      <label>Pdu 1 - Output 2 var - Total</label>
      <sensorSet>pdu1</sensorSet>
    </numSensor>
    
    <valueMap ruleid="delete_null_sensor">
      <valueIn>-1</valueIn><valueOut>[false]</valueOut>
      <valueIn>*</valueIn><valueOut>[true]</valueOut>
    </valueMap>

  </device>

  <device deviceid="bcms1">
    <oidMustExist ruleid="bcms1exist" oid=".1.3.6.1.4.1.24436.1.5.2.3.2.1.0"/>
    <oidMustNotExist ruleid="bcms1-mee-notexist" oid=".1.3.6.1.4.1.24436.1.5.2.3.7.1.0"/>

    <!-- bcms1-cb1-current -->      
    <numSensor ruleid="bcms1-cb1-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.1.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.1.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 - cb1 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb2-current -->
    <numSensor ruleid="bcms1-cb2-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.2.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.2.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB2 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb3-current -->
    <numSensor ruleid="bcms1-cb3-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.3.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.3.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB3 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb4-current -->
    <numSensor ruleid="bcms1-cb4-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.4.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_4_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.4.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB4 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb5-current -->
    <numSensor ruleid="bcms1-cb5-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.5.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_5_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.5.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB5 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb6-current -->
    <numSensor ruleid="bcms1-cb6-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.6.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_6_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.6.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB6 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb7-current -->
    <numSensor ruleid="bcms1-cb7-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.7.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_7_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.7.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB7 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb8-current -->
    <numSensor ruleid="bcms1-cb8-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.8.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_8_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.8.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB8 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb9-current -->
    <numSensor ruleid="bcms1-cb9-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.9.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_9_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.9.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB9 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb10-current -->
    <numSensor ruleid="bcms1-cb10-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.10.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_0_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.10.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB10 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb11-current -->
    <numSensor ruleid="bcms1-cb11-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.11.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.11.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB11 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb12-current -->
    <numSensor ruleid="bcms1-cb12-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.12.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.12.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB12 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb13-current -->
    <numSensor ruleid="bcms1-cb13-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.13.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_3_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.13.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB13 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb14-current -->
    <numSensor ruleid="bcms1-cb14-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.14.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_4_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.14.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB14 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb15-current -->
    <numSensor ruleid="bcms1-cb15-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.15.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_5_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.15.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB15 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb16-current -->
    <numSensor ruleid="bcms1-cb16-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.16.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_6_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.16.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB16 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb17-current -->
    <numSensor ruleid="bcms1-cb17-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.17.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_7_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.17.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB17 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb18-current -->
    <numSensor ruleid="bcms1-cb18-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.18.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_8_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.18.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB18 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb19-current -->
    <numSensor ruleid="bcms1-cb19-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.19.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1_9_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.19.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB19 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb20-current -->
    <numSensor ruleid="bcms1-cb20-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.20.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_0_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.20.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB20 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb21-current -->
    <numSensor ruleid="bcms1-cb21-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.21.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.21.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB21 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb22-current -->
    <numSensor ruleid="bcms1-cb22-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.22.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.22.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB22 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb23-current -->
    <numSensor ruleid="bcms1-cb23-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.23.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_3_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.23.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB23 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb24-current -->
    <numSensor ruleid="bcms1-cb24-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.24.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_4_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.24.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB24 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb25-current -->
    <numSensor ruleid="bcms1-cb25-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.25.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_5_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.25.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB25 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb26-current -->
    <numSensor ruleid="bcms1-cb26-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.26.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_6_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.26.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB26 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb27-current -->
    <numSensor ruleid="bcms1-cb27-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.27.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_7_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.27.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB27 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb28-current -->
    <numSensor ruleid="bcms1-cb28-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.28.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_8_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.28.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB28 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb29-current -->
    <numSensor ruleid="bcms1-cb29-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.29.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2_9_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.29.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB29 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb30-current -->
    <numSensor ruleid="bcms1-cb30-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.30.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_0_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.30.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB30 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb31-current -->
    <numSensor ruleid="bcms1-cb31-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.31.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.31.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB31 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb32-current -->
    <numSensor ruleid="bcms1-cb32-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.32.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.32.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB32 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb33-current -->
    <numSensor ruleid="bcms1-cb33-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.33.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_3_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.33.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB33 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb34-current -->
    <numSensor ruleid="bcms1-cb34-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.34.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_4_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.34.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB34 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb35-current -->
    <numSensor ruleid="bcms1-cb35-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.35.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_5_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.35.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB35 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb36-current -->
    <numSensor ruleid="bcms1-cb36-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.36.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_6_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.36.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB36 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb37-current -->
    <numSensor ruleid="bcms1-cb37-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.37.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_7_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.37.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB37 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb38-current -->
    <numSensor ruleid="bcms1-cb38-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.38.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_8_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.38.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB38 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb39-current -->
    <numSensor ruleid="bcms1-cb39-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.39.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3_9_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.39.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB39 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb40-current -->
    <numSensor ruleid="bcms1-cb40-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.40.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_4_0_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.40.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB40 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb41-current -->
    <numSensor ruleid="bcms1-cb41-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.41.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_4_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.41.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB41 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-cb42-current -->
    <numSensor ruleid="bcms1-cb42-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.42.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_4_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.42.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 -CB42 - Current</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-phase-a-panelboard -->
    <numSensor ruleid="bcms1-current-phase-a-panelboard">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.357.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_PHASE_A_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.357.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Current Phase - A Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-phase-b-panelboard -->
    <numSensor ruleid="bcms1-current-phase-b-panelboard">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.358.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_PHASE_B_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.358.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Current Phase - B Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-phase-c-panelboard -->
    <numSensor ruleid="bcms1-current-phase-c-panelboard">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.359.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_PHASE_C_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.359.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Current Phase - C Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-neutral-panelboard -->
    <numSensor ruleid="bcms1-current-neutral-panelboard">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.360.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_NEUTRAL_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.360.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Current Neutral Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-phase-A-Both-pnlbd -->
    <numSensor ruleid="bcms1-current-phase-A-Both-pnlbd">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.367.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_PHASE_A_BOTH_PNLBD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.367.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Current phase -a Both Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-phase-b-both-pnlbd -->
    <numSensor ruleid="bcms1-current-phase-b-both-pnlbd">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.368.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_PHASE_B_BOTH_PNLBD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.368.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Current phase -b Both Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-phase-c-both-pnlbd -->
    <numSensor ruleid="bcms1-current-phase-c-both-pnlbd">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.369.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_PHASE_C_BOTH_PNLBD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.369.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Current phase -c Both Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-neutral-both-pnlbd -->
    <numSensor ruleid="bcms1-current-neutral-both-pnlbd">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.370.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_NEUTRAL_BOTH_PNLBD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.370.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Current Neutral Both Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-A-B-main -->
    <numSensor ruleid="bcms1-voltage-A-B-main">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.378.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_A_B_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.378.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Voltage Line A-B Main</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-B-C-main -->
    <numSensor ruleid="bcms1-voltage-B-C-main">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.379.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_B_C_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.379.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Voltage Line B-C Main</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-C-A-main -->
    <numSensor ruleid="bcms1-voltage-C-A-main">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.380.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_C_A_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.380.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Voltage Line C-A Main</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-A-N-main -->
    <numSensor ruleid="bcms1-voltage-A-N-main">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.381.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_A_N_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.381.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Voltage Line A-N Main</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-B-N-main -->
    <numSensor ruleid="bcms1-voltage-B-N-main">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.382.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_B_N_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.382.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Voltage Line B-N Main</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-C-N-main -->
    <numSensor ruleid="bcms1-voltage-C-N-main">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.383.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_C_N_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.383.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Voltage Line C-N Main</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-A-B-Alternate -->
    <numSensor ruleid="bcms1-voltage-A-B-Alternate">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.391.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_A_B_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.391.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Voltage Line A-B Alternate</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-B-C-Alternate -->
    <numSensor ruleid="bcms1-voltage-B-C-Alternate">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.392.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_B_C_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.392.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Voltage Line B-C Alternate</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-C-A-Alternate -->
    <numSensor ruleid="bcms1-voltage-C-A-Alternate">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.393.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_C_A_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.393.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Voltage Line C-A Alternate</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-A-N-Alternate -->
    <numSensor ruleid="bcms1-voltage-A-N-Alternate">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.394.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_A_N_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.394.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Voltage Line A-N Alternate</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-b-N-Alternate -->
    <numSensor ruleid="bcms1-voltage-b-N-Alternate">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.395.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_B__N_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.395.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Voltage Line b- N Alternate</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-voltage-C-N-Alternate -->
    <numSensor ruleid="bcms1-voltage-C-N-Alternate">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.396.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_C_N_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.396.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Voltage Line C-N Alternate</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-real-power-kw -->
    <numSensor ruleid="bcms1-real-power-kw">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.403.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_REAL_POWER_KW</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.403.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 1 Real Power</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-peal-power-phase-a -->
    <numSensor ruleid="bcms1-peal-power-phase-a">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.404.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_PEAL_POWER_PHASE_A</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.404.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 1 Real Power Phase - A</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-real-power-phase-b -->
    <numSensor ruleid="bcms1-real-power-phase-b">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.405.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_REAL_POWER_PHASE_B</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.405.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 1 Real Power Phase - B</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-real-power-phase-c -->
    <numSensor ruleid="bcms1-real-power-phase-c">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.406.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_REAL_POWER_PHASE_C</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.406.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 1 Real Power Phase - C</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-reactive-power-kvar -->
    <numSensor ruleid="bcms1-reactive-power-kvar">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.407.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_REACTIVE_POWER_KVAR</sensorId>
      <value>
        <!-- Convert 100000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.407.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 1 VAR</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-apparent-Power-kva -->
    <numSensor ruleid="bcms1-apparent-Power-kva">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.408.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_APPARENT__POWER_KVA</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.408.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 1 Apparent Power</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-total-power-factor -->
    <numSensor ruleid="bcms1-total-power-factor">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.409.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_1_TOTAL_POWER_FACTOR</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.409.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Total Power Factor</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-power-factor-phase-a -->
    <numSensor ruleid="bcms1-power-factor-phase-a">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.410.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_1_POWER_FACTOR_PHASE_A</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.410.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Power Factor Phase - A</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-Power-factor-phase-b -->
    <numSensor ruleid="bcms1-Power-factor-phase-b">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.411.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_1__POWER_FACTOR_PHASE_B</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.411.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1- Power-factor-phase-b</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-Power-factor-phase-c -->
    <numSensor ruleid="bcms1-Power-factor-phase-c">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.412.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_1__POWER_FACTOR_PHASE_C</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.412.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1- Power-factor-phase-c</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-current-ground-panelboard -->
    <numSensor ruleid="bcms1-current-ground-panelboard">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.421.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CURRENT_GROUND_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.421.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Current- Ground Panelboard</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-percent-load-phase-a -->
    <numSensor ruleid="bcms1-percent-load-phase-a">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.422.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_1_PERCENT_LOAD_PHASE_A</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.422.0</getOid>
      </value>
      <label>Bcms 1 Percent Load Phase - A</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-percent-load-phase-b -->
    <numSensor ruleid="bcms1-percent-load-phase-b">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.423.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_1_PERCENT_LOAD_PHASE_B</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.423.0</getOid>
      </value>
      <label>Bcms 1 Percent Load Phase - B</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-percent-load-phase-c -->
    <numSensor ruleid="bcms1-percent-load-phase-c">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.424.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_1_PERCENT_LOAD_PHASE_C</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.424.0</getOid>
      </value>
      <label>Bcms 1 Percent Load Phase - C</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>

    <!-- bcms1-full-load-current -->
    <numSensor ruleid="bcms1-full-load-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.2.425.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_FULL_LOAD_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.2.425.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 1 Current - Full Load</label>
      <sensorSet>bcmsplus1</sensorSet>
    </numSensor>
    
    <valueMap ruleid="delete_null_sensor">
      <valueIn>-1</valueIn><valueOut>[false]</valueOut>
      <valueIn>*</valueIn><valueOut>[true]</valueOut>
    </valueMap>
    
  </device>  
  
  <device deviceid="bcms1-mee">
    <oidMustNotExist ruleid="bcms1notexist" oid=".1.3.6.1.4.1.24436.1.5.2.3.2.1.0"/>
    <oidMustExist ruleid="bcms1-mee-exist" oid=".1.3.6.1.4.1.24436.1.5.2.3.7.1.0"/>

    <!-- BCMS1 CURRENTS -->

    <!-- bcms1-mee-cb1a-current -->
    <numSensor ruleid="bcms1-mee-cb1a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.1.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.1.0</getOid>
      </value>
      <label>BCMS 1 CB1A Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb1b-current -->
    <numSensor ruleid="bcms1-mee-cb1b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.2.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.2.0</getOid>
      </value>
      <label>BCMS 1 CB1B Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb1c-current -->
    <numSensor ruleid="bcms1-mee-cb1c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.3.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_1C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.3.0</getOid>
      </value>
      <label>BCMS 1 CB1C Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb2a-current -->
    <numSensor ruleid="bcms1-mee-cb2a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.4.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.4.0</getOid>
      </value>
      <label>BCMS 1 CB2A Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb2b-current -->
    <numSensor ruleid="bcms1-mee-cb2b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.5.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.5.0</getOid>
      </value>
      <label>BCMS 1 CB2B Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb2c-current -->
    <numSensor ruleid="bcms1-mee-cb2c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.6.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_2C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.6.0</getOid>
      </value>
      <label>BCMS 1 CB2C Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb3a-current -->
    <numSensor ruleid="bcms1-mee-cb3a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.7.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.7.0</getOid>
      </value>
      <label>BCMS 1 CB3A Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb3b-current -->
    <numSensor ruleid="bcms1-mee-cb3b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.8.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.8.0</getOid>
      </value>
      <label>BCMS 1 CB3B Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb3c-current -->
    <numSensor ruleid="bcms1-mee-cb3c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.9.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_3C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.9.0</getOid>
      </value>
      <label>BCMS 1 CB3C Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb4a-current -->
    <numSensor ruleid="bcms1-mee-cb4a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.10.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_4A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.10.0</getOid>
      </value>
      <label>BCMS 1 CB4A Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb4b-current -->
    <numSensor ruleid="bcms1-mee-cb4b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.11.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_4B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.11.0</getOid>
      </value>
      <label>BCMS 1 CB4B Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb4c-current -->
    <numSensor ruleid="bcms1-mee-cb4c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.12.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_4C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.12.0</getOid>
      </value>
      <label>BCMS 1 CB4C Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb5a-current -->
    <numSensor ruleid="bcms1-mee-cb5a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.13.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_5A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.13.0</getOid>
      </value>
      <label>BCMS 1 CB5A Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb5b-current -->
    <numSensor ruleid="bcms1-mee-cb5b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.14.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_5B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.14.0</getOid>
      </value>
      <label>BCMS 1 CB5B Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb5c-current -->
    <numSensor ruleid="bcms1-mee-cb5c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.15.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_5C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.15.0</getOid>
      </value>
      <label>BCMS 1 CB5C Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb6a-current -->
    <numSensor ruleid="bcms1-mee-cb6a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.16.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_6A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.16.0</getOid>
      </value>
      <label>BCMS 1 CB6A Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb6b-current -->
    <numSensor ruleid="bcms1-mee-cb6b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.17.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_6B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.17.0</getOid>
      </value>
      <label>BCMS 1 CB6B Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb6c-current -->
    <numSensor ruleid="bcms1-mee-cb6c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.18.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_6C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.18.0</getOid>
      </value>
      <label>BCMS 1 CB6C Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb7a-current -->
    <numSensor ruleid="bcms1-mee-cb7a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.19.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_7A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.19.0</getOid>
      </value>
      <label>BCMS 1 CB7A Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb7b-current -->
    <numSensor ruleid="bcms1-mee-cb7b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.20.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_7B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.20.0</getOid>
      </value>
      <label>BCMS 1 CB7B Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb7c-current -->
    <numSensor ruleid="bcms1-mee-cb7c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.21.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_7C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.21.0</getOid>
      </value>
      <label>BCMS 1 CB7C Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb8a-current -->
    <numSensor ruleid="bcms1-mee-cb8a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.22.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_8A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.22.0</getOid>
      </value>
      <label>BCMS 1 CB8A Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb8b-current -->
    <numSensor ruleid="bcms1-mee-cb8b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.23.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_8B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.23.0</getOid>
      </value>
      <label>BCMS 1 CB8B Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb8c-current -->
    <numSensor ruleid="bcms1-mee-cb8c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.24.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_8C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.24.0</getOid>
      </value>
      <label>BCMS 1 CB8C Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb9a-current -->
    <numSensor ruleid="bcms1-mee-cb9a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.25.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_9A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.25.0</getOid>
      </value>
      <label>BCMS 1 CB9A Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb9b-current -->
    <numSensor ruleid="bcms1-mee-cb9b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.26.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_9B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.26.0</getOid>
      </value>
      <label>BCMS 1 CB9B Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb9c-current -->
    <numSensor ruleid="bcms1-mee-cb9c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.27.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_9C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.27.0</getOid>
      </value>
      <label>BCMS 1 CB9C Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb10a-current -->
    <numSensor ruleid="bcms1-mee-cb10a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.28.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_10A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.28.0</getOid>
      </value>
      <label>BCMS 1 CB10A Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb10b-current -->
    <numSensor ruleid="bcms1-mee-cb10b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.29.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_10B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.29.0</getOid>
      </value>
      <label>BCMS 1 CB10B Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb10c-current -->
    <numSensor ruleid="bcms1-mee-cb10c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.30.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_10C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.30.0</getOid>
      </value>
      <label>BCMS 1 CB10C Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb11a-current -->
    <numSensor ruleid="bcms1-mee-cb11a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.31.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_11A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.31.0</getOid>
      </value>
      <label>BCMS 1 CB11A Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb11b-current -->
    <numSensor ruleid="bcms1-mee-cb11b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.32.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_11B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.32.0</getOid>
      </value>
      <label>BCMS 1 CB11B Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb11c-current -->
    <numSensor ruleid="bcms1-mee-cb11c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.33.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_11C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.33.0</getOid>
      </value>
      <label>BCMS 1 CB11C Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb12a-current -->
    <numSensor ruleid="bcms1-mee-cb12a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.34.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_12A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.34.0</getOid>
      </value>
      <label>BCMS 1 CB12A Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb12b-current -->
    <numSensor ruleid="bcms1-mee-cb12b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.35.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_12B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.35.0</getOid>
      </value>
      <label>BCMS 1 CB12B Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb12c-current -->
    <numSensor ruleid="bcms1-mee-cb12c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.36.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_12C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.36.0</getOid>
      </value>
      <label>BCMS 1 CB12C Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb13a-current -->
    <numSensor ruleid="bcms1-mee-cb13a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.37.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_13A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.37.0</getOid>
      </value>
      <label>BCMS 1 CB13A Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb13b-current -->
    <numSensor ruleid="bcms1-mee-cb13b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.38.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_13B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.38.0</getOid>
      </value>
      <label>BCMS 1 CB13B Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb13c-current -->
    <numSensor ruleid="bcms1-mee-cb13c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.39.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_13C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.39.0</getOid>
      </value>
      <label>BCMS 1 CB13C Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb14a-current -->
    <numSensor ruleid="bcms1-mee-cb14a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.40.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_14A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.40.0</getOid>
      </value>
      <label>BCMS 1 CB14A Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb14B-current -->
    <numSensor ruleid="bcms1-mee-cb14b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.41.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_14B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.41.0</getOid>
      </value>
      <label>BCMS 1 CB14B Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb14c-current -->
    <numSensor ruleid="bcms1-mee-cb14c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.42.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_1_CB_14C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.42.0</getOid>
      </value>
      <label>BCMS 1 CB14C Current</label>
      <sensorSet>BCMS1 Current Sensors</sensorSet>
    </numSensor>

    <!-- BCMS1 REAL POWER -->

    <!-- bcms1-mee-cb1a-real-power -->
    <numSensor ruleid="bcms1-mee-cb1a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.144.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB1A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.144.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB1A Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb1b-real-power -->
    <numSensor ruleid="bcms1-mee-cb1b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.145.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB1B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.145.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB1B Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb1c-real-power -->
    <numSensor ruleid="bcms1-mee-cb1c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.146.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB1C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.146.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB1C Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb2a-real-power -->
    <numSensor ruleid="bcms1-mee-cb2a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.147.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB2A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.147.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB2A Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb2b-real-power -->
    <numSensor ruleid="bcms1-mee-cb2b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.148.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB2B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.148.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB2B Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb2c-real-power -->
    <numSensor ruleid="bcms1-mee-cb2c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.149.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB2C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.149.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB2C Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb3a-real-power -->
    <numSensor ruleid="bcms1-mee-cb3a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.150.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB3A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.150.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB3A Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb3b-real-power -->
    <numSensor ruleid="bcms1-mee-cb3b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.151.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB3B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.151.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB3B Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb3c-real-power -->
    <numSensor ruleid="bcms1-mee-cb3c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.152.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB3C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.152.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB3C Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb4a-real-power -->
    <numSensor ruleid="bcms1-mee-cb4a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.153.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB4A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.153.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB4A Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb4b-real-power -->
    <numSensor ruleid="bcms1-mee-cb4b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.154.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB4B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.154.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB4B Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb4c-real-power -->
    <numSensor ruleid="bcms1-mee-cb4c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.155.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB4C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.155.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB4C Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb5a-real-power -->
    <numSensor ruleid="bcms1-mee-cb5a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.156.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB5A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.156.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB5A Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb5b-real-power -->
    <numSensor ruleid="bcms1-mee-cb5b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.157.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB5B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.157.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB5B Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb5c-real-power -->
    <numSensor ruleid="bcms1-mee-cb5c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.158.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB5C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.158.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB5C Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb6a-real-power -->
    <numSensor ruleid="bcms1-mee-cb6a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.159.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB6A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.159.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB6A Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb6b-real-power -->
    <numSensor ruleid="bcms1-mee-cb6b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.160.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB6B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.160.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB6B Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb6c-real-power -->
    <numSensor ruleid="bcms1-mee-cb6c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.161.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB6C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.161.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB6C Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb7a-real-power -->
    <numSensor ruleid="bcms1-mee-cb7a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.162.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB7A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.162.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB7A Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb7b-real-power -->
    <numSensor ruleid="bcms1-mee-cb7b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.163.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB7B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.163.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB7B Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb7c-real-power -->
    <numSensor ruleid="bcms1-mee-cb7c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.164.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB7C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.164.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB7C Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb8a-real-power -->
    <numSensor ruleid="bcms1-mee-cb8a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.165.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB8A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.165.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB8A Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb8b-real-power -->
    <numSensor ruleid="bcms1-mee-cb8b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.166.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB8B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.166.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB8B Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb8c-real-power -->
    <numSensor ruleid="bcms1-mee-cb8c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.167.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB8C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.167.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB8C Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb9a-real-power -->
    <numSensor ruleid="bcms1-mee-cb9a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.168.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB9A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.168.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB9A Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb9b-real-power -->
    <numSensor ruleid="bcms1-mee-cb9b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.169.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB9B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.169.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB9B Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb9c-real-power -->
    <numSensor ruleid="bcms1-mee-cb9c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.170.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB9C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.170.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB9C Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb10a-real-power -->
    <numSensor ruleid="bcms1-mee-cb10a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.171.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB10A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.171.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB10A Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb10b-real-power -->
    <numSensor ruleid="bcms1-mee-cb10b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.172.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB10B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.172.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB10B Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb10c-real-power -->
    <numSensor ruleid="bcms1-mee-cb10c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.173.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB10C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.173.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB10C Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb11a-real-power -->
    <numSensor ruleid="bcms1-mee-cb11a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.174.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB11A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.174.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB11A Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb11b-real-power -->
    <numSensor ruleid="bcms1-mee-cb11b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.175.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB11B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.175.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB11B Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb11c-real-power -->
    <numSensor ruleid="bcms1-mee-cb11c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.176.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB11C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.176.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB11C Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb12a-real-power -->
    <numSensor ruleid="bcms1-mee-cb12a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.177.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB12A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.177.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB12A Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb12b-real-power -->
    <numSensor ruleid="bcms1-mee-cb12b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.178.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB12B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.178.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB12B Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb12c-real-power -->
    <numSensor ruleid="bcms1-mee-cb12c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.179.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB12C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.179.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB12C Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb13a-real-power -->
    <numSensor ruleid="bcms1-mee-cb13a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.180.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB13A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.180.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB13A Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb13b-real-power -->
    <numSensor ruleid="bcms1-mee-cb13b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.181.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB13B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.181.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB13B Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb13c-real-power -->
    <numSensor ruleid="bcms1-mee-cb13c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.182.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB13C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.182.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB13C Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb14a-real-power -->
    <numSensor ruleid="bcms1-mee-cb14a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.183.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB14A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.183.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB14A Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb14b-real-power -->
    <numSensor ruleid="bcms1-mee-cb14b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.184.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB14B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.184.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB14B Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb14c-real-power -->
    <numSensor ruleid="bcms1-mee-cb14c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.185.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_1_CB14C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.185.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB14C Real Power</label>
      <sensorSet>BCMS1 Power Sensors</sensorSet>
    </numSensor>

    <!-- BCMS1 APPARENT POWER -->

    <!-- bcms1-mee-cb1a-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb1a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.186.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB1A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.186.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB1A Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb1b-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb1b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.187.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB1B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.187.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB1B Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb1c-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb1c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.188.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB1C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.188.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB1C Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb2a-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb2a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.189.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB2A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.189.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB2A Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb2b-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb2b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.190.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB2B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.190.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB2B Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb2c-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb2c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.191.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB2C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.191.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB2C Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb3a-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb3a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.192.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB3A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.192.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB3A Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb3b-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb3b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.193.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB3B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.193.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB3B Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb3c-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb3c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.194.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB3C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.194.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB3C Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb4a-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb4a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.195.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB4A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.195.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB4A Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb4b-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb4b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.196.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB4B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.196.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB4B Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb4c-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb4c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.197.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB4C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.197.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB4C Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb5a-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb5a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.198.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB5A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.198.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB5A Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb5b-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb5b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.199.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB5B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.199.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB5B Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb5c-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb5c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.200.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB5C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.200.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB5C Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb6a-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb6a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.201.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB6A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.201.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB6A Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb6b-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb6b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.202.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB6B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.202.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB6B Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb6c-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb6c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.203.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB6C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.203.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB6C Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb7a-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb7a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.204.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB7A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.204.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB7A Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb7b-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb7b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.205.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB7B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.205.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB7B Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb7c-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb7c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.206.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB7C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.206.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB7C Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb8a-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb8a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.207.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB8A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.207.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB8A Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb8b-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb8b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.208.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB8B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.208.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB8B Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb8c-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb8c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.209.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB8C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.209.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB8C Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb9a-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb9a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.210.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB9A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.210.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB9A Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb9b-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb9b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.211.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB9B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.211.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB9B Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb9c-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb9c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.212.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB9C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.212.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB9C Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb10a-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb10a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.213.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB10A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.213.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB10A Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb10b-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb10b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.214.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB10B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.214.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB10B Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb10c-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb10c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.215.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB10C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.215.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB10C Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb11a-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb11a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.216.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB11A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.216.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB11A Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb11b-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb11b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.217.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB11B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.217.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB11B Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb11c-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb11c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.218.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB11C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.218.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB11C Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb12a-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb12a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.219.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB12A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.219.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB12A Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb12b-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb12b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.220.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB12B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.220.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB12B Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb12c-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb12c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.221.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB12C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.221.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB12C Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb13a-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb13a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.222.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB13A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.222.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB13A Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb13b-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb13b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.223.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB13B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.223.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB13B Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb13c-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb13c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.224.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB13C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.224.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB13C Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb14a-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb14a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.225.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB14A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.225.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB14A Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb14b-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb14b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.226.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB14B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.226.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB14B Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb14c-apparent-power -->
    <numSensor ruleid="bcms1-mee-cb14c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.227.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_1_CB14C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.227.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB14C Apparent Power</label>
      <sensorSet>BCMS1 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- REACTIVE POWER -->

    <!-- bcms1-mee-cb1a-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb1a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.228.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB1A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.228.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB1A Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb1b-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb1b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.229.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB1B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.229.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB1B Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb1c-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb1c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.230.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB1C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.230.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB1C Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb2a-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb2a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.231.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB2A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.231.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB2A Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb2b-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb2b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.232.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB2B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.232.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB2B Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb2c-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb2c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.233.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB2C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.233.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB2C Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb3a-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb3a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.234.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB3A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.234.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB3A Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb3b-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb3b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.235.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB3B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.235.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB3B Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb3c-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb3c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.236.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB3C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.236.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB3C Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb4a-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb4a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.237.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB4A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.237.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB4A Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb4b-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb4b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.238.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB4B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.238.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB4B Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb4c-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb4c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.239.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB4C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.239.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB4C Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb5a-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb5a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.240.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB5A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.240.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB5A Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb5b-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb5b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.241.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB5B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.241.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB5B Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb5c-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb5c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.242.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB5C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.242.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB5C Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb6a-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb6a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.243.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB6A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.243.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB6A Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb6b-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb6b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.244.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB6B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.244.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB6B Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb6c-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb6c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.245.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB6C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.245.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB6C Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb7a-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb7a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.246.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB7A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.246.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB7A Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb7b-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb7b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.247.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB7B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.247.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB7B Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb7c-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb7c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.248.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB7C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.248.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB7C Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb8a-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb8a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.249.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB8A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.249.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB8A Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb8b-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb8b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.250.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB8B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.250.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB8B Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb8c-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb8c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.251.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB8C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.251.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB8C Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb9a-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb9a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.252.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB9A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.252.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB9A Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb9b-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb9b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.253.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB9B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.253.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB9B Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb9c-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb9c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.254.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB9C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.254.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB9C Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb10a-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb10a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.255.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB10A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.255.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB10A Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb10b-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb10b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.256.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB10B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.256.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB10B Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb10c-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb10c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.257.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB10C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.257.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB10C Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb11a-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb11a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.258.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB11A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.258.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB11A Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb11b-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb11b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.259.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB11B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.259.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB11B Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb11c-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb11c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.260.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB11C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.260.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB11C Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb12a-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb12a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.261.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB12A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.261.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB12A Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb12b-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb12b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.262.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB12B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.262.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB12B Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb12c-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb12c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.263.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB12C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.263.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB12C Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb13a-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb13a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.264.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB13A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.264.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB13A Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb13b-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb13b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.265.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB13B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.265.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB13B Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb13c-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb13c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.266.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB13C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.266.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB13C Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb14a-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb14a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.267.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB14A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.267.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB14A Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb14b-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb14b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.268.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB14B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.268.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB14B Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-cb14c-reactive-power -->
    <numSensor ruleid="bcms1-mee-cb14c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.269.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_1_CB14C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.269.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 1 CB14C Reactive Power</label>
      <sensorSet>BCMS1 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-voltage-A-B -->
    <numSensor ruleid="bcms1-mee-voltage-A-B">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.508.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_A_B</sensorId>
      <value>
        <!-- values on device are in tenths-->
        <div>
          <op>
            <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.508.0</getOid>
          </op>
          <op>10</op>
        </div>
      </value>
      <label>BCMS 1 Voltage Line A-B</label>
      <sensorSet>BCMS1 Voltage Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-voltage-B-C -->
    <numSensor ruleid="bcms1-mee-voltage-B-C">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.509.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_B_C</sensorId>
      <value>
        <!-- values on device are in tenths-->
        <div>
          <op>
            <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.509.0</getOid>
          </op>
          <op>10</op>
        </div>
      </value>
      <label>BCMS 1 Voltage Line B-C</label>
      <sensorSet>BCMS1 Voltage Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-voltage-C-A -->
    <numSensor ruleid="bcms1-mee-voltage-C-A">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.510.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_C_A</sensorId>
      <value>
        <!-- values on device are in tenths-->
        <div>
          <op>
            <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.510.0</getOid>
          </op>
          <op>10</op>
        </div>
      </value>
      <label>BCMS 1 Voltage Line C-A</label>
      <sensorSet>BCMS1 Voltage Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-voltage-A-N -->
    <numSensor ruleid="bcms1-mee-voltage-A-N">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.511.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_A_N</sensorId>
      <value>
        <!-- values on device are in tenths-->
        <div>
          <op>
            <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.511.0</getOid>
          </op>
          <op>10</op>
        </div>
      </value>
      <label>BCMS 1 Voltage Line A-N</label>
      <sensorSet>BCMS1 Voltage Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-voltage-B-N -->
    <numSensor ruleid="bcms1-mee-voltage-B-N">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.512.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_B_N</sensorId>
      <value>
        <!-- values on device are in tenths-->
        <div>
          <op>
            <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.512.0</getOid>
          </op>
          <op>10</op>
        </div>
      </value>
      <label>BCMS 1 Voltage Line B-N</label>
      <sensorSet>BCMS1 Voltage Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-voltage-C-N -->
    <numSensor ruleid="bcms1-mee-voltage-C-N">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.513.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_1_VOLTAGE_C_N</sensorId>
      <value>
        <!-- values on device are in tenths-->
        <div>
          <op>
            <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.513.0</getOid>
          </op>
          <op>10</op>
        </div>
      </value>
      <label>BCMS 1 Voltage Line C-N</label>
      <sensorSet>BCMS1 Voltage Sensors</sensorSet>
    </numSensor>

    <!-- bcms1-mee-voltage-frequency -->
    <numSensor ruleid="bcms1-mee-voltage-frequency">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.516.0</getOid>
        </mapValue>
      </rowTest>
      <type>frequency</type>
      <sensorId>BCMS_1_VOLTAGE_FREQ</sensorId>
      <value>
        <!-- values on device are in tenths-->
        <div>
          <op>
            <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.516.0</getOid>
          </op>
          <op>10</op>
        </div>
      </value>
      <label>BCMS 1 Voltage Frequency</label>
      <sensorSet>BCMS1 Voltage Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="bcms1-mee-voltage_thd_phase_a">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.517.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_1_VOLTAGE_THD_1</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.517.0</getOid>
      </value>
      <label>BCMS 1 Voltage THD Phase A</label>
      <sensorSet>BCMS1 Voltage Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="bcms1-mee-voltage_thd_phase_b">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.518.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_1_VOLTAGE_THD_2</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.518.0</getOid>
      </value>
      <label>BCMS 1 Voltage THD Phase B</label>
      <sensorSet>BCMS1 Voltage Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="bcms1-mee-voltage_thd_phase_c">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.519.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_1_VOLTAGE_THD_3</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.3.7.519.0</getOid>
      </value>
      <label>BCMS 1 Voltage THD Phase C</label>
      <sensorSet>BCMS1 Voltage Sensors</sensorSet>
    </numSensor>

    <valueMap ruleid="delete_null_sensor">
      <valueIn>-1</valueIn><valueOut>[false]</valueOut>
      <valueIn>*</valueIn><valueOut>[true]</valueOut>
    </valueMap>
    
  </device>  
    
  <device deviceid="bcms2">
    <oidMustExist ruleid="bcms2exist" oid=".1.3.6.1.4.1.24436.1.5.2.4.2.1.0"/>
    <oidMustNotExist ruleid="bcms2-meenotexist" oid=".1.3.6.1.4.1.24436.1.5.2.4.7.1.0"/>

    <!-- bcms2-cb1-current -->
    <numSensor ruleid="bcms2-cb1-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.1.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.1.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB 1 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb2-current -->
    <numSensor ruleid="bcms2-cb2-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.2.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.2.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB 2 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb3-current -->
    <numSensor ruleid="bcms2-cb3-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.3.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.3.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB 3 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb4-current -->
    <numSensor ruleid="bcms2-cb4-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.4.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_4_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.4.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB 4 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb5-current -->
    <numSensor ruleid="bcms2-cb5-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.5.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_5_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.5.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB 5 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb6-current -->
    <numSensor ruleid="bcms2-cb6-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.6.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_6_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.6.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB 6 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb7-current -->
    <numSensor ruleid="bcms2-cb7-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.7.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_7_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.7.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB 7 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb8-current -->
    <numSensor ruleid="bcms2-cb8-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.8.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_8_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.8.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB 8 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb9-current -->
    <numSensor ruleid="bcms2-cb9-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.9.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_9_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.9.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB 9 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb10-current -->
    <numSensor ruleid="bcms2-cb10-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.10.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_0_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.10.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB10 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb11-current -->
    <numSensor ruleid="bcms2-cb11-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.11.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.11.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB11 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb12-current -->
    <numSensor ruleid="bcms2-cb12-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.12.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.12.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB12 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb13-current -->
    <numSensor ruleid="bcms2-cb13-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.13.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_3_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.13.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB13 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb14-current -->
    <numSensor ruleid="bcms2-cb14-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.14.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_4_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.14.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB14 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb15-current -->
    <numSensor ruleid="bcms2-cb15-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.15.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_5_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.15.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB15 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb16-current -->
    <numSensor ruleid="bcms2-cb16-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.16.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_6_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.16.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB16 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb17-current -->
    <numSensor ruleid="bcms2-cb17-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.17.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_7_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.17.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB17 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb18-current -->
    <numSensor ruleid="bcms2-cb18-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.18.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_8_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.18.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB18 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb19-current -->
    <numSensor ruleid="bcms2-cb19-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.19.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1_9_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.19.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB19 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb20-current -->
    <numSensor ruleid="bcms2-cb20-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.20.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_0_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.20.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB20 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb21-current -->
    <numSensor ruleid="bcms2-cb21-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.21.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.21.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB21 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb22-current -->
    <numSensor ruleid="bcms2-cb22-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.22.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.22.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB22 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb23-current -->
    <numSensor ruleid="bcms2-cb23-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.23.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_3_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.23.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB23 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb24-current -->
    <numSensor ruleid="bcms2-cb24-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.24.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_4_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.24.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB24 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb25-current -->
    <numSensor ruleid="bcms2-cb25-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.25.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_5_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.25.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB25 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb26-current -->
    <numSensor ruleid="bcms2-cb26-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.26.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_6_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.26.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB26 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb27-current -->
    <numSensor ruleid="bcms2-cb27-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.27.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_7_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.27.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB27 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb28-current -->
    <numSensor ruleid="bcms2-cb28-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.28.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_8_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.28.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB28 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb29-current -->
    <numSensor ruleid="bcms2-cb29-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.29.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2_9_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.29.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB29 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb30-current -->
    <numSensor ruleid="bcms2-cb30-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.30.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_0_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.30.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB30 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb31-current -->
    <numSensor ruleid="bcms2-cb31-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.31.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.31.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB31 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb32-current -->
    <numSensor ruleid="bcms2-cb32-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.32.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.32.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB32 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb33-current -->
    <numSensor ruleid="bcms2-cb33-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.33.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_3_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.33.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB33 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb34-current -->
    <numSensor ruleid="bcms2-cb34-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.34.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_4_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.34.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB34 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb35-current -->
    <numSensor ruleid="bcms2-cb35-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.35.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_5_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.35.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB35 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb36-current -->
    <numSensor ruleid="bcms2-cb36-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.36.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_6_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.36.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB36 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb37-current -->
    <numSensor ruleid="bcms2-cb37-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.37.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_7_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.37.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB37 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb38-current -->
    <numSensor ruleid="bcms2-cb38-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.38.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_8_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.38.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB38 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb39-current -->
    <numSensor ruleid="bcms2-cb39-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.39.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3_9_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.39.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB39 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb40-current -->
    <numSensor ruleid="bcms2-cb40-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.40.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_4_0_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.40.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB40 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb41-current -->
    <numSensor ruleid="bcms2-cb41-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.41.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_4_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.41.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB41 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-cb42-current -->
    <numSensor ruleid="bcms2-cb42-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.42.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_4_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.42.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 -CB42 - Current</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-phase-a-panelboard -->
    <numSensor ruleid="bcms2-current-phase-a-panelboard">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.357.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_PHASE_A_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.357.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Current Phase - A Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-phase-b-panelboard -->
    <numSensor ruleid="bcms2-current-phase-b-panelboard">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.358.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_PHASE_B_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.358.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Current Phase - B Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-phase-c-panelboard -->
    <numSensor ruleid="bcms2-current-phase-c-panelboard">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.359.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_PHASE_C_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.359.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Current Phase - C Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-neutral-panelboard -->
    <numSensor ruleid="bcms2-current-neutral-panelboard">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.360.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_NEUTRAL_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.360.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Current Neutral Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-phase-A-Both-pnlbd -->
    <numSensor ruleid="bcms2-current-phase-A-Both-pnlbd">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.367.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_PHASE_A_BOTH_PNLBD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.367.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Current Phase - A Both Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-phase-b-both-pnlbd -->
    <numSensor ruleid="bcms2-current-phase-b-both-pnlbd">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.368.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_PHASE_B_BOTH_PNLBD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.368.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Current Phase - B Both Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-phase-c-both-pnlbd -->
    <numSensor ruleid="bcms2-current-phase-c-both-pnlbd">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.369.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_PHASE_C_BOTH_PNLBD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.369.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Current Phase - C Both Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-neutral-both-pnlbd -->
    <numSensor ruleid="bcms2-current-neutral-both-pnlbd">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.370.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_NEUTRAL_BOTH_PNLBD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.370.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Current Neutral Both Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-A-B-main -->
    <numSensor ruleid="bcms2-voltage-A-B-main">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.378.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_A_B_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.378.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Voltage Line A-B Main</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-B-C-main -->
    <numSensor ruleid="bcms2-voltage-B-C-main">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.379.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_B_C_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.379.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Voltage Line B-C Main</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-C-A-main -->
    <numSensor ruleid="bcms2-voltage-C-A-main">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.380.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_C_A_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.380.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Voltage Line C-A Main</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-A-N-main -->
    <numSensor ruleid="bcms2-voltage-A-N-main">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.381.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_A_N_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.381.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Voltage Line A-N Main</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-B-N-main -->
    <numSensor ruleid="bcms2-voltage-B-N-main">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.382.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_B_N_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.382.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Voltage Line B-N Main</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-C-N-main -->
    <numSensor ruleid="bcms2-voltage-C-N-main">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.383.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_C_N_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.383.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Voltage Line C-N Main</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-A-B-Alternate -->
    <numSensor ruleid="bcms2-voltage-A-B-Alternate">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.391.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_A_B_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.391.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Voltage Line A-B Alternate</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-B-C-Alternate -->
    <numSensor ruleid="bcms2-voltage-B-C-Alternate">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.392.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_B_C_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.392.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Voltage Line B-C Alternate</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-C-A-Alternate -->
    <numSensor ruleid="bcms2-voltage-C-A-Alternate">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.393.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_C_A_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.393.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Voltage Line C-A Alternate</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-A-N-Alternate -->
    <numSensor ruleid="bcms2-voltage-A-N-Alternate">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.394.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_A_N_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.394.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Voltage Line A-N Alternate</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-b-N-Alternate -->
    <numSensor ruleid="bcms2-voltage-b-N-Alternate">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.395.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_B__N_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.395.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Voltage Line b- N Alternate</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-voltage-C-N-Alternate -->
    <numSensor ruleid="bcms2-voltage-C-N-Alternate">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.396.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_C_N_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.396.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Voltage Line C-N Alternate</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-real-power-kw -->
    <numSensor ruleid="bcms2-real-power-kw">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.403.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_REAL_POWER_KW</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.403.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 2 Real Power</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-peal-power-phase-a -->
    <numSensor ruleid="bcms2-peal-power-phase-a">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.404.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_PEAL_POWER_PHASE_A</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.404.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 2 Real Power Phase - A</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-real-power-phase-b -->
    <numSensor ruleid="bcms2-real-power-phase-b">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.405.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_REAL_POWER_PHASE_B</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.405.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 2 Real Power Phase - B</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-real-power-phase-c -->
    <numSensor ruleid="bcms2-real-power-phase-c">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.406.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_REAL_POWER_PHASE_C</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.406.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 2 Real Power Phase - C</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-reactive-power-kvar -->
    <numSensor ruleid="bcms2-reactive-power-kvar">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.407.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_REACTIVE_POWER_KVAR</sensorId>
      <value>
        <!-- Convert 100000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.407.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 2 VAR</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-apparent-Power-kva -->
    <numSensor ruleid="bcms2-apparent-Power-kva">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.408.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_APPARENT__POWER_KVA</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.408.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 2 Apparent Power</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-total-power-factor -->
    <numSensor ruleid="bcms2-total-power-factor">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.409.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_2_TOTAL_POWER_FACTOR</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.409.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Total Power Factor</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-power-factor-phase-a -->
    <numSensor ruleid="bcms2-power-factor-phase-a">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.410.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_2_POWER_FACTOR_PHASE_A</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.410.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Total Power Factor Phase - A</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-Power-factor-phase-b -->
    <numSensor ruleid="bcms2-Power-factor-phase-b">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.411.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_2__POWER_FACTOR_PHASE_B</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.411.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Power Factor Phase - B</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-Power-factor-phase-c -->
    <numSensor ruleid="bcms2-Power-factor-phase-c">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.412.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_2__POWER_FACTOR_PHASE_C</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.412.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Power Factor Phase - C</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-current-ground-panelboard -->
    <numSensor ruleid="bcms2-current-ground-panelboard">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.421.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CURRENT_GROUND_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.421.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Current- Ground Panelboard</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-percent-load-phase-a -->
    <numSensor ruleid="bcms2-percent-load-phase-a">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.422.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_2_PERCENT_LOAD_PHASE_A</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.422.0</getOid>
      </value>
      <label>Bcms 2 Percent Load Phase - A</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-percent-load-phase-b -->
    <numSensor ruleid="bcms2-percent-load-phase-b">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.423.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_2_PERCENT_LOAD_PHASE_B</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.423.0</getOid>
      </value>
      <label>Bcms 2 Percent Load Phase - B</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-percent-load-phase-c -->
    <numSensor ruleid="bcms2-percent-load-phase-c">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.424.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_2_PERCENT_LOAD_PHASE_C</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.424.0</getOid>
      </value>
      <label>Bcms 2 Percent Load Phase - C</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>

    <!-- bcms2-full-load-current -->
    <numSensor ruleid="bcms2-full-load-current">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.2.425.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_FULL_LOAD_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.2.425.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 2 Current - Full Load</label>
      <sensorSet>bcmsplus2</sensorSet>
    </numSensor>
    
    <valueMap ruleid="delete_null_sensor">
      <valueIn>-1</valueIn><valueOut>[false]</valueOut>
      <valueIn>*</valueIn><valueOut>[true]</valueOut>
    </valueMap>
    
  </device>  
  
  <device deviceid="bcms2-mee">
    <oidMustExist ruleid="bcms2-meeexist" oid=".1.3.6.1.4.1.24436.1.5.2.4.7.1.0"/>
    <oidMustNotExist ruleid="bcms2notexist" oid=".1.3.6.1.4.1.24436.1.5.2.4.2.1.0"/>

    <!-- BCMS2 CURRENTS -->

    <!-- bcms2-mee-cb1a-current -->
    <numSensor ruleid="bcms2-mee-cb1a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.3.7.1.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.1.0</getOid>
      </value>
      <label>BCMS 2 CB15A Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb1b-current -->
    <numSensor ruleid="bcms2-mee-cb1b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.2.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.2.0</getOid>
      </value>
      <label>BCMS 2 CB15B Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb1c-current -->
    <numSensor ruleid="bcms2-mee-cb1c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.3.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_1C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.3.0</getOid>
      </value>
      <label>BCMS 2 CB15C Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb2a-current -->
    <numSensor ruleid="bcms2-mee-cb2a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.4.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.4.0</getOid>
      </value>
      <label>BCMS 2 CB16A Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb2b-current -->
    <numSensor ruleid="bcms2-mee-cb2b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.5.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.5.0</getOid>
      </value>
      <label>BCMS 2 CB16B Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb2c-current -->
    <numSensor ruleid="bcms2-mee-cb2c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.6.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_2C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.6.0</getOid>
      </value>
      <label>BCMS 2 CB16C Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb3a-current -->
    <numSensor ruleid="bcms2-mee-cb3a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.7.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.7.0</getOid>
      </value>
      <label>BCMS 2 CB17A Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb3b-current -->
    <numSensor ruleid="bcms2-mee-cb3b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.8.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.8.0</getOid>
      </value>
      <label>BCMS 2 CB17B Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb3c-current -->
    <numSensor ruleid="bcms2-mee-cb3c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.9.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_3C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.9.0</getOid>
      </value>
      <label>BCMS 2 CB17C Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb4a-current -->
    <numSensor ruleid="bcms2-mee-cb4a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.10.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_4A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.10.0</getOid>
      </value>
      <label>BCMS 2 CB18A Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb4b-current -->
    <numSensor ruleid="bcms2-mee-cb4b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.11.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_4B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.11.0</getOid>
      </value>
      <label>BCMS 2 CB18B Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb4c-current -->
    <numSensor ruleid="bcms2-mee-cb4c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.12.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_4C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.12.0</getOid>
      </value>
      <label>BCMS 2 CB18C Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb5a-current -->
    <numSensor ruleid="bcms2-mee-cb5a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.13.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_5A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.13.0</getOid>
      </value>
      <label>BCMS 2 CB5A Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb5b-current -->
    <numSensor ruleid="bcms2-mee-cb5b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.14.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_5B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.14.0</getOid>
      </value>
      <label>BCMS 2 CB5B Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb5c-current -->
    <numSensor ruleid="bcms2-mee-cb5c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.15.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_5C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.15.0</getOid>
      </value>
      <label>BCMS 2 CB5C Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb6a-current -->
    <numSensor ruleid="bcms2-mee-cb6a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.16.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_6A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.16.0</getOid>
      </value>
      <label>BCMS 2 CB6A Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb6b-current -->
    <numSensor ruleid="bcms2-mee-cb6b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.17.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_6B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.17.0</getOid>
      </value>
      <label>BCMS 2 CB6B Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb6c-current -->
    <numSensor ruleid="bcms2-mee-cb6c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.18.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_6C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.18.0</getOid>
      </value>
      <label>BCMS 2 CB6C Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb7a-current -->
    <numSensor ruleid="bcms2-mee-cb7a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.19.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_7A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.19.0</getOid>
      </value>
      <label>BCMS 2 CB7A Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb7b-current -->
    <numSensor ruleid="bcms2-mee-cb7b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.20.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_7B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.20.0</getOid>
      </value>
      <label>BCMS 2 CB7B Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb7c-current -->
    <numSensor ruleid="bcms2-mee-cb7c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.21.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_7C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.21.0</getOid>
      </value>
      <label>BCMS 2 CB7C Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb8a-current -->
    <numSensor ruleid="bcms2-mee-cb8a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.22.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_8A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.22.0</getOid>
      </value>
      <label>BCMS 2 CB8A Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb8b-current -->
    <numSensor ruleid="bcms2-mee-cb8b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.23.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_8B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.23.0</getOid>
      </value>
      <label>BCMS 2 CB8B Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb8c-current -->
    <numSensor ruleid="bcms2-mee-cb8c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.24.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_8C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.24.0</getOid>
      </value>
      <label>BCMS 2 CB8C Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb9a-current -->
    <numSensor ruleid="bcms2-mee-cb9a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.25.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_9A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.25.0</getOid>
      </value>
      <label>BCMS 2 CB9A Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb9b-current -->
    <numSensor ruleid="bcms2-mee-cb9b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.26.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_9B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.26.0</getOid>
      </value>
      <label>BCMS 2 CB9B Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb9c-current -->
    <numSensor ruleid="bcms2-mee-cb9c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.27.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_9C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.27.0</getOid>
      </value>
      <label>BCMS 2 CB9C Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb10a-current -->
    <numSensor ruleid="bcms2-mee-cb10a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.28.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_10A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.28.0</getOid>
      </value>
      <label>BCMS 2 CB10A Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb10b-current -->
    <numSensor ruleid="bcms2-mee-cb10b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.29.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_10B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.29.0</getOid>
      </value>
      <label>BCMS 2 CB10B Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb10c-current -->
    <numSensor ruleid="bcms2-mee-cb10c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.30.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_10C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.30.0</getOid>
      </value>
      <label>BCMS 2 CB10C Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb11a-current -->
    <numSensor ruleid="bcms2-mee-cb11a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.31.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_11A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.31.0</getOid>
      </value>
      <label>BCMS 2 CB11A Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb11b-current -->
    <numSensor ruleid="bcms2-mee-cb11b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.32.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_11B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.32.0</getOid>
      </value>
      <label>BCMS 2 CB11B Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb11c-current -->
    <numSensor ruleid="bcms2-mee-cb11c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.33.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_11C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.33.0</getOid>
      </value>
      <label>BCMS 2 CB11C Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb12a-current -->
    <numSensor ruleid="bcms2-mee-cb12a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.34.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_12A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.34.0</getOid>
      </value>
      <label>BCMS 2 CB12A Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb12b-current -->
    <numSensor ruleid="bcms2-mee-cb12b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.35.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_12B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.35.0</getOid>
      </value>
      <label>BCMS 2 CB12B Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb12c-current -->
    <numSensor ruleid="bcms2-mee-cb12c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.36.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_12C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.36.0</getOid>
      </value>
      <label>BCMS 2 CB12C Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb13a-current -->
    <numSensor ruleid="bcms2-mee-cb13a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.37.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_13A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.37.0</getOid>
      </value>
      <label>BCMS 2 CB13A Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb13b-current -->
    <numSensor ruleid="bcms2-mee-cb13b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.38.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_13B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.38.0</getOid>
      </value>
      <label>BCMS 2 CB13B Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb13c-current -->
    <numSensor ruleid="bcms2-mee-cb13c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.39.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_13C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.39.0</getOid>
      </value>
      <label>BCMS 2 CB13C Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb14a-current -->
    <numSensor ruleid="bcms2-mee-cb14a-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.40.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_14A_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.40.0</getOid>
      </value>
      <label>BCMS 2 CB14A Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb14B-current -->
    <numSensor ruleid="bcms2-mee-cb14b-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.41.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_14B_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.41.0</getOid>
      </value>
      <label>BCMS 2 CB14B Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb14c-current -->
    <numSensor ruleid="bcms2-mee-cb14c-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.42.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_2_CB_14C_CURRENT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.42.0</getOid>
      </value>
      <label>BCMS 2 CB14C Current</label>
      <sensorSet>BCMS2 Current Sensors</sensorSet>
    </numSensor>

    <!-- BCMS2 REAL POWER -->

    <!-- bcms2-mee-cb1a-real-power -->
    <numSensor ruleid="bcms2-mee-cb1a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.144.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB1A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.144.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB1A Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb1b-real-power -->
    <numSensor ruleid="bcms2-mee-cb1b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.145.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB1B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.145.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB1B Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb1c-real-power -->
    <numSensor ruleid="bcms2-mee-cb1c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.146.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB1C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.146.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB1C Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb2a-real-power -->
    <numSensor ruleid="bcms2-mee-cb2a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.147.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB2A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.147.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB2A Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb2b-real-power -->
    <numSensor ruleid="bcms2-mee-cb2b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.148.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB2B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.148.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB2B Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb2c-real-power -->
    <numSensor ruleid="bcms2-mee-cb2c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.149.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB2C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.149.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB2C Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb3a-real-power -->
    <numSensor ruleid="bcms2-mee-cb3a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.150.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB3A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.150.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB3A Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb3b-real-power -->
    <numSensor ruleid="bcms2-mee-cb3b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.151.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB3B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.151.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB3B Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb3c-real-power -->
    <numSensor ruleid="bcms2-mee-cb3c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.152.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB3C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.152.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB3C Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb4a-real-power -->
    <numSensor ruleid="bcms2-mee-cb4a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.153.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB4A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.153.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB4A Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb4b-real-power -->
    <numSensor ruleid="bcms2-mee-cb4b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.154.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB4B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.154.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB4B Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb4c-real-power -->
    <numSensor ruleid="bcms2-mee-cb4c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.155.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB4C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.155.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB4C Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb5a-real-power -->
    <numSensor ruleid="bcms2-mee-cb5a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.156.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB5A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.156.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB5A Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb5b-real-power -->
    <numSensor ruleid="bcms2-mee-cb5b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.157.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB5B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.157.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB5B Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb5c-real-power -->
    <numSensor ruleid="bcms2-mee-cb5c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.158.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB5C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.158.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB5C Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb6a-real-power -->
    <numSensor ruleid="bcms2-mee-cb6a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.159.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB6A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.159.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB6A Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb6b-real-power -->
    <numSensor ruleid="bcms2-mee-cb6b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.160.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB6B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.160.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB6B Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb6c-real-power -->
    <numSensor ruleid="bcms2-mee-cb6c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.161.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB6C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.161.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB6C Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb7a-real-power -->
    <numSensor ruleid="bcms2-mee-cb7a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.162.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB7A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.162.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB7A Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb7b-real-power -->
    <numSensor ruleid="bcms2-mee-cb7b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.163.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB7B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.163.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB7B Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb7c-real-power -->
    <numSensor ruleid="bcms2-mee-cb7c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.164.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB7C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.164.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB7C Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb8a-real-power -->
    <numSensor ruleid="bcms2-mee-cb8a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.165.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB8A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.165.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB8A Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb8b-real-power -->
    <numSensor ruleid="bcms2-mee-cb8b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.166.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB8B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.166.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB8B Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb8c-real-power -->
    <numSensor ruleid="bcms2-mee-cb8c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.167.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB8C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.167.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB8C Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb9a-real-power -->
    <numSensor ruleid="bcms2-mee-cb9a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.168.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB9A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.168.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB9A Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb9b-real-power -->
    <numSensor ruleid="bcms2-mee-cb9b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.169.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB9B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.169.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB9B Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb9c-real-power -->
    <numSensor ruleid="bcms2-mee-cb9c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.170.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB9C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.170.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB9C Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb10a-real-power -->
    <numSensor ruleid="bcms2-mee-cb10a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.171.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB10A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.171.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB10A Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb10b-real-power -->
    <numSensor ruleid="bcms2-mee-cb10b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.172.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB10B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.172.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB10B Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb10c-real-power -->
    <numSensor ruleid="bcms2-mee-cb10c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.173.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB10C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.173.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB10C Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb11a-real-power -->
    <numSensor ruleid="bcms2-mee-cb11a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.174.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB11A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.174.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB11A Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb11b-real-power -->
    <numSensor ruleid="bcms2-mee-cb11b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.175.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB11B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.175.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB11B Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb11c-real-power -->
    <numSensor ruleid="bcms2-mee-cb11c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.176.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB11C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.176.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB11C Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb12a-real-power -->
    <numSensor ruleid="bcms2-mee-cb12a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.177.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB12A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.177.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB12A Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb12b-real-power -->
    <numSensor ruleid="bcms2-mee-cb12b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.178.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB12B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.178.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB12B Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb12c-real-power -->
    <numSensor ruleid="bcms2-mee-cb12c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.179.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB12C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.179.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB12C Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb13a-real-power -->
    <numSensor ruleid="bcms2-mee-cb13a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.180.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB13A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.180.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB13A Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb13b-real-power -->
    <numSensor ruleid="bcms2-mee-cb13b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.181.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB13B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.181.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB13B Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb13c-real-power -->
    <numSensor ruleid="bcms2-mee-cb13c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.182.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB13C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.182.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB13C Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb14a-real-power -->
    <numSensor ruleid="bcms2-mee-cb14a-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.183.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB14A_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.183.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB14A Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb14b-real-power -->
    <numSensor ruleid="bcms2-mee-cb14b-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.184.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB14B_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.184.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB14B Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb14c-real-power -->
    <numSensor ruleid="bcms2-mee-cb14c-real-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.185.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_2_CB14C_REAL_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.185.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB14C Real Power</label>
      <sensorSet>BCMS2 Power Sensors</sensorSet>
    </numSensor>

    <!-- BCMS2 APPARENT POWER -->

    <!-- bcms2-mee-cb1a-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb1a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.186.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB1A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.186.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB1A Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb1b-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb1b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.187.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB1B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.187.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB1B Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb1c-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb1c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.188.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB1C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.188.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB1C Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb2a-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb2a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.189.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB2A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.189.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB2A Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb2b-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb2b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.190.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB2B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.190.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB2B Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb2c-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb2c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.191.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB2C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.191.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB2C Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb3a-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb3a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.192.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB3A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.192.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB3A Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb3b-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb3b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.193.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB3B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.193.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB3B Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb3c-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb3c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.194.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB3C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.194.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB3C Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb4a-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb4a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.195.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB4A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.195.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB4A Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb4b-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb4b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.196.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB4B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.196.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB4B Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb4c-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb4c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.197.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB4C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.197.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB4C Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb5a-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb5a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.198.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB5A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.198.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB5A Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb5b-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb5b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.199.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB5B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.199.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB5B Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb5c-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb5c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.200.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB5C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.200.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB5C Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb6a-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb6a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.201.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB6A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.201.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB6A Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb6b-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb6b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.202.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB6B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.202.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB6B Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb6c-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb6c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.203.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB6C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.203.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB6C Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb7a-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb7a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.204.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB7A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.204.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB7A Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb7b-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb7b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.205.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB7B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.205.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB7B Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb7c-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb7c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.206.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB7C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.206.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB7C Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb8a-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb8a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.207.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB8A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.207.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB8A Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb8b-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb8b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.208.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB8B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.208.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB8B Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb8c-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb8c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.209.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB8C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.209.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB8C Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb9a-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb9a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.210.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB9A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.210.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB9A Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb9b-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb9b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.211.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB9B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.211.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB9B Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb9c-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb9c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.212.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB9C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.212.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB9C Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb10a-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb10a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.213.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB10A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.213.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB10A Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb10b-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb10b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.214.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB10B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.214.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB10B Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb10c-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb10c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.215.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB10C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.215.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB10C Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb11a-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb11a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.216.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB11A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.216.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB11A Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb11b-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb11b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.217.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB11B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.217.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB11B Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb11c-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb11c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.218.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB11C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.218.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB11C Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb12a-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb12a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.219.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB12A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.219.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB12A Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb12b-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb12b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.220.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB12B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.220.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB12B Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb12c-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb12c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.221.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB12C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.221.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB12C Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb13a-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb13a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.222.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB13A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.222.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB13A Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb13b-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb13b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.223.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB13B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.223.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB13B Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb13c-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb13c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.224.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB13C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.224.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB13C Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb14a-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb14a-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.225.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB14A_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.225.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB14A Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb14b-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb14b-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.226.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB14B_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.226.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB14B Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb14c-apparent-power -->
    <numSensor ruleid="bcms2-mee-cb14c-apparent-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.227.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_2_CB14C_APPARENT_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.227.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB14C Apparent Power</label>
      <sensorSet>BCMS2 Apparent Power Sensors</sensorSet>
    </numSensor>

    <!-- REACTIVE POWER -->

    <!-- bcms2-mee-cb1a-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb1a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.228.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB1A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.228.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB1A Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb1b-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb1b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.229.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB1B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.229.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB1B Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb1c-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb1c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.230.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB1C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.230.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB1C Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb2a-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb2a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.231.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB2A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.231.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB2A Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb2b-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb2b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.232.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB2B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.232.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB2B Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb2c-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb2c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.233.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB2C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.233.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB2C Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb3a-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb3a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.234.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB3A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.234.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB3A Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb3b-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb3b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.235.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB3B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.235.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB3B Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb3c-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb3c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.236.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB3C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.236.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB3C Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb4a-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb4a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.237.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB4A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.237.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB4A Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb4b-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb4b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.238.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB4B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.238.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB4B Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb4c-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb4c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.239.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB4C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.239.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB4C Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb5a-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb5a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.240.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB5A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.240.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB5A Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb5b-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb5b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.241.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB5B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.241.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB5B Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb5c-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb5c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.242.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB5C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.242.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB5C Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb6a-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb6a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.243.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB6A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.243.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB6A Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb6b-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb6b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.244.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB6B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.244.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB6B Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb6c-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb6c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.245.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB6C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.245.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB6C Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb7a-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb7a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.246.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB7A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.246.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB7A Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb7b-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb7b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.247.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB7B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.247.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB7B Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb7c-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb7c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.248.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB7C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.248.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB7C Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb8a-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb8a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.249.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB8A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.249.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB8A Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb8b-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb8b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.250.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB8B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.250.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB8B Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb8c-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb8c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.251.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB8C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.251.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB8C Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb9a-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb9a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.252.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB9A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.252.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB9A Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb9b-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb9b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.253.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB9B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.253.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB9B Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb9c-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb9c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.254.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB9C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.254.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB9C Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb10a-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb10a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.255.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB10A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.255.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB10A Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb10b-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb10b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.256.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB10B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.256.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB10B Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb10c-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb10c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.257.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB10C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.257.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB10C Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb11a-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb11a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.258.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB11A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.258.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB11A Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb11b-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb11b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.259.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB11B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.259.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB11B Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb11c-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb11c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.260.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB11C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.260.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB11C Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb12a-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb12a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.261.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB12A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.261.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB12A Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb12b-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb12b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.262.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB12B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.262.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB12B Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb12c-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb12c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.263.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB12C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.263.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB12C Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb13a-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb13a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.264.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB13A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.264.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB13A Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb13b-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb13b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.265.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB13B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.265.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB13B Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb13c-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb13c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.266.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB13C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.266.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB13C Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb14a-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb14a-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.267.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB14A_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.267.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB14A Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb14b-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb14b-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.268.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB14B_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.268.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB14B Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-cb14c-reactive-power -->
    <numSensor ruleid="bcms2-mee-cb14c-reactive-power">
    <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.269.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_2_CB14C_REACTIVE_POWER</sensorId>
      <value>
        <!-- Convert 1000 of units to units. KW to Watts -->
        <mult>
          <op>
            <div>
              <!-- KW Values on device are in tenths -->
              <op><getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.269.0</getOid></op>
              <op>10</op>
            </div>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <label>BCMS 2 CB14C Reactive Power</label>
      <sensorSet>BCMS2 Reactive Power Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-voltage-A-B -->
    <numSensor ruleid="bcms2-mee-voltage-A-B">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.508.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_A_B</sensorId>
      <value>
        <!-- values on device are in tenths-->
        <div>
          <op>
            <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.508.0</getOid>
          </op>
          <op>10</op>
        </div>
      </value>
      <label>BCMS 2 Voltage Line A-B</label>
      <sensorSet>BCMS2 Voltage Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-voltage-B-C -->
    <numSensor ruleid="bcms2-mee-voltage-B-C">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.509.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_B_C</sensorId>
      <value>
        <!-- values on device are in tenths-->
        <div>
          <op>
            <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.509.0</getOid>
          </op>
          <op>10</op>
        </div>
      </value>
      <label>BCMS 2 Voltage Line B-C</label>
      <sensorSet>BCMS2 Voltage Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-voltage-C-A -->
    <numSensor ruleid="bcms2-mee-voltage-C-A">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.510.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_C_A</sensorId>
      <value>
        <!-- values on device are in tenths-->
        <div>
          <op>
            <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.510.0</getOid>
          </op>
          <op>10</op>
        </div>
      </value>
      <label>BCMS 2 Voltage Line C-A</label>
      <sensorSet>BCMS2 Voltage Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-voltage-A-N -->
    <numSensor ruleid="bcms2-mee-voltage-A-N">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.511.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_A_N</sensorId>
      <value>
        <!-- values on device are in tenths-->
        <div>
          <op>
            <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.511.0</getOid>
          </op>
          <op>10</op>
        </div>
      </value>
      <label>BCMS 2 Voltage Line A-N</label>
      <sensorSet>BCMS2 Voltage Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-voltage-B-N -->
    <numSensor ruleid="bcms2-mee-voltage-B-N">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.512.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_B_N</sensorId>
      <value>
        <!-- values on device are in tenths-->
        <div>
          <op>
            <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.512.0</getOid>
          </op>
          <op>10</op>
        </div>
      </value>
      <label>BCMS 2 Voltage Line B-N</label>
      <sensorSet>BCMS2 Voltage Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-voltage-C-N -->
    <numSensor ruleid="bcms2-mee-voltage-C-N">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.513.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_2_VOLTAGE_C_N</sensorId>
      <value>
        <!-- values on device are in tenths-->
        <div>
          <op>
            <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.513.0</getOid>
          </op>
          <op>10</op>
        </div>
      </value>
      <label>BCMS 2 Voltage Line C-N</label>
      <sensorSet>BCMS2 Voltage Sensors</sensorSet>
    </numSensor>

    <!-- bcms2-mee-voltage-frequency -->
    <numSensor ruleid="bcms2-mee-voltage-frequency">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.516.0</getOid>
        </mapValue>
      </rowTest>
      <type>frequency</type>
      <sensorId>BCMS_2_VOLTAGE_FREQ</sensorId>
      <value>
        <!-- values on device are in tenths-->
        <div>
          <op>
            <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.516.0</getOid>
          </op>
          <op>10</op>
        </div>
      </value>
      <label>BCMS 2 Voltage Frequency</label>
      <sensorSet>BCMS2 Voltage Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="bcms2-mee-voltage_thd_phase_a">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.517.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_2_VOLTAGE_THD_1</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.517.0</getOid>
      </value>
      <label>BCMS 2 Voltage THD Phase A</label>
      <sensorSet>BCMS2 Voltage Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="bcms2-mee-voltage_thd_phase_b">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.518.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_2_VOLTAGE_THD_2</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.518.0</getOid>
      </value>
      <label>BCMS 2 Voltage THD Phase B</label>
      <sensorSet>BCMS2 Voltage Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="bcms2-mee-voltage_thd_phase_c">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.4.7.519.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_2_VOLTAGE_THD_3</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.4.7.519.0</getOid>
      </value>
      <label>BCMS 2 Voltage THD Phase C</label>
      <sensorSet>BCMS2 Voltage Sensors</sensorSet>
    </numSensor>

    <valueMap ruleid="delete_null_sensor">
      <valueIn>-1</valueIn><valueOut>[false]</valueOut>
      <valueIn>*</valueIn><valueOut>[true]</valueOut>
    </valueMap>
        
  </device>  
    
  <device deviceid="bcms3">
  <oidMustExist ruleid="bcms3exist" oid=".1.3.6.1.4.1.24436.1.5.2.5.2.1.0"/>
    <!-- bcms3-cb1-current -->
    <numSensor ruleid="bcms3-cb1-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.1.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.1.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB 1 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb2-current -->
    <numSensor ruleid="bcms3-cb2-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.2.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.2.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB 2 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb3-current -->
    <numSensor ruleid="bcms3-cb3-current">
      <rowTest>
        <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.3.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.3.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB 3 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb4-current -->
    <numSensor ruleid="bcms3-cb4-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.4.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_4_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.4.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB 4 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb5-current -->
    <numSensor ruleid="bcms3-cb5-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.5.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_5_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.5.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB 5 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb6-current -->
    <numSensor ruleid="bcms3-cb6-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.6.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_6_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.6.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB 6 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb7-current -->
    <numSensor ruleid="bcms3-cb7-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.7.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_7_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.7.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB 7 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb8-current -->
    <numSensor ruleid="bcms3-cb8-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.8.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_8_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.8.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB 8 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb9-current -->
    <numSensor ruleid="bcms3-cb9-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.9.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_9_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.9.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB 9 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb10-current -->
    <numSensor ruleid="bcms3-cb10-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.10.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_0_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.10.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB10 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb11-current -->
    <numSensor ruleid="bcms3-cb11-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.11.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.11.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB11 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb12-current -->
    <numSensor ruleid="bcms3-cb12-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.12.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.12.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB12 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb13-current -->
    <numSensor ruleid="bcms3-cb13-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.13.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_3_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.13.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB13 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb14-current -->
    <numSensor ruleid="bcms3-cb14-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.14.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_4_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.14.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB14 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb15-current -->
    <numSensor ruleid="bcms3-cb15-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.15.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_5_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.15.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB15 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb16-current -->
    <numSensor ruleid="bcms3-cb16-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.16.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_6_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.16.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB16 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb17-current -->
    <numSensor ruleid="bcms3-cb17-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.17.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_7_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.17.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB17 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb18-current -->
    <numSensor ruleid="bcms3-cb18-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.18.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_8_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.18.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB18 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb19-current -->
    <numSensor ruleid="bcms3-cb19-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.19.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_1_9_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.19.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB19 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb20-current -->
    <numSensor ruleid="bcms3-cb20-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.20.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_0_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.20.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB20 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb21-current -->
    <numSensor ruleid="bcms3-cb21-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.21.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.21.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB21 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb22-current -->
    <numSensor ruleid="bcms3-cb22-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.22.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.22.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB22 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb23-current -->
    <numSensor ruleid="bcms3-cb23-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.23.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_3_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.23.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB23 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb24-current -->
    <numSensor ruleid="bcms3-cb24-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.24.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_4_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.24.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB24 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb25-current -->
    <numSensor ruleid="bcms3-cb25-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.25.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_5_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.25.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB25 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb26-current -->
    <numSensor ruleid="bcms3-cb26-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.26.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_6_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.26.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB26 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb27-current -->
    <numSensor ruleid="bcms3-cb27-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.27.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_7_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.27.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB27 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb28-current -->
    <numSensor ruleid="bcms3-cb28-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.28.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_8_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.28.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB28 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb29-current -->
    <numSensor ruleid="bcms3-cb29-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.29.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_2_9_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.29.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB29 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb30-current -->
    <numSensor ruleid="bcms3-cb30-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.30.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_0_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.30.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB30 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb31-current -->
    <numSensor ruleid="bcms3-cb31-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.31.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.31.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB31 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb32-current -->
    <numSensor ruleid="bcms3-cb32-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.32.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.32.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB32 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb33-current -->
    <numSensor ruleid="bcms3-cb33-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.33.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_3_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.33.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB33 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb34-current -->
    <numSensor ruleid="bcms3-cb34-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.34.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_4_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.34.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB34 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb35-current -->
    <numSensor ruleid="bcms3-cb35-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.35.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_5_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.35.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB35 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb36-current -->
    <numSensor ruleid="bcms3-cb36-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.36.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_6_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.36.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB36 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb37-current -->
    <numSensor ruleid="bcms3-cb37-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.37.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_7_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.37.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB37 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb38-current -->
    <numSensor ruleid="bcms3-cb38-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.38.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_8_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.38.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB38 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb39-current -->
    <numSensor ruleid="bcms3-cb39-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.39.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_3_9_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.39.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB39 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb40-current -->
    <numSensor ruleid="bcms3-cb40-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.40.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_4_0_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.40.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB40 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb41-current -->
    <numSensor ruleid="bcms3-cb41-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.41.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_4_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.41.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB41 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-cb42-current -->
    <numSensor ruleid="bcms3-cb42-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.42.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CB_4_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.42.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 -CB42 - Current</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-phase-a-panelboard -->
    <numSensor ruleid="bcms3-current-phase-a-panelboard">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.357.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_PHASE_A_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.357.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Current Phase - A Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-phase-b-panelboard -->
    <numSensor ruleid="bcms3-current-phase-b-panelboard">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.358.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_PHASE_B_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.358.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Current Phase - B Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-phase-c-panelboard -->
    <numSensor ruleid="bcms3-current-phase-c-panelboard">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.359.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_PHASE_C_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.359.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Current Phase - C Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-neutral-panelboard -->
    <numSensor ruleid="bcms3-current-neutral-panelboard">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.360.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_NEUTRAL_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.360.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Current Neutral Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-phase-A-Both-pnlbd -->
    <numSensor ruleid="bcms3-current-phase-A-Both-pnlbd">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.367.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_PHASE_A_BOTH_PNLBD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.367.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Current Phase - A Both Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-phase-b-both-pnlbd -->
    <numSensor ruleid="bcms3-current-phase-b-both-pnlbd">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.368.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_PHASE_B_BOTH_PNLBD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.368.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Current Phase - B Both Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-phase-c-both-pnlbd -->
    <numSensor ruleid="bcms3-current-phase-c-both-pnlbd">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.369.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_PHASE_C_BOTH_PNLBD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.369.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Current Phase - C Both Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-neutral-both-pnlbd -->
    <numSensor ruleid="bcms3-current-neutral-both-pnlbd">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.370.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_NEUTRAL_BOTH_PNLBD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.370.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Current Neutral Both Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-A-B-main -->
    <numSensor ruleid="bcms3-voltage-A-B-main">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.378.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_A_B_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.378.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line A-B Main</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-B-C-main -->
    <numSensor ruleid="bcms3-voltage-B-C-main">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.379.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_B_C_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.379.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line B-C Main</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-C-A-main -->
    <numSensor ruleid="bcms3-voltage-C-A-main">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.380.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_C_A_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.380.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line C-A Main</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-A-N-main -->
    <numSensor ruleid="bcms3-voltage-A-N-main">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.381.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_A_N_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.381.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line A-N Main</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-B-N-main -->
    <numSensor ruleid="bcms3-voltage-B-N-main">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.382.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_B_N_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.382.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line B-N Main</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-C-N-main -->
    <numSensor ruleid="bcms3-voltage-C-N-main">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.383.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_C_N_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.383.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line C-N Main</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-A-B-Alternate -->
    <numSensor ruleid="bcms3-voltage-A-B-Alternate">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.391.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_A_B_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.391.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line A-B Alternate</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-B-C-Alternate -->
    <numSensor ruleid="bcms3-voltage-B-C-Alternate">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.392.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_B_C_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.392.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line B-C Alternate</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-C-A-Alternate -->
    <numSensor ruleid="bcms3-voltage-C-A-Alternate">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.393.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_C_A_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.393.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line C-A Alternate</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-A-N-Alternate -->
    <numSensor ruleid="bcms3-voltage-A-N-Alternate">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.394.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_A_N_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.394.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line A-N Alternate</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-b-N-Alternate -->
    <numSensor ruleid="bcms3-voltage-b-N-Alternate">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.395.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_B__N_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.395.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line b- N Alternate</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-voltage-C-N-Alternate -->
    <numSensor ruleid="bcms3-voltage-C-N-Alternate">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.396.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_3_VOLTAGE_C_N_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.396.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Voltage Line C-N Alternate</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-real-power-kw -->
    <numSensor ruleid="bcms3-real-power-kw">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.403.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_3_REAL_POWER_KW</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.403.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 3 Real Power</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-peal-power-phase-a -->
    <numSensor ruleid="bcms3-peal-power-phase-a">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.404.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_3_PEAL_POWER_PHASE_A</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.404.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 3 Real Power Phase - A</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-real-power-phase-b -->
    <numSensor ruleid="bcms3-real-power-phase-b">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.405.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_3_REAL_POWER_PHASE_B</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.405.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 3 Real Power Phase - B</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-real-power-phase-c -->
    <numSensor ruleid="bcms3-real-power-phase-c">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.406.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_3_REAL_POWER_PHASE_C</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.406.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 3 Real Power Phase - C</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-reactive-power-kvar -->
    <numSensor ruleid="bcms3-reactive-power-kvar">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.407.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_3_REACTIVE_POWER_KVAR</sensorId>
      <value>
        <!-- Convert 100000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.407.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 3 VAR</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-apparent-Power-kva -->
    <numSensor ruleid="bcms3-apparent-Power-kva">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.408.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_3_APPARENT__POWER_KVA</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.408.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 3 Apparent Power</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-total-power-factor -->
    <numSensor ruleid="bcms3-total-power-factor">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.409.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_3_TOTAL_POWER_FACTOR</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.409.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Total Power Factor</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-power-factor-phase-a -->
    <numSensor ruleid="bcms3-power-factor-phase-a">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.410.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_3_POWER_FACTOR_PHASE_A</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.410.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Total Power Factor Phase - A</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-Power-factor-phase-b -->
    <numSensor ruleid="bcms3-Power-factor-phase-b">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.411.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_3__POWER_FACTOR_PHASE_B</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.411.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Power Factor Phase - B</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-Power-factor-phase-c -->
    <numSensor ruleid="bcms3-Power-factor-phase-c">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.412.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_3__POWER_FACTOR_PHASE_C</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.412.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Power Factor Phase - C</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-current-ground-panelboard -->
    <numSensor ruleid="bcms3-current-ground-panelboard">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.421.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_CURRENT_GROUND_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.421.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Current- Ground Panelboard</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-percent-load-phase-a -->
    <numSensor ruleid="bcms3-percent-load-phase-a">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.422.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_3_PERCENT_LOAD_PHASE_A</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.422.0</getOid>
      </value>
      <label>Bcms 3 Percent Load Phase - A</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-percent-load-phase-b -->
    <numSensor ruleid="bcms3-percent-load-phase-b">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.423.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_3_PERCENT_LOAD_PHASE_B</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.423.0</getOid>
      </value>
      <label>Bcms 3 Percent Load Phase - B</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-percent-load-phase-c -->
    <numSensor ruleid="bcms3-percent-load-phase-c">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.424.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_3_PERCENT_LOAD_PHASE_C</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.424.0</getOid>
      </value>
      <label>Bcms 3 Percent Load Phase - C</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>

    <!-- bcms3-full-load-current -->
    <numSensor ruleid="bcms3-full-load-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.5.2.425.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_3_FULL_LOAD_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.5.2.425.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 3 Current - Full Load</label>
      <sensorSet>bcmsplus3</sensorSet>
    </numSensor>
    
    <valueMap ruleid="delete_null_sensor">
      <valueIn>-1</valueIn><valueOut>[false]</valueOut>
      <valueIn>*</valueIn><valueOut>[true]</valueOut>
    </valueMap>
    
  </device>  
    
  <device deviceid="bcms4">
  <oidMustExist ruleid="bcms4exist" oid=".1.3.6.1.4.1.24436.1.5.2.6.2.1.0"/>
    <!-- bcms4-cb1-current -->
    <numSensor ruleid="bcms4-cb1-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.1.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.1.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB 1 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb2-current -->
    <numSensor ruleid="bcms4-cb2-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.1.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.2.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB 2 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb3-current -->
    <numSensor ruleid="bcms4-cb3-current">
      <rowTest>
      <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.3.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.3.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB 3 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb4-current -->
    <numSensor ruleid="bcms4-cb4-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.4.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_4_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.4.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB 4 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb5-current -->
    <numSensor ruleid="bcms4-cb5-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.5.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_5_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.5.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB 5 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb6-current -->
    <numSensor ruleid="bcms4-cb6-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.6.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_6_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.6.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB 6 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb7-current -->
    <numSensor ruleid="bcms4-cb7-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.7.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_7_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.7.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB 7 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb8-current -->
    <numSensor ruleid="bcms4-cb8-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.8.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_8_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.8.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB 8 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb9-current -->
    <numSensor ruleid="bcms4-cb9-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.9.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_9_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.9.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB 9 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb10-current -->
    <numSensor ruleid="bcms4-cb10-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.10.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_0_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.10.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB10 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb11-current -->
    <numSensor ruleid="bcms4-cb11-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.11.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.11.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB11 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb12-current -->
    <numSensor ruleid="bcms4-cb12-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.12.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.12.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB12 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb13-current -->
    <numSensor ruleid="bcms4-cb13-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.13.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_3_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.13.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB13 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb14-current -->
    <numSensor ruleid="bcms4-cb14-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.14.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_4_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.14.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB14 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb15-current -->
    <numSensor ruleid="bcms4-cb15-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.15.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_5_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.15.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB15 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb16-current -->
    <numSensor ruleid="bcms4-cb16-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.16.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_6_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.16.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB16 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>


    <!-- bcms4-cb17-current -->
    <numSensor ruleid="bcms4-cb17-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.17.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_7_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.17.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB17 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb18-current -->
    <numSensor ruleid="bcms4-cb18-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.18.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_8_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.18.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB18 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb19-current -->
    <numSensor ruleid="bcms4-cb19-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.19.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_1_9_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.19.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB19 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb20-current -->
    <numSensor ruleid="bcms4-cb20-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.20.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_0_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.20.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB20 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb21-current -->
    <numSensor ruleid="bcms4-cb21-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.21.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.21.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB21 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb22-current -->
    <numSensor ruleid="bcms4-cb22-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.22.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.22.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB22 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb23-current -->
    <numSensor ruleid="bcms4-cb23-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.23.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_3_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.23.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB23 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb24-current -->
    <numSensor ruleid="bcms4-cb24-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.24.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_4_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.24.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB24 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb25-current -->
    <numSensor ruleid="bcms4-cb25-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.25.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_5_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.25.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB25 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb26-current -->
    <numSensor ruleid="bcms4-cb26-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.26.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_6_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.26.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB26 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb27-current -->
    <numSensor ruleid="bcms4-cb27-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.27.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_7_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.27.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB27 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb28-current -->
    <numSensor ruleid="bcms4-cb28-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.28.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_8_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.28.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB28 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb29-current -->
    <numSensor ruleid="bcms4-cb29-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.29.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_2_9_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.29.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB29 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb30-current -->
    <numSensor ruleid="bcms4-cb30-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.30.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_0_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.30.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB30 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb31-current -->
    <numSensor ruleid="bcms4-cb31-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.31.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.31.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB31 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb32-current -->
    <numSensor ruleid="bcms4-cb32-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.32.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.32.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB32 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb33-current -->
    <numSensor ruleid="bcms4-cb33-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.33.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_3_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.33.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB33 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb34-current -->
    <numSensor ruleid="bcms4-cb34-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.34.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_4_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.34.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB34 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb35-current -->
    <numSensor ruleid="bcms4-cb35-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.35.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_5_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.35.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB35 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb36-current -->
    <numSensor ruleid="bcms4-cb36-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.36.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_6_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.36.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB36 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb37-current -->
    <numSensor ruleid="bcms4-cb37-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.37.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_7_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.37.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB37 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb38-current -->
    <numSensor ruleid="bcms4-cb38-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.38.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_8_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.38.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB38 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb39-current -->
    <numSensor ruleid="bcms4-cb39-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.39.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_3_9_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.39.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB39 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb40-current -->
    <numSensor ruleid="bcms4-cb40-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.40.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_4_0_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.40.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB40 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb41-current -->
    <numSensor ruleid="bcms4-cb41-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.41.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_4_1_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.41.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB41 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-cb42-current -->
    <numSensor ruleid="bcms4-cb42-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.42.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CB_4_2_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.42.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 -CB42 - Current</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-phase-a-panelboard -->
    <numSensor ruleid="bcms4-current-phase-a-panelboard">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.357.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_PHASE_A_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.357.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Current Phase - A Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-phase-b-panelboard -->
    <numSensor ruleid="bcms4-current-phase-b-panelboard">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.358.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_PHASE_B_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.358.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Current Phase - B Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-phase-c-panelboard -->
    <numSensor ruleid="bcms4-current-phase-c-panelboard">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.359.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_PHASE_C_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.359.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Current Phase - C Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-neutral-panelboard -->
    <numSensor ruleid="bcms4-current-neutral-panelboard">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.360.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_NEUTRAL_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.360.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Current Neutral Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-phase-A-Both-pnlbd -->
    <numSensor ruleid="bcms4-current-phase-A-Both-pnlbd">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.367.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_PHASE_A_BOTH_PNLBD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.367.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Current Phase - A Both Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-phase-b-both-pnlbd -->
    <numSensor ruleid="bcms4-current-phase-b-both-pnlbd">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.368.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_PHASE_B_BOTH_PNLBD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.368.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Current Phase - B Both Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-phase-c-both-pnlbd -->
    <numSensor ruleid="bcms4-current-phase-c-both-pnlbd">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.369.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_PHASE_C_BOTH_PNLBD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.369.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Current Phase - C Both Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-neutral-both-pnlbd -->
    <numSensor ruleid="bcms4-current-neutral-both-pnlbd">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.370.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_NEUTRAL_BOTH_PNLBD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.370.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Current Neutral Both Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-A-B-main -->
    <numSensor ruleid="bcms4-voltage-A-B-main">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.378.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_A_B_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.378.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line A-B Main</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-B-C-main -->
    <numSensor ruleid="bcms4-voltage-B-C-main">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.379.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_B_C_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.379.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line B-C Main</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-C-A-main -->
    <numSensor ruleid="bcms4-voltage-C-A-main">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.380.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_C_A_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.380.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line C-A Main</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-A-N-main -->
    <numSensor ruleid="bcms4-voltage-A-N-main">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.381.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_A_N_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.381.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line A-N Main</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-B-N-main -->
    <numSensor ruleid="bcms4-voltage-B-N-main">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.382.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_B_N_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.382.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line B-N Main</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-C-N-main -->
    <numSensor ruleid="bcms4-voltage-C-N-main">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.383.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_C_N_MAIN</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.383.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line C-N Main</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-A-B-Alternate -->
    <numSensor ruleid="bcms4-voltage-A-B-Alternate">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.391.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_A_B_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.391.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line A-B Alternate</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-B-C-Alternate -->
    <numSensor ruleid="bcms4-voltage-B-C-Alternate">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.392.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_B_C_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.392.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line B-C Alternate</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-C-A-Alternate -->
    <numSensor ruleid="bcms4-voltage-C-A-Alternate">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.393.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_C_A_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.393.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line C-A Alternate</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-A-N-Alternate -->
    <numSensor ruleid="bcms4-voltage-A-N-Alternate">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.394.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_A_N_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.394.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line A-N Alternate</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-b-N-Alternate -->
    <numSensor ruleid="bcms4-voltage-b-N-Alternate">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.395.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_B__N_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.395.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line b- N Alternate</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-voltage-C-N-Alternate -->
    <numSensor ruleid="bcms4-voltage-C-N-Alternate">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.396.0</getOid>
        </mapValue>
      </rowTest>
      <type>voltage</type>
      <sensorId>BCMS_4_VOLTAGE_C_N_ALTERNATE</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.396.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Voltage Line C-N Alternate</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-real-power-kw -->
    <numSensor ruleid="bcms4-real-power-kw">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.403.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_4_REAL_POWER_KW</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.403.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 4 Real Power</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-peal-power-phase-a -->
    <numSensor ruleid="bcms4-peal-power-phase-a">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.404.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_4_PEAL_POWER_PHASE_A</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.404.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 4 Real Power Phase - A</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-real-power-phase-b -->
    <numSensor ruleid="bcms4-real-power-phase-b">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.405.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_4_REAL_POWER_PHASE_B</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.405.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 4 Real Power Phase - B</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-real-power-phase-c -->
    <numSensor ruleid="bcms4-real-power-phase-c">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.406.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerW</type>
      <sensorId>BCMS_4_REAL_POWER_PHASE_C</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.406.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 4 Real Power Phase - C</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-reactive-power-kvar -->
    <numSensor ruleid="bcms4-reactive-power-kvar">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.407.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA/powerVAR</type>
      <sensorId>BCMS_4_REACTIVE_POWER_KVAR</sensorId>
      <value>
        <!-- Convert 100000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.407.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 4 VAR</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-apparent-Power-kva -->
    <numSensor ruleid="bcms4-apparent-Power-kva">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.408.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerVA</type>
      <sensorId>BCMS_4_APPARENT__POWER_KVA</sensorId>
      <value>
        <!-- Convert 10000 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.408.0</getOid></op><op>10000</op></mult>
      </value>
      <label>Bcms 4 Apparent Power</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-total-power-factor -->
    <numSensor ruleid="bcms4-total-power-factor">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.409.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_4_TOTAL_POWER_FACTOR</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.409.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Total Power Factor</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-power-factor-phase-a -->
    <numSensor ruleid="bcms4-power-factor-phase-a">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.410.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_4_POWER_FACTOR_PHASE_A</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.410.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Total Power Factor Phase - A</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-Power-factor-phase-b -->
    <numSensor ruleid="bcms4-Power-factor-phase-b">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.411.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_4__POWER_FACTOR_PHASE_B</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.411.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Power Factor Phase - B</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-Power-factor-phase-c -->
    <numSensor ruleid="bcms4-Power-factor-phase-c">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.412.0</getOid>
        </mapValue>
      </rowTest>
      <type>powerfactor</type>
      <sensorId>BCMS_4__POWER_FACTOR_PHASE_C</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.412.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Power Factor Phase - C</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-current-ground-panelboard -->
    <numSensor ruleid="bcms4-current-ground-panelboard">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.421.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_CURRENT_GROUND_PANELBOARD</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.421.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Current- Ground Panelboard</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-percent-load-phase-a -->
    <numSensor ruleid="bcms4-percent-load-phase-a">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.422.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_4_PERCENT_LOAD_PHASE_A</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.422.0</getOid>
      </value>
      <label>Bcms 4 Percent Load Phase - A</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-percent-load-phase-b -->
    <numSensor ruleid="bcms4-percent-load-phase-b">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.423.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_4_PERCENT_LOAD_PHASE_B</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.423.0</getOid>
      </value>
      <label>Bcms 4 Percent Load Phase - B</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-percent-load-phase-c -->
    <numSensor ruleid="bcms4-percent-load-phase-c">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.424.0</getOid>
        </mapValue>
      </rowTest>
      <type>pctofcapacity</type>
      <sensorId>BCMS_4_PERCENT_LOAD_PHASE_C</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.424.0</getOid>
      </value>
      <label>Bcms 4 Percent Load Phase - C</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>

    <!-- bcms4-full-load-current -->
    <numSensor ruleid="bcms4-full-load-current">
    <rowTest>
    <mapValue mapid="delete_null_sensor">
          <getOid default="-1">.1.3.6.1.4.1.24436.1.5.2.6.2.425.0</getOid>
        </mapValue>
      </rowTest>
      <type>amperage</type>
      <sensorId>BCMS_4_FULL_LOAD_CURRENT</sensorId>
      <value>
        <!-- Convert 10 of units to units.-->
        <mult><op><getOid>.1.3.6.1.4.1.24436.1.5.2.6.2.425.0</getOid></op><op>10</op></mult>
      </value>
      <label>Bcms 4 Current - Full Load</label>
      <sensorSet>bcmsplus4</sensorSet>
    </numSensor>
  
    <valueMap ruleid="delete_null_sensor">
      <valueIn>-1</valueIn><valueOut>[false]</valueOut>
      <valueIn>*</valueIn><valueOut>[true]</valueOut>
    </valueMap>
    
  </device>  
   
</APC_DDF>  









