<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF 
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" 
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" 
	ddfid="schneider_electric_easy_ups_s3" 
	ddfname="Schneider Electric Easy UPS 3S" 
	ddfversion="1" 
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	
	<device deviceid="schneider_electric_easy_ups_s3">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
		<setProductData ruleid="vendordata" field="vendor">Schneider Electric</setProductData>
		<setProductData ruleid="modeldata" field="model">Easy UPS 3S</setProductData>
		<setProductData ruleid="typedata" field="type">UPS</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname />- Slave<commSetting field="slaveaddress" /></setDefaultLabel>
		
		<numSensor ruleid="bypass_voltage_phase_a">
			<type>voltage</type>
			<sensorId>BYPASS_VOLTAGE_PHASE_A</sensorId>
			<value>
				<mult>
					<op><getOid>BYPASS_VOLTAGE_PHASE_A</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Bypass Voltage Phase A</label>
			<sensorSet>Bypass Status</sensorSet>
		</numSensor>
		<numSensor ruleid="bypass_voltage_phase_b">
			<type>voltage</type>
			<sensorId>BYPASS_VOLTAGE_PHASE_B</sensorId>
			<value>
				<mult>
					<op><getOid>BYPASS_VOLTAGE_PHASE_B</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Bypass Voltage Phase B</label>
			<sensorSet>Bypass Status</sensorSet>
		</numSensor>
		<numSensor ruleid="bypass_voltage_phase_c">
			<type>voltage</type>
			<sensorId>BYPASS_VOLTAGE_PHASE_C</sensorId>
			<value>
				<mult>
					<op><getOid>BYPASS_VOLTAGE_PHASE_C</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Bypass Voltage Phase C</label>
			<sensorSet>Bypass Status</sensorSet>
		</numSensor>
		<numSensor ruleid="bypass_current_phase_a">
			<type>amperage</type>
			<sensorId>BYPASS_CURRENT_PHASE_A</sensorId>
			<value>
				<mult>
					<op><getOid>BYPASS_CURRENT_PHASE_A</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Bypass Current Phase A</label>
			<sensorSet>Bypass Status</sensorSet>
		</numSensor>
		<numSensor ruleid="bypass_current_phase_b">
			<type>amperage</type>
			<sensorId>BYPASS_CURRENT_PHASE_B</sensorId>
			<value>
				<mult>
					<op><getOid>BYPASS_CURRENT_PHASE_B</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Bypass Current Phase B</label>
			<sensorSet>Bypass Status</sensorSet>
		</numSensor>
		<numSensor ruleid="bypass_current_phase_c">
			<type>amperage</type>
			<sensorId>BYPASS_CURRENT_PHASE_C</sensorId>
			<value>
				<mult>
					<op><getOid>BYPASS_CURRENT_PHASE_C</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Bypass Current Phase C</label>
			<sensorSet>Bypass Status</sensorSet>
		</numSensor>
		<numSensor ruleid="bypass_frequency_phase_a">
			<type>frequency</type>
			<sensorId>BYPASS_FREQUENCY_PHASE_A</sensorId>
			<value>
				<mult>
					<op><getOid>BYPASS_FREQUENCY_PHASE_A</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Bypass Frequency Phase A</label>
			<sensorSet>Bypass Status</sensorSet>
		</numSensor>
		<numSensor ruleid="bypass_frequency_phase_b">
			<type>frequency</type>
			<sensorId>BYPASS_FREQUENCY_PHASE_B</sensorId>
			<value>
				<mult>
					<op><getOid>BYPASS_FREQUENCY_PHASE_B</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Bypass Frequency Phase B</label>
			<sensorSet>Bypass Status</sensorSet>
		</numSensor>
		<numSensor ruleid="bypass_frequency_phase_c">
			<type>frequency</type>
			<sensorId>BYPASS_FREQUENCY_PHASE_C</sensorId>
			<value>
				<mult>
					<op><getOid>BYPASS_FREQUENCY_PHASE_C</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Bypass Frequency Phase C</label>
			<sensorSet>Bypass Status</sensorSet>
		</numSensor>
		<numSensor ruleid="bypass_power_factor_phase_a">
			<type>num/powerfactor</type>
			<sensorId>BYPASS_POWER_FACTOR_PHASE_A</sensorId>
			<value>
				<mult>
					<op><getOid>BYPASS_POWER_FACTOR_PHASE_A</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Bypass Power Factor Phase A</label>
			<sensorSet>Bypass Status</sensorSet>
		</numSensor>
		<numSensor ruleid="bypass_power_factor_phase_b">
			<type>num/powerfactor</type>
			<sensorId>BYPASS_POWER_FACTOR_PHASE_B</sensorId>
			<value>
				<mult>
					<op><getOid>BYPASS_POWER_FACTOR_PHASE_B</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Bypass Power Factor Phase B</label>
			<sensorSet>Bypass Status</sensorSet>
		</numSensor>
		<numSensor ruleid="bypass_power_factor_phase_c">
			<type>num/powerfactor</type>
			<sensorId>BYPASS_POWER_FACTOR_PHASE_C</sensorId>
			<value>
				<mult>
					<op><getOid>BYPASS_POWER_FACTOR_PHASE_C</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Bypass Power Factor Phase C</label>
			<sensorSet>Bypass Status</sensorSet>
		</numSensor>
		<numSensor ruleid="input_voltage_phase_a">
			<type>voltage</type>
			<sensorId>INPUT_VOLTAGE_PHASE_A</sensorId>
			<value>
				<mult>
					<op><getOid>INPUT_VOLTAGE_PHASE_A</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Input Voltage Phase A</label>
			<sensorSet>Input Status</sensorSet>
		</numSensor>
		<numSensor ruleid="input_voltage_phase_b">
			<type>voltage</type>
			<sensorId>INPUT_VOLTAGE_PHASE_B</sensorId>
			<value>
				<mult>
					<op><getOid>INPUT_VOLTAGE_PHASE_B</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Input Voltage Phase B</label>
			<sensorSet>Input Status</sensorSet>
		</numSensor>
		<numSensor ruleid="input_voltage_phase_c">
			<type>voltage</type>
			<sensorId>INPUT_VOLTAGE_PHASE_C</sensorId>
			<value>
				<mult>
					<op><getOid>INPUT_VOLTAGE_PHASE_C</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Input Voltage Phase C</label>
			<sensorSet>Input Status</sensorSet>
		</numSensor>
		<numSensor ruleid="input_current_phase_a">
			<type>amperage</type>
			<sensorId>INPUT_CURRENT_PHASE_A</sensorId>
			<value>
				<mult>
					<op><getOid>INPUT_CURRENT_PHASE_A</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Input Current Phase A</label>
			<sensorSet>Input Status</sensorSet>
		</numSensor>
		<numSensor ruleid="input_current_phase_b">
			<type>amperage</type>
			<sensorId>INPUT_CURRENT_PHASE_B</sensorId>
			<value>
				<mult>
					<op><getOid>INPUT_CURRENT_PHASE_B</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Input Current Phase B</label>
			<sensorSet>Input Status</sensorSet>
		</numSensor>
		<numSensor ruleid="input_current_phase_c">
			<type>amperage</type>
			<sensorId>INPUT_CURRENT_PHASE_C</sensorId>
			<value>
				<mult>
					<op><getOid>INPUT_CURRENT_PHASE_C</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Input Current Phase C</label>
			<sensorSet>Input Status</sensorSet>
		</numSensor>
		<numSensor ruleid="input_frequency_phase_a">
			<type>frequency</type>
			<sensorId>INPUT_FREQUENCY_PHASE_A</sensorId>
			<value>
				<mult>
					<op><getOid>INPUT_FREQUENCY_PHASE_A</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Input Frequency Phase A</label>
			<sensorSet>Input Status</sensorSet>
		</numSensor>
		<numSensor ruleid="input_frequency_phase_b">
			<type>frequency</type>
			<sensorId>INPUT_FREQUENCY_PHASE_B</sensorId>
			<value>
				<mult>
					<op><getOid>INPUT_FREQUENCY_PHASE_B</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Input Frequency Phase B</label>
			<sensorSet>Input Status</sensorSet>
		</numSensor>
		<numSensor ruleid="input_frequency_phase_c">
			<type>frequency</type>
			<sensorId>INPUT_FREQUENCY_PHASE_C</sensorId>
			<value>
				<mult>
					<op><getOid>INPUT_FREQUENCY_PHASE_C</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Input Frequency Phase C</label>
			<sensorSet>Input Status</sensorSet>
		</numSensor>
		<numSensor ruleid="input_power_factor_phase_a">
			<type>num/powerfactor</type>
			<sensorId>INPUT_POWER_FACTOR_PHASE_A</sensorId>
			<value>
				<mult>
					<op><getOid>INPUT_POWER_FACTOR_PHASE_A</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Input Power Factor Phase A</label>
			<sensorSet>Input Status</sensorSet>
		</numSensor>
		<numSensor ruleid="input_power_factor_phase_b">
			<type>num/powerfactor</type>
			<sensorId>INPUT_POWER_FACTOR_PHASE_B</sensorId>
			<value>
				<mult>
					<op><getOid>INPUT_POWER_FACTOR_PHASE_B</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Input Power Factor Phase B</label>
			<sensorSet>Input Status</sensorSet>
		</numSensor>
		<numSensor ruleid="input_power_factor_phase_c">
			<type>num/powerfactor</type>
			<sensorId>INPUT_POWER_FACTOR_PHASE_C</sensorId>
			<value>
				<mult>
					<op><getOid>INPUT_POWER_FACTOR_PHASE_C</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Input Power Factor Phase C</label>
			<sensorSet>Input Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_voltage_phase_a">
			<type>voltage</type>
			<sensorId>OUTPUT_VOLTAGE_PHASE_A</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_VOLTAGE_PHASE_A</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Output Voltage Phase A</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_voltage_phase_b">
			<type>voltage</type>
			<sensorId>OUTPUT_VOLTAGE_PHASE_B</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_VOLTAGE_PHASE_B</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Output Voltage Phase B</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_voltage_phase_c">
			<type>voltage</type>
			<sensorId>OUTPUT_VOLTAGE_PHASE_C</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_VOLTAGE_PHASE_C</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Output Voltage Phase C</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_current_phase_a">
			<type>amperage</type>
			<sensorId>OUTPUT_CURRENT_PHASE_A</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_CURRENT_PHASE_A</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Output Current Phase A</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_current_phase_b">
			<type>amperage</type>
			<sensorId>OUTPUT_CURRENT_PHASE_B</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_CURRENT_PHASE_B</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Output Current Phase B</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_current_phase_c">
			<type>amperage</type>
			<sensorId>OUTPUT_CURRENT_PHASE_C</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_CURRENT_PHASE_C</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Output Current Phase C</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_frequency_phase_a">
			<type>frequency</type>
			<sensorId>OUTPUT_FREQUENCY_PHASE_A</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_FREQUENCY_PHASE_A</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Output Frequency Phase A</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_frequency_phase_b">
			<type>frequency</type>
			<sensorId>OUTPUT_FREQUENCY_PHASE_B</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_FREQUENCY_PHASE_B</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Output Frequency Phase B</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_frequency_phase_c">
			<type>frequency</type>
			<sensorId>OUTPUT_FREQUENCY_PHASE_C</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_FREQUENCY_PHASE_C</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Output Frequency Phase C</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_power_factor_phase_a">
			<type>num/powerfactor</type>
			<sensorId>OUTPUT_POWER_FACTOR_PHASE_A</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_POWER_FACTOR_PHASE_A</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Output Power Factor Phase A</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_power_factor_phase_b">
			<type>num/powerfactor</type>
			<sensorId>OUTPUT_POWER_FACTOR_PHASE_B</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_POWER_FACTOR_PHASE_B</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Output Power Factor Phase B</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_power_factor_phase_c">
			<type>num/powerfactor</type>
			<sensorId>OUTPUT_POWER_FACTOR_PHASE_C</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_POWER_FACTOR_PHASE_C</getOid></op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Output Power Factor Phase C</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_kva_phase_a">
			<type>num/powerKVA</type>
			<sensorId>OUTPUT_KVA_PHASE_A</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_KVA_PHASE_A</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Output kVA Phase A</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_kva_phase_b">
			<type>num/powerKVA</type>
			<sensorId>OUTPUT_KVA_PHASE_B</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_KVA_PHASE_B</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Output kVA Phase B</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_kva_phase_c">
			<type>num/powerKVA</type>
			<sensorId>OUTPUT_KVA_PHASE_C</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_KVA_PHASE_C</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Output kVA Phase C</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_kw_phase_a">
			<type>num/kwatthr</type>
			<sensorId>OUTPUT_KW_PHASE_A</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_KW_PHASE_A</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Output kW Phase A</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_kw_phase_b">
			<type>num/kwatthr</type>
			<sensorId>OUTPUT_KW_PHASE_B</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_KW_PHASE_B</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Output kW Phase B</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_kw_phase_c">
			<type>num/kwatthr</type>
			<sensorId>OUTPUT_KW_PHASE_C</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_KW_PHASE_C</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Output kW Phase C</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_kvar_phase_a">
			<type>num/powerKVAR</type>
			<sensorId>OUTPUT_KVAR_PHASE_A</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_KVAR_PHASE_A</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Output kVar Phase A</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_kvar_phase_b">
			<type>num/powerKVAR</type>
			<sensorId>OUTPUT_KVAR_PHASE_B</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_KVAR_PHASE_B</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Output kVar Phase B</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="output_kvar_phase_c">
			<type>num/powerKVAR</type>
			<sensorId>OUTPUT_KVAR_PHASE_C</sensorId>
			<value>
				<mult>
					<op><getOid>OUTPUT_KVAR_PHASE_C</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Output kVar Phase C</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="load_percent_phase_a">
			<type>pctofcapacity</type>
			<sensorId>LOAD_PERCENT_PHASE_A</sensorId>
			<value>
				<mult>
					<op><getOid>LOAD_PERCENT_PHASE_A</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Load Percent Phase A</label>
			<sensorSet>Load Status</sensorSet>
		</numSensor>
		<numSensor ruleid="load_percent_phase_b">
			<type>pctofcapacity</type>
			<sensorId>LOAD_PERCENT_PHASE_B</sensorId>
			<value>
				<mult>
					<op><getOid>LOAD_PERCENT_PHASE_B</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Load Percent Phase B</label>
			<sensorSet>Load Status</sensorSet>
		</numSensor>
		<numSensor ruleid="load_percent_phase_c">
			<type>pctofcapacity</type>
			<sensorId>LOAD_PERCENT_PHASE_C</sensorId>
			<value>
				<mult>
					<op><getOid>LOAD_PERCENT_PHASE_C</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Load Percent Phase C</label>
			<sensorSet>Load Status</sensorSet>
		</numSensor>
		<numSensor ruleid="environment_temperature">
			<type>temp</type>
			<sensorId>ENVIRONMENT_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op><getOid>ENVIRONMENT_TEMPERATURE</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Environment Temperature</label>
			<sensorSet>Environmental Status</sensorSet>
		</numSensor>
		<numSensor ruleid="battery_voltage_positive">
			<type>voltage</type>
			<sensorId>BATTERY_VOLTAGE_POSITIVE</sensorId>
			<value>
				<mult>
					<op><getOid>BATTERY_VOLTAGE_POSITIVE</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Battery Voltage Positive</label>
			<sensorSet>Battery Status</sensorSet>
		</numSensor>
		<numSensor ruleid="battery_voltage_negative">
			<type>voltage</type>
			<sensorId>BATTERY_VOLTAGE_NEGATIVE</sensorId>
			<value>
				<mult>
					<op><getOid>BATTERY_VOLTAGE_NEGATIVE</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Battery Voltage Negative</label>
			<sensorSet>Battery Status</sensorSet>
		</numSensor>
		<numSensor ruleid="battery_current_positive">
			<type>amperage</type>
			<sensorId>BATTERY_CURRENT_POSITIVE</sensorId>
			<value>
				<mult>
					<op><getOid>BATTERY_CURRENT_POSITIVE</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Battery Current Positive</label>
			<sensorSet>Battery Status</sensorSet>
		</numSensor>
		<numSensor ruleid="battery_current_negative">
			<type>amperage</type>
			<sensorId>BATTERY_CURRENT_NEGATIVE</sensorId>
			<value>
				<mult>
					<op><getOid>BATTERY_CURRENT_NEGATIVE</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Battery Current Negative</label>
			<sensorSet>Battery Status</sensorSet>
		</numSensor>
		<numSensor ruleid="battery_temperature">
			<type>temp</type>
			<sensorId>BATTERY_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op><getOid>BATTERY_TEMPERATURE</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Battery Temperature</label>
			<sensorSet>Battery Status</sensorSet>
		</numSensor>
		<numSensor ruleid="battery_remain_time">
			<type>timeinmin</type>
			<sensorId>BATTERY_REMAIN_TIME</sensorId>
			<value>
				<mult>
					<op><getOid>BATTERY_REMAIN_TIME</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Battery Remain Time</label>
			<sensorSet>Battery Status</sensorSet>
		</numSensor>
		<numSensor ruleid="battery_capacity">
			<type>pctofcapacity</type>
			<sensorId>BATTERY_CAPACITY</sensorId>
			<value>
				<mult>
					<op><getOid>BATTERY_CAPACITY</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Battery Capacity</label>
			<sensorSet>Battery Status</sensorSet>
		</numSensor>
		<numSensor ruleid="rating_rectifier_voltage">
			<type>voltage</type>
			<sensorId>RATING_RECTIFIER_VOLTAGE</sensorId>
			<value>
				<getOid>RATING_RECTIFIER_VOLTAGE</getOid>
			</value>
			<label>Rating Rectifier Voltage</label>
			<sensorSet>Rectifier Status</sensorSet>
		</numSensor>
		<numSensor ruleid="rating_rectifier_frequency">
			<type>frequency</type>
			<sensorId>RATING_RECTIFIER_FREQUENCY</sensorId>
			<value>
				<getOid>RATING_RECTIFIER_FREQUENCY</getOid>
			</value>
			<label>Rating Rectifier Frequency</label>
			<sensorSet>Rectifier Status</sensorSet>
		</numSensor>
		<numSensor ruleid="rating_bypass_source_voltage">
			<type>voltage</type>
			<sensorId>RATING_BYPASS_SOURCE_VOLTAGE</sensorId>
			<value>
				<getOid>RATING_BYPASS_SOURCE_VOLTAGE</getOid>
			</value>
			<label>Rating Bypass Source Voltage</label>
			<sensorSet>Bypass Status</sensorSet>
		</numSensor>
		<numSensor ruleid="rating_bypass_source_frequency">
			<type>frequency</type>
			<sensorId>RATING_BYPASS_SOURCE_FREQUENCY</sensorId>
			<value>
				<getOid>RATING_BYPASS_SOURCE_FREQUENCY</getOid>
			</value>
			<label>Rating Bypass Source Frequency</label>
			<sensorSet>Bypass Status</sensorSet>
		</numSensor>
		<numSensor ruleid="rating_output_voltage">
			<type>voltage</type>
			<sensorId>RATING_OUTPUT_VOLTAGE</sensorId>
			<value>
				<getOid>RATING_OUTPUT_VOLTAGE</getOid>
			</value>
			<label>Rating Output Voltage</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="rating_output_frequency">
			<type>frequency</type>
			<sensorId>RATING_OUTPUT_FREQUENCY</sensorId>
			<value>
				<getOid>RATING_OUTPUT_FREQUENCY</getOid>
			</value>
			<label>Rating Output Frequency</label>
			<sensorSet>Output Status</sensorSet>
		</numSensor>
		<numSensor ruleid="battery_number">
			<type>num</type>
			<sensorId>BATTERY_NUMBER</sensorId>
			<value>
				<getOid>BATTERY_NUMBER</getOid>
			</value>
			<label>Battery Number</label>
			<sensorSet>Battery Status</sensorSet>
		</numSensor>
		<numSensor ruleid="rating_power">
			<type>num/powerKVA</type>
			<sensorId>RATING_POWER</sensorId>
			<value>
				<getOid>RATING_POWER</getOid>
			</value>
			<label>Rating Power</label>
			<sensorSet>UPS Status</sensorSet>
		</numSensor>
		<stateSensor ruleid="ups_type">
			<type>state</type>
			<sensorId>UPS_TYPE</sensorId>
			<value>
				<mapValue mapid="ups_type-vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>UPS_TYPE</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>7</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>UPS Type</label>
			<enum>ups_type-em</enum>
			<sensorSet>UPS Status</sensorSet>
		</stateSensor>
		
		<valueMap ruleid="ups_type-vm">
			<valueIn>1</valueIn><valueOut>0</valueOut>
			<valueIn>2</valueIn><valueOut>1</valueOut>
			<valueIn>3</valueIn><valueOut>2</valueOut>
			<valueIn>4</valueIn><valueOut>3</valueOut>
			<valueIn>5</valueIn><valueOut>4</valueOut>
		</valueMap>
		<enumMap ruleid="ups_type-em">
			<label>3in-3out</label>
			<label>3in-1out</label>
			<label>1in-1out</label>
			<label>1in-3out</label>
			<label>2in-2out</label>
		</enumMap>
		
		<stateSensor ruleid="load_on_source">
			<type>state</type>
			<sensorId>LOAD_ON_SOURCE</sensorId>
			<value>
				<mapValue mapid="load_on_source-vm">
					<getOid>LOAD_ON_SOURCE</getOid>
				</mapValue>
			</value>
			<label>Load On Source</label>
			<enum>load_on_source-em</enum>
			<sensorSet>UPS Status</sensorSet>
		</stateSensor>
		
		<valueMap ruleid="load_on_source-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
		</valueMap>
		<enumMap ruleid="load_on_source-em">
			<label>None</label>
			<label>UPS Supply</label>
			<label>Bypass Supply</label>
		</enumMap>
		
		<stateSensor ruleid="battery_status">
			<type>state</type>
			<sensorId>BATTERY_STATUS</sensorId>
			<value>
				<mapValue mapid="battery_status-vm">
					<getOid>BATTERY_STATUS</getOid>
				</mapValue>
			</value>
			<label>Battery Status</label>
			<enum>battery_status-em</enum>
			<sensorSet>Battery Status</sensorSet>
		</stateSensor>
		
		<valueMap ruleid="battery_status-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
		</valueMap>
		<enumMap ruleid="battery_status-em">
			<label>Not Work</label>
			<label>Float Charge</label>
			<label>Boost Charge</label>
			<label>Discharge</label>
		</enumMap>
		
		<stateSensor ruleid="battery_connect_status">
			<type>state</type>
			<sensorId>BATTERY_CONNECT_STATUS</sensorId>
			<value>
				<mapValue mapid="connected_disconnected-vm">
					<getOid>BATTERY_CONNECT_STATUS</getOid>
				</mapValue>
			</value>
			<label>Battery Connect Status</label>
			<enum>connected_disconnected-em</enum>
			<sensorSet>Battery Status</sensorSet>
		</stateSensor>
		
		<valueMap ruleid="connected_disconnected-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
		</valueMap>
		<enumMap ruleid="connected_disconnected-em">
			<label>Not Connected</label>
			<label>Connected</label>
		</enumMap>
		
		<stateSensor ruleid="maintain_cb_status">
			<type>state</type>
			<sensorId>MAINTAIN_CB_STATUS</sensorId>
			<value>
				<mapValue mapid="open_close-vm">
					<getOid>MAINTAIN_CB_STATUS</getOid>
				</mapValue>
			</value>
			<label>Maintain Cb Status</label>
			<enum>open_close-em</enum>
			<sensorSet>UPS Status</sensorSet>
		</stateSensor>
		
		<valueMap ruleid="open_close-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
		</valueMap>
		<enumMap ruleid="open_close-em">
			<label>Open</label>
			<label>Close</label>
		</enumMap>
		
		<stateSensor ruleid="epo">
			<type>state</type>
			<sensorId>EPO</sensorId>
			<value>
				<mapValue mapid="epo-vm">
					<getOid>EPO</getOid>
				</mapValue>
			</value>
			<label>EPO</label>
			<enum>epo-em</enum>
			<sensorSet>UPS Status</sensorSet>
		</stateSensor>
		
		<valueMap ruleid="epo-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
		</valueMap>
		<enumMap ruleid="epo-em">
			<label>None</label>
			<label>EPO</label>
		</enumMap>
		
		<stateSensor ruleid="generator_input">
			<type>state</type>
			<sensorId>GENERATOR_INPUT</sensorId>
			<value>
				<mapValue mapid="connected_disconnected-vm">
					<getOid>GENERATOR_INPUT</getOid>
				</mapValue>
			</value>
			<label>Generator Input</label>
			<enum>connected_disconnected-em</enum>
			<sensorSet>Generator Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="battery_test_result">
			<type>state</type>
			<sensorId>BATTERY_TEST_RESULT</sensorId>
			<value>
				<mapValue mapid="test_result-vm">
					<getOid>BATTERY_TEST_RESULT</getOid>
				</mapValue>
			</value>
			<label>Battery Test Result</label>
			<enum>test_result-em</enum>
			<sensorSet>Battery Status</sensorSet>
		</stateSensor>
		
		<valueMap ruleid="test_result-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
		</valueMap>
		<enumMap ruleid="test_result-em">
			<label>No Test</label>
			<label>Test Success</label>
			<label>Test Fail</label>
			<label>Testing</label>
		</enumMap>
		
		<stateSensor ruleid="battery_maintain_result">
			<type>state</type>
			<sensorId>BATTERY_MAINTAIN_RESULT</sensorId>
			<value>
				<mapValue mapid="maintain_result-vm">
					<getOid>BATTERY_MAINTAIN_RESULT</getOid>
				</mapValue>
			</value>
			<label>Battery Maintain Result</label>
			<enum>maintain_result-em</enum>
			<sensorSet>Battery Status</sensorSet>
		</stateSensor>
		
		<valueMap ruleid="maintain_result-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
		</valueMap>
		<enumMap ruleid="maintain_result-em">
			<label>No Test</label>
			<label>Test Success</label>
			<label>Test Fail</label>
			<label>Testing</label>
		</enumMap>
		
		<stateSensor ruleid="rectifier_status">
			<type>state</type>
			<sensorId>RECTIFIER_STATUS</sensorId>
			<value>
				<mapValue mapid="maintain_result-vm">
					<getOid>RECTIFIER_STATUS</getOid>
				</mapValue>
			</value>
			<label>Rectifier Status</label>
			<enum>maintain_result-em</enum>
			<sensorSet>Rectifier Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="inverter_status">
			<type>state</type>
			<sensorId>INVERTER_STATUS</sensorId>
			<value>
				<mapValue mapid="maintain_result-vm">
					<getOid>INVERTER_STATUS</getOid>
				</mapValue>
			</value>
			<label>Inverter Status</label>
			<enum>maintain_result-em</enum>
			<sensorSet>Rectifier Status</sensorSet>
		</stateSensor>
		
		<valueMap ruleid="inverter_recifier_status-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
		</valueMap>
		<enumMap ruleid="inverter_recifier_status-em">
			<label>Off</label>
			<label>Soft Start</label>
			<label>Normal Work</label>
		</enumMap>
		
		<alarmFlags ruleid="input_fail">
			<value><getOid>INPUT_FAIL</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Input Failure Alarm present</activeText>
					<inactiveText>Input Failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Input Failure Alarm condition exists.</activeText>
					<inactiveText>An Input Failure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="bypass_sequence_fail">
			<value><getOid>BYPASS_SEQUENCE_FAIL</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Bypass Sequence Failure Alarm present</activeText>
					<inactiveText>Bypass Sequence Failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Sequence Failure Alarm condition exists.</activeText>
					<inactiveText>A Bypass Sequence Failure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="bypass_voltage_fail">
			<value><getOid>BYPASS_VOLTAGE_FAIL</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Bypass Voltage Failure Alarm present</activeText>
					<inactiveText>Bypass Voltage Failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Voltage Failure Alarm condition exists.</activeText>
					<inactiveText>A Bypass Voltage Failure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="bypass_fail">
			<value><getOid>BYPASS_FAIL</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Bypass Failure Alarm present</activeText>
					<inactiveText>Bypass Failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Failure Alarm condition exists.</activeText>
					<inactiveText>A Bypass Failure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="bypass_overload">
			<value><getOid>BYPASS_OVERLOAD</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Bypass Overload Alarm present</activeText>
					<inactiveText>Bypass Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Overload Alarm condition exists.</activeText>
					<inactiveText>A Bypass Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="bypass_overload_timeout">
			<value><getOid>BYPASS_OVERLOAD_TIMEOUT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Bypass Overload Timeout Alarm present</activeText>
					<inactiveText>Bypass Overload Timeout Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Overload Timeout Alarm condition exists.</activeText>
					<inactiveText>A Bypass Overload Timeout Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="bypass_untrack">
			<value><getOid>BYPASS_UNTRACK</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Bypass Untrack Alarm present</activeText>
					<inactiveText>Bypass Untrack Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Untrack Alarm condition exists.</activeText>
					<inactiveText>A Bypass Untrack Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="tx_time_limit">
			<value><getOid>TX_TIME_LIMIT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Tx Time Limit Alarm present</activeText>
					<inactiveText>Tx Time Limit Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Tx Time Limit Alarm condition exists.</activeText>
					<inactiveText>A Tx Time Limit Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="output_shorted">
			<value><getOid>OUTPUT_SHORTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Output Shorted Alarm present</activeText>
					<inactiveText>Output Shorted Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Output Shorted Alarm condition exists.</activeText>
					<inactiveText>A Output Shorted Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="battery_eod">
			<value><getOid>BATTERY_EOD</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Battery EOD Alarm present</activeText>
					<inactiveText>Battery EOD Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Battery EOD Alarm condition exists.</activeText>
					<inactiveText>A Battery EOD Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="battery_test_fail">
			<value><getOid>BATTERY_TEST_RESULT</getOid></value>
			<alarmFlagsTest match="2">
				<name>
					<activeText>Battery Test Failure Alarm present</activeText>
					<inactiveText>Battery Test Failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Battery Test Failure Alarm condition exists.</activeText>
					<inactiveText>A Battery Test Failure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="battery_maintain_fail">
			<value><getOid>BATTERY_MAINTAIN_RESULT</getOid></value>
			<alarmFlagsTest match="2">
				<name>
					<activeText>Battery Maintain Failure Alarm present</activeText>
					<inactiveText>Battery Maintain Failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Battery Maintain Failure Alarm condition exists.</activeText>
					<inactiveText>A Battery Maintain Failure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="manual_tx_bypass">
			<value><getOid>MANUAL_TX_BYPASS</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Manual Tx Bypass Alarm present</activeText>
					<inactiveText>Manual Tx Bypass Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Manual Tx Bypass Alarm condition exists.</activeText>
					<inactiveText>A Manual Tx Bypass Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="battery_voltage_low">
			<value><getOid>BATTERY_VOLTAGE_LOW</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Battery Voltage Low Alarm present</activeText>
					<inactiveText>Battery Voltage Low Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Battery Voltage Low Alarm condition exists.</activeText>
					<inactiveText>A Battery Voltage Low Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="battery_wiring_incorrect">
			<value><getOid>BATTERY_WIRING_INCORRECT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Battery Wiring Incorrect Alarm present</activeText>
					<inactiveText>Battery Wiring Incorrect Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Battery Wiring Incorrect Alarm condition exists.</activeText>
					<inactiveText>A Battery Wiring Incorrect Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_neutral_lost">
			<value><getOid>INPUT_NEUTRAL_LOST</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Input Neutral Lost Alarm present</activeText>
					<inactiveText>Input Neutral Lost Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Input Neutral Lost Alarm condition exists.</activeText>
					<inactiveText>An Input Neutral Lost Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="eod_system_inhibited">
			<value><getOid>EOD_SYSTEM_INHIBITED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>EOD System Inhibited Alarm present</activeText>
					<inactiveText>EOD System Inhibited Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An EOD System Inhibited Alarm condition exists.</activeText>
					<inactiveText>An EOD System Inhibited Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="rectifier_fault">
			<value><getOid>RECTIFIER_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Rectifier Fault Alarm present</activeText>
					<inactiveText>Rectifier Fault Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Rectifier Fault Alarm condition exists.</activeText>
					<inactiveText>A Rectifier Fault Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inverter_fault">
			<value><getOid>INVERTER_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Inverter Fault Alarm present</activeText>
					<inactiveText>Inverter Fault Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Inverter Fault Alarm condition exists.</activeText>
					<inactiveText>An Inverter Fault Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="rectifier_over_temperature">
			<value><getOid>RECTIFIER_OVER_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Rectifier Over Temperature Alarm present</activeText>
					<inactiveText>Rectifier Over Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Rectifier Over Temperature Alarm condition exists.</activeText>
					<inactiveText>A Rectifier Over Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fan_fault">
			<value><getOid>FAN_FAULT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Fan Fault Alarm present</activeText>
					<inactiveText>Fan Fault Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Fault Alarm condition exists.</activeText>
					<inactiveText>A Fan Fault Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inverter_overload">
			<value><getOid>INVERTER_OVERLOAD</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Inverter Overload Alarm present</activeText>
					<inactiveText>Inverter Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Inverter Overload Alarm condition exists.</activeText>
					<inactiveText>An Inverter Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inverter_overload_timeout">
			<value><getOid>INVERTER_OVERLOAD_TIMEOUT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Inverter Overload Timeout Alarm present</activeText>
					<inactiveText>Inverter Overload Timeout Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Inverter Overload Timeout Alarm condition exists.</activeText>
					<inactiveText>An Inverter Overload Timeout Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inverter_over_temperature">
			<value><getOid>INVERTER_OVER_TEMPERATURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Inverter Over Temperature Alarm present</activeText>
					<inactiveText>Inverter Over Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Inverter Over Temperature Alarm condition exists.</activeText>
					<inactiveText>An Inverter Over Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inverter_protect">
			<value><getOid>INVERTER_PROTECT</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Inverter Protect Alarm present</activeText>
					<inactiveText>Inverter Protect Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Inverter Protect Alarm condition exists.</activeText>
					<inactiveText>An Inverter Protect Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="manual_shutdown">
			<value><getOid>MANUAL_SHUTDOWN</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Manual Shutdown Alarm present</activeText>
					<inactiveText>Manual Shutdown Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Manual Shutdown Alarm condition exists.</activeText>
					<inactiveText>A Manual Shutdown Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="BYPASS_VOLTAGE_PHASE_A">
				<function>3</function>
				<start_addr>10000</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_VOLTAGE_PHASE_B">
				<function>3</function>
				<start_addr>10001</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_VOLTAGE_PHASE_C">
				<function>3</function>
				<start_addr>10002</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_CURRENT_PHASE_A">
				<function>3</function>
				<start_addr>10003</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_CURRENT_PHASE_B">
				<function>3</function>
				<start_addr>10004</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_CURRENT_PHASE_C">
				<function>3</function>
				<start_addr>10005</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_FREQUENCY_PHASE_A">
				<function>3</function>
				<start_addr>10006</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_FREQUENCY_PHASE_B">
				<function>3</function>
				<start_addr>10007</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_FREQUENCY_PHASE_C">
				<function>3</function>
				<start_addr>10008</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_POWER_FACTOR_PHASE_A">
				<function>3</function>
				<start_addr>10009</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_POWER_FACTOR_PHASE_B">
				<function>3</function>
				<start_addr>10010</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_POWER_FACTOR_PHASE_C">
				<function>3</function>
				<start_addr>10011</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_VOLTAGE_PHASE_A">
				<function>3</function>
				<start_addr>10012</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_VOLTAGE_PHASE_B">
				<function>3</function>
				<start_addr>10013</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_VOLTAGE_PHASE_C">
				<function>3</function>
				<start_addr>10014</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_CURRENT_PHASE_A">
				<function>3</function>
				<start_addr>10015</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_CURRENT_PHASE_B">
				<function>3</function>
				<start_addr>10016</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_CURRENT_PHASE_C">
				<function>3</function>
				<start_addr>10017</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_FREQUENCY_PHASE_A">
				<function>3</function>
				<start_addr>10018</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_FREQUENCY_PHASE_B">
				<function>3</function>
				<start_addr>10019</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_FREQUENCY_PHASE_C">
				<function>3</function>
				<start_addr>10020</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_POWER_FACTOR_PHASE_A">
				<function>3</function>
				<start_addr>10021</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_POWER_FACTOR_PHASE_B">
				<function>3</function>
				<start_addr>10022</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_POWER_FACTOR_PHASE_C">
				<function>3</function>
				<start_addr>10023</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_PHASE_A">
				<function>3</function>
				<start_addr>10024</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_PHASE_B">
				<function>3</function>
				<start_addr>10025</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_PHASE_C">
				<function>3</function>
				<start_addr>10026</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_CURRENT_PHASE_A">
				<function>3</function>
				<start_addr>10027</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_CURRENT_PHASE_B">
				<function>3</function>
				<start_addr>10028</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_CURRENT_PHASE_C">
				<function>3</function>
				<start_addr>10029</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_FREQUENCY_PHASE_A">
				<function>3</function>
				<start_addr>10030</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_FREQUENCY_PHASE_B">
				<function>3</function>
				<start_addr>10031</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_FREQUENCY_PHASE_C">
				<function>3</function>
				<start_addr>10032</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_POWER_FACTOR_PHASE_A">
				<function>3</function>
				<start_addr>10033</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_POWER_FACTOR_PHASE_B">
				<function>3</function>
				<start_addr>10034</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_POWER_FACTOR_PHASE_C">
				<function>3</function>
				<start_addr>10035</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_KVA_PHASE_A">
				<function>3</function>
				<start_addr>10036</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_KVA_PHASE_B">
				<function>3</function>
				<start_addr>10037</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_KVA_PHASE_C">
				<function>3</function>
				<start_addr>10038</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_KW_PHASE_A">
				<function>3</function>
				<start_addr>10039</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_KW_PHASE_B">
				<function>3</function>
				<start_addr>10040</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_KW_PHASE_C">
				<function>3</function>
				<start_addr>10041</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_KVAR_PHASE_A">
				<function>3</function>
				<start_addr>10042</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_KVAR_PHASE_B">
				<function>3</function>
				<start_addr>10043</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_KVAR_PHASE_C">
				<function>3</function>
				<start_addr>10044</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOAD_PERCENT_PHASE_A">
				<function>3</function>
				<start_addr>10045</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOAD_PERCENT_PHASE_B">
				<function>3</function>
				<start_addr>10046</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOAD_PERCENT_PHASE_C">
				<function>3</function>
				<start_addr>10047</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENVIRONMENT_TEMPERATURE">
				<function>3</function>
				<start_addr>10048</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERY_VOLTAGE_POSITIVE">
				<function>3</function>
				<start_addr>10049</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERY_VOLTAGE_NEGATIVE">
				<function>3</function>
				<start_addr>10050</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERY_CURRENT_POSITIVE">
				<function>3</function>
				<start_addr>10051</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERY_CURRENT_NEGATIVE">
				<function>3</function>
				<start_addr>10052</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERY_TEMPERATURE">
				<function>3</function>
				<start_addr>10053</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERY_REMAIN_TIME">
				<function>3</function>
				<start_addr>10054</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERY_CAPACITY">
				<function>3</function>
				<start_addr>10055</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RATING_RECTIFIER_VOLTAGE">
				<function>3</function>
				<start_addr>10088</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RATING_RECTIFIER_FREQUENCY">
				<function>3</function>
				<start_addr>10089</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RATING_SOURCE_BYPASS_VOLTAGE">
				<function>3</function>
				<start_addr>10090</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RATING_BYPASS_SOURCE_FREQUENCY">
				<function>3</function>
				<start_addr>10091</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RATING_OUTPUT_VOLTAGE">
				<function>3</function>
				<start_addr>10092</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RATING_OUTPUT_FREQUENCY">
				<function>3</function>
				<start_addr>10093</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERY_NUMBER">
				<function>3</function>
				<start_addr>10094</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RATING_POWER">
				<function>3</function>
				<start_addr>10095</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UPS_TYPE">
				<function>3</function>
				<start_addr>10096</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOAD_ON_SOURCE">
				<function>3</function>
				<start_addr>10108</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERY_STATUS">
				<function>3</function>
				<start_addr>10109</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERY_CONNECT_STATUS">
				<function>3</function>
				<start_addr>10110</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MAINTAIN_CB_STATUS">
				<function>3</function>
				<start_addr>10111</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EPO">
				<function>3</function>
				<start_addr>10112</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_INPUT">
				<function>3</function>
				<start_addr>10113</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_FAIL">
				<function>3</function>
				<start_addr>10114</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_SEQUENCE_FAIL">
				<function>3</function>
				<start_addr>10115</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_VOLTAGE_FAIL">
				<function>3</function>
				<start_addr>10116</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_FAIL">
				<function>3</function>
				<start_addr>10117</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_OVERLOAD">
				<function>3</function>
				<start_addr>10118</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_OVERLOAD_TIMEOUT">
				<function>3</function>
				<start_addr>10119</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_UNTRACK">
				<function>3</function>
				<start_addr>10120</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TX_TIME_LIMIT">
				<function>3</function>
				<start_addr>10121</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_SHORTED">
				<function>3</function>
				<start_addr>10122</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERY_EOD">
				<function>3</function>
				<start_addr>10123</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERY_TEST_RESULT">
				<function>3</function>
				<start_addr>10124</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERY_MAINTAIN_RESULT">
				<function>3</function>
				<start_addr>10125</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MANUAL_TX_BYPASS">
				<function>3</function>
				<start_addr>10126</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERY_VOLTAGE_LOW">
				<function>3</function>
				<start_addr>10127</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERY_WIRING_INCORRECT">
				<function>3</function>
				<start_addr>10128</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RECTIFIER_STATUS">
				<function>3</function>
				<start_addr>10129</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_STATUS">
				<function>3</function>
				<start_addr>10130</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_NEUTRAL_LOST">
				<function>3</function>
				<start_addr>10131</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EOD_SYSTEM_INHIBITED">
				<function>3</function>
				<start_addr>10132</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RECTIFIER_FAULT">
				<function>3</function>
				<start_addr>10133</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_FAULT">
				<function>3</function>
				<start_addr>10134</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RECTIFIER_OVER_TEMPERATURE">
				<function>3</function>
				<start_addr>10135</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAN_FAULT">
				<function>3</function>
				<start_addr>10136</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_OVERLOAD">
				<function>3</function>
				<start_addr>10137</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_OVERLOAD_TIMEOUT">
				<function>3</function>
				<start_addr>10138</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_OVER_TEMPERATURE">
				<function>3</function>
				<start_addr>10139</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_PROTECT">
				<function>3</function>
				<start_addr>10140</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MANUAL_SHUTDOWN">
				<function>3</function>
				<start_addr>10141</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>