<?xml version="1.0"?>
<!-- amico_leonardo_ug40mp40_TCPIP_Modbus_CCU -->
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="uniflair_am_uniflair_le_amico_leonardo_ug50_TCPIP_Modbus_CCU"
	ddfname="Uniflair Amico/Leonardo (UG50/MP50) CCU [pcoWeb][ModbusTCP]"
	ddfversion="6"
	canremove="yes">
  <schemaVersion>1.6</schemaVersion>

  <device deviceid="ug50_TCPIP_Modbus_CCU_header">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>
    <setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
    <setProductData ruleid="vendordata" field="vendor">Uniflair/Schneider-Electric</setProductData>
    <setProductData ruleid="modeldata" field="model">UG50</setProductData>

  </device>

  <device deviceid="ug50_TCPIP_Modbus_CCU_sensors">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

    <numSensor ruleid="room_temperature_Sensor">
      <type>temp</type>
      <sensorId>ROOM_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Room Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="outdoor_temperature_Sensor">
      <type>temp</type>
      <sensorId>OUTDOOR_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>outdoor_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Outdoor Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="delivery_air_temperature_Sensor">
      <type>temp</type>
      <sensorId>DELIVERY_AIR_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>delivery_air_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Delivery Air Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="chilled_water_temperature_circuit_1_Sensor">
      <type>temp</type>
      <sensorId>CHILLED_WATER_TEMPERATURE_CIRCUIT_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>chilled_water_temperature_circuit_1</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Chilled Water Temperature Circuit 1</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="hot_water_temperature_Sensor">
      <type>temp</type>
      <sensorId>HOT_WATER_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>hot_water_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Hot Water Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="room_relative_humidity_Sensor">
      <type>humidity</type>
      <sensorId>ROOM_RELATIVE_HUMIDITY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>room_relative_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Room Relative Humidity</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="outlet_chilled_water_temperature_Sensor">
      <type>temp</type>
      <sensorId>OUTLET_CHILLED_WATER_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>outlet_chilled_water_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Outlet Chilled Water Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_evaporating_pressure_Sensor">
      <type>pressure</type>
      <sensorId>CIRCUIT_1_EVAPORATING_PRESSURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_1_evaporating_pressure</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <valueInc>100</valueInc>
      <label>Circuit 1 Evaporating Pressure</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_evaporating_pressure_Sensor">
      <type>pressure</type>
      <sensorId>CIRCUIT_2_EVAPORATING_PRESSURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_2_evaporating_pressure</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <valueInc>100</valueInc>
      <label>Circuit 2 Evaporating Pressure</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_suction_temperature_Sensor">
      <type>temp</type>
      <sensorId>CIRCUIT_1_SUCTION_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_1_suction_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 1 Suction Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_suction_temperature_Sensor">
      <type>temp</type>
      <sensorId>CIRCUIT_2_SUCTION_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_2_suction_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 2 Suction Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_evaporating_temperature_Sensor">
      <type>temp</type>
      <sensorId>CIRCUIT_1_EVAPORATING_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_1_evaporating_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 1 Evaporating Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_evaporating_temperature_Sensor">
      <type>temp</type>
      <sensorId>CIRCUIT_2_EVAPORATING_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_2_evaporating_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 2 Evaporating Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_superheat_Sensor">
      <type>temp</type>
      <sensorId>CIRCUIT_1_SUPERHEAT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_1_superheat</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 1 Superheat</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_superheat_Sensor">
      <type>temp</type>
      <sensorId>CIRCUIT_2_SUPERHEAT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_2_superheat</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 2 Superheat</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="cold_water_valve_ramp_Sensor">
      <type>pctofcapacity</type>
      <sensorId>COLD_WATER_VALVE_RAMP</sensorId>
      <value>
        <mult>
          <op>
            <getOid>cold_water_valve_ramp</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Cold Water Valve Ramp</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="hot_water_valve_ramp_Sensor">
      <type>pctofcapacity</type>
      <sensorId>HOT_WATER_VALVE_RAMP</sensorId>
      <value>
        <mult>
          <op>
            <getOid>hot_water_valve_ramp</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Hot Water Valve Ramp</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="evaporating_fan_speed_Sensor">
      <type>pctofcapacity</type>
      <sensorId>EVAPORATING_FAN_SPEED</sensorId>
      <value>
        <mult>
          <op>
            <getOid>evaporating_fan_speed</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Evaporating Fan Speed</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_02_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>LAN_UNIT_02_ROOM_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_02_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 02 Room Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_03_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>LAN_UNIT_03_ROOM_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_03_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 03 Room Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_04_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>LAN_UNIT_04_ROOM_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_04_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 04 Room Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_05_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>LAN_UNIT_05_ROOM_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_05_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 05 Room Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_06_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>LAN_UNIT_06_ROOM_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_06_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 06 Room Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_07_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>LAN_UNIT_07_ROOM_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_07_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 07 Room Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_08_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>LAN_UNIT_08_ROOM_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_08_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 08 Room Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_09_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>LAN_UNIT_09_ROOM_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_09_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 09 Room Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_10_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>LAN_UNIT_10_ROOM_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_10_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 10 Room Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_02_room_humidity_Sensor">
      <type>humidity</type>
      <sensorId>LAN_UNIT_02_ROOM_HUMIDITY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_02_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 02 Room Humidity</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_03_room_humidity_Sensor">
      <type>humidity</type>
      <sensorId>LAN_UNIT_03_ROOM_HUMIDITY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_03_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 03 Room Humidity</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_04_room_humidity_Sensor">
      <type>humidity</type>
      <sensorId>LAN_UNIT_04_ROOM_HUMIDITY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_04_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 04 Room Humidity</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_05_room_humidity_Sensor">
      <type>humidity</type>
      <sensorId>LAN_UNIT_05_ROOM_HUMIDITY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_05_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 05 Room Humidity</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_06_room_humidity_Sensor">
      <type>humidity</type>
      <sensorId>LAN_UNIT_06_ROOM_HUMIDITY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_06_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 06 Room Humidity</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_07_room_humidity_Sensor">
      <type>humidity</type>
      <sensorId>LAN_UNIT_07_ROOM_HUMIDITY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_07_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 07 Room Humidity</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_08_room_humidity_Sensor">
      <type>humidity</type>
      <sensorId>LAN_UNIT_08_ROOM_HUMIDITY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_08_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 08 Room Humidity</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_09_room_humidity_Sensor">
      <type>humidity</type>
      <sensorId>LAN_UNIT_09_ROOM_HUMIDITY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_09_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 09 Room Humidity</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_10_room_humidity_Sensor">
      <type>humidity</type>
      <sensorId>LAN_UNIT_10_ROOM_HUMIDITY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_10_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 10 Room Humidity</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="afps_air_pressure_Sensor">
      <type>pressure</type>
      <sensorId>AFPS_AIR_PRESSURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>afps_air_pressure</getOid>
          </op>
          <op>0.0001</op>
        </mult>
      </value>
		<valueInc>0.0001</valueInc>
      <label>AFPS: Air Pressure</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="cold_water_valve_ramp_Sensor">
      <type>pctofcapacity</type>
      <sensorId>COLD_WATER_VALVE_RAMP</sensorId>
      <value>
        <mult>
          <op>
            <getOid>cold_water_valve_ramp</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Cold Water Valve Ramp</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="humidifier_0_10v_ramp_Sensor">
      <type>pctofcapacity</type>
      <sensorId>HUMIDIFIER_0_10V_RAMP</sensorId>
      <value>
        <mult>
          <op>
            <getOid>humidifier_0_10v_ramp</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Humidifier 0-10V Ramp</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="chilled_water_temperature_circuit_2_Sensor">
      <type>temp</type>
      <sensorId>CHILLED_WATER_TEMPERATURE_CIRCUIT_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>chilled_water_temperature_circuit_2</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Chilled Water Temperature Circuit 2</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="room_temperature_mean_value_Sensor">
      <type>temp</type>
      <sensorId>ROOM_TEMPERATURE_MEAN_VALUE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>room_temperature_mean_value</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Room Temperature Mean Value</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="room_relative_humidity_mean_value_Sensor">
      <type>humidity</type>
      <sensorId>ROOM_RELATIVE_HUMIDITY_MEAN_VALUE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>room_relative_humidity_mean_value</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Room Relative Humidity Mean Value</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="room_absolute_humidity_Sensor">
      <type>g/Kg</type>
      <sensorId>ROOM_ABSOLUTE_HUMIDITY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>room_absolute_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Room Absolute Humidity (g/Kg)</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="condensing_pressure_circuit_1_Sensor">
      <type>pressure</type>
      <sensorId>CONDENSING_PRESSURE_CIRCUIT_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>condensing_pressure_circuit_1</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <valueInc>100</valueInc>
      <label>Condensing Pressure Circuit 1</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="condensing_pressure_circuit_2_Sensor">
      <type>pressure</type>
      <sensorId>CONDENSING_PRESSURE_CIRCUIT_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>condensing_pressure_circuit_2</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <valueInc>100</valueInc>
      <label>Condensing Pressure Circuit 2</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="condensing_temperature_circuit_1_Sensor">
      <type>temp</type>
      <sensorId>CONDENSING_TEMPERATURE_CIRCUIT_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>condensing_temperature_circuit_1</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Condensing Temperature Circuit 1</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="condensing_temperature_circuit_2_Sensor">
      <type>temp</type>
      <sensorId>CONDENSING_TEMPERATURE_CIRCUIT_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>condensing_temperature_circuit_2</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Condensing Temperature Circuit 2</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

	<!--
    <numSensor ruleid="air_filter_run_hours_Sensor">
      <type>timeinhrs</type>
      <sensorId>AIR_FILTER_RUN_HOURS</sensorId>
      <value>
        <getOid>air_filter_run_hours</getOid>
      </value>
      <label>Air Filter Run Hours</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="unit_run_hours_Sensor">
      <type>timeinhrs</type>
      <sensorId>UNIT_RUN_HOURS</sensorId>
      <value>
        <getOid>unit_run_hours</getOid>
      </value>
      <label>Unit Run Hours</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="compressor_1_run_hours_Sensor">
      <type>timeinhrs</type>
      <sensorId>COMPRESSOR_1_RUN_HOURS</sensorId>
      <value>
        <getOid>compressor_1_run_hours</getOid>
      </value>
      <label>Compressor 1 Run Hours</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="compressor_2_run_hours_Sensor">
      <type>timeinhrs</type>
      <sensorId>COMPRESSOR_2_RUN_HOURS</sensorId>
      <value>
        <getOid>compressor_2_run_hours</getOid>
      </value>
      <label>Compressor 2 Run Hours</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="compressor_3_run_hours_Sensor">
      <type>timeinhrs</type>
      <sensorId>COMPRESSOR_3_RUN_HOURS</sensorId>
      <value>
        <getOid>compressor_3_run_hours</getOid>
      </value>
      <label>Compressor 3 Run Hours</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="compressor_4_run_hours_Sensor">
      <type>timeinhrs</type>
      <sensorId>COMPRESSOR_4_RUN_HOURS</sensorId>
      <value>
        <getOid>compressor_4_run_hours</getOid>
      </value>
      <label>Compressor 4 Run Hours</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="heater_1_run_hours_Sensor">
      <type>timeinhrs</type>
      <sensorId>HEATER_1_RUN_HOURS</sensorId>
      <value>
        <getOid>heater_1_run_hours</getOid>
      </value>
      <label>Heater 1 Run Hours</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="heater_2_run_hours_Sensor">
      <type>timeinhrs</type>
      <sensorId>HEATER_2_RUN_HOURS</sensorId>
      <value>
        <getOid>heater_2_run_hours</getOid>
      </value>
      <label>Heater 2 Run Hours</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="humidifier_run_hours_Sensor">
      <type>timeinhrs</type>
      <sensorId>HUMIDIFIER_RUN_HOURS</sensorId>
      <value>
        <getOid>humidifier_run_hours</getOid>
      </value>
      <label>Humidifier Run Hours</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="circut_1_electronic_valve_position_Sensor">
      <type>step</type>
      <sensorId>CIRCUT_1_ELECTRONIC_VALVE_POSITION</sensorId>
      <value>
        <getOid>circut_1_electronic_valve_position</getOid>
      </value>
      <label>Circut 1 Electronic Valve Position (steps)</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="circut_2_electronic_valve_position_Sensor">
      <type>step</type>
      <sensorId>CIRCUT_2_ELECTRONIC_VALVE_POSITION</sensorId>
      <value>
        <getOid>circut_2_electronic_valve_position</getOid>
      </value>
      <label>Circut 2 Electronic Valve Position (steps)</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="mode_cw_dx_run_hours_Sensor">
      <type>timeinhrs</type>
      <sensorId>MODE_CW_DX_RUN_HOURS</sensorId>
      <value>
        <getOid>mode_cw_dx_run_hours</getOid>
      </value>
      <label>MODE CW+DX Run Hours</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="mode_dx_run_hours_Sensor">
      <type>timeinhrs</type>
      <sensorId>MODE_DX_RUN_HOURS</sensorId>
      <value>
        <getOid>mode_dx_run_hours</getOid>
      </value>
      <label>MODE DX Run Hours</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="mode_cw_run_hours_Sensor">
      <type>timeinhrs</type>
      <sensorId>MODE_CW_RUN_HOURS</sensorId>
      <value>
        <getOid>mode_cw_run_hours</getOid>
      </value>
      <label>MODE CW Run Hours</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>
	-->

    <stateSensor ruleid="system_on_Sensor">
      <type>state</type>
      <sensorId>SYSTEM_ON</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>system_on</getOid>
        </mapValue>
      </value>
      <label>System On (Fan)</label>
      <enum>on-off-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_1_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR_1</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>compressor_1</getOid>
        </mapValue>
      </value>
      <label>Compressor 1</label>
      <enum>on-off-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_2_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR_2</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>compressor_2</getOid>
        </mapValue>
      </value>
      <label>Compressor 2</label>
      <enum>on-off-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_3_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR_3</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>compressor_3</getOid>
        </mapValue>
      </value>
      <label>Compressor 3</label>
      <enum>on-off-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_4_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR_4</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>compressor_4</getOid>
        </mapValue>
      </value>
      <label>Compressor 4</label>
      <enum>on-off-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="el_heater_1_Sensor">
      <type>state</type>
      <sensorId>EL_HEATER_1</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>el_heater_1</getOid>
        </mapValue>
      </value>
      <label>El. Heater 1</label>
      <enum>on-off-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="el_heater_2_Sensor">
      <type>state</type>
      <sensorId>EL_HEATER_2</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>el_heater_2</getOid>
        </mapValue>
      </value>
      <label>El. Heater 2</label>
      <enum>on-off-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="hot_gas_on_Sensor">
      <type>state</type>
      <sensorId>HOT_GAS_ON</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>hot_gas_on</getOid>
        </mapValue>
      </value>
      <label>Hot gas ON</label>
      <enum>on-off-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="dehumidification_Sensor">
      <type>state</type>
      <sensorId>DEHUMIDIFICATION</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>dehumidification</getOid>
        </mapValue>
      </value>
      <label>Dehumidification</label>
      <enum>on-off-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="humidification_Sensor">
      <type>state</type>
      <sensorId>HUMIDIFICATION</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>humidification</getOid>
        </mapValue>
      </value>
      <label>Humidification</label>
      <enum>on-off-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="emergency_working_Sensor">
      <type>state</type>
      <sensorId>EMERGENCY_WORKING</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>emergency_working</getOid>
        </mapValue>
      </value>
      <label>Emergency Working</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

	
    <stateSensor ruleid="wrong_password_alarm_Sensor">
      <type>state</type>
      <sensorId>WRONG_PASSWORD_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>wrong_password_alarm</getOid>
        </mapValue>
      </value>
      <label>Wrong Password Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="high_room_temperature_alarm_Sensor">
      <type>state</type>
      <sensorId>HIGH_ROOM_TEMPERATURE_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>high_room_temperature_alarm</getOid>
        </mapValue>
      </value>
      <label>High Room Temperature Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="low_room_temperature_alarm_Sensor">
      <type>state</type>
      <sensorId>LOW_ROOM_TEMPERATURE_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>low_room_temperature_alarm</getOid>
        </mapValue>
      </value>
      <label>Low Room Temperature Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="high_room_humidity_alarm_Sensor">
      <type>state</type>
      <sensorId>HIGH_ROOM_HUMIDITY_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>high_room_humidity_alarm</getOid>
        </mapValue>
      </value>
      <label>High Room Humidity Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="low_room_humidity_alarm_Sensor">
      <type>state</type>
      <sensorId>LOW_ROOM_HUMIDITY_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>low_room_humidity_alarm</getOid>
        </mapValue>
      </value>
      <label>Low Room Humidity Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="room_temperature_and_humidity_limits_by_external_sensors_Sensor">
      <type>state</type>
      <sensorId>ROOM_TEMPERATURE_AND_HUMIDITY_LIMITS_BY_EXTERNAL_SENSORS</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>room_temperature_and_humidity_limits_by_external_sensors</getOid>
        </mapValue>
      </value>
      <label>Room Temperature And Humidity Limits by External Sensors</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="clogged_filter_alarm_Sensor">
      <type>state</type>
      <sensorId>CLOGGED_FILTER_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>clogged_filter_alarm</getOid>
        </mapValue>
      </value>
      <label>Clogged Filter Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="flooding_alarm_Sensor">
      <type>state</type>
      <sensorId>FLOODING_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>flooding_alarm</getOid>
        </mapValue>
      </value>
      <label>Flooding Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="loss_of_air_flow_alarm_Sensor">
      <type>state</type>
      <sensorId>LOSS_OF_AIR_FLOW_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>loss_of_air_flow_alarm</getOid>
        </mapValue>
      </value>
      <label>Loss of Air Flow Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="heater_overheating_alarm_Sensor">
      <type>state</type>
      <sensorId>HEATER_OVERHEATING_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>heater_overheating_alarm</getOid>
        </mapValue>
      </value>
      <label>Heater Overheating Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_1_high_pressure_alarm_Sensor">
      <type>state</type>
      <sensorId>CIRCUIT_1_HIGH_PRESSURE_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_1_high_pressure_alarm</getOid>
        </mapValue>
      </value>
      <label>Circuit 1 High Pressure Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_2_high_pressure_alarm_Sensor">
      <type>state</type>
      <sensorId>CIRCUIT_2_HIGH_PRESSURE_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_2_high_pressure_alarm</getOid>
        </mapValue>
      </value>
      <label>Circuit 2 High Pressure Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_1_low_pressure_alarm_Sensor">
      <type>state</type>
      <sensorId>CIRCUIT_1_LOW_PRESSURE_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_1_low_pressure_alarm</getOid>
        </mapValue>
      </value>
      <label>Circuit 1 Low Pressure Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_2_low_pressure_alarm_Sensor">
      <type>state</type>
      <sensorId>CIRCUIT_2_LOW_PRESSURE_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_2_low_pressure_alarm</getOid>
        </mapValue>
      </value>
      <label>Circuit 2 Low Pressure Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_1_electronic_valve_failure_Sensor">
      <type>state</type>
      <sensorId>CIRCUIT_1_ELECTRONIC_VALVE_FAILURE</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_1_electronic_valve_failure</getOid>
        </mapValue>
      </value>
      <label>Circuit 1 Electronic Valve Failure</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_2_electronic_valve_failure_Sensor">
      <type>state</type>
      <sensorId>CIRCUIT_2_ELECTRONIC_VALVE_FAILURE</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_2_electronic_valve_failure</getOid>
        </mapValue>
      </value>
      <label>Circuit 2 Electronic Valve Failure</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="wrong_phase_sequence_alarm_Sensor">
      <type>state</type>
      <sensorId>WRONG_PHASE_SEQUENCE_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>wrong_phase_sequence_alarm</getOid>
        </mapValue>
      </value>
      <label>Wrong Phase Sequence Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="smoke_fire_alarm_Sensor">
      <type>state</type>
      <sensorId>SMOKE_FIRE_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>smoke_fire_alarm</getOid>
        </mapValue>
      </value>
      <label>Smoke-Fire Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="interrupted_lan_alarm_Sensor">
      <type>state</type>
      <sensorId>INTERRUPTED_LAN_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>interrupted_lan_alarm</getOid>
        </mapValue>
      </value>
      <label>Interrupted LAN Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="humidifier_high_current_alarm_Sensor">
      <type>state</type>
      <sensorId>HUMIDIFIER_HIGH_CURRENT_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>humidifier_high_current_alarm</getOid>
        </mapValue>
      </value>
      <label>Humidifier: High Current Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="humidifier_power_loss_alarm_Sensor">
      <type>state</type>
      <sensorId>HUMIDIFIER_POWER_LOSS_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>humidifier_power_loss_alarm</getOid>
        </mapValue>
      </value>
      <label>Humidifier: Power Loss Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="humidifier_water_loss_alarm_Sensor">
      <type>state</type>
      <sensorId>HUMIDIFIER_WATER_LOSS_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>humidifier_water_loss_alarm</getOid>
        </mapValue>
      </value>
      <label>Humidifier: Water Loss Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cw_temperature_too_high_for_dehumidification_Sensor">
      <type>state</type>
      <sensorId>CW_TEMPERATURE_TOO_HIGH_FOR_DEHUMIDIFICATION</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>cw_temperature_too_high_for_dehumidification</getOid>
        </mapValue>
      </value>
      <label>CW Temperature too High for Dehumidification</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cw_valve_failure_or_water_flow_too_low_Sensor">
      <type>state</type>
      <sensorId>CW_VALVE_FAILURE_OR_WATER_FLOW_TOO_LOW</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>cw_valve_failure_or_water_flow_too_low</getOid>
        </mapValue>
      </value>
      <label>CW Valve Failure or Water Flow too Low</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="loss_of_water_flow_alarm_Sensor">
      <type>state</type>
      <sensorId>LOSS_OF_WATER_FLOW_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>loss_of_water_flow_alarm</getOid>
        </mapValue>
      </value>
      <label>Loss of Water Flow Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="high_chilled_water_temperature_alarm_Sensor">
      <type>state</type>
      <sensorId>HIGH_CHILLED_WATER_TEMPERATURE_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>high_chilled_water_temperature_alarm</getOid>
        </mapValue>
      </value>
      <label>High Chilled Water Temperature Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="room_air_sensor_failed_disconnected_Sensor">
      <type>state</type>
      <sensorId>ROOM_AIR_SENSOR_FAILED_DISCONNECTED</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>room_air_sensor_failed_disconnected</getOid>
        </mapValue>
      </value>
      <label>Room Air Sensor Failed/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="hot_water_temperature_sensor_failed_disconnected_Sensor">
      <type>state</type>
      <sensorId>HOT_WATER_TEMPERATURE_SENSOR_FAILED_DISCONNECTED</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>hot_water_temperature_sensor_failed_disconnected</getOid>
        </mapValue>
      </value>
      <label>Hot Water Temperature Sensor Failed/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="chilled_water_temperature_sensor_failed_disconnected_Sensor">
      <type>state</type>
      <sensorId>CHILLED_WATER_TEMPERATURE_SENSOR_FAILED_DISCONNECTED</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>chilled_water_temperature_sensor_failed_disconnected</getOid>
        </mapValue>
      </value>
      <label>Chilled Water Temperature. Sensor Failed/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="outdoor_temperature_sensor_failed_disconnected_Sensor">
      <type>state</type>
      <sensorId>OUTDOOR_TEMPERATURE_SENSOR_FAILED_DISCONNECTED</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>outdoor_temperature_sensor_failed_disconnected</getOid>
        </mapValue>
      </value>
      <label>Outdoor Temperature Sensor Failed/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="delivery_air_temperature_sensor_failed_disconnected_Sensor">
      <type>state</type>
      <sensorId>DELIVERY_AIR_TEMPERATURE_SENSOR_FAILED_DISCONNECTED</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>delivery_air_temperature_sensor_failed_disconnected</getOid>
        </mapValue>
      </value>
      <label>Delivery Air Temperature Sensor Failed/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="room_humidity_sensor_failed_disconnected_Sensor">
      <type>state</type>
      <sensorId>ROOM_HUMIDITY_SENSOR_FAILED_DISCONNECTED</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>room_humidity_sensor_failed_disconnected</getOid>
        </mapValue>
      </value>
      <label>Room Humidity Sensor Failed/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="chilled_water_outlet_temp_sensor_failed_disconnected_Sensor">
      <type>state</type>
      <sensorId>CHILLED_WATER_OUTLET_TEMP_SENSOR_FAILED_DISCONNECTED</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>chilled_water_outlet_temp_sensor_failed_disconnected</getOid>
        </mapValue>
      </value>
      <label>Chilled Water Outlet Temp.Sensor Failed/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>State Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_1_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR_1_EXCEEDED_RUNTIME_THRESHOLD</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>compressor_1_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Compressor 1 Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_2_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR_2_EXCEEDED_RUNTIME_THRESHOLD</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>compressor_2_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Compressor 2 Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_3_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR_3_EXCEEDED_RUNTIME_THRESHOLD</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>compressor_3_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Compressor 3 Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_4_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR_4_EXCEEDED_RUNTIME_THRESHOLD</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>compressor_4_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Compressor 4 Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="air_filter_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>AIR_FILTER_EXCEEDED_RUNTIME_THRESHOLD</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>air_filter_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Air Filter Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="heater_1_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>HEATER_1_EXCEEDED_RUNTIME_THRESHOLD</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>heater_1_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Heater 1 Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="heater_2_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>HEATER_2_EXCEEDED_RUNTIME_THRESHOLD</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>heater_2_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Heater 2 Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="humidifier_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>HUMIDIFIER_EXCEEDED_RUNTIME_THRESHOLD</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>humidifier_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Humidifier Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="air_conditioning_unit_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>AIR_CONDITIONING_UNIT_EXCEEDED_RUNTIME_THRESHOLD</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>air_conditioning_unit_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Air Conditioning Unit Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="alarm_by_digitial_input_2_Sensor">
      <type>state</type>
      <sensorId>ALARM_BY_DIGITIAL_INPUT_2</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>alarm_by_digitial_input_2</getOid>
        </mapValue>
      </value>
      <label>Alarm by Digitial Input 2</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="alarm_by_digitial_input_4_Sensor">
      <type>state</type>
      <sensorId>ALARM_BY_DIGITIAL_INPUT_4</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>alarm_by_digitial_input_4</getOid>
        </mapValue>
      </value>
      <label>Alarm by Digitial Input 4</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="alarm_by_digitial_input_6_Sensor">
      <type>state</type>
      <sensorId>ALARM_BY_DIGITIAL_INPUT_6</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>alarm_by_digitial_input_6</getOid>
        </mapValue>
      </value>
      <label>Alarm by Digitial Input 6</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="humidifier_general_alarm_Sensor">
      <type>state</type>
      <sensorId>HUMIDIFIER_GENERAL_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>humidifier_general_alarm</getOid>
        </mapValue>
      </value>
      <label>Humidifier General Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="unit_on_alarm_Sensor">
      <type>state</type>
      <sensorId>UNIT_ON_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>unit_on_alarm</getOid>
        </mapValue>
      </value>
      <label>Unit on Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="unit_on_rotation_alarm_Sensor">
      <type>state</type>
      <sensorId>UNIT_ON_ROTATION_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>unit_on_rotation_alarm</getOid>
        </mapValue>
      </value>
      <label>Unit on Rotation Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="unit_on_alarm_type_a_Sensor">
      <type>state</type>
      <sensorId>UNIT_ON_ALARM_TYPE_A</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>unit_on_alarm_type_a</getOid>
        </mapValue>
      </value>
      <label>Unit on Alarm Type A</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="unit_on_alarm_type_b_Sensor">
      <type>state</type>
      <sensorId>UNIT_ON_ALARM_TYPE_B</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>unit_on_alarm_type_b</getOid>
        </mapValue>
      </value>
      <label>Unit on Alarm Type B</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <stateSensor ruleid="unit_on_alarm_type_c_Sensor">
      <type>state</type>
      <sensorId>UNIT_ON_ALARM_TYPE_C</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>unit_on_alarm_type_c</getOid>
        </mapValue>
      </value>
      <label>Unit on Alarm Type C</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>alarm</sensorSet>
    </stateSensor>

    <enumMap ruleid="on-off-em">
      <label>Off</label>
      <label>On</label>
      <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="normal-alarm-em">
      <label>Normal</label>
      <label>Alarm</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="on-off-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>*</valueIn>  <valueOut>2</valueOut>
    </valueMap>

    <valueMap ruleid="normal-alarm-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>*</valueIn>  <valueOut>2</valueOut>
    </valueMap>


		<alarmFlags ruleid="wrong-password-alarm">
			<value><getOid>WRONG_PASSWORD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Wrong Password Alarm</activeText>
					<inactiveText>Wrong Password Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Wrong Password Alarm condition exists.</activeText>
					<inactiveText>A Wrong Password Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high-room-temperature-alarm">
			<value><getOid>HIGH_ROOM_TEMPERATURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Room Temperature Alarm</activeText>
					<inactiveText>High Room Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Room Temperature Alarm condition exists.</activeText>
					<inactiveText>A High Room Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low-room-temperature-alarm">
			<value><getOid>LOW_ROOM_TEMPERATURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Room Temperature Alarm</activeText>
					<inactiveText>Low Room Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Room Temperature Alarm condition exists.</activeText>
					<inactiveText>A Low Room Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high-room-humidity-alarm">
			<value><getOid>HIGH_ROOM_HUMIDITY_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Room Humidity Alarm</activeText>
					<inactiveText>High Room Humidity Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Room Humidity Alarm condition exists.</activeText>
					<inactiveText>A High Room Humidity Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low-room-humidity-alarm">
			<value><getOid>LOW_ROOM_HUMIDITY_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Room Humidity Alarm</activeText>
					<inactiveText>Low Room Humidity Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Room Humidity Alarm condition exists.</activeText>
					<inactiveText>A Low Room Humidity Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="room-temperature-and-humidity-limits-by-external-sensors">
			<value><getOid>ROOM_TEMPERATURE_AND_HUMIDITY_LIMITS_BY_EXTERNAL_SENSORS</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Room Temperature and Humidity Limits by External Sensors</activeText>
					<inactiveText>Room Temperature and Humidity Limits by External Sensors Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Room Temperature and Humidity Limits by External Sensors condition exists.</activeText>
					<inactiveText>A Room Temperature and Humidity Limits by External Sensors condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="clogged-filter-alarm">
			<value><getOid>CLOGGED_FILTER_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Clogged Filter Alarm</activeText>
					<inactiveText>Clogged Filter Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Clogged Filter Alarm condition exists.</activeText>
					<inactiveText>A Clogged Filter Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="flooding-alarm">
			<value><getOid>FLOODING_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Flooding Alarm</activeText>
					<inactiveText>Flooding Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Flooding Alarm condition exists.</activeText>
					<inactiveText>A Flooding Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="loss-of-air-flow-alarm">
			<value><getOid>LOSS_OF_AIR_FLOW_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Loss of Air Flow Alarm</activeText>
					<inactiveText>Loss of Air Flow Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Air Flow Alarm condition exists.</activeText>
					<inactiveText>A Loss of Air Flow Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heater-overheating-alarm">
			<value><getOid>HEATER_OVERHEATING_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Heater Overheating Alarm</activeText>
					<inactiveText>Heater Overheating Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Heater Overheating Alarm condition exists.</activeText>
					<inactiveText>A Heater Overheating Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-1-high-pressure-alarm">
			<value><getOid>CIRCUIT_1_HIGH_PRESSURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 1 High Pressure Alarm</activeText>
					<inactiveText>Circuit 1 High Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 1 High Pressure Alarm condition exists.</activeText>
					<inactiveText>A Circuit 1 High Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-2-high-pressure-alarm">
			<value><getOid>CIRCUIT_2_HIGH_PRESSURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 2 High Pressure Alarm</activeText>
					<inactiveText>Circuit 2 High Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 2 High Pressure Alarm condition exists.</activeText>
					<inactiveText>A Circuit 2 High Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-1-low-pressure-alarm">
			<value><getOid>CIRCUIT_1_LOW_PRESSURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 1 Low Pressure Alarm</activeText>
					<inactiveText>Circuit 1 Low Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 1 Low Pressure Alarm condition exists.</activeText>
					<inactiveText>A Circuit 1 Low Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-2-low-pressure-alarm">
			<value><getOid>CIRCUIT_2_LOW_PRESSURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 2 Low Pressure Alarm</activeText>
					<inactiveText>Circuit 2 Low Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 2 Low Pressure Alarm condition exists.</activeText>
					<inactiveText>A Circuit 2 Low Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-1-electronic-valve-failure">
			<value><getOid>CIRCUIT_1_ELECTRONIC_VALVE_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 1 Electronic Valve Failure</activeText>
					<inactiveText>Circuit 1 Electronic Valve Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 1 Electronic Valve Failure condition exists.</activeText>
					<inactiveText>A Circuit 1 Electronic Valve Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-2-electronic-valve-failure">
			<value><getOid>CIRCUIT_2_ELECTRONIC_VALVE_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 2 Electronic Valve Failure</activeText>
					<inactiveText>Circuit 2 Electronic Valve Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 2 Electronic Valve Failure condition exists.</activeText>
					<inactiveText>A Circuit 2 Electronic Valve Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="wrong-phase-sequence-alarm">
			<value><getOid>WRONG_PHASE_SEQUENCE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Wrong Phase Sequence Alarm</activeText>
					<inactiveText>Wrong Phase Sequence Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Wrong Phase Sequence Alarm condition exists.</activeText>
					<inactiveText>A Wrong Phase Sequence Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="smoke-fire-alarm">
			<value><getOid>SMOKE-FIRE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Smoke-Fire Alarm</activeText>
					<inactiveText>Smoke-Fire Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Smoke-Fire Alarm condition exists.</activeText>
					<inactiveText>A Smoke-Fire Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="interrupted-lan-alarm">
			<value><getOid>INTERRUPTED_LAN_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Interrupted LAN Alarm</activeText>
					<inactiveText>Interrupted LAN Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Interrupted LAN Alarm condition exists.</activeText>
					<inactiveText>A Interrupted LAN Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier:-high-current-alarm">
			<value><getOid>HUMIDIFIER:_HIGH_CURRENT_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: High Current Alarm</activeText>
					<inactiveText>Humidifier: High Current Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: High Current Alarm condition exists.</activeText>
					<inactiveText>A Humidifier: High Current Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier:-low-current-alarm">
			<value><getOid>HUMIDIFIER:_LOW_CURRENT_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: Low Current Alarm</activeText>
					<inactiveText>Humidifier: Low Current Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: Low Current Alarm condition exists.</activeText>
					<inactiveText>A Humidifier: Low Current Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier:-water-loss-alarm">
			<value><getOid>HUMIDIFIER:_WATER_LOSS_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: Water Loss Alarm</activeText>
					<inactiveText>Humidifier: Water Loss Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: Water Loss Alarm condition exists.</activeText>
					<inactiveText>A Humidifier: Water Loss Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cw-temperature-too-high-for-dehumidification-(circ_-1)">
			<value><getOid>CW_TEMPERATURE_TOO_HIGH_FOR_DEHUMIDIFICATION_(CIRC__1)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>CW Temperature Too High for Dehumidification (circ. 1)</activeText>
					<inactiveText>CW Temperature Too High for Dehumidification (circ. 1) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A CW Temperature Too High for Dehumidification (circ. 1) condition exists.</activeText>
					<inactiveText>A CW Temperature Too High for Dehumidification (circ. 1) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cw-valve-failure-or-water-flow-too-low">
			<value><getOid>CW_VALVE_FAILURE_OR_WATER_FLOW_TOO_LOW</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>CW Valve Failure or Water Flow Too Low</activeText>
					<inactiveText>CW Valve Failure or Water Flow Too Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A CW Valve Failure or Water Flow Too Low condition exists.</activeText>
					<inactiveText>A CW Valve Failure or Water Flow Too Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="loss-of-water-flow-alarm">
			<value><getOid>LOSS_OF_WATER_FLOW_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Loss of Water Flow Alarm</activeText>
					<inactiveText>Loss of Water Flow Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Water Flow Alarm condition exists.</activeText>
					<inactiveText>A Loss of Water Flow Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high-chilled-water-temperature-alarm-(circ_1)">
			<value><getOid>HIGH_CHILLED_WATER_TEMPERATURE_ALARM_(CIRC_1)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Chilled Water Temperature Alarm (circ.1)</activeText>
					<inactiveText>High Chilled Water Temperature Alarm (circ.1) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Chilled Water Temperature Alarm (circ.1) condition exists.</activeText>
					<inactiveText>A High Chilled Water Temperature Alarm (circ.1) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="room-air-sensor-failed/disconnected">
			<value><getOid>ROOM_AIR_SENSOR_FAILED/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Room Air Sensor Failed/Disconnected</activeText>
					<inactiveText>Room Air Sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Room Air Sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Room Air Sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="hot-water-temperature-sensor-failed/disconnected">
			<value><getOid>HOT_WATER_TEMPERATURE_SENSOR_FAILED/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Hot Water Temperature Sensor Failed/Disconnected</activeText>
					<inactiveText>Hot Water Temperature Sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Hot Water Temperature Sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Hot Water Temperature Sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="chilled-water-temperature-sensor-(c_1)-failed/disconnected">
			<value><getOid>CHILLED_WATER_TEMPERATURE_SENSOR_(C_1)_FAILED/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Chilled Water Temperature Sensor (c.1) Failed/Disconnected</activeText>
					<inactiveText>Chilled Water Temperature Sensor (c.1) Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Chilled Water Temperature Sensor (c.1) Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Chilled Water Temperature Sensor (c.1) Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="outdoor-temperature-sensor-failed/disconnected">
			<value><getOid>OUTDOOR_TEMPERATURE_SENSOR_FAILED/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Outdoor Temperature Sensor Failed/Disconnected</activeText>
					<inactiveText>Outdoor Temperature Sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Outdoor Temperature Sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Outdoor Temperature Sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="delivery-air-temperature-sensor-failed/disconnected">
			<value><getOid>DELIVERY_AIR_TEMPERATURE_SENSOR_FAILED/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Delivery Air Temperature Sensor Failed/Disconnected</activeText>
					<inactiveText>Delivery Air Temperature Sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Delivery Air Temperature Sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Delivery Air Temperature Sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="room-humidity-sensor-failed/disconnected">
			<value><getOid>ROOM_HUMIDITY_SENSOR_FAILED/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Room Humidity Sensor Failed/Disconnected</activeText>
					<inactiveText>Room Humidity Sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Room Humidity Sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Room Humidity Sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="chilled-water-outlet-temperature-sensor-(circ_1)-failed/disconnected">
			<value><getOid>CHILLED_WATER_OUTLET_TEMPERATURE_SENSOR_(CIRC_1)_FAILED/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Chilled Water Outlet Temperature Sensor (circ.1) Failed/Disconnected</activeText>
					<inactiveText>Chilled Water Outlet Temperature Sensor (circ.1) Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Chilled Water Outlet Temperature Sensor (circ.1) Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Chilled Water Outlet Temperature Sensor (circ.1) Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-1:-hour-counter-threshold-alarm">
			<value><getOid>COMPRESSOR_1:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Compressor 1: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Compressor 1: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-2:-hour-counter-threshold-alarm">
			<value><getOid>COMPRESSOR_2:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Compressor 2: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Compressor 2: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-3:-hour-counter-threshold-alarm">
			<value><getOid>COMPRESSOR_3:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 3: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Compressor 3: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 3: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Compressor 3: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-4:-hour-counter-threshold-alarm">
			<value><getOid>COMPRESSOR_4:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 4: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Compressor 4: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 4: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Compressor 4: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="air-filter:-hour-counter-threshold-alarm">
			<value><getOid>AIR_FILTER:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Air Filter: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Air Filter: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Air Filter: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Air Filter: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heater-1:-hour-counter-threshold-alarm">
			<value><getOid>HEATER_1:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Heater 1: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Heater 1: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Heater 1: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Heater 1: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heater-2:-hour-counter-threshold-alarm">
			<value><getOid>HEATER_2:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Heater 2: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Heater 2: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Heater 2: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Heater 2: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier:-hour-counter-threshold-alarm">
			<value><getOid>HUMIDIFIER:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Humidifier: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Humidifier: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="air-conditioning-unit:-hour-counter-threshold-alarm">
			<value><getOid>AIR_CONDITIONING_UNIT:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Air Conditioning Unit: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Air Conditioning Unit: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Air Conditioning Unit: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Air Conditioning Unit: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-by-digital-input-2">
			<value><getOid>ALARM_BY_DIGITAL_INPUT_2</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm by Digital Input 2</activeText>
					<inactiveText>Alarm by Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm by Digital Input 2 condition exists.</activeText>
					<inactiveText>A Alarm by Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-by-digital-input-3">
			<value><getOid>ALARM_BY_DIGITAL_INPUT_3</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm by Digital Input 3</activeText>
					<inactiveText>Alarm by Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm by Digital Input 3 condition exists.</activeText>
					<inactiveText>A Alarm by Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-by-digital-input-4">
			<value><getOid>ALARM_BY_DIGITAL_INPUT_4</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm by Digital Input 4</activeText>
					<inactiveText>Alarm by Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm by Digital Input 4 condition exists.</activeText>
					<inactiveText>A Alarm by Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-by-digital-input-5">
			<value><getOid>ALARM_BY_DIGITAL_INPUT_5</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm by Digital Input 5</activeText>
					<inactiveText>Alarm by Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm by Digital Input 5 condition exists.</activeText>
					<inactiveText>A Alarm by Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm-by-digital-input-6">
			<value><getOid>ALARM_BY_DIGITAL_INPUT_6</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm by Digital Input 6</activeText>
					<inactiveText>Alarm by Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm by Digital Input 6 condition exists.</activeText>
					<inactiveText>A Alarm by Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier-general-alarm">
			<value><getOid>HUMIDIFIER_GENERAL_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier General Alarm</activeText>
					<inactiveText>Humidifier General Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier General Alarm condition exists.</activeText>
					<inactiveText>A Humidifier General Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit-on-alarm">
			<value><getOid>UNIT_ON_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit on Alarm</activeText>
					<inactiveText>Unit on Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit on Alarm condition exists.</activeText>
					<inactiveText>A Unit on Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit-on-rotation-alarm">
			<value><getOid>UNIT_ON_ROTATION_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit on Rotation Alarm</activeText>
					<inactiveText>Unit on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit-on-alarm-type-a">
			<value><getOid>UNIT_ON_ALARM_TYPE_A</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit on Alarm Type A</activeText>
					<inactiveText>Unit on Alarm Type A Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit on Alarm Type A condition exists.</activeText>
					<inactiveText>A Unit on Alarm Type A condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit-on-alarm-type-b">
			<value><getOid>UNIT_ON_ALARM_TYPE_B</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit on Alarm Type B</activeText>
					<inactiveText>Unit on Alarm Type B Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit on Alarm Type B condition exists.</activeText>
					<inactiveText>A Unit on Alarm Type B condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit-on-alarm-type-c">
			<value><getOid>UNIT_ON_ALARM_TYPE_C</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit on Alarm Type C</activeText>
					<inactiveText>Unit on Alarm Type C Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit on Alarm Type C condition exists.</activeText>
					<inactiveText>A Unit on Alarm Type C condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit-2-on-rotation-alarm">
			<value><getOid>UNIT_2_ON_ROTATION_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 2 on Rotation Alarm</activeText>
					<inactiveText>Unit 2 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 2 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 2 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit-3-on-rotation-alarm">
			<value><getOid>UNIT_3_ON_ROTATION_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 3 on Rotation Alarm</activeText>
					<inactiveText>Unit 3 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 3 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 3 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit-4-on-rotation-alarm">
			<value><getOid>UNIT_4_ON_ROTATION_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 4 on Rotation Alarm</activeText>
					<inactiveText>Unit 4 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 4 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 4 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit-5-on-rotation-alarm">
			<value><getOid>UNIT_5_ON_ROTATION_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 5 on Rotation Alarm</activeText>
					<inactiveText>Unit 5 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 5 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 5 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit-6-on-rotation-alarm">
			<value><getOid>UNIT_6_ON_ROTATION_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 6 on Rotation Alarm</activeText>
					<inactiveText>Unit 6 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 6 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 6 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit-7-on-rotation-alarm">
			<value><getOid>UNIT_7_ON_ROTATION_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 7 on Rotation Alarm</activeText>
					<inactiveText>Unit 7 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 7 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 7 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit-8-on-rotation-alarm">
			<value><getOid>UNIT_8_ON_ROTATION_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 8 on Rotation Alarm</activeText>
					<inactiveText>Unit 8 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 8 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 8 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit-9-on-rotation-alarm">
			<value><getOid>UNIT_9_ON_ROTATION_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 9 on Rotation Alarm</activeText>
					<inactiveText>Unit 9 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 9 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 9 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit-10-on-rotation-alarm">
			<value><getOid>UNIT_10_ON_ROTATION_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 10 on Rotation Alarm</activeText>
					<inactiveText>Unit 10 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 10 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 10 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="afps:-air-pressure-sensor-failed/disconnected">
			<value><getOid>AFPS:_AIR_PRESSURE_SENSOR_FAILED/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>AFPS: Air Pressure Sensor Failed/Disconnected</activeText>
					<inactiveText>AFPS: Air Pressure Sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A AFPS: Air Pressure Sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A AFPS: Air Pressure Sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="afps:-low-air-pressure-alarm">
			<value><getOid>AFPS:_LOW_AIR_PRESSURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>AFPS: Low Air Pressure Alarm</activeText>
					<inactiveText>AFPS: Low Air Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A AFPS: Low Air Pressure Alarm condition exists.</activeText>
					<inactiveText>A AFPS: Low Air Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion-board-offline">
			<value><getOid>EXPANSION_BOARD_OFFLINE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Expansion Board Offline</activeText>
					<inactiveText>Expansion Board Offline Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Expansion Board Offline condition exists.</activeText>
					<inactiveText>A Expansion Board Offline condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="eeprom-failure">
			<value><getOid>EEPROM_FAILURE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>EEPROM Failure</activeText>
					<inactiveText>EEPROM Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A EEPROM Failure condition exists.</activeText>
					<inactiveText>A EEPROM Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high-delivery-temperature-alarm">
			<value><getOid>HIGH_DELIVERY_TEMPERATURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Delivery Temperature Alarm</activeText>
					<inactiveText>High Delivery Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Delivery Temperature Alarm condition exists.</activeText>
					<inactiveText>A High Delivery Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier:-high-conductivity-alarm">
			<value><getOid>HUMIDIFIER:_HIGH_CONDUCTIVITY_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: High Conductivity Alarm</activeText>
					<inactiveText>Humidifier: High Conductivity Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: High Conductivity Alarm condition exists.</activeText>
					<inactiveText>A Humidifier: High Conductivity Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier:-low-production">
			<value><getOid>HUMIDIFIER:_LOW_PRODUCTION</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: Low Production</activeText>
					<inactiveText>Humidifier: Low Production Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: Low Production condition exists.</activeText>
					<inactiveText>A Humidifier: Low Production condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier:-drain-malfunction-(lock)">
			<value><getOid>HUMIDIFIER:_DRAIN_MALFUNCTION_(LOCK)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: Drain Malfunction (lock)</activeText>
					<inactiveText>Humidifier: Drain Malfunction (lock) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: Drain Malfunction (lock) condition exists.</activeText>
					<inactiveText>A Humidifier: Drain Malfunction (lock) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier:-bottle-full-of-water-alarm-(lock)">
			<value><getOid>HUMIDIFIER:_BOTTLE_FULL_OF_WATER_ALARM_(LOCK)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: Bottle Full of Water Alarm (lock)</activeText>
					<inactiveText>Humidifier: Bottle Full of Water Alarm (lock) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: Bottle Full of Water Alarm (lock) condition exists.</activeText>
					<inactiveText>A Humidifier: Bottle Full of Water Alarm (lock) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier:-mandatory-maintenance-(lock)">
			<value><getOid>HUMIDIFIER:_MANDATORY_MAINTENANCE_(LOCK)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: Mandatory Maintenance (lock)</activeText>
					<inactiveText>Humidifier: Mandatory Maintenance (lock) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: Mandatory Maintenance (lock) condition exists.</activeText>
					<inactiveText>A Humidifier: Mandatory Maintenance (lock) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cw-temperature-too-high-for-dehumidification-(circ_2)">
			<value><getOid>CW_TEMPERATURE_TOO_HIGH_FOR_DEHUMIDIFICATION_(CIRC_2)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>CW Temperature Too High for Dehumidification (circ.2)</activeText>
					<inactiveText>CW Temperature Too High for Dehumidification (circ.2) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A CW Temperature Too High for Dehumidification (circ.2) condition exists.</activeText>
					<inactiveText>A CW Temperature Too High for Dehumidification (circ.2) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high-chilled-water-temperature-alarm-(circ_2)">
			<value><getOid>HIGH_CHILLED_WATER_TEMPERATURE_ALARM_(CIRC_2)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Chilled Water Temperature Alarm (circ.2)</activeText>
					<inactiveText>High Chilled Water Temperature Alarm (circ.2) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Chilled Water Temperature Alarm (circ.2) condition exists.</activeText>
					<inactiveText>A High Chilled Water Temperature Alarm (circ.2) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dual-coil:-expansion-board-not-connected">
			<value><getOid>DUAL_COIL:_EXPANSION_BOARD_NOT_CONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Dual Coil: Expansion Board Not Connected</activeText>
					<inactiveText>Dual Coil: Expansion Board Not Connected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Dual Coil: Expansion Board Not Connected condition exists.</activeText>
					<inactiveText>A Dual Coil: Expansion Board Not Connected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="chilled-water-temperature-(c_2)-sensor-failed/disconnected">
			<value><getOid>CHILLED_WATER_TEMPERATURE_(C_2)_SENSOR_FAILED/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Chilled Water Temperature (c.2) Sensor Failed/Disconnected</activeText>
					<inactiveText>Chilled Water Temperature (c.2) Sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Chilled Water Temperature (c.2) Sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Chilled Water Temperature (c.2) Sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cw-outlet-temperature-sensor-(circ_2)-failed/disconnected">
			<value><getOid>CW_OUTLET_TEMPERATURE_SENSOR_(CIRC_2)_FAILED/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>CW Outlet Temperature Sensor (circ.2) Failed/Disconnected</activeText>
					<inactiveText>CW Outlet Temperature Sensor (circ.2) Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A CW Outlet Temperature Sensor (circ.2) Failed/Disconnected condition exists.</activeText>
					<inactiveText>A CW Outlet Temperature Sensor (circ.2) Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="manual-mode">
			<value><getOid>MANUAL_MODE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Manual Mode</activeText>
					<inactiveText>Manual Mode Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Manual Mode condition exists.</activeText>
					<inactiveText>A Manual Mode condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="supply-frequency-not-detected-alarm">
			<value><getOid>SUPPLY_FREQUENCY_NOT_DETECTED_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Supply Frequency Not Detected Alarm</activeText>
					<inactiveText>Supply Frequency Not Detected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Supply Frequency Not Detected Alarm condition exists.</activeText>
					<inactiveText>A Supply Frequency Not Detected Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mode-cw+dx:-hour-counter-threshold-alarm">
			<value><getOid>MODE_CW+DX:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Mode CW+DX: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Mode CW+DX: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Mode CW+DX: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Mode CW+DX: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mode-dx:-hour-counter-threshold-alarm">
			<value><getOid>MODE_DX:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Mode DX: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Mode DX: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Mode DX: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Mode DX: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mode-cw:-hour-counter-threshold-alarm">
			<value><getOid>MODE_CW:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Mode CW: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Mode CW: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Mode CW: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Mode CW: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cond_-pressure-sensor-circ_1-failed/disconnected">
			<value><getOid>COND__PRESSURE_SENSOR_CIRC_1_FAILED/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Cond. Pressure Sensor circ.1 Failed/Disconnected</activeText>
					<inactiveText>Cond. Pressure Sensor circ.1 Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Cond. Pressure Sensor circ.1 Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Cond. Pressure Sensor circ.1 Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cond_-pressure-sensor-circ_2-failed/disconnected">
			<value><getOid>COND__PRESSURE_SENSOR_CIRC_2_FAILED/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Cond. Pressure Sensor circ.2 Failed/Disconnected</activeText>
					<inactiveText>Cond. Pressure Sensor circ.2 Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Cond. Pressure Sensor circ.2 Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Cond. Pressure Sensor circ.2 Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dehumidification:-hour-counter-threshold-alarm">
			<value><getOid>DEHUMIDIFICATION:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Dehumidification: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Dehumidification: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Dehumidification: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Dehumidification: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="stand-by-mode:-hour-counter-threshold-alarm">
			<value><getOid>STAND-BY_MODE:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Stand-By Mode: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Stand-By Mode: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Stand-By Mode: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Stand-By Mode: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<!-- all above shared with UG40, all below unique to UG50 -->

		<stateSensor ruleid="on-regulation-mode-cw">
			<type>state</type>
			<sensorId>ON_REGULATION_MODE_CW</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
				<getOid>ON_REGULATION_MODE_CW</getOid>
				</mapValue>
			</value>
			<label>On Regulation Mode CW</label>
			<enum>on-off-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="energy-meter-offline-alarm">
			<value><getOid>ENERGY_METER_OFFLINE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Energy Meter Offline Alarm</activeText>
					<inactiveText>Energy Meter Offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Energy Meter Offline Alarm condition exists.</activeText>
					<inactiveText>A Energy Meter Offline Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<stateSensor ruleid="water-valve-circuit-1-enabled-1">
			<type>state</type>
			<sensorId>WATER_VALVE_CIRCUIT_1_ENABLED_1</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
				<getOid>WATER_VALVE_CIRCUIT_1_ENABLED_1</getOid>
				</mapValue>
			</value>
			<label>Water Valve Circuit 1 Enabled (dual-coil unit)</label>
			<enum>on-off-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="water-valve-circuit-2-enabled-2">
			<type>state</type>
			<sensorId>WATER_VALVE_CIRCUIT_2_ENABLED_2</sensorId>
			<value>
				<mapValue mapid="on-off-vm">
				<getOid>WATER_VALVE_CIRCUIT_2_ENABLED_2</getOid>
				</mapValue>
			</value>
			<label>Water Valve Circuit 2 Enabled (dual-coil unit)</label>
			<enum>on-off-em</enum>
			<sensorSet>State Sensors</sensorSet>
		</stateSensor>
		<numSensor ruleid="energy-meter:-phase-1-current">
			<type>amperage</type>
			<sensorId>ENERGY_METER:_PHASE_1_CURRENT</sensorId>
			<value>
				<mult>
				<op><getOid>ENERGY_METER:_PHASE_1_CURRENT</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Energy Meter: Phase 1 Current</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-phase-2-current">
			<type>amperage</type>
			<sensorId>ENERGY_METER:_PHASE_2_CURRENT</sensorId>
			<value>
				<mult>
				<op><getOid>ENERGY_METER:_PHASE_2_CURRENT</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Energy Meter: Phase 2 Current</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-phase-3-current">
			<type>amperage</type>
			<sensorId>ENERGY_METER:_PHASE_3_CURRENT</sensorId>
			<value>
				<mult>
				<op><getOid>ENERGY_METER:_PHASE_3_CURRENT</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Energy Meter: Phase 3 Current</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-neutral-current">
			<type>amperage</type>
			<sensorId>ENERGY_METER:_NEUTRAL_CURRENT</sensorId>
			<value>
				<mult>
				<op><getOid>ENERGY_METER:_NEUTRAL_CURRENT</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Energy Meter: Neutral Current</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-line-1-to-line-2-voltage">
			<type>voltage</type>
			<sensorId>ENERGY_METER:_LINE_1_TO_LINE_2_VOLTAGE</sensorId>
			<value>
				<mult>
				<op><getOid>ENERGY_METER:_LINE_1_TO_LINE_2_VOLTAGE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Energy Meter: Line 1 to Line 2 Voltage</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-line-2-to-line-3-voltage">
			<type>voltage</type>
			<sensorId>ENERGY_METER:_LINE_2_TO_LINE_3_VOLTAGE</sensorId>
			<value>
				<mult>
				<op><getOid>ENERGY_METER:_LINE_2_TO_LINE_3_VOLTAGE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Energy Meter: Line 2 to Line 3 Voltage</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-line-3-to-line-1-voltage">
			<type>voltage</type>
			<sensorId>ENERGY_METER:_LINE_3_TO_LINE_1_VOLTAGE</sensorId>
			<value>
				<mult>
				<op><getOid>ENERGY_METER:_LINE_3_TO_LINE_1_VOLTAGE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Energy Meter: Line 3 to Line 1 Voltage</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-line-1-to-neutral-voltage">
			<type>voltage</type>
			<sensorId>ENERGY_METER:_LINE_1_TO_NEUTRAL_VOLTAGE</sensorId>
			<value>
				<mult>
				<op><getOid>ENERGY_METER:_LINE_1_TO_NEUTRAL_VOLTAGE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Energy Meter: Line 1 to Neutral Voltage</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-line-2-to-neutral-voltage">
			<type>voltage</type>
			<sensorId>ENERGY_METER:_LINE_2_TO_NEUTRAL_VOLTAGE</sensorId>
			<value>
				<mult>
				<op><getOid>ENERGY_METER:_LINE_2_TO_NEUTRAL_VOLTAGE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Energy Meter: Line 2 to Neutral Voltage</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-line-3-to-neutral-voltage">
			<type>voltage</type>
			<sensorId>ENERGY_METER:_LINE_3_TO_NEUTRAL_VOLTAGE</sensorId>
			<value>
				<mult>
				<op><getOid>ENERGY_METER:_LINE_3_TO_NEUTRAL_VOLTAGE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Energy Meter: Line 3 to Neutral Voltage</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-frequency">
			<type>frequency</type>
			<sensorId>ENERGY_METER:_FREQUENCY</sensorId>
			<value>
				<mult>
				<op><getOid>ENERGY_METER:_FREQUENCY</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Energy Meter: Frequency</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-total-active-power">
			<type>num/powerKW</type>
			<sensorId>ENERGY_METER:_TOTAL_ACTIVE_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>ENERGY_METER:_TOTAL_ACTIVE_POWER</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Energy Meter: Total Active Power</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-total-reactive-power">
			<type>num/powerKVAR</type>
			<sensorId>ENERGY_METER:_TOTAL_REACTIVE_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>ENERGY_METER:_TOTAL_REACTIVE_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Energy Meter: Total Reactive Power</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-total-apparent-power">
			<type>num/powerKVA</type>
			<sensorId>ENERGY_METER:_TOTAL_APPARENT_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>ENERGY_METER:_TOTAL_APPARENT_POWER</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Energy Meter: Total Apparent Power</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-total-power-factor">
			<type>num</type>
			<sensorId>ENERGY_METER:_TOTAL_POWER_FACTOR</sensorId>
			<value>
				<mult>
				<op><getOid>ENERGY_METER:_TOTAL_POWER_FACTOR</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Energy Meter: Total Power Factor</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>
		<numSensor ruleid="outlet-chilled-water-temperature-(circ_2)">
			<type>temp</type>
			<sensorId>OUTLET_CHILLED_WATER_TEMPERATURE_(CIRC_2)</sensorId>
			<value>
				<mult>
				<op><getOid>OUTLET_CHILLED_WATER_TEMPERATURE_(CIRC_2)</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Outlet Chilled Water Temperature (circ.2)</label>
			<sensorSet>Analog</sensorSet>
		</numSensor>

		<!-- Integers
		<numSensor ruleid="unit-serial-letter">
			<type>num</type>
			<sensorId>UNIT_SERIAL_LETTER</sensorId>
			<value>
				<getOid>UNIT_SERIAL_LETTER</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Unit Serial Letter</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="unit-serial-number-part-1">
			<type>num</type>
			<sensorId>UNIT_SERIAL_NUMBER_PART_1</sensorId>
			<value>
				<getOid>UNIT_SERIAL_NUMBER_PART_1</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Unit Serial Number part 1</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="unit-serial-number-part-2">
			<type>num</type>
			<sensorId>UNIT_SERIAL_NUMBER_PART_2</sensorId>
			<value>
				<getOid>UNIT_SERIAL_NUMBER_PART_2</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Unit Serial Number part 2</label>
			<sensorSet></sensorSet>
		</numSensor>
		<stateSensor ruleid="status-energy-saving">
			<type>state</type>
			<sensorId>STATUS_ENERGY_SAVING</sensorId>
			<value>
				<getOid>STATUS_ENERGY_SAVING</getOid>
			</value>
			<label>Status Energy Saving</label>
			<enum></enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<numSensor ruleid="energy-meter:-active-energy-total-counter-part-1">
			<type>num</type>
			<sensorId>ENERGY_METER:_ACTIVE_ENERGY_TOTAL_COUNTER_PART_1</sensorId>
			<value>
				<getOid>ENERGY_METER:_ACTIVE_ENERGY_TOTAL_COUNTER_PART_1</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Energy Meter: Active Energy Total Counter part 1</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-active-energy-total-counter-part-2">
			<type>num</type>
			<sensorId>ENERGY_METER:_ACTIVE_ENERGY_TOTAL_COUNTER_PART_2</sensorId>
			<value>
				<getOid>ENERGY_METER:_ACTIVE_ENERGY_TOTAL_COUNTER_PART_2</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Energy Meter: Active Energy Total Counter part 2</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-reactive-energy-total-counter-part-1">
			<type>num</type>
			<sensorId>ENERGY_METER:_REACTIVE_ENERGY_TOTAL_COUNTER_PART_1</sensorId>
			<value>
				<getOid>ENERGY_METER:_REACTIVE_ENERGY_TOTAL_COUNTER_PART_1</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Energy Meter: Reactive Energy Total Counter part 1</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-reactive-energy-total-counter-part-2">
			<type>num</type>
			<sensorId>ENERGY_METER:_REACTIVE_ENERGY_TOTAL_COUNTER_PART_2</sensorId>
			<value>
				<getOid>ENERGY_METER:_REACTIVE_ENERGY_TOTAL_COUNTER_PART_2</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Energy Meter: Reactive Energy Total Counter part 2</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-emissions-of-co2-(g/kwh)-part-1">
			<type>num</type>
			<sensorId>ENERGY_METER:_EMISSIONS_OF_CO2_(G/KWH)_PART_1</sensorId>
			<value>
				<getOid>ENERGY_METER:_EMISSIONS_OF_CO2_(G/KWH)_PART_1</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Energy Meter: Emissions of CO2 (g/kWh) part 1</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="energy-meter:-emissions-of-co2-(g/kwh)-part-2">
			<type>num</type>
			<sensorId>ENERGY_METER:_EMISSIONS_OF_CO2_(G/KWH)_PART_2</sensorId>
			<value>
				<getOid>ENERGY_METER:_EMISSIONS_OF_CO2_(G/KWH)_PART_2</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Energy Meter: Emissions of CO2 (g/kWh) part 2</label>
			<sensorSet></sensorSet>
		</numSensor>
		-->

  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="room_temperature">
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="outdoor_temperature">
        <function>3</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="delivery_air_temperature">
        <function>3</function>
        <start_addr>3</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="chilled_water_temperature_circuit_1">
        <function>3</function>
        <start_addr>4</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="hot_water_temperature">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="room_relative_humidity">
        <function>3</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="outlet_chilled_water_temperature">
        <function>3</function>
        <start_addr>7</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_evaporating_pressure">
        <function>3</function>
        <start_addr>8</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_evaporating_pressure">
        <function>3</function>
        <start_addr>9</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_suction_temperature">
        <function>3</function>
        <start_addr>10</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_suction_temperature">
        <function>3</function>
        <start_addr>11</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_evaporating_temperature">
        <function>3</function>
        <start_addr>12</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_evaporating_temperature">
        <function>3</function>
        <start_addr>13</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_superheat">
        <function>3</function>
        <start_addr>14</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_superheat">
        <function>3</function>
        <start_addr>15</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="cold_water_valve_ramp">
        <function>3</function>
        <start_addr>16</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="hot_water_valve_ramp">
        <function>3</function>
        <start_addr>17</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="evaporating_fan_speed">
        <function>3</function>
        <start_addr>18</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_02_room_temperature">
        <function>3</function>
        <start_addr>50</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_03_room_temperature">
        <function>3</function>
        <start_addr>51</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_04_room_temperature">
        <function>3</function>
        <start_addr>52</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_05_room_temperature">
        <function>3</function>
        <start_addr>53</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_06_room_temperature">
        <function>3</function>
        <start_addr>54</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_07_room_temperature">
        <function>3</function>
        <start_addr>55</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_08_room_temperature">
        <function>3</function>
        <start_addr>56</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_09_room_temperature">
        <function>3</function>
        <start_addr>57</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_10_room_temperature">
        <function>3</function>
        <start_addr>58</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_02_room_humidity">
        <function>3</function>
        <start_addr>60</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_03_room_humidity">
        <function>3</function>
        <start_addr>61</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_04_room_humidity">
        <function>3</function>
        <start_addr>62</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_05_room_humidity">
        <function>3</function>
        <start_addr>63</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_06_room_humidity">
        <function>3</function>
        <start_addr>64</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_07_room_humidity">
        <function>3</function>
        <start_addr>65</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_08_room_humidity">
        <function>3</function>
        <start_addr>66</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_09_room_humidity">
        <function>3</function>
        <start_addr>67</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_10_room_humidity">
        <function>3</function>
        <start_addr>68</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="afps_air_pressure">
        <function>3</function>
        <start_addr>69</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="humidifier_0_10v_ramp">
        <function>3</function>
        <start_addr>79</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="chilled_water_temperature_circuit_2">
        <function>3</function>
        <start_addr>80</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="room_temperature_mean_value">
        <function>3</function>
        <start_addr>81</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="room_relative_humidity_mean_value">
        <function>3</function>
        <start_addr>82</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="room_absolute_humidity">
        <function>3</function>
        <start_addr>83</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="condensing_pressure_circuit_1">
        <function>3</function>
        <start_addr>92</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="condensing_pressure_circuit_2">
        <function>3</function>
        <start_addr>93</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="condensing_temperature_circuit_1">
        <function>3</function>
        <start_addr>94</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="condensing_temperature_circuit_2">
        <function>3</function>
        <start_addr>95</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

	
      <value_ref_id valid="air_filter_run_hours">
        <function>3</function>
        <start_addr>129</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="unit_run_hours">
        <function>3</function>
        <start_addr>130</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_1_run_hours">
        <function>3</function>
        <start_addr>131</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_2_run_hours">
        <function>3</function>
        <start_addr>132</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_3_run_hours">
        <function>3</function>
        <start_addr>133</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_4_run_hours">
        <function>3</function>
        <start_addr>134</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="heater_1_run_hours">
        <function>3</function>
        <start_addr>135</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="heater_2_run_hours">
        <function>3</function>
        <start_addr>136</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="humidifier_run_hours">
        <function>3</function>
        <start_addr>137</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circut_1_electronic_valve_position">
        <function>3</function>
        <start_addr>157</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circut_2_electronic_valve_position">
        <function>3</function>
        <start_addr>158</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="mode_cw_dx_run_hours">
        <function>3</function>
        <start_addr>176</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="mode_dx_run_hours">
        <function>3</function>
        <start_addr>177</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="mode_cw_run_hours">
        <function>3</function>
        <start_addr>178</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
		-->

      <value_ref_id valid="system_on">
        <function>1</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_1">
        <function>1</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_2">
        <function>1</function>
        <start_addr>3</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_3">
        <function>1</function>
        <start_addr>4</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_4">
        <function>1</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="el_heater_1">
        <function>1</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="el_heater_2">
        <function>1</function>
        <start_addr>7</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="hot_gas_on">
        <function>1</function>
        <start_addr>9</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="dehumidification">
        <function>1</function>
        <start_addr>10</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="humidification">
        <function>1</function>
        <start_addr>11</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="emergency_working">
        <function>1</function>
        <start_addr>12</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>


      <value_ref_id valid="wrong_password_alarm">
        <function>1</function>
        <start_addr>20</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="high_room_temperature_alarm">
        <function>1</function>
        <start_addr>21</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="low_room_temperature_alarm">
        <function>1</function>
        <start_addr>22</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="high_room_humidity_alarm">
        <function>1</function>
        <start_addr>23</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="low_room_humidity_alarm">
        <function>1</function>
        <start_addr>24</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="room_temperature_and_humidity_limits_by_external_sensors">
        <function>1</function>
        <start_addr>25</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="clogged_filter_alarm">
        <function>1</function>
        <start_addr>26</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="flooding_alarm">
        <function>1</function>
        <start_addr>27</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="loss_of_air_flow_alarm">
        <function>1</function>
        <start_addr>28</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="heater_overheating_alarm">
        <function>1</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_high_pressure_alarm">
        <function>1</function>
        <start_addr>30</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_high_pressure_alarm">
        <function>1</function>
        <start_addr>31</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_low_pressure_alarm">
        <function>1</function>
        <start_addr>32</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_low_pressure_alarm">
        <function>1</function>
        <start_addr>33</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_electronic_valve_failure">
        <function>1</function>
        <start_addr>34</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_electronic_valve_failure">
        <function>1</function>
        <start_addr>35</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="wrong_phase_sequence_alarm">
        <function>1</function>
        <start_addr>36</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="smoke_fire_alarm">
        <function>1</function>
        <start_addr>37</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="interrupted_lan_alarm">
        <function>1</function>
        <start_addr>38</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="humidifier_high_current_alarm">
        <function>1</function>
        <start_addr>39</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="humidifier_power_loss_alarm">
        <function>1</function>
        <start_addr>40</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="humidifier_water_loss_alarm">
        <function>1</function>
        <start_addr>41</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="cw_temperature_too_high_for_dehumidification">
        <function>1</function>
        <start_addr>42</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="cw_valve_failure_or_water_flow_too_low">
        <function>1</function>
        <start_addr>43</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="loss_of_water_flow_alarm">
        <function>1</function>
        <start_addr>44</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="high_chilled_water_temperature_alarm">
        <function>1</function>
        <start_addr>45</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="room_air_sensor_failed_disconnected">
        <function>1</function>
        <start_addr>46</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="hot_water_temperature_sensor_failed_disconnected">
        <function>1</function>
        <start_addr>47</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="chilled_water_temperature_sensor_failed_disconnected">
        <function>1</function>
        <start_addr>48</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="outdoor_temperature_sensor_failed_disconnected">
        <function>1</function>
        <start_addr>49</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="delivery_air_temperature_sensor_failed_disconnected">
        <function>1</function>
        <start_addr>50</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="room_humidity_sensor_failed_disconnected">
        <function>1</function>
        <start_addr>51</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="chilled_water_outlet_temp_sensor_failed_disconnected">
        <function>1</function>
        <start_addr>52</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_1_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>53</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_2_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>54</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_3_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>55</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_4_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>56</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="air_filter_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>57</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="heater_1_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>58</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="heater_2_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>59</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="humidifier_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>60</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="air_conditioning_unit_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>61</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="alarm_by_digitial_input_2">
        <function>1</function>
        <start_addr>62</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="alarm_by_digitial_input_4">
        <function>1</function>
        <start_addr>63</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="alarm_by_digitial_input_6">
        <function>1</function>
        <start_addr>64</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      
       <value_ref_id valid="humidifier_general_alarm">
        <function>1</function>
        <start_addr>65</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="unit_on_alarm">
        <function>1</function>
        <start_addr>66</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="unit_on_rotation_alarm">
        <function>1</function>
        <start_addr>67</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="unit_on_alarm_type_a">
        <function>1</function>
        <start_addr>68</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="unit_on_alarm_type_b">
        <function>1</function>
        <start_addr>69</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="unit_on_alarm_type_c">
        <function>1</function>
        <start_addr>70</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
	
			<value_ref_id valid="WRONG_PASSWORD_ALARM">
				<function>1</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_ROOM_TEMPERATURE_ALARM">
				<function>1</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_ROOM_TEMPERATURE_ALARM">
				<function>1</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_ROOM_HUMIDITY_ALARM">
				<function>1</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_ROOM_HUMIDITY_ALARM">
				<function>1</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ROOM_TEMPERATURE_AND_HUMIDITY_LIMITS_BY_EXTERNAL_SENSORS">
				<function>1</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CLOGGED_FILTER_ALARM">
				<function>1</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="FLOODING_ALARM">
				<function>1</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOSS_OF_AIR_FLOW_ALARM">
				<function>1</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HEATER_OVERHEATING_ALARM">
				<function>1</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_1_HIGH_PRESSURE_ALARM">
				<function>1</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_2_HIGH_PRESSURE_ALARM">
				<function>1</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_1_LOW_PRESSURE_ALARM">
				<function>1</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_2_LOW_PRESSURE_ALARM">
				<function>1</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_1_ELECTRONIC_VALVE_FAILURE">
				<function>1</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_2_ELECTRONIC_VALVE_FAILURE">
				<function>1</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_PHASE_SEQUENCE_ALARM">
				<function>1</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SMOKE-FIRE_ALARM">
				<function>1</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="INTERRUPTED_LAN_ALARM">
				<function>1</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFIER:_HIGH_CURRENT_ALARM">
				<function>1</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFIER:_LOW_CURRENT_ALARM">
				<function>1</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFIER:_WATER_LOSS_ALARM">
				<function>1</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CW_TEMPERATURE_TOO_HIGH_FOR_DEHUMIDIFICATION_(CIRC__1)">
				<function>1</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CW_VALVE_FAILURE_OR_WATER_FLOW_TOO_LOW">
				<function>1</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOSS_OF_WATER_FLOW_ALARM">
				<function>1</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_CHILLED_WATER_TEMPERATURE_ALARM_(CIRC_1)">
				<function>1</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ROOM_AIR_SENSOR_FAILED/DISCONNECTED">
				<function>1</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HOT_WATER_TEMPERATURE_SENSOR_FAILED/DISCONNECTED">
				<function>1</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CHILLED_WATER_TEMPERATURE_SENSOR_(C_1)_FAILED/DISCONNECTED">
				<function>1</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="OUTDOOR_TEMPERATURE_SENSOR_FAILED/DISCONNECTED">
				<function>1</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DELIVERY_AIR_TEMPERATURE_SENSOR_FAILED/DISCONNECTED">
				<function>1</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ROOM_HUMIDITY_SENSOR_FAILED/DISCONNECTED">
				<function>1</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CHILLED_WATER_OUTLET_TEMPERATURE_SENSOR_(CIRC_1)_FAILED/DISCONNECTED">
				<function>1</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="AIR_FILTER:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HEATER_1:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HEATER_2:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>59</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFIER:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="AIR_CONDITIONING_UNIT:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_BY_DIGITAL_INPUT_2">
				<function>1</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_BY_DIGITAL_INPUT_4">
				<function>1</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_BY_DIGITAL_INPUT_6">
				<function>1</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFIER_GENERAL_ALARM">
				<function>1</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_ON_ALARM">
				<function>1</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_ON_ROTATION_ALARM">
				<function>1</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_ON_ALARM_TYPE_A">
				<function>1</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_ON_ALARM_TYPE_B">
				<function>1</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_ON_ALARM_TYPE_C">
				<function>1</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_2_ON_ROTATION_ALARM">
				<function>1</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_3_ON_ROTATION_ALARM">
				<function>1</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_4_ON_ROTATION_ALARM">
				<function>1</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_5_ON_ROTATION_ALARM">
				<function>1</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_6_ON_ROTATION_ALARM">
				<function>1</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_7_ON_ROTATION_ALARM">
				<function>1</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_8_ON_ROTATION_ALARM">
				<function>1</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_9_ON_ROTATION_ALARM">
				<function>1</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_10_ON_ROTATION_ALARM">
				<function>1</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="AFPS:_AIR_PRESSURE_SENSOR_FAILED/DISCONNECTED">
				<function>1</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="AFPS:_LOW_AIR_PRESSURE_ALARM">
				<function>1</function>
				<start_addr>110</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EXPANSION_BOARD_OFFLINE">
				<function>1</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EEPROM_FAILURE">
				<function>1</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_DELIVERY_TEMPERATURE_ALARM">
				<function>1</function>
				<start_addr>114</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFIER:_HIGH_CONDUCTIVITY_ALARM">
				<function>1</function>
				<start_addr>115</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFIER:_LOW_PRODUCTION">
				<function>1</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFIER:_DRAIN_MALFUNCTION_(LOCK)">
				<function>1</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFIER:_BOTTLE_FULL_OF_WATER_ALARM_(LOCK)">
				<function>1</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFIER:_MANDATORY_MAINTENANCE_(LOCK)">
				<function>1</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CW_TEMPERATURE_TOO_HIGH_FOR_DEHUMIDIFICATION_(CIRC_2)">
				<function>1</function>
				<start_addr>120</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_CHILLED_WATER_TEMPERATURE_ALARM_(CIRC_2)">
				<function>1</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DUAL_COIL:_EXPANSION_BOARD_NOT_CONNECTED">
				<function>1</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CHILLED_WATER_TEMPERATURE_(C_2)_SENSOR_FAILED/DISCONNECTED">
				<function>1</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CW_OUTLET_TEMPERATURE_SENSOR_(CIRC_2)_FAILED/DISCONNECTED">
				<function>1</function>
				<start_addr>124</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="MANUAL_MODE">
				<function>1</function>
				<start_addr>125</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SUPPLY_FREQUENCY_NOT_DETECTED_ALARM">
				<function>1</function>
				<start_addr>126</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="MODE_CW+DX:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>128</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="MODE_DX:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="MODE_CW:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COND__PRESSURE_SENSOR_CIRC_1_FAILED/DISCONNECTED">
				<function>1</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COND__PRESSURE_SENSOR_CIRC_2_FAILED/DISCONNECTED">
				<function>1</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DEHUMIDIFICATION:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="STAND-BY_MODE:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<!-- all above shared with UG40, all below unique to UG50 -->

			<value_ref_id valid="ON_REGULATION_MODE_CW">
				<function>1</function>
				<start_addr>140</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER_OFFLINE_ALARM">
				<function>1</function>
				<start_addr>141</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_VALVE_CIRCUIT_1_ENABLED_1">
				<function>1</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_VALVE_CIRCUIT_2_ENABLED_2">
				<function>1</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_PHASE_1_CURRENT">
				<function>3</function>
				<start_addr>96</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_PHASE_2_CURRENT">
				<function>3</function>
				<start_addr>97</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_PHASE_3_CURRENT">
				<function>3</function>
				<start_addr>98</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_NEUTRAL_CURRENT">
				<function>3</function>
				<start_addr>99</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_LINE_1_TO_LINE_2_VOLTAGE">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_LINE_2_TO_LINE_3_VOLTAGE">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_LINE_3_TO_LINE_1_VOLTAGE">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_LINE_1_TO_NEUTRAL_VOLTAGE">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_LINE_2_TO_NEUTRAL_VOLTAGE">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_LINE_3_TO_NEUTRAL_VOLTAGE">
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_FREQUENCY">
				<function>3</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_TOTAL_ACTIVE_POWER">
				<function>3</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_TOTAL_REACTIVE_POWER">
				<function>3</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_TOTAL_APPARENT_POWER">
				<function>3</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_TOTAL_POWER_FACTOR">
				<function>3</function>
				<start_addr>110</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTLET_CHILLED_WATER_TEMPERATURE_(CIRC_2)">
				<function>3</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

			<!-- Integers
			<value_ref_id valid="UNIT_SERIAL_LETTER">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_SERIAL_NUMBER_PART_1">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_SERIAL_NUMBER_PART_2">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="STATUS_ENERGY_SAVING">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_ACTIVE_ENERGY_TOTAL_COUNTER_PART_1">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_ACTIVE_ENERGY_TOTAL_COUNTER_PART_2">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_REACTIVE_ENERGY_TOTAL_COUNTER_PART_1">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_REACTIVE_ENERGY_TOTAL_COUNTER_PART_2">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_EMISSIONS_OF_CO2_(G/KWH)_PART_1">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENERGY_METER:_EMISSIONS_OF_CO2_(G/KWH)_PART_2">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			-->




      <packet>
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>19</quantity>
      </packet>

      <packet>
        <function>3</function>
        <start_addr>50</start_addr>
        <quantity>21</quantity>
      </packet>

      <packet>
        <function>3</function>
        <start_addr>77</start_addr>
        <quantity>8</quantity>
      </packet>

      <packet>
        <function>3</function>
        <start_addr>92</start_addr>
        <quantity>20</quantity>
      </packet>

      <packet>
        <function>3</function>
        <start_addr>129</start_addr>
        <quantity>10</quantity>
      </packet>

      <packet>
        <function>3</function>
        <start_addr>157</start_addr>
        <quantity>3</quantity>
      </packet>

      <packet>
        <function>3</function>
        <start_addr>176</start_addr>
        <quantity>4</quantity>
      </packet>

      <packet>
        <function>1</function>
        <start_addr>1</start_addr>
        <quantity>13</quantity>
      </packet>

		<!--
      <packet>
        <function>1</function>
        <start_addr>20</start_addr>
        <quantity>52</quantity>
      </packet>
		-->

			<packet>
				<function>1</function>
				<start_addr>20</start_addr>
				<quantity>51</quantity>
			</packet>
			<packet>
				<function>1</function>
				<start_addr>100</start_addr>
				<quantity>13</quantity>
			</packet>
			<packet>
				<function>1</function>
				<start_addr>114</start_addr>
				<quantity>13</quantity>
			</packet>
			<packet>
				<function>1</function>
				<start_addr>128</start_addr>
				<quantity>3</quantity>
			</packet>
			<packet>
				<function>1</function>
				<start_addr>134</start_addr>
				<quantity>3</quantity>
			</packet>
			<packet>
				<function>1</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
			</packet>
			<packet>
				<function>1</function>
				<start_addr>141</start_addr>
				<quantity>4</quantity>
			</packet>


    </modbus>
  </protocol>

</APC_DDF>

