<?xml version="1.0"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="uniflair_aquascrew_TCPIP_Modbus_chiller"
	ddfname="Uniflair Aquascrew Chiller [pcoWeb][ModbusTCP]"
	ddfversion="2"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="aquascrew_TCPIP_Modbus_chiller">
		<oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setProductData ruleid="vendordata" field="vendor">Uniflair/Schneider-Electric</setProductData>
		<setProductData ruleid="modeldata" field="model">Aquascrew</setProductData>
	</device>

	<device deviceid="aquascrew_bref_sensors">
		<oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

		<enumMap ruleid="on-off-em">
			<label>Off</label>
			<label>On</label>
			<label>Unknown</label>
		</enumMap>

		<valueMap ruleid="on-off-vm">
			<valueIn>0</valueIn>  <valueOut>0</valueOut>
			<valueIn>1</valueIn>  <valueOut>1</valueOut>
			<valueIn>*</valueIn>  <valueOut>2</valueOut>
		</valueMap>
		
					<valueMap ruleid="normal-alarm-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>*</valueIn>  <valueOut>2</valueOut>
    </valueMap>

    <enumMap ruleid="normal-alarm-em">
      <label>Normal</label>
      <label>Alarm</label>
      <label>Unknown</label>
    </enumMap>



		<!-- ....................................................... function 1: coils -->

		<enumMap ruleid="off_on-em">
			<label>Off</label>
			<label>On</label>
		</enumMap>

		<!-- In ISXC 6.0 there was an issue where, rather than getting 0 or 1 for a coil,
			 we'd see 0 or N (some number greater than 1); mapping N to 1 -->
		<valueMap ruleid="coil-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
		</valueMap>

		<stateSensor ruleid="system_on_Sensor">
			<type>state</type>
			<sensorId>system_on</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>system_on</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>System On</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_25_percent_step_Sensor">
			<type>state</type>
			<sensorId>compressor_1_25_percent_step</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_1_25_percent_step</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1-25 Percent Step</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_50_percent_step_Sensor">
			<type>state</type>
			<sensorId>compressor_1_50_percent_step</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_1_50_percent_step</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1-50 Percent Step</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_75_percent_step_Sensor">
			<type>state</type>
			<sensorId>compressor_1_75_percent_step</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_1_75_percent_step</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1-75 Percent Step</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_100_percent_step_Sensor">
			<type>state</type>
			<sensorId>compressor_1_100_percent_step</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_1_100_percent_step</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1-100 Percent Step</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_25_percent_step_Sensor">
			<type>state</type>
			<sensorId>compressor_2_25_percent_step</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_2_25_percent_step</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2-25 Percent Step</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_50_percent_step_Sensor">
			<type>state</type>
			<sensorId>compressor_2_50_percent_step</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_2_50_percent_step</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2-50 Percent Step</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_75_percent_step_Sensor">
			<type>state</type>
			<sensorId>compressor_2_75_percent_step</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_2_75_percent_step</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2-75 Percent Step</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_100_percent_step_Sensor">
			<type>state</type>
			<sensorId>compressor_2_100_percent_step</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_2_100_percent_step</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2-100 Percent Step</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="liquid_solenoid_valve_circuit_1_Sensor">
			<type>state</type>
			<sensorId>liquid_solenoid_valve_circuit_1</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>liquid_solenoid_valve_circuit_1</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Liquid Solenoid Valve Circuit 1</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="liquid_solenoid_valve_circuit_2_Sensor">
			<type>state</type>
			<sensorId>liquid_solenoid_valve_circuit_2</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>liquid_solenoid_valve_circuit_2</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Liquid Solenoid Valve Circuit 2</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_1_on_Sensor">
			<type>state</type>
			<sensorId>pump_1_on</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>pump_1_on</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Pump 1 On</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_2_on_Sensor">
			<type>state</type>
			<sensorId>pump_2_on</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>pump_2_on</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Pump 2 On</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="freecooling_pump_on_Sensor">
			<type>state</type>
			<sensorId>freecooling_pump_on</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>freecooling_pump_on</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Freecooling Pump On</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="antifreeze_heaters_Sensor">
			<type>state</type>
			<sensorId>antifreeze_heaters</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>antifreeze_heaters</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Antifreeze Heaters</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="100_percent_heat_recovery_Sensor">
			<type>state</type>
			<sensorId>100_percent_heat_recovery</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>100_percent_heat_recovery</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>100 Percent Heat Recovery</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_power_consumption_mode_Sensor">
			<type>state</type>
			<sensorId>low_power_consumption_mode</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>low_power_consumption_mode</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Low Power Consumption Mode</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="wrong_password_alarm_Sensor">
			<type>state</type>
			<sensorId>wrong_password_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>wrong_password_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Wrong Password Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_inlet_high_temperature_alarm_Sensor">
			<type>state</type>
			<sensorId>water_inlet_high_temperature_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>water_inlet_high_temperature_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Water Inlet High Temperature Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_inlet_low_temperature_alarm_Sensor">
			<type>state</type>
			<sensorId>water_inlet_low_temperature_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>water_inlet_low_temperature_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Water Inlet Low Temperature Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="loss_of_water_flow_alarm_Sensor">
			<type>state</type>
			<sensorId>loss_of_water_flow_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>loss_of_water_flow_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Loss Of Water Flow Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="low_pressure_1_prealarm_Sensor">
			<type>state</type>
			<sensorId>low_pressure_1_prealarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>low_pressure_1_prealarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Low Pressure 1 PreAlarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="low_pressure_2_prealarm_Sensor">
			<type>state</type>
			<sensorId>low_pressure_2_prealarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>low_pressure_2_prealarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Low Pressure 2 PreAlarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="low_pressure_1_alarm_Sensor">
			<type>state</type>
			<sensorId>low_pressure_1_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>low_pressure_1_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Low Pressure 1 Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="low_pressure_2_alarm_Sensor">
			<type>state</type>
			<sensorId>low_pressure_2_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>low_pressure_2_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Low Pressure 2 Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="high_pressure_1_alarm_Sensor">
			<type>state</type>
			<sensorId>high_pressure_1_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>high_pressure_1_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>High Pressure 1 Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="high_pressure_2_alarm_Sensor">
			<type>state</type>
			<sensorId>high_pressure_2_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>high_pressure_2_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>High Pressure 2 Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_overload_alarm_Sensor">
			<type>state</type>
			<sensorId>compressor_1_overload_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>compressor_1_overload_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1 Overload Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_overload_alarm_Sensor">
			<type>state</type>
			<sensorId>compressor_2_overload_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>compressor_2_overload_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2 Overload Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_integral_protection_alarm_Sensor">
			<type>state</type>
			<sensorId>compressor_1_integral_protection_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>compressor_1_integral_protection_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1 Integral Protection Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_integral_protection_alarm_Sensor">
			<type>state</type>
			<sensorId>compressor_2_integral_protection_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>compressor_2_integral_protection_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2 Integral Protection Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="oil_differential_pressure_1_alarm_Sensor">
			<type>state</type>
			<sensorId>oil_differential_pressure_1_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>oil_differential_pressure_1_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Oil Differential Pressure 1 Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="oil_differential_pressure_2_alarm_Sensor">
			<type>state</type>
			<sensorId>oil_differential_pressure_2_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>oil_differential_pressure_2_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Oil Differential Pressure 2 Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="antifreeze_1_prealarm_Sensor">
			<type>state</type>
			<sensorId>antifreeze_1_prealarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>antifreeze_1_prealarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Antifreeze 1 PreAlarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="antifreeze_2_prealarm_Sensor">
			<type>state</type>
			<sensorId>antifreeze_2_prealarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>antifreeze_2_prealarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Antifreeze 2 PreAlarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="antifreeze_1_alarm_Sensor">
			<type>state</type>
			<sensorId>antifreeze_1_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>antifreeze_1_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Antifreeze 1 Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="antifreeze_2_alarm_Sensor">
			<type>state</type>
			<sensorId>antifreeze_2_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>antifreeze_2_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Antifreeze 2 Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="heat_recovery_limit_alarm_Sensor">
			<type>state</type>
			<sensorId>heat_recovery_limit_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>heat_recovery_limit_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Heat Recovery Limit Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="heat_recovery_limit_prealarm_Sensor">
			<type>state</type>
			<sensorId>heat_recovery_limit_prealarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>heat_recovery_limit_prealarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Heat Recovery Limit PreAlarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circulating_pump_1_overload_alarm_Sensor">
			<type>state</type>
			<sensorId>circulating_pump_1_overload_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>circulating_pump_1_overload_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Circulating Pump 1 Overload Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circulating_pump_2_overload_alarm_Sensor">
			<type>state</type>
			<sensorId>circulating_pump_2_overload_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>circulating_pump_2_overload_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Circulating Pump 2 Overload Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="freecooling_pump_overload_alarm_Sensor">
			<type>state</type>
			<sensorId>freecooling_pump_overload_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>freecooling_pump_overload_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Freecooling Pump Overload Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="interrupted_lan_alarm_Sensor">
			<type>state</type>
			<sensorId>freecooling_pump_overload_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>interrupted_lan_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Interrupted LAN Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_inlet_temperature_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>water_inlet_temperature_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>water_inlet_temperature_sensor_failure_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Water Inlet Temperature Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_outlet_temperature_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>water_outlet_temperature_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>water_outlet_temperature_sensor_failure_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Water Outlet Temperature Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_tank_temperature_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>water_tank_temperature_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>water_tank_temperature_sensor_failure_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Water Tank Temperature Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="outdoor_air_temperature_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>outdoor_air_temperature_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>outdoor_air_temperature_sensor_failure_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Outdoor Air Temperature Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="condensing_1_temperature_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>condensing_1_temperature_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>condensing_1_temperature_sensor_failure_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Condensing 1 Temperature Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="condensing_2_temperature_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>condensing_2_temperature_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>condensing_2_temperature_sensor_failure_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Condensing 2 Temperature Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="evaporating_1_pressure_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>evaporating_1_pressure_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>evaporating_1_pressure_sensor_failure_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Evaporating 1 Pressure Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="evaporating_2_pressure_sensor_failure_disconnected_Sensor">
			<type>state</type>
			<sensorId>evaporating_2_pressure_sensor_failure_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>evaporating_2_pressure_sensor_failure_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Evaporating 2 Pressure Sensor Failure/Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>


		<stateSensor ruleid="set_back_mode_Sensor">
			<type>state</type>
			<sensorId>set_back_mode</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>set_back_mode</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Set Back Mode</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<enumMap ruleid="local_mean-em">
			<label>Local</label>
			<label>Mean</label>
		</enumMap>

		<stateSensor ruleid="usage_of_temperature_values_Sensor">
			<type>state</type>
			<sensorId>usage_of_temperature_values</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>usage_of_temperature_values</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Usage Of Temperature Values</label>
			<enum>local_mean-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<enumMap ruleid="one_two-em">
			<label>One</label>
			<label>Two</label>
		</enumMap>

		<stateSensor ruleid="number_of_standby_units_Sensor">
			<type>state</type>
			<sensorId>number_of_standby_units</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>number_of_standby_units</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Number Of Standby Units</label>
			<enum>one_two-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="water_tank_range_Sensor">
			<type>state</type>
			<sensorId>water_tank_range</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>water_tank_range</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Water Tank Range</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="pump_1_2_switch_over_remote_control_Sensor">
			<type>state</type>
			<sensorId>pump_1_2_switch_over_remote_control</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>pump_1_2_switch_over_remote_control</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Presence of the 2nd water pump</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

			<stateSensor ruleid="general_alarm_state_Sensor">
      <type>state</type>
      <sensorId>general_alarm_state</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>general_alarm_state</getOid>
        </mapValue>
      </value>
      <label>General Alarm State</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="second_level_alarm_state_Sensor">
      <type>state</type>
      <sensorId>second_level_alarm_state</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>second_level_alarm_state</getOid>
        </mapValue>
      </value>
      <label>Second Level Alarm State</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

  <valueMap ruleid="on-off-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>*</valueIn>  <valueOut>2</valueOut>
    </valueMap>

    <enumMap ruleid="on-off-em">
      <label>Off</label>
      <label>On</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="normal-alarm-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>*</valueIn>  <valueOut>2</valueOut>
    </valueMap>

    <enumMap ruleid="normal-alarm-em">
      <label>Normal</label>
      <label>Alarm</label>
      <label>Unknown</label>
    </enumMap>
		<stateSensor ruleid="circuit_1_pump_down_failed_Sensor">
			<type>state</type>
			<sensorId>circuit_1_pump_down_failed</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>circuit_1_pump_down_failed</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Circuit 1 Pump-down Failed</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circuit_2_pump_down_failed_Sensor">
			<type>state</type>
			<sensorId>circuit_2_pump_down_failed</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>circuit_2_pump_down_failed</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Circuit 2 Pump-down Failed</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>


		<stateSensor ruleid="high_condensing_temperature_1_Sensor">
			<type>state</type>
			<sensorId>high_condensing_temperature_1</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>high_condensing_temperature_1</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>High Condensing Temperature 1</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="high_condensing_temperature_2_Sensor">
			<type>state</type>
			<sensorId>high_condensing_temperature_2</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>high_condensing_temperature_2</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>High Condensing Temperature 2</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="defrost_limits_non_performing_Sensor">
			<type>state</type>
			<sensorId>defrost_limits_non_performing</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>defrost_limits_non_performing</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Defrost Limits Non Performing</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_hour_counter_status_Sensor">
			<type>state</type>
			<sensorId>compressor_1_hour_counter_status</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_1_hour_counter_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1 Hour Counter Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_hour_counter_status_Sensor">
			<type>state</type>
			<sensorId>compressor_2_hour_counter_status</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>compressor_2_hour_counter_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2 Hour Counter Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circulating_pump_1_hour_counter_status_Sensor">
			<type>state</type>
			<sensorId>circulating_pump_1_hour_counter_status</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>circulating_pump_1_hour_counter_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Circulating Pump 1 Hour Counter Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="circulating_pump_2_hour_counter_status_Sensor">
			<type>state</type>
			<sensorId>circulating_pump_2_hour_counter_status</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>circulating_pump_2_hour_counter_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Circulating Pump 2 Hour Counter Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="freecooling_pump_hour_counter_status_Sensor">
			<type>state</type>
			<sensorId>freecooling_pump_hour_counter_status</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>freecooling_pump_hour_counter_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Freecooling Pump Hour Counter Status</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="low_power_request_Sensor">
			<type>state</type>
			<sensorId>low_power_request</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>low_power_request</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Low Power Request</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_not_running_Sensor">
			<type>state</type>
			<sensorId>compressor_1_not_running</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>compressor_1_not_running</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1 Not Running</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_not_running_Sensor">
			<type>state</type>
			<sensorId>compressor_2_not_running</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>compressor_2_not_running</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2 Not Running</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_1_force_off_Sensor">
			<type>state</type>
			<sensorId>compressor_1_force_off</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>compressor_1_force_off</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 1 Force Off</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="compressor_2_force_off_Sensor">
			<type>state</type>
			<sensorId>compressor_2_force_off</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>compressor_2_force_off</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Compressor 2 Force Off</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		
		<stateSensor ruleid="fans_thermal_1_prealarm_Sensor">
			<type>state</type>
			<sensorId>fans_thermal_1_prealarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>fans_thermal_1_prealarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fans Thermal PreAlarm 1 Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="fans_thermal_2_prealarm_Sensor">
			<type>state</type>
			<sensorId>fans_thermal_2_prealarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>fans_thermal_2_prealarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fans Thermal PreAlarm 2 Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>
	

		<stateSensor ruleid="board_2_disconnected_Sensor">
			<type>state</type>
			<sensorId>board_2_disconnected</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>board_2_disconnected</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Board 2 Disconnected</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		
		<stateSensor ruleid="fase_sequence_alarm_Sensor">
			<type>state</type>
			<sensorId>fase_sequence_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>fase_sequence_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Phase Sequence Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="expansion_valve_1_alarm_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_1_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>expansion_valve_1_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Expansion Valve 1 Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="expansion_valve_2_alarm_Sensor">
			<type>state</type>
			<sensorId>expansion_valve_2_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>expansion_valve_2_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Expansion Valve 2 Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="line_1_active_Sensor">
			<type>state</type>
			<sensorId>line_1_active</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>line_1_active</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Line 1 Active (Optional Power Supply motorized main switch)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="line_2_active_Sensor">
			<type>state</type>
			<sensorId>line_2_active</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>line_2_active</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Line 2 Active (Optional Power Supply motorized main switch)</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<enumMap ruleid="bra_bre-em">
			<label>BRA</label>
			<label>BRE</label>
		</enumMap>

		<stateSensor ruleid="unit_model_type_Sensor">
			<type>state</type>
			<sensorId>unit_model_type</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>unit_model_type</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Unit Model Type</label>
			<enum>bra_bre-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		<enumMap ruleid="phase-control_ec-em">
			<label>Phase-control</label>
			<label>EC</label>
		</enumMap>

		<stateSensor ruleid="fans_type_Sensor">
			<type>state</type>
			<sensorId>fans_type</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>fans_type</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fans Type</label>
			<enum>phase-control_ec-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>

		
		<stateSensor ruleid="discharge_temp_sensor_failure_disconnected_comp_1_Sensor">
			<type>state</type>
			<sensorId>discharge_temp_sensor_failure_disconnected_comp_1</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>discharge_temp_sensor_failure_disconnected_comp_1</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Discharge Temp Sensor Failure/Disconnected Comp 1</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="discharge_temp_sensor_failure_disconnected_comp_2_Sensor">
			<type>state</type>
			<sensorId>discharge_temp_sensor_failure_disconnected_comp_2</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>discharge_temp_sensor_failure_disconnected_comp_2</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Discharge Temp Sensor Failure/Disconnected Comp 2</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="electric_heaters_fuse_f1_fault_Sensor">
			<type>state</type>
			<sensorId>electric_heaters_fuse_f1_fault</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>electric_heaters_fuse_f1_fault</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Electric Heaters Fuse F1 Fault</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="inverter_circulation_pump_failed_Sensor">
			<type>state</type>
			<sensorId>inverter_circulation_pump_failed</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>inverter_circulation_pump_failed</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Inverter Circulation Pump Failed</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="power_supply_failed_Sensor">
			<type>state</type>
			<sensorId>power_supply_failed</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>power_supply_failed</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Power supply failed</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>


		<stateSensor ruleid="ultracap_working_Sensor">
			<type>state</type>
			<sensorId>ultracap_working</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>ultracap_working</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ultracap Working</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ultracap_full_charge_Sensor">
			<type>state</type>
			<sensorId>ultracap_full_charge</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>ultracap_full_charge</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ultracap full charge</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ultracap_on_charge_Sensor">
			<type>state</type>
			<sensorId>ultracap_on_charge</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>ultracap_on_charge</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Ultracap on charge</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="high_water_pressure_Sensor">
			<type>state</type>
			<sensorId>high_water_pressure</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>high_water_pressure</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>High Water Pressure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_water_pressure_Sensor">
			<type>state</type>
			<sensorId>low_water_pressure</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>low_water_pressure</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Low Water Pressure</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="inverter_pump_low_external_temperature_Sensor">
			<type>state</type>
			<sensorId>inverter_pump_low_external_temperature</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>inverter_pump_low_external_temperature</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Inverter pump low external temperature</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="unit_force_off_Sensor">
			<type>state</type>
			<sensorId>unit_force_off</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>unit_force_off</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Inverter pump low external temperature - stop unit</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_force_active_Sensor">
			<type>state</type>
			<sensorId>unit_force_active</sensorId>
			<value>
				<mapValue mapid="coil-vm">
					<formatNumber>
						<getOid>unit_force_active</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Unit force Active</label>
			<enum>off_on-em</enum>
			<sensorSet>Status Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="omi_offline_Sensor">
			<type>state</type>
			<sensorId>omi_offline</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>omi_offline</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>OMI offline</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="inverter_pump_modbus_offline_Sensor">
			<type>state</type>
			<sensorId>inverter_pump_modbus_offline</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>inverter_pump_modbus_offline</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Inverter Pump Modbus Offline</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>

		<stateSensor ruleid="inverter_pump_not_serious_alarm_Sensor">
			<type>state</type>
			<sensorId>inverter_pump_not_serious_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>inverter_pump_not_serious_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Inverter Pump Not Serious Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="inverter_pump_serious_alarm_Sensor">
			<type>state</type>
			<sensorId>inverter_pump_serious_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>inverter_pump_serious_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Inverter Pump Serious Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="powermeter_offline_Sensor">
			<type>state</type>
			<sensorId>powermeter_offline</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>powermeter_offline</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Powermeter Offline</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general_modbus_master_offline_Sensor">
			<type>state</type>
			<sensorId>general_modbus_master_offline</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>general_modbus_master_offline</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>General Modbus Master Offline</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fans_thermal_1_alarm_Sensor">
			<type>state</type>
			<sensorId>fans_thermal_1_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>fans_thermal_1_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fans Thermal 1 Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fans_thermal_2_alarm_Sensor">
			<type>state</type>
			<sensorId>fans_thermal_2_alarm</sensorId>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<getOid>fans_thermal_2_alarm</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Fans Thermal 2 Alarm</label>
			<enum>normal-alarm-em</enum>
			<sensorSet>Alarm Sensors</sensorSet>
		</stateSensor>



		<numSensor ruleid="water_outlet_temperature_Sensor">
			<type>temp</type>
			<sensorId>WATER_OUTLET_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>water_outlet_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Water Outlet Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="water_outlet_temperature_regulator_Sensor">
			<type>temp</type>
			<sensorId>WATER_OUTLET_TEMPERATURE_REGULATOR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>water_outlet_temperature_regulator</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Water Outlet Temperature - Regulator</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="water_inlet_temperature_Sensor">
			<type>temp</type>
			<sensorId>WATER_INLET_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>water_inlet_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Water Inlet Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="water_tank_temperature_Sensor">
			<type>temp</type>
			<sensorId>WATER_TANK_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>water_tank_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Water Tank Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="outdoor_air_temperature_Sensor">
			<type>temp</type>
			<sensorId>OUTDOOR_AIR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>outdoor_air_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Outdoor Air Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_condensing_temperature_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_1_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_1_condensing_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 1 Condensing Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_condensing_temperature_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_2_CONDENSING_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_2_condensing_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 2 Condensing Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_evaporating_temperature_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_1_EVAPORATING_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_1_evaporating_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 1 Evaporating Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_evaporating_temperature_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_2_EVAPORATING_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_2_evaporating_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 2 Evaporating Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_condensing_pressure_Sensor">
			<type>pressure</type>
			<sensorId>CIRCUIT_1_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_1_condensing_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Circuit 1 Condensing Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_condensing_pressure_Sensor">
			<type>pressure</type>
			<sensorId>CIRCUIT_2_CONDENSING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_2_condensing_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Circuit 2 Condensing Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_evaporating_pressure_Sensor">
			<type>pressure</type>
			<sensorId>CIRCUIT_1_EVAPORATING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_1_evaporating_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Circuit 1 Evaporating Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_evaporating_pressure_Sensor">
			<type>pressure</type>
			<sensorId>CIRCUIT_2_EVAPORATING_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_2_evaporating_pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Circuit 2 Evaporating Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="discharge_temperature_compressor_1_Sensor">
			<type>temp</type>
			<sensorId>DISCHARGE_TEMPERATURE_COMPRESSOR_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>discharge_temperature_compressor_1</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Discharge Temperature Compressor 1</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="discharge_temperature_compressor_2_Sensor">
			<type>temp</type>
			<sensorId>DISCHARGE_TEMPERATURE_COMPRESSOR_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>discharge_temperature_compressor_2</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Discharge Temperature Compressor 2</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="fan_speed_module_ramp_circuit_1_Sensor">
			<type>num</type>
			<units>percent</units>
			<sensorId>FAN_SPEED_MODULE_RAMP_CIRCUIT_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>fan_speed_module_ramp_circuit_1</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Speed Module Ramp Circuit 1</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="fan_speed_module_ramp_circuit_2_Sensor">
			<type>num</type>
			<units>percent</units>
			<sensorId>FAN_SPEED_MODULE_RAMP_CIRCUIT_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>fan_speed_module_ramp_circuit_2</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Speed Module Ramp Circuit 2</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="delivery_water_temperature_actual_set_point_Sensor">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMPERATURE_ACTUAL_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>delivery_water_temperature_actual_set_point</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Delivery Water Temperature Actual Set Point</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="delivery_water_temperature_maximum_hysteresi_Sensor">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMPERATURE_MAXIMUM_HYSTERESI</sensorId>
			<value>
				<mult>
					<op>
						<getOid>delivery_water_temperature_maximum_hysteresi</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Delivery Water Temperature Maximum Hysteresi</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="offset_supervisor_Sensor">
			<type>temp</type>
			<sensorId>OFFSET_SUPERVISOR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>offset_supervisor</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Offset Supervisor</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="delivery_water_temperature_summer_std_set_point_Sensor">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMPERATURE_SUMMER_STD_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>delivery_water_temperature_summer_std_set_point</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Delivery Water Temperature Summer STD Set Point</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="delivery_water_temperature_summer_opt_set_point_Sensor">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMPERATURE_SUMMER_OPT_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>delivery_water_temperature_summer_opt_set_point</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Delivery Water Temperature Summer OPT Set Point</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="delivery_water_temperature_summer_set_back_mode_set_point_Sensor">
			<type>temp</type>
			<sensorId>DELIVERY_WATER_TEMPERATURE_SUMMER_SET_BACK_MODE_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>delivery_water_temperature_summer_set_back_mode_set_point</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Delivery Water Temperature Summer Set Back Mode Set Point</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="cw_inlet_high_temperature_summer_alarm_threshold_Sensor">
			<type>temp</type>
			<sensorId>CW_INLET_HIGH_TEMPERATURE_SUMMER_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>cw_inlet_high_temperature_summer_alarm_threshold</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>CW Inlet High Temperature Summer Alarm Threshold</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="cw_inlet_low_temperature_summer_alarm_threshold_Sensor">
			<type>temp</type>
			<sensorId>CW_INLET_LOW_TEMPERATURE_SUMMER_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>cw_inlet_low_temperature_summer_alarm_threshold</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>CW Inlet Low Temperature Summer Alarm Threshold</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="summer_temperature_ext_compens_p1_temperature_ext_set_point_Sensor">
			<type>temp</type>
			<sensorId>SUMMER_TEMPERATURE_EXT_COMPENS:_P1_TEMPERATURE_EXT_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>summer_temperature_ext_compens_p1_temperature_ext_set_point</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Summer Temperature Ext Compens.: P1 Temperature Ext Set Point</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="summer_temperature_ext_compens_p2_temperature_wout_set_point_Sensor">
			<type>temp</type>
			<sensorId>SUMMER_TEMPERATURE_EXT_COMPENS:_P2_TEMPERATURE_WOUT_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>summer_temperature_ext_compens_p2_temperature_wout_set_point</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Summer Temperature Ext Compens.: P2 Temperature Wout Set Point</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="summer_temperature_ext_compens_p2_temperature_ext_set_point_Sensor">
			<type>temp</type>
			<sensorId>SUMMER_TEMPERATURE_EXT_COMPENS:_P2_TEMPERATURE_EXT_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>summer_temperature_ext_compens_p2_temperature_ext_set_point</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Summer Temperature Ext Compens.: P2 Temperature Ext Set Point</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="free_cooling_activation_set_point_Sensor">
			<type>temp</type>
			<sensorId>FREE_COOLING_ACTIVATION_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>free_cooling_activation_set_point</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Free-Cooling Activation Set Point</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_superheating_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_1_SUPERHEATING</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_1_superheating</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 1 Superheating</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_superheating_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_2_SUPERHEATING</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_2_superheating</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 2 Superheating</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_suction_pressure_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_1_SUCTION_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_1_suction_pressure</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 1 Suction Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_suction_pressure_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_2_SUCTION_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_2_suction_pressure</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 2 Suction Pressure</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_suction_temperature_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_1_SUCTION_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_1_suction_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 1 Suction Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_suction_temperature_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_2_SUCTION_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_2_suction_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 2 Suction Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_liquid_temperature_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_1_LIQUID_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_1_liquid_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 1 Liquid Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_liquid_temperature_Sensor">
			<type>temp</type>
			<sensorId>CIRCUIT_2_LIQUID_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>circuit_2_liquid_temperature</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Circuit 2 Liquid Temperature</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="pump_inverter_request_Sensor">
			<type>num</type>
			<units>percent</units>
			<sensorId>PUMP_INVERTER_REQUEST</sensorId>
			<value>
				<mult>
					<op>
						<getOid>pump_inverter_request</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Pump Inverter Request</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="pump_percent_working_Sensor">
			<type>num</type>
			<units>percent</units>
			<sensorId>PUMP_PERCENT_WORKING</sensorId>
			<value>
				<mult>
					<op>
						<getOid>pump_percent_working</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Pump Percent Working</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_pid_superheat_setpoint_Sensor">
			<type>temp</type>
			<sensorId>EXV_PID_SUPERHEAT_SETPOINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>exv_pid_superheat_setpoint</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV PID Superheat Setpoint</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_pid_superheat_proportional_gain_Sensor">
			<type>num</type>
			<sensorId>EXV_PID_SUPERHEAT_PROPORTIONAL_GAIN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>exv_pid_superheat_proportional_gain</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV PID Superheat Proportional Gain</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_pid_superheat_derivative_time_Sensor">
			<type>num</type>
			<sensorId>EXV_PID_SUPERHEAT_DERIVATIVE_TIME</sensorId>
			<value>
				<mult>
					<op>
						<getOid>exv_pid_superheat_derivative_time</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV PID Superheat Derivative Time (sec)</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_pid_superheat_dead_zone_Sensor">
			<type>temp</type>
			<sensorId>EXV_PID_SUPERHEAT_DEAD_ZONE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>exv_pid_superheat_dead_zone</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV PID Superheat Dead Zone</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_low_superheat_threshold_Sensor">
			<type>temp</type>
			<sensorId>EXV_LOW_SUPERHEAT_THRESHOLD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>exv_low_superheat_threshold</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV Low Superheat Threshold</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_constant_time_low_superheat_Sensor">
			<type>num</type>
			<sensorId>EXV_CONSTANT_TIME_LOW_SUPERHEAT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>exv_constant_time_low_superheat</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV Constant Time Low Superheat (sec)</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_mop_threshold_Sensor">
			<type>temp</type>
			<sensorId>EXV_MOP_THRESHOLD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>exv_mop_threshold</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV MOP Threshold</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_lop_threshold_Sensor">
			<type>temp</type>
			<sensorId>EXV_LOP_THRESHOLD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>exv_lop_threshold</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV LOP Threshold</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_constant_time_threshold_1_Sensor">
			<type>num</type>
			<sensorId>EXV_CONSTANT_TIME_THRESHOLD_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>exv_constant_time_threshold_1</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV Constant Time Threshold 1 (sec)</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="exv_constant_time_threshold_2_Sensor">
			<type>num</type>
			<sensorId>EXV_CONSTANT_TIME_THRESHOLD_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>exv_constant_time_threshold_2</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>EXV Constant Time Threshold 2 (sec)</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="fan_speed_temperature_cond_on_Sensor">
			<type>temp</type>
			<sensorId>FAN_SPEED_TEMPERATURE_COND_ON</sensorId>
			<value>
				<mult>
					<op>
						<getOid>fan_speed_temperature_cond_on</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Speed Temperature Cond. On</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="fan_speed_temperature_cond_off_Sensor">
			<type>temp</type>
			<sensorId>FAN_SPEED_TEMPERATURE_COND_OFF</sensorId>
			<value>
				<mult>
					<op>
						<getOid>fan_speed_temperature_cond_off</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Speed Temperature Cond. Off</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="fan_speed_temperature_cond_begin_Sensor">
			<type>temp</type>
			<sensorId>FAN_SPEED_TEMPERATURE_COND_BEGIN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>fan_speed_temperature_cond_begin</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Speed Temperature Cond. Begin</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="fan_speed_temperature_cond_end_Sensor">
			<type>temp</type>
			<sensorId>FAN_SPEED_TEMPERATURE_COND_END</sensorId>
			<value>
				<mult>
					<op>
						<getOid>fan_speed_temperature_cond_end</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Speed Temperature Cond. End</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="fan_speed_temperature_cond_begin_2_Sensor">
			<type>temp</type>
			<sensorId>FAN_SPEED_TEMPERATURE_COND_BEGIN_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>fan_speed_temperature_cond_begin_2</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Speed Temperature Cond. Begin 2 (optional)</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="fan_speed_temperature_cond_end_2_Sensor">
			<type>temp</type>
			<sensorId>FAN_SPEED_TEMPERATURE_COND_END_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>fan_speed_temperature_cond_end_2</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Fan Speed Temperature Cond. End 2 (optional)</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>
		
		<numSensor ruleid="dt_water_in_ambient_setpoint_Sensor">
			<type>temp</type>
			<sensorId>DT_WATER_IN_AMBIENT_SETPOINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>dt_water_in_ambient_setpoint</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Delta T Water IN-Ambient SetPoint</label>
			<sensorSet>Analog Sensors</sensorSet>
		</numSensor>


		<valueMap ruleid="std_t.extcompens._optsetpoint_setbacksetpoint_remoteoffset-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>*</valueIn><valueOut>5</valueOut>
		</valueMap>

		<enumMap ruleid="std_t.extcompens._optsetpoint_setbacksetpoint_remoteoffset-em">
			<label>Std</label>
			<label>T.ext Compens.</label>
			<label>OPT Set Point</label>
			<label>Setback Set Point</label>
			<label>Remote Offset</label>
			<label>Unknown</label>
		</enumMap>

		<numSensor ruleid="last_defrost_length_Sensor">
			<type>temp</type>
			<sensorId>LAST_DEFROST_LENGTH</sensorId>
			<value>
				<getOid>last_defrost_length</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Last Defrost Length</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="restart_delay_Sensor">
			<type>temp</type>
			<sensorId>RESTART_DELAY</sensorId>
			<value>
				<getOid>restart_delay</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Restart Delay</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="regulation_start_transitory_Sensor">
			<type>temp</type>
			<sensorId>REGULATION_START_TRANSITORY</sensorId>
			<value>
				<getOid>regulation_start_transitory</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Regulation Start Transitory</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="low_pressure_delay_Sensor">
			<type>temp</type>
			<sensorId>LOW_PRESSURE_DELAY</sensorId>
			<value>
				<getOid>low_pressure_delay</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Low Pressure Delay</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="water_high_low_temperature_alarm_delay_Sensor">
			<type>timeinmin</type>
			<sensorId>WATER_HIGH_LOW_TEMPERATURE_ALARM_DELAY</sensorId>
			<value>
				<getOid>water_high_low_temperature_alarm_delay</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Water High/Low Temperature Alarm Delay</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="excusion_time_Sensor">
			<type>temp</type>
			<sensorId>EXCUSION_TIME</sensorId>
			<value>
				<getOid>excusion_time</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Excusion Time</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="stand_by_unit_switch_over_time_Sensor">
			<type>timeinhrs</type>
			<sensorId>STAND_BY_UNIT_SWITCH_OVER_TIME</sensorId>
			<value>
				<getOid>stand_by_unit_switch_over_time</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Stand-by Unit Switch-over Time</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="run_stand_by_pump_switch_over_time_Sensor">
			<type>timeinhrs</type>
			<sensorId>RUN_STAND_BY_PUMP_SWITCH_OVER_TIME</sensorId>
			<value>
				<getOid>run_stand_by_pump_switch_over_time</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Run-Stand-by Pump Switch-over Time</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="setback_mode_cyclical_start_Sensor">
			<type>timeinmin</type>
			<sensorId>SETBACK_MODE_CYCLICAL_START</sensorId>
			<value>
				<getOid>setback_mode_cyclical_start</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Setback Mode Cyclical Start</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="compressor_1_working_hours_threshold_Sensor">
			<type>timeinhrs</type>
			<sensorId>COMPRESSOR_1_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<getOid>compressor_1_working_hours_threshold</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Compressor 1 Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="compressor_2_working_hours_threshold_Sensor">
			<type>timeinhrs</type>
			<sensorId>COMPRESSOR_2_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>compressor_2_working_hours_threshold</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Compressor 2 Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="pump_1_working_hours_threshold_Sensor">
			<type>timeinhrs</type>
			<sensorId>PUMP_1_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>pump_1_working_hours_threshold</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Pump 1 Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="pump_2_working_hours_threshold_Sensor">
			<type>timeinhrs</type>
			<sensorId>PUMP_2_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>pump_2_working_hours_threshold</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Pump 2 Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="fc_pump_working_hours_threshold_Sensor">
			<type>timeinhrs</type>
			<sensorId>FC_PUMP_WORKING_HOURS_THRESHOLD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>fc_pump_working_hours_threshold</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>FC Pump Working Hours Threshold</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="compressor_1_current_absorbed_Sensor">
			<type>amperage</type>
			<sensorId>COMPRESSOR_1_CURRENT_ABSORBED</sensorId>
			<value>
				<getOid>compressor_1_current_absorbed</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Compressor 1 Current Absorbed</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="compressor_2_current_absorbed_Sensor">
			<type>amperage</type>
			<sensorId>COMPRESSOR_2_CURRENT_ABSORBED</sensorId>
			<value>
				<getOid>compressor_2_current_absorbed</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Compressor 2 Current Absorbed</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_1_exv_position_Sensor">
			<type>num</type>
			<sensorId>CIRCUIT_1_EXV_POSITION</sensorId>
			<value>
				<getOid>circuit_1_exv_position</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Circuit 1 EXV Position</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="circuit_2_exv_position_Sensor">
			<type>num</type>
			<sensorId>CIRCUIT_2_EXV_POSITION</sensorId>
			<value>
				<getOid>circuit_2_exv_position</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Circuit 2 EXV Position</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>

		<numSensor ruleid="head_pressure_set_point_Sensor">
			<type>amperage</type>
			<sensorId>HEAD_PRESSURE_SET_POINT</sensorId>
			<value>
				<getOid>head_pressure_set_point</getOid>
			</value>
			<valueInc>0.01</valueInc>
			<label>Head Pressure Set Point</label>
			<sensorSet>Integer</sensorSet>
		</numSensor>


		<alarmFlags ruleid="wrong_password_alarm">
			<value><getOid>wrong_password_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Wrong Password Alarm</activeText>
					<inactiveText>Wrong Password Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Wrong Password Alarm condition exists.</activeText>
					<inactiveText>A Wrong Password Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_inlet_high_temperature_alarm">
			<value><getOid>water_inlet_high_temperature_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Inlet High Temperature Alarm</activeText>
					<inactiveText>Water Inlet High Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Inlet High Temperature Alarm condition exists.</activeText>
					<inactiveText>A Water Inlet High Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_inlet_low_temperature_alarm">
			<value><getOid>water_inlet_low_temperature_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Inlet Low Temperature Alarm</activeText>
					<inactiveText>Water Inlet Low Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Inlet Low Temperature Alarm condition exists.</activeText>
					<inactiveText>A Water Inlet Low Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="loss_of_water_flow_alarm">
			<value><getOid>loss_of_water_flow_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Loss of Water Flow Alarm</activeText>
					<inactiveText>Loss of Water Flow Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Water Flow Alarm condition exists.</activeText>
					<inactiveText>A Loss of Water Flow Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_1_prealarm">
			<value><getOid>low_pressure_1_prealarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Pressure 1 Prealarm (Auto Reset)</activeText>
					<inactiveText>Low Pressure 1 Prealarm (Auto Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Pressure 1 Prealarm (Auto Reset) condition exists.</activeText>
					<inactiveText>A Low Pressure 1 Prealarm (Auto Reset) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_2_prealarm">
			<value><getOid>low_pressure_2_prealarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Pressure 2 Prealarm (Auto Reset)</activeText>
					<inactiveText>Low Pressure 2 Prealarm (Auto Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Pressure 2 Prealarm (Auto Reset) condition exists.</activeText>
					<inactiveText>A Low Pressure 2 Prealarm (Auto Reset) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_1_alarm">
			<value><getOid>low_pressure_1_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Pressure 1 Alarm</activeText>
					<inactiveText>Low Pressure 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Pressure 1 Alarm condition exists.</activeText>
					<inactiveText>A Low Pressure 1 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_2_alarm">
			<value><getOid>low_pressure_2_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Pressure 2 Alarm</activeText>
					<inactiveText>Low Pressure 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Pressure 2 Alarm condition exists.</activeText>
					<inactiveText>A Low Pressure 2 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high_pressure_1_alarm">
			<value><getOid>high_pressure_1_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Pressure 1 Alarm</activeText>
					<inactiveText>High Pressure 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Pressure 1 Alarm condition exists.</activeText>
					<inactiveText>A High Pressure 1 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high_pressure_2_alarm">
			<value><getOid>high_pressure_2_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Pressure 2 Alarm</activeText>
					<inactiveText>High Pressure 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Pressure 2 Alarm condition exists.</activeText>
					<inactiveText>A High Pressure 2 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_1_overload_alarm">
			<value><getOid>compressor_1_overload_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1 Overload Alarm</activeText>
					<inactiveText>Compressor 1 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1 Overload Alarm condition exists.</activeText>
					<inactiveText>A Compressor 1 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_2_overload_alarm">
			<value><getOid>compressor_2_overload_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2 Overload Alarm</activeText>
					<inactiveText>Compressor 2 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2 Overload Alarm condition exists.</activeText>
					<inactiveText>A Compressor 2 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_1_integral_protection_alarm">
			<value><getOid>compressor_1_integral_protection_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1 Integral Protection Alarm</activeText>
					<inactiveText>Compressor 1 Integral Protection Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1 Integral Protection Alarm condition exists.</activeText>
					<inactiveText>A Compressor 1 Integral Protection Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_2_integral_protection_alarm">
			<value><getOid>compressor_2_integral_protection_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2 Integral Protection Alarm</activeText>
					<inactiveText>Compressor 2 Integral Protection Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2 Integral Protection Alarm condition exists.</activeText>
					<inactiveText>A Compressor 2 Integral Protection Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="oil_differential_pressure_1_alarm">
			<value><getOid>oil_differential_pressure_1_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Oil Differential Pressure 1 Alarm</activeText>
					<inactiveText>Oil Differential Pressure 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Oil Differential Pressure 1 Alarm condition exists.</activeText>
					<inactiveText>A Oil Differential Pressure 1 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="oil_differential_pressure_2_alarm">
			<value><getOid>oil_differential_pressure_2_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Oil Differential Pressure 2 Alarm</activeText>
					<inactiveText>Oil Differential Pressure 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Oil Differential Pressure 2 Alarm condition exists.</activeText>
					<inactiveText>A Oil Differential Pressure 2 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze_1_prealarm_(auto-reset)">
			<value><getOid>antifreeze_1_prealarm_(auto-reset)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Antifreeze 1 Prealarm (Auto Reset)</activeText>
					<inactiveText>Antifreeze 1 Prealarm (Auto Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Antifreeze 1 Prealarm (Auto Reset) condition exists.</activeText>
					<inactiveText>A Antifreeze 1 Prealarm (Auto Reset) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze_2_prealarm_(auto-reset)">
			<value><getOid>antifreeze_2_prealarm_(auto-reset)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Antifreeze 2 Prealarm (Auto Reset)</activeText>
					<inactiveText>Antifreeze 2 Prealarm (Auto Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Antifreeze 2 Prealarm (Auto Reset) condition exists.</activeText>
					<inactiveText>A Antifreeze 2 Prealarm (Auto Reset) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze_1_alarm">
			<value><getOid>antifreeze_1_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Antifreeze 1 Alarm</activeText>
					<inactiveText>Antifreeze 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Antifreeze 1 Alarm condition exists.</activeText>
					<inactiveText>A Antifreeze 1 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="antifreeze_2_alarm">
			<value><getOid>antifreeze_2_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Antifreeze 2 Alarm</activeText>
					<inactiveText>Antifreeze 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Antifreeze 2 Alarm condition exists.</activeText>
					<inactiveText>A Antifreeze 2 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heat_recovery_limit_alarm">
			<value><getOid>heat_recovery_limit_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Heat Recovery Limit Alarm</activeText>
					<inactiveText>Heat Recovery Limit Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Heat Recovery Limit Alarm condition exists.</activeText>
					<inactiveText>A Heat Recovery Limit Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heat_recovery_limit_prealarm_(auto-reset)">
			<value><getOid>heat_recovery_limit_prealarm_(auto-reset)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Heat Recovery Limit Prealarm (Auto Reset)</activeText>
					<inactiveText>Heat Recovery Limit Prealarm (Auto Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Heat Recovery Limit Prealarm (Auto Reset) condition exists.</activeText>
					<inactiveText>A Heat Recovery Limit Prealarm (Auto Reset) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circulating_pump_1_overload_alarm">
			<value><getOid>circulating_pump_1_overload_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circulating Pump 1 Overload Alarm</activeText>
					<inactiveText>Circulating Pump 1 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circulating Pump 1 Overload Alarm condition exists.</activeText>
					<inactiveText>A Circulating Pump 1 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circulating_pump_2_overload_alarm">
			<value><getOid>circulating_pump_2_overload_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circulating Pump 2 Overload Alarm</activeText>
					<inactiveText>Circulating Pump 2 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circulating Pump 2 Overload Alarm condition exists.</activeText>
					<inactiveText>A Circulating Pump 2 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="freecooling_pump_overload_alarm">
			<value><getOid>freecooling_pump_overload_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Freecooling Pump Overload Alarm</activeText>
					<inactiveText>Freecooling Pump Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Freecooling Pump Overload Alarm condition exists.</activeText>
					<inactiveText>A Freecooling Pump Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="interrupted_lan_alarm">
			<value><getOid>interrupted_lan_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Interrupted LAN Alarm</activeText>
					<inactiveText>Interrupted LAN Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Interrupted LAN Alarm condition exists.</activeText>
					<inactiveText>A Interrupted LAN Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_inlet_temp_sensor_failure/disconnected">
			<value><getOid>water_inlet_temp_-sensor_failure/disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Inlet Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Water Inlet Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Inlet Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Water Inlet Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_outlet_temp_sensor_failure/disconnected">
			<value><getOid>water_outlet_temp_sensor_failure/disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Outlet Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Water Outlet Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Outlet Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Water Outlet Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_tank_temp_sensor_failure/disconnected">
			<value><getOid>water_tank_temp_sensor_failure/disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Tank Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Water Tank Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Tank Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Water Tank Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="outdoor_air_temp_sensor_failure/disconnected">
			<value><getOid>outdoor_air_temp_sensor_failure/disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Outdoor Air Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Outdoor Air Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Outdoor Air Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Outdoor Air Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="condensing_1_temp_sensor_failure/disconnected">
			<value><getOid>condensing_1_temp_sensor_failure/disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Condensing 1 Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Condensing 1 Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Condensing 1 Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Condensing 1 Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="condensing_2_temp_sensor_failure/disconnected">
			<value><getOid>condensing_2_temp_sensor_failure/disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Condensing 2 Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Condensing 2 Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Condensing 2 Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Condensing 2 Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporating_1_press_sensor_failure/disconnected">
			<value><getOid>evaporating_1_press_sensor_failure/disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporating 1 Press. Sensor Failure/Disconnected</activeText>
					<inactiveText>Evaporating 1 Press. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporating 1 Press. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Evaporating 1 Press. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporating_2_press_sensor_failure/disconnected">
			<value><getOid>evaporating_2_press_sensor_failure/disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporating 2 Press. Sensor Failure/Disconnected</activeText>
					<inactiveText>Evaporating 2 Press. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporating 2 Press. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Evaporating 2 Press. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="general_alarm_state">
			<value><getOid>general_alarm_state</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>General Alarm State</activeText>
					<inactiveText>General Alarm State Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A General Alarm State condition exists.</activeText>
					<inactiveText>A General Alarm State condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="second_level_alarm_state">
			<value><getOid>second_level_alarm_state</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>2nd Level Alarm State</activeText>
					<inactiveText>2nd Level Alarm State Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 2nd Level Alarm State condition exists.</activeText>
					<inactiveText>A 2nd Level Alarm State condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>		
		<alarmFlags ruleid="circuit_1_pump_down_failed">
			<value><getOid>circuit_1_pump_down_failed</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 1 Pump-down Failed</activeText>
					<inactiveText>Circuit 1 Pump-down Failed Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 1 Pump-down Failed condition exists.</activeText>
					<inactiveText>A Circuit 1 Pump-down Failed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit_2_pump_down_failed">
			<value><getOid>circuit_2_pump_down_failed</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 2 Pump-down Failed</activeText>
					<inactiveText>Circuit 2 Pump-down Failed Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 2 Pump-down Failed condition exists.</activeText>
					<inactiveText>A Circuit 2 Pump-down Failed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fans_thermal_1_alarm">
			<value><getOid>fans_thermal_1_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Fans Thermal 1 PreAlarm</activeText>
					<inactiveText>Fans Thermal 1 PreAlarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fans Thermal 1 PreAlarm condition exists.</activeText>
					<inactiveText>A Fans Thermal 1 PreAlarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fans_thermal_2_alarm">
			<value><getOid>fans_thermal_2_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Fans Thermal 2 PreAlarm Alarm</activeText>
					<inactiveText>Fans Thermal 2 PreAlarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fans Thermal 2 PreAlarm condition exists.</activeText>
					<inactiveText>A Fans Thermal 2 PreAlarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="phase_sequence_alarm">
			<value><getOid>phase_sequence_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Phase Sequence Alarm</activeText>
					<inactiveText>Phase Sequence Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Phase Sequence Alarm condition exists.</activeText>
					<inactiveText>A Phase Sequence Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_1_alarm">
			<value><getOid>expansion_valve_1_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Expansion Valve 1 Alarm</activeText>
					<inactiveText>Expansion Valve 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Expansion Valve 1 Alarm condition exists.</activeText>
					<inactiveText>A Expansion Valve 1 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_valve_2_alarm">
			<value><getOid>expansion_valve_2_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Expansion Valve 2 Alarm</activeText>
					<inactiveText>Expansion Valve 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Expansion Valve 2 Alarm condition exists.</activeText>
					<inactiveText>A Expansion Valve 2 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="discharge_temp_sensor_failure/disconnected_comp_1">
			<value><getOid>discharge_temp_sensor_failure/disconnected_comp_1</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Discharge Temp. Sensor Failure/Disconnected Comp.1</activeText>
					<inactiveText>Discharge Temp. Sensor Failure/Disconnected Comp.1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Discharge Temp. Sensor Failure/Disconnected Comp.1 condition exists.</activeText>
					<inactiveText>A Discharge Temp. Sensor Failure/Disconnected Comp.1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="discharge_temp_sensor_failure/disconnected_comp_2">
			<value><getOid>discharge_temp_sensor_failure/disconnected_comp_2</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Discharge Temp. Sensor Failure/Disconnected Comp.2</activeText>
					<inactiveText>Discharge Temp. Sensor Failure/Disconnected Comp.2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Discharge Temp. Sensor Failure/Disconnected Comp.2 condition exists.</activeText>
					<inactiveText>A Discharge Temp. Sensor Failure/Disconnected Comp.2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="electric_heaters_fuse_f1_fault">
			<value><getOid>electric_heaters_fuse_f1_fault</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>A Electric Heaters Fuse F1 Fault Present</activeText>
					<inactiveText>A Electric Heaters Fuse F1 Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Electric Heaters Fuse F1 Fault condition exists.</activeText>
					<inactiveText>A Electric Heaters Fuse F1 Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inverter_calculation_pump_failed">
			<value><getOid>inverter_calculation_pump_failed</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>A Inverter Calculation Pump Failed Present</activeText>
					<inactiveText>A Inverter Calculation Pump Failed Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Inverter Calculation Pump Failed condition exists.</activeText>
					<inactiveText>A Inverter Calculation Pump Failed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high_water_pressure">
			<value><getOid>high_water_pressure</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>A High Water Pressure Present</activeText>
					<inactiveText>A High Water Pressure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Water Pressure condition exists.</activeText>
					<inactiveText>A High Water Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_water_pressure">
			<value><getOid>low_water_pressure</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>A Low Water Pressure Present</activeText>
					<inactiveText>A Low Water Pressure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Water Pressure condition exists.</activeText>
					<inactiveText>A Low Water Pressure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inverter_pump_low_external_temperature">
			<value><getOid>inverter_pump_low_external_temperature</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>A Inverter Pump Low External Temperature Present</activeText>
					<inactiveText>A Inverter Pump Low External Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Inverter Pump Low External Temperature condition exists.</activeText>
					<inactiveText>A Inverter Pump Low External Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="unit_force_off">
			<value><getOid>unit_force_off</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>A Inverter pump low external temperature - (stop unit) Present</activeText>
					<inactiveText>A Inverter pump low external temperature - (stop unit) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Inverter Inverter pump low external temperature - (stop unit) condition exists.</activeText>
					<inactiveText>A Inverter pump low external temperature - (stop unit) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		
		<alarmFlags ruleid="omi_offline">
			<value><getOid>omi_offline</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>A OMI Offline Present</activeText>
					<inactiveText>A OMI Offline Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A OMI Offline condition exists.</activeText>
					<inactiveText>A OMI Offline condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="inverter_pump_modbus_offline">
			<value><getOid>inverter_pump_modbus_offline</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>A Inverter Pump Modbus Offline Present</activeText>
					<inactiveText>A Inverter Pump Modbus Offline Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Inverter Pump Modbus Offline condition exists.</activeText>
					<inactiveText>A Inverter Pump Modbus Offline condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inverter_pump_not_serious_alarm">
			<value><getOid>inverter_pump_not_serious_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>A Inverter Pump Not Serious Alarm Present</activeText>
					<inactiveText>A Inverter Pump Not Serious Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Inverter Pump Not Serious Alarm condition exists.</activeText>
					<inactiveText>A Inverter Pump Not Serious Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inverter_pump_serious_alarm">
			<value><getOid>inverter_pump_serious_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>A Inverter Pump Serious Alarm Present</activeText>
					<inactiveText>A Inverter Pump Serious Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Inverter Pump Serious Alarm condition exists.</activeText>
					<inactiveText>A Inverter Pump Serious Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>		
		<alarmFlags ruleid="powermeter_offline">
			<value><getOid>powermeter_offline</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>A Powermeter Offline Alarm Present</activeText>
					<inactiveText>A Powermeter Offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Powermeter Offline Alarm condition exists.</activeText>
					<inactiveText>A Powermeter Offline Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="general_modbus_master_offline">
			<value><getOid>general_modbus_master_offline</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>A General Modbus Master Offline Alarm Present</activeText>
					<inactiveText>A General Modbus Master Offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A General Modbus Master Offline Alarm condition exists.</activeText>
					<inactiveText>A General Modbus Master Offline Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fans_thermal_1_alarm">
			<value><getOid>fans_thermal_1_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>A Fans Thermal 1 Alarm Present</activeText>
					<inactiveText>A Fans Thermal 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fans Thermal 1 Alarm condition exists.</activeText>
					<inactiveText>A Fans Thermal 1 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="fans_thermal_2_alarm">
			<value><getOid>fans_thermal_2_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>A Fans Thermal 2 Alarm Present</activeText>
					<inactiveText>A Fans Thermal 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fans Thermal 2 Alarm condition exists.</activeText>
					<inactiveText>A Fans Thermal 2 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		


	</device>

	<protocol>
		<modbus>
		
		
			<value_ref_id valid="water_outlet_temperature">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="water_outlet_temperature_regulator">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="water_inlet_temperature">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="water_tank_temperature">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="outdoor_air_temperature">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_condensing_temperature">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_condensing_temperature">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_evaporating_temperature">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_evaporating_temperature">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_condensing_pressure">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_condensing_pressure">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_evaporating_pressure">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_evaporating_pressure">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="discharge_temperature_compressor_1">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="discharge_temperature_compressor_2">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fan_speed_module_ramp_circuit_1">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fan_speed_module_ramp_circuit_2">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temperature_actual_set_point">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temperature_maximum_hysteresi">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="offset_supervisor">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temperature_summer_std_set_point">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temperature_summer_opt_set_point">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="delivery_water_temperature_summer_set_back_mode_set_point">
				<function>3</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="cw_inlet_high_temperature_summer_alarm_threshold">
				<function>3</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="cw_inlet_low_temperature_summer_alarm_threshold">
				<function>3</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="summer_temperature_ext_compens_p1_temperature_ext_set_point">
				<function>3</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="summer_temperature_ext_compens_p2_temperature_wout_set_point">
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="summer_temperature_ext_compens_p2_temperature_ext_set_point">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="free_cooling_activation_set_point">
				<function>3</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_superheating">
				<function>3</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_superheating">
				<function>3</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_suction_pressure">
				<function>3</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_suction_pressure">
				<function>3</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_suction_temperature">
				<function>3</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_suction_temperature">
				<function>3</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_1_liquid_temperature">
				<function>3</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_liquid_temperature">
				<function>3</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="pump_inverter_request">
				<function>3</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="pump_percent_working">
				<function>3</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_pid_superheat_setpoint">
				<function>3</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_pid_superheat_proportional_gain">
				<function>3</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_pid_superheat_derivative_time">
				<function>3</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>			
			<value_ref_id valid="exv_pid_superheat_dead_zone">
				<function>3</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_low_superheat_threshold">
				<function>3</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_constant_time_low_superheat">
				<function>3</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_mop_threshold">
				<function>3</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_lop_threshold">
				<function>3</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_constant_time_threshold_1">
				<function>3</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="exv_constant_time_threshold_2">
				<function>3</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fan_speed_temperature_cond_on">
				<function>3</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fan_speed_temperature_cond_off">
				<function>3</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fan_speed_temperature_cond_begin">
				<function>3</function>
				<start_addr>73</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fan_speed_temperature_cond_end">
				<function>3</function>
				<start_addr>74</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fan_speed_temperature_cond_begin_2">
				<function>3</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="fan_speed_temperature_cond_end_2">
				<function>3</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="dt_water_in_ambient_setpoint">
				<function>3</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="system_on">
				<function>1</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_25_percent_step">
				<function>1</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_50_percent_step">
				<function>1</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_75_percent_step">
				<function>1</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_100_percent_step">
				<function>1</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_25_percent_step">
				<function>1</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_50_percent_step">
				<function>1</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_75_percent_step">
				<function>1</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_100_percent_step">
				<function>1</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="liquid_solenoid_valve_circuit_1">
				<function>1</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="liquid_solenoid_valve_circuit_2">
				<function>1</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="pump_1_on">
				<function>1</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="pump_2_on">
				<function>1</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="freecooling_pump_on">
				<function>1</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_heaters">
				<function>1</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="100_percent_heat_recovery">
				<function>1</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_power_consumption_mode">
				<function>1</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			
			<value_ref_id valid="wrong_password_alarm">
				<function>1</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_inlet_high_temperature_alarm">
				<function>1</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_inlet_low_temperature_alarm">
				<function>1</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="loss_of_water_flow_alarm">
				<function>1</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_pressure_1_prealarm">
				<function>1</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_pressure_2_prealarm">
				<function>1</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_pressure_1_alarm">
				<function>1</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_pressure_2_alarm">
				<function>1</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="high_pressure_1_alarm">
				<function>1</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="high_pressure_2_alarm">
				<function>1</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_overload_alarm">
				<function>1</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_overload_alarm">
				<function>1</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_integral_protection_alarm">
				<function>1</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_integral_protection_alarm">
				<function>1</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="oil_differential_pressure_1_alarm">
				<function>1</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="oil_differential_pressure_2_alarm">
				<function>1</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_1_prealarm">
				<function>1</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_2_prealarm">
				<function>1</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_1_alarm">
				<function>1</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="antifreeze_2_alarm">
				<function>1</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="heat_recovery_limit_alarm">
				<function>1</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="heat_recovery_limit_prealarm">
				<function>1</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_1_overload_alarm">
				<function>1</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_2_overload_alarm">
				<function>1</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="freecooling_pump_overload_alarm">
				<function>1</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="interrupted_lan_alarm">
				<function>1</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_inlet_temperature_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_outlet_temperature_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_tank_temperature_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="outdoor_air_temperature_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="condensing_1_temperature_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="condensing_2_temperature_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="evaporating_1_pressure_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="evaporating_2_pressure_sensor_failure_disconnected">
				<function>1</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="summer_winter_mode_remote_control">
				<function>1</function>
				<start_addr>59</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="unit_remote_switch_on_off_control">
				<function>1</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="buzzer_and_alarm_remote_reset_control">
				<function>1</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="set_back_mode">
				<function>1</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="usage_of_temperature_values">
				<function>1</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="number_of_standby_units">
				<function>1</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_tank_range">
				<function>1</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="presence_second_water_pump">
				<function>1</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			
	    <value_ref_id valid="general_alarm_state">
        <function>1</function>
        <start_addr>69</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="second_level_alarm_state">
        <function>1</function>
        <start_addr>70</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

			
			<value_ref_id valid="circuit_1_pump_down_failed">
				<function>1</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circuit_2_pump_down_failed">
				<function>1</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="high_condensing_temperature_1">
				<function>1</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="high_condensing_temperature_2">
				<function>1</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="defrost_limits_non_performing">
				<function>1</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_hour_counter_status">
				<function>1</function>
				<start_addr>80</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_hour_counter_status">
				<function>1</function>
				<start_addr>81</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_1_hour_counter_status">
				<function>1</function>
				<start_addr>82</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="circulating_pump_2_hour_counter_status">
				<function>1</function>
				<start_addr>83</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="freecooling_pump_hour_counter_status">
				<function>1</function>
				<start_addr>84</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_power_request">
				<function>1</function>
				<start_addr>85</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_not_running">
				<function>1</function>
				<start_addr>86</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_not_running">
				<function>1</function>
				<start_addr>87</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_1_force_off">
				<function>1</function>
				<start_addr>88</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_2_force_off">
				<function>1</function>
				<start_addr>89</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			
			<value_ref_id valid="fans_thermal_1_prealarm">
				<function>1</function>
				<start_addr>90</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="fans_thermal_2_prealarm">
				<function>1</function>
				<start_addr>91</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			
			<value_ref_id valid="board_2_disconnected">
				<function>1</function>
				<start_addr>92</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			
			<value_ref_id valid="fase_sequence_alarm">
				<function>1</function>
				<start_addr>93</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_1_alarm">
				<function>1</function>
				<start_addr>94</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_valve_2_alarm">
				<function>1</function>
				<start_addr>95</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			
			<value_ref_id valid="reset_ig_socomec">
				<function>1</function>
				<start_addr>96</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="line_1_active">
				<function>1</function>
				<start_addr>97</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="line_2_active">
				<function>1</function>
				<start_addr>98</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="unit_model_type">
				<function>1</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="fans_type">
				<function>1</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			
			<value_ref_id valid="discharge_temp_sensor_failure_disconnected_comp_1">
				<function>1</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="discharge_temp_sensor_failure_disconnected_comp_2">
				<function>1</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="electric_heaters_fuse_f1_fault">
				<function>1</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="inverter_circulation_pump_failed">
				<function>1</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="power_supply_failed">
				<function>1</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ultracap_working">
				<function>1</function>
				<start_addr>114</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ultracap_full_charge">
				<function>1</function>
				<start_addr>115</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ultracap_on_charge">
				<function>1</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="high_water_pressure">
				<function>1</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_water_pressure">
				<function>1</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="inverter_pump_low_external_temperature">
				<function>1</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="unit_force_off">
				<function>1</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="unit_force_active">
				<function>1</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="omi_offline">
				<function>1</function>
				<start_addr>126</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="inverter_pump_modbus_offline">
				<function>1</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="inverter_pump_not_serious_alarm">
				<function>1</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="inverter_pump_serious_alarm">
				<function>1</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="powermeter_offline">
				<function>1</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="general_modbus_master_offline">
				<function>1</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="fans_thermal_1_alarm">
				<function>1</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="fans_thermal_2_alarm">
				<function>1</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>



	

<!--
			<packet>
				<function>1</function>
				<start_addr>1</start_addr>
				<quantity>61</quantity>
			</packet>
			<packet>
				<function>1</function>
				<start_addr>65</start_addr>
				<quantity>8</quantity>
			</packet>
			<packet>
				<function>1</function>
				<start_addr>79</start_addr>
				<quantity>20</quantity>
			</packet>

			<packet>
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>46</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>60</start_addr>
				<quantity>10</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>71</start_addr>
				<quantity>6</quantity>
			</packet>
			

			
			<packet>
				<function>3</function>
				<start_addr>129</start_addr>
				<quantity>80</quantity>
			</packet>
			-->

		</modbus>
	</protocol>
</APC_DDF>
