<?xml version="1.0"?>
<!--era_TCPIP_Modbus_Chiller-->
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="uniflair_era_TCPIP_Modbus_chiller"
	ddfname="Uniflair ERA Chiller [pcoWeb][ModbusTCP]"
	ddfversion="5"
	canremove="yes">
  <schemaVersion>1.6</schemaVersion>

  <device deviceid="era_TCPIP_Modbus_Chiller_header">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>
    <setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
    <setProductData ruleid="vendordata" field="vendor">Uniflair/Schneider-Electric</setProductData>
    <setProductData ruleid="modeldata" field="model">ERA</setProductData>
  </device>

  <device deviceid="era_TCPIP_Modbus_Chiller_sensors">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

    <!--Analog Variables -->
    <numSensor ruleid="circuit_1_water_outlet_temperature_Sensor">
      <type>temp</type>
      <sensorId>CIRCUIT_1_WATER_OUTLET_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_1_water_outlet_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 1 Water Outlet Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_water_outlet_temperature_Sensor">
      <type>temp</type>
      <sensorId>CIRCUIT_2_WATER_OUTLET_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_2_water_outlet_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 2 Water Outlet Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="water_outlet_temperature_used_by_regulator_Sensor">
      <type>temp</type>
      <sensorId>WATER_OUTLET_TEMPERATURE_USED_BY_REGULATOR</sensorId>
      <value>
        <mult>
          <op>
            <getOid>water_outlet_temperature_used_by_regulator</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Water Outlet Temperature Used By Regulator</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="water_inlet_temperature_Sensor">
      <type>temp</type>
      <sensorId>WATER_INLET_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>water_inlet_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Water Inlet Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="outdoor_temperature_Sensor">
      <type>temp</type>
      <sensorId>OUTDOOR_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>outdoor_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Outdoor Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="heat_recover_water_inlet_temperature_Sensor">
      <type>temp</type>
      <sensorId>HEAT_RECOVER_WATER_INLET_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>heat_recover_water_inlet_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Heat Recover Water Inlet Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_condensing_pressure_Sensor">
      <type>pressure</type>
      <sensorId>CIRCUIT_1_CONDENSING_PRESSURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_1_condensing_pressure</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Circuit 1 Condensing Pressure</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_condensing_pressure_Sensor">
      <type>pressure</type>
      <sensorId>CIRCUIT_2_CONDENSING_PRESSURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_2_condensing_pressure</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Circuit 2 Condensing Pressure</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_evaporating_pressure_Sensor">
      <type>pressure</type>
      <sensorId>CIRCUIT_1_EVAPORATING_PRESSURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_1_evaporating_pressure</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Circuit 1 Evaporating Pressure</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_evaporating_pressure_Sensor">
      <type>pressure</type>
      <sensorId>CIRCUIT_2_EVAPORATING_PRESSURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_2_evaporating_pressure</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
      <label>Circuit 2 Evaporating Pressure</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_condensing_temperature_Sensor">
      <type>temp</type>
      <sensorId>CIRCUIT_1_CONDENSING_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_1_condensing_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 1 Condensing Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_condensing_temperature_Sensor">
      <type>temp</type>
      <sensorId>CIRCUIT_2_CONDENSING_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_2_condensing_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 2 Condensing Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_evaporating_temperature_Sensor">
      <type>temp</type>
      <sensorId>CIRCUIT_1_EVAPORATING_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_1_evaporating_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 1 Evaporating Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_evaporating_temperature_Sensor">
      <type>temp</type>
      <sensorId>CIRCUIT_2_EVAPORATING_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_2_evaporating_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 2 Evaporating Temperature</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="fan_speed_modulation_Sensor">
      <type>pctofcapacity</type>
      <sensorId>FAN_SPEED_MODULATION</sensorId>
      <value>
        <mult>
          <op>
            <getOid>fan_speed_modulation</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Fan Speed Modulation</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="delivery_water_temperature_actual_set_point_Sensor">
      <type>temp</type>
      <sensorId>DELIVERY_WATER_TEMPERATURE_ACTUAL_SET_POINT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>delivery_water_temperature_actual_set_point</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Delivery Water Temperature Actual Set Point</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="delivery_water_temperature_maximum_hysteresi_Sensor">
      <type>temp</type>
      <sensorId>DELIVERY_WATER_TEMPERATURE_MAXIMUM_HYSTERESI</sensorId>
      <value>
        <mult>
          <op>
            <getOid>delivery_water_temperature_maximum_hysteresi</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Delivery Water Temperature Maximum Hysteresi</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_superheating_Sensor">
      <type>temp</type>
      <sensorId>CIRCUIT_1_SUPERHEATING</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_1_superheating</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 1 Superheating</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_superheating_Sensor">
      <type>temp</type>
      <sensorId>CIRCUIT_2_SUPERHEATING</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_2_superheating</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 2 Superheating</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_saturation_temperature_evd400_Sensor">
      <type>temp</type>
      <sensorId>CIRCUIT_1_SATURATION_TEMPERATURE_EVD400</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_1_saturation_temperature_evd400</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 1 Saturation Temperature Evd400</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_saturation_temperature_evd400_Sensor">
      <type>temp</type>
      <sensorId>CIRCUIT_2_SATURATION_TEMPERATURE_EVD400</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_2_saturation_temperature_evd400</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 2 Saturation Temperature Evd400</label>
      <sensorSet>Analog</sensorSet>
    </numSensor>

    <!-- Integer Variables -->

	<!--
    <stateSensor ruleid="compressor_1_status_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR_1_STATUS</sensorId>
      <value>
        <mapValue mapid="comp-status-vm">
            <getOid>compressor_1_status</getOid>
        </mapValue>
      </value>
      <label>Compressor 1 Status</label>
      <enum>comp-status-em</enum>
      <sensorSet>Integer</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_2_status_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR_2_STATUS</sensorId>
      <value>
        <mapValue mapid="comp-status-vm">
            <getOid>compressor_2_status</getOid>
        </mapValue>
      </value>
      <label>Compressor 2 Status</label>
      <enum>comp-status-em</enum>
      <sensorSet>Integer</sensorSet>
    </stateSensor>

    <stateSensor ruleid="pump_1_status_Sensor">
      <type>state</type>
      <sensorId>PUMP_1_STATUS</sensorId>
      <value>
        <mapValue mapid="comp-status-vm">
            <getOid>pump_1_status</getOid>
        </mapValue>
      </value>
      <label>Pump 1 Status</label>
      <enum>comp-status-em</enum>
      <sensorSet>Integer</sensorSet>
    </stateSensor>

    <stateSensor ruleid="pump_2_status_Sensor">
      <type>state</type>
      <sensorId>PUMP_2_STATUS</sensorId>
      <value>
        <mapValue mapid="comp-status-vm">
            <getOid>pump_2_status</getOid>
        </mapValue>
      </value>
      <label>Pump 2 Status</label>
      <enum>comp-status-em</enum>
      <sensorSet>Integer</sensorSet>
    </stateSensor>

    <stateSensor ruleid="fc_pump_status_Sensor">
      <type>state</type>
      <sensorId>FC_PUMP_STATUS</sensorId>
      <value>
        <mapValue mapid="comp-status-vm">
            <getOid>fc_pump_status</getOid>
        </mapValue>
      </value>
      <label>FC Pump Status</label>
      <enum>comp-status-em</enum>
      <sensorSet>Integer</sensorSet>
    </stateSensor>

    <stateSensor ruleid="actual_set_point_mode_Sensor">
      <type>state</type>
      <sensorId>ACTUAL_SET_POINT_MODE</sensorId>
      <value>
        <mapValue mapid="setpoint-mode-vm">
            <getOid>actual_set_point_mode</getOid>
        </mapValue>
      </value>
      <label>Actual Set Point Mode</label>
      <enum>setpoint-mode-em</enum>
      <sensorSet>Integer</sensorSet>
    </stateSensor>

    <numSensor ruleid="compressor_1_hour_counter_Sensor">
      <type>timeinhrs</type>
      <sensorId>COMPRESSOR_1_HOUR_COUNTER</sensorId>
      <value>
        <getOid>compressor_1_hour_counter</getOid>
      </value>
      <label>Compressor 1 Hour Counter</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="compressor_2_hour_counter_Sensor">
      <type>num</type>
      <sensorId>COMPRESSOR_2_HOUR_COUNTER</sensorId>
      <value>
        <getOid>compressor_2_hour_counter</getOid>
      </value>
      <label>Compressor 2 Hour Counter</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="circulating_pump_1_hour_counter_Sensor">
      <type>num</type>
      <sensorId>CIRCULATING_PUMP_1_HOUR_COUNTER</sensorId>
      <value>
        <getOid>circulating_pump_1_hour_counter</getOid>
      </value>
      <label>Circulating Pump 1 Hour Counter</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="circulating_pump_2_hour_counter_Sensor">
      <type>num</type>
      <sensorId>CIRCULATING_PUMP_2_HOUR_COUNTER</sensorId>
      <value>
        <getOid>circulating_pump_2_hour_counter</getOid>
      </value>
      <label>Circulating Pump 2 Hour Counter</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="free_cooling_pump_hour_counter_Sensor">
      <type>num</type>
      <sensorId>FREE_COOLING_PUMP_HOUR_COUNTER</sensorId>
      <value>
        <getOid>free_cooling_pump_hour_counter</getOid>
      </value>
      <label>Free-Cooling Pump Hour Counter</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="compressor_1_starting_counter_Sensor">
      <type>num</type>
      <sensorId>COMPRESSOR_1_STARTING_COUNTER</sensorId>
      <value>
        <getOid>compressor_1_starting_counter</getOid>
      </value>
      <label>Compressor 1 Starting Counter</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="compressor_1_starting_counter_x10_000_Sensor">
      <type>num</type>
      <sensorId>COMPRESSOR_1_STARTING_COUNTER_X10_000</sensorId>
      <value>
        <getOid>compressor_1_starting_counter_x10_000</getOid>
      </value>
      <label>Compressor 1 Starting Counter X10,000</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="compressor_2_starting_counter_Sensor">
      <type>num</type>
      <sensorId>COMPRESSOR_2_STARTING_COUNTER</sensorId>
      <value>
        <getOid>compressor_2_starting_counter</getOid>
      </value>
      <label>Compressor 2 Starting Counter</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="compressor_2_starting_counter_x10_000_Sensor">
      <type>num</type>
      <sensorId>COMPRESSOR_2_STARTING_COUNTER_X10_000</sensorId>
      <value>
        <getOid>compressor_2_starting_counter_x10_000</getOid>
      </value>
      <label>Compressor 2 Starting Counter X10,000</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_defrost_counter_Sensor">
      <type>num</type>
      <sensorId>CIRCUIT_1_DEFROST_COUNTER</sensorId>
      <value>
        <getOid>circuit_1_defrost_counter</getOid>
      </value>
      <label>Circuit 1 Defrost Counter</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_defrost_counter_x10_000_Sensor">
      <type>num</type>
      <sensorId>CIRCUIT_1_DEFROST_COUNTER_X10_000</sensorId>
      <value>
        <getOid>circuit_1_defrost_counter_x10_000</getOid>
      </value>
      <label>Circuit 1 Defrost Counter X10,000</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_defrost_counter_Sensor">
      <type>num</type>
      <sensorId>CIRCUIT_2_DEFROST_COUNTER</sensorId>
      <value>
        <getOid>circuit_2_defrost_counter</getOid>
      </value>
      <label>Circuit 2 Defrost Counter</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_defrost_counter_x10_000_Sensor">
      <type>num</type>
      <sensorId>CIRCUIT_2_DEFROST_COUNTER_X10_000</sensorId>
      <value>
        <getOid>circuit_2_defrost_counter_x10_000</getOid>
      </value>
      <label>Circuit 2 Defrost Counter X10,000</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="both_circuit_defrost_counter_Sensor">
      <type>num</type>
      <sensorId>BOTH_CIRCUIT_DEFROST_COUNTER</sensorId>
      <value>
        <getOid>both_circuit_defrost_counter</getOid>
      </value>
      <label>Both Circuit Defrost Counter</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="both_circuit_defrost_counter_x10_000_Sensor">
      <type>num</type>
      <sensorId>BOTH_CIRCUIT_DEFROST_COUNTER_X10_000</sensorId>
      <value>
        <getOid>both_circuit_defrost_counter_x10_000</getOid>
      </value>
      <label>Both Circuit Defrost Counter X10,000</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="non_performing_defrost_counter_Sensor">
      <type>num</type>
      <sensorId>NON_PERFORMING_DEFROST_COUNTER</sensorId>
      <value>
        <getOid>non_performing_defrost_counter</getOid>
      </value>
      <label>Non Performing Defrost Counter</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="non_performing_defrost_counter_x10_000_Sensor">
      <type>num</type>
      <sensorId>NON_PERFORMING_DEFROST_COUNTER_X10_000</sensorId>
      <value>
        <getOid>non_performing_defrost_counter_x10_000</getOid>
      </value>
      <label>Non Performing Defrost Counter X10,000</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <stateSensor ruleid="unit_type_Sensor">
      <type>state</type>
      <sensorId>UNIT_TYPE</sensorId>
      <value>
        <mapValue mapid="unit-type-vm">
            <getOid>unit_type</getOid>
        </mapValue>
      </value>
      <label>Unit Type</label>
      <enum>unit-type-em</enum>
      <sensorSet>Integer</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circulating_pump_configuration_Sensor">
      <type>state</type>
      <sensorId>CIRCULATING_PUMP_CONFIGURATION</sensorId>
      <value>
        <mapValue mapid="circ-pumps-vm">
            <getOid>circulating_pump_configuration</getOid>
        </mapValue>
      </value>
      <label>Circulating Pump Configuration</label>
      <enum>circ-pumps-em</enum>
      <sensorSet>Integer</sensorSet>
    </stateSensor>

    <numSensor ruleid="total_of_units_connected_in_lan_Sensor">
      <type>num</type>
      <sensorId>TOTAL_OF_UNITS_CONNECTED_IN_LAN</sensorId>
      <value>
        <getOid>total_of_units_connected_in_lan</getOid>
      </value>
      <label>Total Of Units Connected In Lan</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="last_defrost_length_Sensor">
      <type>sec</type>
      <sensorId>LAST_DEFROST_LENGTH</sensorId>
      <value>
        <getOid>last_defrost_length</getOid>
      </value>
      <label>Last Defrost Length</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_exv_position_Sensor">
      <type>num</type>
      <sensorId>CIRCUIT_1_EXV_POSITION</sensorId>
      <value>
        <getOid>circuit_1_exv_position</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Circuit 1 Exv Position</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_exv_position_Sensor">
      <type>num</type>
      <sensorId>CIRCUIT_2_EXV_POSITION</sensorId>
      <value>
        <getOid>circuit_2_exv_position</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Circuit 2 Exv Position</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="dead_zone_Sensor">
      <type>num</type>
      <sensorId>DEAD_ZONE</sensorId>
      <value>
        <getOid>dead_zone</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Dead Zone</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>

    <numSensor ruleid="inverter_speed_modulation_Sensor">
      <type>pctofcapacity</type>
      <sensorId>INVERTER_SPEED_MODULATION</sensorId>
      <value>
        <getOid>inverter_speed_modulation</getOid>
      </value>
      <label>Inverter Speed Modulation</label>
      <sensorSet>Integer</sensorSet>
    </numSensor>
	-->

    <!-- Digital Variables -->
    <stateSensor ruleid="system_on_Sensor">
      <type>state</type>
      <sensorId>SYSTEM_ON</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>system_on</getOid>
        </mapValue>
      </value>
      <label>System On</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_1_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR_1</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>compressor_1</getOid>
        </mapValue>
      </value>
      <label>Compressor 1</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_2_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR_2</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>compressor_2</getOid>
        </mapValue>
      </value>
      <label>Compressor 2</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circulating_pump_1_Sensor">
      <type>state</type>
      <sensorId>CIRCULATING_PUMP_1</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>circulating_pump_1</getOid>
        </mapValue>
      </value>
      <label>Circulating Pump 1</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circulating_pump_2_Sensor">
      <type>state</type>
      <sensorId>CIRCULATING_PUMP_2</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>circulating_pump_2</getOid>
        </mapValue>
      </value>
      <label>Circulating Pump 2</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="free_cooling_Sensor">
      <type>state</type>
      <sensorId>FREE_COOLING</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>free_cooling</getOid>
        </mapValue>
      </value>
      <label>Free-cooling</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="winter_mode_Sensor">
      <type>state</type>
      <sensorId>WINTER_MODE</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>winter_mode</getOid>
        </mapValue>
      </value>
      <label>Winter mode</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="heat_recovery_Sensor">
      <type>state</type>
      <sensorId>HEAT_RECOVERY</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>heat_recovery</getOid>
        </mapValue>
      </value>
      <label>Heat recovery</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="antifreeze_heaters_Sensor">
      <type>state</type>
      <sensorId>ANTIFREEZE_HEATERS</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>antifreeze_heaters</getOid>
        </mapValue>
      </value>
      <label>Antifreeze heaters</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_1_defrost_Sensor">
      <type>state</type>
      <sensorId>CIRCUIT_1_DEFROST</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>circuit_1_defrost</getOid>
        </mapValue>
      </value>
      <label>Circuit 1 Defrost</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_2_defrost_Sensor">
      <type>state</type>
      <sensorId>CIRCUIT_2_DEFROST</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>circuit_2_defrost</getOid>
        </mapValue>
      </value>
      <label>Circuit 2 Defrost</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>


    <stateSensor ruleid="general_alarm_state_Sensor">
      <type>state</type>
      <sensorId>GENERAL_ALARM_STATE</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>general_alarm_state</getOid>
        </mapValue>
      </value>
      <label>General Alarm State</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="second_level_alarm_state_Sensor">
      <type>state</type>
      <sensorId>SECOND_LEVEL_ALARM_STATE</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>second_level_alarm_state</getOid>
        </mapValue>
      </value>
      <label>Second Level Alarm State</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="wrong_password_alarm_Sensor">
      <type>state</type>
      <sensorId>WRONG_PASSWORD_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>wrong_password_alarm</getOid>
        </mapValue>
      </value>
      <label>Wrong password Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="wrong_phase_sequence_alarm_Sensor">
      <type>state</type>
      <sensorId>WRONG_PHASE_SEQUENCE_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>wrong_phase_sequence_alarm</getOid>
        </mapValue>
      </value>
      <label>Wrong phase sequence alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="loss_of_water_flow_alarm_Sensor">
      <type>state</type>
      <sensorId>LOSS_OF_WATER_FLOW_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>loss_of_water_flow_alarm</getOid>
        </mapValue>
      </value>
      <label>Loss of water flow Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="water_inlet_high_temperature_alarm_Sensor">
      <type>state</type>
      <sensorId>WATER_INLET_HIGH_TEMPERATURE_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>water_inlet_high_temperature_alarm</getOid>
        </mapValue>
      </value>
      <label>Water inlet High Temperature Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="water_inlet_low_temperature_alarm_Sensor">
      <type>state</type>
      <sensorId>WATER_INLET_LOW_TEMPERATURE_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>water_inlet_low_temperature_alarm</getOid>
        </mapValue>
      </value>
      <label>Water inlet Low Temperature Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circulating_pump_1_overload_alarm_Sensor">
      <type>state</type>
      <sensorId>CIRCULATING_PUMP_1_OVERLOAD_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circulating_pump_1_overload_alarm</getOid>
        </mapValue>
      </value>
      <label>Circulating Pump 1 Overload Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circulating_pump_2_overload_alarm_Sensor">
      <type>state</type>
      <sensorId>CIRCULATING_PUMP_2_OVERLOAD_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circulating_pump_2_overload_alarm</getOid>
        </mapValue>
      </value>
      <label>Circulating Pump 2 Overload Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="free_cooling_pump_overload_alarm_Sensor">
      <type>state</type>
      <sensorId>FREE_COOLING_PUMP_OVERLOAD_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>free_cooling_pump_overload_alarm</getOid>
        </mapValue>
      </value>
      <label>Free-cooling Pump Overload Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="interrupted_lan_alarm_Sensor">
      <type>state</type>
      <sensorId>INTERRUPTED_LAN_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>interrupted_lan_alarm</getOid>
        </mapValue>
      </value>
      <label>Interrupted LAN Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>
	-->

    <stateSensor ruleid="defrost_limits_Sensor">
      <type>state</type>
      <sensorId>DEFROST_LIMITS</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>defrost_limits</getOid>
        </mapValue>
      </value>
      <label>Defrost Not Possible Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

	
    <stateSensor ruleid="low_pressure_1_prealarm_Sensor">
      <type>state</type>
      <sensorId>LOW_PRESSURE_1_PREALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>low_pressure_1_prealarm</getOid>
        </mapValue>
      </value>
      <label>Low Pressure 1 PreAlarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="low_pressure_2_prealarm_Sensor">
      <type>state</type>
      <sensorId>LOW_PRESSURE_2_PREALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>low_pressure_2_prealarm</getOid>
        </mapValue>
      </value>
      <label>Low Pressure 2 PreAlarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="low_pressure_1_alarm_Sensor">
      <type>state</type>
      <sensorId>LOW_PRESSURE_1_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>low_pressure_1_alarm</getOid>
        </mapValue>
      </value>
      <label>Low Pressure 1 Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="low_pressure_2_alarm_Sensor">
      <type>state</type>
      <sensorId>LOW_PRESSURE_2_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>low_pressure_2_alarm</getOid>
        </mapValue>
      </value>
      <label>Low Pressure 2 Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="high_pressure_1_alarm_Sensor">
      <type>state</type>
      <sensorId>HIGH_PRESSURE_1_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>high_pressure_1_alarm</getOid>
        </mapValue>
      </value>
      <label>High Pressure 1 Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="high_pressure_2_alarm_Sensor">
      <type>state</type>
      <sensorId>HIGH_PRESSURE_2_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>high_pressure_2_alarm</getOid>
        </mapValue>
      </value>
      <label>High Pressure 2 Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_1_overload_alarm_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR_1_OVERLOAD_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>compressor_1_overload_alarm</getOid>
        </mapValue>
      </value>
      <label>Compressor 1 Overload Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_2_overload_alarm_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR_2_OVERLOAD_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>compressor_2_overload_alarm</getOid>
        </mapValue>
      </value>
      <label>Compressor 2 Overload Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_1_antifreeze_alarm_Sensor">
      <type>state</type>
      <sensorId>CIRCUIT_1_ANTIFREEZE_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_1_antifreeze_alarm</getOid>
        </mapValue>
      </value>
      <label>Circuit 1 Antifreeze Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_2_antifreeze_alarm_Sensor">
      <type>state</type>
      <sensorId>CIRCUIT_2_ANTIFREEZE_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_2_antifreeze_alarm</getOid>
        </mapValue>
      </value>
      <label>Circuit 2 Antifreeze Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="water_inlet_temperature_sensor_failure_disconnected_Sensor">
      <type>state</type>
      <sensorId>WATER_INLET_TEMPERATURE_SENSOR_FAILURE_DISCONNECTED</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>water_inlet_temperature_sensor_failure_disconnected</getOid>
        </mapValue>
      </value>
      <label>Water Inlet Temperature Sensor Failure/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="water_outlet_temperature_sensor_failure_disconnected_Sensor">
      <type>state</type>
      <sensorId>WATER_OUTLET_TEMPERATURE_SENSOR_FAILURE_DISCONNECTED</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>water_outlet_temperature_sensor_failure_disconnected</getOid>
        </mapValue>
      </value>
      <label>Water Outlet Temperature Sensor Failure/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="water_outlet_2_temperature_sensor_failure_disc_Sensor">
      <type>state</type>
      <sensorId>WATER_OUTLET_2_TEMPERATURE_SENSOR_FAILURE_DISC</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>water_outlet_2_temperature_sensor_failure_disc</getOid>
        </mapValue>
      </value>
      <label>Water Outlet 2 Temperature Sensor Failure/Disc</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="outdoor_air_temperature_sensor_failure_disconnected_Sensor">
      <type>state</type>
      <sensorId>OUTDOOR_AIR_TEMPERATURE_SENSOR_FAILURE_DISCONNECTED</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>outdoor_air_temperature_sensor_failure_disconnected</getOid>
        </mapValue>
      </value>
      <label>Outdoor air Temperature Sensor Failure/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="condensing_1_pressure_sensor_failure_disconnected_Sensor">
      <type>state</type>
      <sensorId>CONDENSING_1_PRESSURE_SENSOR_FAILURE_DISCONNECTED</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>condensing_1_pressure_sensor_failure_disconnected</getOid>
        </mapValue>
      </value>
      <label>Condensing 1 Pressure Sensor Failure/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="condensing_2_pressure_sensor_failure_disconnected_Sensor">
      <type>state</type>
      <sensorId>CONDENSING_2_PRESSURE_SENSOR_FAILURE_DISCONNECTED</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>condensing_2_pressure_sensor_failure_disconnected</getOid>
        </mapValue>
      </value>
      <label>Condensing 2 Pressure Sensor Failure/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="evaporating_1_pressure_sensor_failure_disconnected_Sensor">
      <type>state</type>
      <sensorId>EVAPORATING_1_PRESSURE_SENSOR_FAILURE_DISCONNECTED</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>evaporating_1_pressure_sensor_failure_disconnected</getOid>
        </mapValue>
      </value>
      <label>Evaporating 1 Pressure Sensor Failure/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="evaporating_2_pressure_sensor_failure_disconnected_Sensor">
      <type>state</type>
      <sensorId>EVAPORATING_2_PRESSURE_SENSOR_FAILURE_DISCONNECTED</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>evaporating_2_pressure_sensor_failure_disconnected</getOid>
        </mapValue>
      </value>
      <label>Evaporating 2 Pressure Sensor Failure/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_1_hour_counter_threshold_alarm_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR_1_HOUR_COUNTER_THRESHOLD_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>compressor_1_hour_counter_threshold_alarm</getOid>
        </mapValue>
      </value>
      <label>Compressor 1: hour counter threshold Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_2_hour_counter_threshold_alarm_Sensor">
      <type>state</type>
      <sensorId>COMPRESSOR_2_HOUR_COUNTER_THRESHOLD_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>compressor_2_hour_counter_threshold_alarm</getOid>
        </mapValue>
      </value>
      <label>Compressor 2: hour counter threshold Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circulating_pump_1_hour_counter_threshold_alarm_Sensor">
      <type>state</type>
      <sensorId>CIRCULATING_PUMP_1_HOUR_COUNTER_THRESHOLD_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circulating_pump_1_hour_counter_threshold_alarm</getOid>
        </mapValue>
      </value>
      <label>Circulating Pump 1: hour counter threshold Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circulating_pump_2_hour_counter_threshold_alarm_Sensor">
      <type>state</type>
      <sensorId>CIRCULATING_PUMP_2_HOUR_COUNTER_THRESHOLD_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circulating_pump_2_hour_counter_threshold_alarm</getOid>
        </mapValue>
      </value>
      <label>Circulating Pump 2: hour counter threshold Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="free_cooling_pump_hour_counter_threshold_alarm_Sensor">
      <type>state</type>
      <sensorId>FREE_COOLING_PUMP_HOUR_COUNTER_THRESHOLD_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>free_cooling_pump_hour_counter_threshold_alarm</getOid>
        </mapValue>
      </value>
      <label>Free-Cooling Pump: hour counter threshold Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>
	

    <stateSensor ruleid="circuit_1_pump_down_failed_Sensor">
      <type>state</type>
      <sensorId>CIRCUIT_1_PUMP_DOWN_FAILED</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_1_pump_down_failed</getOid>
        </mapValue>
      </value>
      <label>Circuit 1 Pump-down Failed Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_2_pump_down_failed_Sensor">
      <type>state</type>
      <sensorId>CIRCUIT_2_PUMP_DOWN_FAILED</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_2_pump_down_failed</getOid>
        </mapValue>
      </value>
      <label>Circuit 2 Pump-down Failed Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="high_condensing_temperature_Sensor">
      <type>state</type>
      <sensorId>HIGH_CONDENSING_TEMPERATURE</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>high_condensing_temperature</getOid>
        </mapValue>
      </value>
      <label>High Condensing Temperature Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_1_refrigerant_shut_off_valve_Sensor">
      <type>state</type>
      <sensorId>CIRCUIT_1_REFRIGERANT_SHUT_OFF_VALVE</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_1_refrigerant_shut_off_valve</getOid>
        </mapValue>
      </value>
      <label>Circuit 1 Refrigerant shut-off valve</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_2_refrigerant_shut_off_valve_Sensor">
      <type>state</type>
      <sensorId>CIRCUIT_2_REFRIGERANT_SHUT_OFF_VALVE</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_2_refrigerant_shut_off_valve</getOid>
        </mapValue>
      </value>
      <label>Circuit 2 Refrigerant shut-off valve</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="number_of_stand_by_units_Sensor">
      <type>state</type>
      <sensorId>NUMBER_OF_STAND_BY_UNITS</sensorId>
      <value>
        <mapValue mapid="num-standby-units-vm">
            <getOid>number_of_stand_by_units</getOid>
        </mapValue>
      </value>
      <label>Number Of Stand-by Units</label>
      <enum>num-standby-units-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="defrost_circuit_1_Sensor">
      <type>state</type>
      <sensorId>DEFROST_CIRCUIT_1</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>defrost_circuit_1</getOid>
        </mapValue>
      </value>
      <label>Defrost circuit 1</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

    <stateSensor ruleid="defrost_circuit_2_Sensor">
      <type>state</type>
      <sensorId>DEFROST_CIRCUIT_2</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>defrost_circuit_2</getOid>
        </mapValue>
      </value>
      <label>Defrost circuit 2</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>

	
    <stateSensor ruleid="fans_thermal_alarm_Sensor">
      <type>state</type>
      <sensorId>FANS_THERMAL_ALARM</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>fans_thermal_alarm</getOid>
        </mapValue>
      </value>
      <label>Fans Thermal Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Digital</sensorSet>
    </stateSensor>	

    <valueMap ruleid="on-off-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>*</valueIn>  <valueOut>2</valueOut>
    </valueMap>

    <enumMap ruleid="on-off-em">
      <label>Off</label>
      <label>On</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="normal-alarm-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>*</valueIn>  <valueOut>2</valueOut>
    </valueMap>

    <enumMap ruleid="normal-alarm-em">
      <label>Normal</label>
      <label>Alarm</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="unit-type-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>2</valueIn>  <valueOut>2</valueOut>
      <valueIn>3</valueIn>  <valueOut>3</valueOut>
      <valueIn>4</valueIn>  <valueOut>4</valueOut>
      <valueIn>5</valueIn>  <valueOut>5</valueOut>
      <valueIn>*</valueIn>  <valueOut>6</valueOut>
    </valueMap>

    <enumMap ruleid="unit-type-em">
      <label>STD Chiller</label>
      <label>Low Temp Chiller</label>
      <label>Chiller + Heat Rectifier</label>
      <label>Heat Pump</label>
      <label>Heat Pump + Heat Rectifier</label>
      <label>Chiller + Energy Saving</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="circ-pumps-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>2</valueIn>  <valueOut>2</valueOut>
      <valueIn>*</valueIn>  <valueOut>3</valueOut>
    </valueMap>

    <enumMap ruleid="circ-pumps-em">
      <label>Zero</label>
      <label>One</label>
      <label>Two</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="comp-status-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>2</valueIn>  <valueOut>2</valueOut>
      <valueIn>3</valueIn>  <valueOut>3</valueOut>
      <valueIn>*</valueIn>  <valueOut>4</valueOut>
    </valueMap>

    <enumMap ruleid="comp-status-em">
      <label>Off</label>
      <label>On</label>
      <label>AL</label>
      <label>Pump Down</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="setpoint-mode-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>2</valueIn>  <valueOut>2</valueOut>
      <valueIn>3</valueIn>  <valueOut>3</valueOut>
      <valueIn>4</valueIn>  <valueOut>4</valueOut>
      <valueIn>*</valueIn>  <valueOut>5</valueOut>
    </valueMap>

    <enumMap ruleid="setpoint-mode-em">
      <label>STD Chiller</label>
      <label>T. Ext Compens.</label>
      <label>OPT SetP</label>
      <label>Setback SetP</label>
      <label>Remote Offset</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="num-standby-units-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>*</valueIn>  <valueOut>2</valueOut>
    </valueMap>

    <enumMap ruleid="num-standby-units-em">
      <label>One</label>
      <label>Two</label>
      <label>Unknown</label>
    </enumMap>

		<alarmFlags ruleid="general-alarm-state">
			<value><getOid>GENERAL_ALARM_STATE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>General Alarm State</activeText>
					<inactiveText>General Alarm State Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A General Alarm State condition exists.</activeText>
					<inactiveText>A General Alarm State condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="second_level_alarm_state">
			<value><getOid>SECOND_LEVEL_ALARM_STATE</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>2nd Level Alarm State</activeText>
					<inactiveText>2nd Level Alarm State Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A 2nd Level Alarm State condition exists.</activeText>
					<inactiveText>A 2nd Level Alarm State condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="wrong-password-alarm">
			<value><getOid>WRONG_PASSWORD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Wrong Password Alarm</activeText>
					<inactiveText>Wrong Password Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Wrong Password Alarm condition exists.</activeText>
					<inactiveText>A Wrong Password Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="wrong-phase-sequence-alarm">
			<value><getOid>WRONG_PHASE_SEQUENCE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Wrong Phase Sequence Alarm</activeText>
					<inactiveText>Wrong Phase Sequence Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Wrong Phase Sequence Alarm condition exists.</activeText>
					<inactiveText>A Wrong Phase Sequence Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="loss-of-water-flow-alarm">
			<value><getOid>LOSS_OF_WATER_FLOW_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Loss of Water Flow Alarm</activeText>
					<inactiveText>Loss of Water Flow Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Water Flow Alarm condition exists.</activeText>
					<inactiveText>A Loss of Water Flow Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-inlet-high-temperature-alarm">
			<value><getOid>WATER_INLET_HIGH_TEMPERATURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Inlet High Temperature Alarm</activeText>
					<inactiveText>Water Inlet High Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Inlet High Temperature Alarm condition exists.</activeText>
					<inactiveText>A Water Inlet High Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-inlet-low-temperature-alarm">
			<value><getOid>WATER_INLET_LOW_TEMPERATURE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Inlet Low Temperature Alarm</activeText>
					<inactiveText>Water Inlet Low Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Inlet Low Temperature Alarm condition exists.</activeText>
					<inactiveText>A Water Inlet Low Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circulating-pump-1-overload-alarm">
			<value><getOid>CIRCULATING_PUMP_1_OVERLOAD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circulating Pump 1 Overload Alarm</activeText>
					<inactiveText>Circulating Pump 1 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circulating Pump 1 Overload Alarm condition exists.</activeText>
					<inactiveText>A Circulating Pump 1 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circulating-pump-2-overload-alarm">
			<value><getOid>CIRCULATING_PUMP_2_OVERLOAD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circulating Pump 2 Overload Alarm</activeText>
					<inactiveText>Circulating Pump 2 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circulating Pump 2 Overload Alarm condition exists.</activeText>
					<inactiveText>A Circulating Pump 2 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="free-cooling-pump-overload-alarm">
			<value><getOid>FREE-COOLING_PUMP_OVERLOAD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Free-Cooling Pump Overload Alarm</activeText>
					<inactiveText>Free-Cooling Pump Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Free-Cooling Pump Overload Alarm condition exists.</activeText>
					<inactiveText>A Free-Cooling Pump Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="interrupted-lan-alarm">
			<value><getOid>INTERRUPTED_LAN_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Interrupted LAN Alarm</activeText>
					<inactiveText>Interrupted LAN Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Interrupted LAN Alarm condition exists.</activeText>
					<inactiveText>A Interrupted LAN Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low-pressure-1-prealarm-(auto-reset)">
			<value><getOid>LOW_PRESSURE_1_PREALARM_(AUTO_RESET)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Pressure 1 Prealarm (Auto Reset)</activeText>
					<inactiveText>Low Pressure 1 Prealarm (Auto Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Pressure 1 Prealarm (Auto Reset) condition exists.</activeText>
					<inactiveText>A Low Pressure 1 Prealarm (Auto Reset) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low-pressure-2-prealarm-(auto-reset)">
			<value><getOid>LOW_PRESSURE_2_PREALARM_(AUTO_RESET)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Pressure 2 Prealarm (Auto Reset)</activeText>
					<inactiveText>Low Pressure 2 Prealarm (Auto Reset) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Pressure 2 Prealarm (Auto Reset) condition exists.</activeText>
					<inactiveText>A Low Pressure 2 Prealarm (Auto Reset) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low-pressure-1-alarm">
			<value><getOid>LOW_PRESSURE_1_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Pressure 1 Alarm</activeText>
					<inactiveText>Low Pressure 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Pressure 1 Alarm condition exists.</activeText>
					<inactiveText>A Low Pressure 1 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low-pressure-2-alarm">
			<value><getOid>LOW_PRESSURE_2_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Pressure 2 Alarm</activeText>
					<inactiveText>Low Pressure 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Pressure 2 Alarm condition exists.</activeText>
					<inactiveText>A Low Pressure 2 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high-pressure-1-alarm">
			<value><getOid>HIGH_PRESSURE_1_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Pressure 1 Alarm</activeText>
					<inactiveText>High Pressure 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Pressure 1 Alarm condition exists.</activeText>
					<inactiveText>A High Pressure 1 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high-pressure-2-alarm">
			<value><getOid>HIGH_PRESSURE_2_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Pressure 2 Alarm</activeText>
					<inactiveText>High Pressure 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Pressure 2 Alarm condition exists.</activeText>
					<inactiveText>A High Pressure 2 Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-1-overload-alarm">
			<value><getOid>COMPRESSOR_1_OVERLOAD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1 Overload Alarm</activeText>
					<inactiveText>Compressor 1 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1 Overload Alarm condition exists.</activeText>
					<inactiveText>A Compressor 1 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-2-overload-alarm">
			<value><getOid>COMPRESSOR_2_OVERLOAD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2 Overload Alarm</activeText>
					<inactiveText>Compressor 2 Overload Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2 Overload Alarm condition exists.</activeText>
					<inactiveText>A Compressor 2 Overload Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-1-antifreeze-alarm">
			<value><getOid>CIRCUIT_1_ANTIFREEZE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 1 Antifreeze Alarm</activeText>
					<inactiveText>Circuit 1 Antifreeze Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 1 Antifreeze Alarm condition exists.</activeText>
					<inactiveText>A Circuit 1 Antifreeze Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-2-antifreeze-alarm">
			<value><getOid>CIRCUIT_2_ANTIFREEZE_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 2 Antifreeze Alarm</activeText>
					<inactiveText>Circuit 2 Antifreeze Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 2 Antifreeze Alarm condition exists.</activeText>
					<inactiveText>A Circuit 2 Antifreeze Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-inlet-temp_-sensor-failure/disconnected">
			<value><getOid>WATER_INLET_TEMP__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Inlet Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Water Inlet Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Inlet Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Water Inlet Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-outlet-temp_-sensor-failure/disconnected">
			<value><getOid>WATER_OUTLET_TEMP__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Outlet Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Water Outlet Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Outlet Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Water Outlet Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water-outlet-2-temp_-sensor-failure/disconnected">
			<value><getOid>WATER_OUTLET_2_TEMP__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Outlet 2 Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Water Outlet 2 Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Outlet 2 Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Water Outlet 2 Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="outdoor-air-temp_-sensor-failure/disconnected">
			<value><getOid>OUTDOOR_AIR_TEMP__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Outdoor Air Temp. Sensor Failure/Disconnected</activeText>
					<inactiveText>Outdoor Air Temp. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Outdoor Air Temp. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Outdoor Air Temp. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="condensing-1-press_-sensor-failure/disconnected">
			<value><getOid>CONDENSING_1_PRESS__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Condensing 1 Press. Sensor Failure/Disconnected</activeText>
					<inactiveText>Condensing 1 Press. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Condensing 1 Press. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Condensing 1 Press. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="condensing-2-press_-sensor-failure/disconnected">
			<value><getOid>CONDENSING_2_PRESS__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Condensing 2 Press. Sensor Failure/Disconnected</activeText>
					<inactiveText>Condensing 2 Press. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Condensing 2 Press. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Condensing 2 Press. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporating-1-press_-sensor-failure/disconnected">
			<value><getOid>EVAPORATING_1_PRESS__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporating 1 Press. Sensor Failure/Disconnected</activeText>
					<inactiveText>Evaporating 1 Press. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporating 1 Press. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Evaporating 1 Press. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporating-2-press_-sensor-failure/disconnected">
			<value><getOid>EVAPORATING_2_PRESS__SENSOR_FAILURE/DISCONNECTED</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporating 2 Press. Sensor Failure/Disconnected</activeText>
					<inactiveText>Evaporating 2 Press. Sensor Failure/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Evaporating 2 Press. Sensor Failure/Disconnected condition exists.</activeText>
					<inactiveText>A Evaporating 2 Press. Sensor Failure/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-1:-hour-counter-threshold-alarm">
			<value><getOid>COMPRESSOR_1:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Compressor 1: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Compressor 1: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor-2:-hour-counter-threshold-alarm">
			<value><getOid>COMPRESSOR_2:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Compressor 2: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Compressor 2: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circulating-pump-1:-hour-counter-threshold-alarm">
			<value><getOid>CIRCULATING_PUMP_1:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circulating Pump 1: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Circulating Pump 1: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circulating Pump 1: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Circulating Pump 1: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circulating-pump-2:-hour-counter-threshold-alarm">
			<value><getOid>CIRCULATING_PUMP_2:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circulating Pump 2: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Circulating Pump 2: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circulating Pump 2: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Circulating Pump 2: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="free-cooling-pump:-hour-counter-threshold-alarm">
			<value><getOid>FREE-COOLING_PUMP:_HOUR_COUNTER_THRESHOLD_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Free-Cooling Pump: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Free-Cooling Pump: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Free-Cooling Pump: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Free-Cooling Pump: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit-1-pump-down-failed">
			<value><getOid>circuit_1_pump_down_failed</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 1 Pump Down Failed</activeText>
					<inactiveText>Circuit 1 Pump Down Failed</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 1 Pump Down Failed condition exists.</activeText>
					<inactiveText>A Circuit 1 Pump Down Failed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
				<alarmFlags ruleid="circuit-2-pump-down-failed">
			<value><getOid>circuit_2_pump_down_failed</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 2 Pump Down Failed</activeText>
					<inactiveText>Circuit 2 Pump Down Failed</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 2 Pump Down Failed condition exists.</activeText>
					<inactiveText>A Circuit 2 Pump Down Failed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>


		<alarmFlags ruleid="fans-thermal-alarm">
			<value><getOid>FANS_THERMAL_ALARM</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Fans Thermal Alarm</activeText>
					<inactiveText>Fans Thermal Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fans Thermal Alarm condition exists.</activeText>
					<inactiveText>A Fans Thermal Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

  </device>
  <protocol>
    <modbus>
    <!-- Analog Variables -->
      <value_ref_id valid="circuit_1_water_outlet_temperature">
        <function>4</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_water_outlet_temperature">
        <function>4</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="water_outlet_temperature_used_by_regulator">
        <function>4</function>
        <start_addr>3</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="water_inlet_temperature">
        <function>4</function>
        <start_addr>4</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="outdoor_temperature">
        <function>4</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="heat_recover_water_inlet_temperature">
        <function>4</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_condensing_pressure">
        <function>4</function>
        <start_addr>7</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_condensing_pressure">
        <function>4</function>
        <start_addr>8</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_evaporating_pressure">
        <function>4</function>
        <start_addr>9</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_evaporating_pressure">
        <function>4</function>
        <start_addr>10</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_condensing_temperature">
        <function>4</function>
        <start_addr>11</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_condensing_temperature">
        <function>4</function>
        <start_addr>12</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_evaporating_temperature">
        <function>4</function>
        <start_addr>13</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_evaporating_temperature">
        <function>4</function>
        <start_addr>14</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="fan_speed_modulation">
        <function>4</function>
        <start_addr>15</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="delivery_water_temperature_actual_set_point">
        <function>4</function>
        <start_addr>16</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="delivery_water_temperature_maximum_hysteresi">
        <function>4</function>
        <start_addr>17</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_superheating">
        <function>4</function>
        <start_addr>18</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_superheating">
        <function>4</function>
        <start_addr>19</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_saturation_temperature_evd400">
        <function>4</function>
        <start_addr>20</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_saturation_temperature_evd400">
        <function>4</function>
        <start_addr>21</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

    <!-- Integer Variables -->
      <value_ref_id valid="compressor_1_status">
        <function>3</function>
        <start_addr>129</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_2_status">
        <function>3</function>
        <start_addr>130</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="pump_1_status">
        <function>3</function>
        <start_addr>131</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="pump_2_status">
        <function>3</function>
        <start_addr>132</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="fc_pump_status">
        <function>3</function>
        <start_addr>133</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="actual_set_point_mode">
        <function>3</function>
        <start_addr>134</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_1_hour_counter">
        <function>3</function>
        <start_addr>135</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_2_hour_counter">
        <function>3</function>
        <start_addr>136</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circulating_pump_1_hour_counter">
        <function>3</function>
        <start_addr>137</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circulating_pump_2_hour_counter">
        <function>3</function>
        <start_addr>138</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="free_cooling_pump_hour_counter">
        <function>3</function>
        <start_addr>139</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_1_starting_counter">
        <function>3</function>
        <start_addr>140</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_1_starting_counter_x10_000">
        <function>3</function>
        <start_addr>141</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_2_starting_counter">
        <function>3</function>
        <start_addr>142</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_2_starting_counter_x10_000">
        <function>3</function>
        <start_addr>143</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_defrost_counter">
        <function>3</function>
        <start_addr>144</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_defrost_counter_x10_000">
        <function>3</function>
        <start_addr>145</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_defrost_counter">
        <function>3</function>
        <start_addr>146</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_defrost_counter_x10_000">
        <function>3</function>
        <start_addr>147</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="both_circuit_defrost_counter">
        <function>3</function>
        <start_addr>148</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="both_circuit_defrost_counter_x10_000">
        <function>3</function>
        <start_addr>149</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="non_performing_defrost_counter">
        <function>3</function>
        <start_addr>150</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="non_performing_defrost_counter_x10_000">
        <function>3</function>
        <start_addr>151</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="unit_type">
        <function>3</function>
        <start_addr>152</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circulating_pump_configuration">
        <function>3</function>
        <start_addr>153</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="total_of_units_connected_in_lan">
        <function>3</function>
        <start_addr>154</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="last_defrost_length">
        <function>3</function>
        <start_addr>155</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_exv_position">
        <function>3</function>
        <start_addr>161</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_exv_position">
        <function>3</function>
        <start_addr>162</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="dead_zone">
        <function>3</function>
        <start_addr>199</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="inverter_speed_modulation">
        <function>3</function>
        <start_addr>205</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

    <!-- Digital Variables -->
      <value_ref_id valid="system_on">
        <function>1</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_1">
        <function>1</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_2">
        <function>1</function>
        <start_addr>3</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circulating_pump_1">
        <function>1</function>
        <start_addr>4</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circulating_pump_2">
        <function>1</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="free_cooling">
        <function>1</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="winter_mode">
        <function>1</function>
        <start_addr>7</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="heat_recovery">
        <function>1</function>
        <start_addr>8</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="antifreeze_heaters">
        <function>1</function>
        <start_addr>9</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_defrost">
        <function>1</function>
        <start_addr>10</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_defrost">
        <function>1</function>
        <start_addr>11</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

		
      <value_ref_id valid="general_alarm_state">
        <function>1</function>
        <start_addr>14</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="second_level_alarm_state">
        <function>1</function>
        <start_addr>15</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="wrong_password_alarm">
        <function>1</function>
        <start_addr>16</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="wrong_phase_sequence_alarm">
        <function>1</function>
        <start_addr>17</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="loss_of_water_flow_alarm">
        <function>1</function>
        <start_addr>18</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="water_inlet_high_temperature_alarm">
        <function>1</function>
        <start_addr>19</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="water_inlet_low_temperature_alarm">
        <function>1</function>
        <start_addr>20</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circulating_pump_1_overload_alarm">
        <function>1</function>
        <start_addr>21</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circulating_pump_2_overload_alarm">
        <function>1</function>
        <start_addr>22</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="free_cooling_pump_overload_alarm">
        <function>1</function>
        <start_addr>23</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="interrupted_lan_alarm">
        <function>1</function>
        <start_addr>24</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
		-->

      <value_ref_id valid="defrost_limits">
        <function>1</function>
        <start_addr>25</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

		
      <value_ref_id valid="low_pressure_1_prealarm">
        <function>1</function>
        <start_addr>26</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="low_pressure_2_prealarm">
        <function>1</function>
        <start_addr>27</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="low_pressure_1_alarm">
        <function>1</function>
        <start_addr>28</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="low_pressure_2_alarm">
        <function>1</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="high_pressure_1_alarm">
        <function>1</function>
        <start_addr>30</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="high_pressure_2_alarm">
        <function>1</function>
        <start_addr>31</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_1_overload_alarm">
        <function>1</function>
        <start_addr>32</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_2_overload_alarm">
        <function>1</function>
        <start_addr>33</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_antifreeze_alarm">
        <function>1</function>
        <start_addr>34</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_antifreeze_alarm">
        <function>1</function>
        <start_addr>35</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="water_inlet_temperature_sensor_failure_disconnected">
        <function>1</function>
        <start_addr>36</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="water_outlet_temperature_sensor_failure_disconnected">
        <function>1</function>
        <start_addr>37</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="water_outlet_2_temperature_sensor_failure_disc">
        <function>1</function>
        <start_addr>38</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="outdoor_air_temperature_sensor_failure_disconnected">
        <function>1</function>
        <start_addr>39</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="condensing_1_pressure_sensor_failure_disconnected">
        <function>1</function>
        <start_addr>40</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="condensing_2_pressure_sensor_failure_disconnected">
        <function>1</function>
        <start_addr>41</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="evaporating_1_pressure_sensor_failure_disconnected">
        <function>1</function>
        <start_addr>42</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="evaporating_2_pressure_sensor_failure_disconnected">
        <function>1</function>
        <start_addr>43</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_1_hour_counter_threshold_alarm">
        <function>1</function>
        <start_addr>44</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_2_hour_counter_threshold_alarm">
        <function>1</function>
        <start_addr>45</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circulating_pump_1_hour_counter_threshold_alarm">
        <function>1</function>
        <start_addr>46</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circulating_pump_2_hour_counter_threshold_alarm">
        <function>1</function>
        <start_addr>47</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="free_cooling_pump_hour_counter_threshold_alarm">
        <function>1</function>
        <start_addr>48</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
	

      <value_ref_id valid="circuit_1_pump_down_failed">
        <function>1</function>
        <start_addr>53</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_pump_down_failed">
        <function>1</function>
        <start_addr>54</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="high_condensing_temperature">
        <function>1</function>
        <start_addr>55</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_refrigerant_shut_off_valve">
        <function>1</function>
        <start_addr>56</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_refrigerant_shut_off_valve">
        <function>1</function>
        <start_addr>57</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="number_of_stand_by_units">
        <function>1</function>
        <start_addr>58</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="defrost_circuit_1">
        <function>1</function>
        <start_addr>74</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="defrost_circuit_2">
        <function>1</function>
        <start_addr>75</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      
      	<value_ref_id valid="fans_thermal_alarm">
				<function>1</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="WRONG_PASSWORD_ALARM">
				<function>1</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WRONG_PHASE_SEQUENCE_ALARM">
				<function>1</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOSS_OF_WATER_FLOW_ALARM">
				<function>1</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_INLET_HIGH_TEMPERATURE_ALARM">
				<function>1</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_INLET_LOW_TEMPERATURE_ALARM">
				<function>1</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCULATING_PUMP_1_OVERLOAD_ALARM">
				<function>1</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCULATING_PUMP_2_OVERLOAD_ALARM">
				<function>1</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="FREE-COOLING_PUMP_OVERLOAD_ALARM">
				<function>1</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="INTERRUPTED_LAN_ALARM">
				<function>1</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_1_PREALARM_(AUTO_RESET)">
				<function>1</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_2_PREALARM_(AUTO_RESET)">
				<function>1</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_1_ALARM">
				<function>1</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_2_ALARM">
				<function>1</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_PRESSURE_1_ALARM">
				<function>1</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_PRESSURE_2_ALARM">
				<function>1</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_OVERLOAD_ALARM">
				<function>1</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_OVERLOAD_ALARM">
				<function>1</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_1_ANTIFREEZE_ALARM">
				<function>1</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_2_ANTIFREEZE_ALARM">
				<function>1</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_INLET_TEMP__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_OUTLET_TEMP__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_OUTLET_2_TEMP__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="OUTDOOR_AIR_TEMP__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSING_1_PRESS__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSING_2_PRESS__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATING_1_PRESS__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATING_2_PRESS__SENSOR_FAILURE/DISCONNECTED">
				<function>1</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCULATING_PUMP_1:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCULATING_PUMP_2:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="FREE-COOLING_PUMP:_HOUR_COUNTER_THRESHOLD_ALARM">
				<function>1</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_1_PUMP_DOWN_FAILED">
				<function>1</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
				<value_ref_id valid="CIRCUIT_2_PUMP_DOWN_FAILED">
				<function>1</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

		


      <packet>
        <function>4</function>
        <start_addr>1</start_addr>
        <quantity>21</quantity>
      </packet>

      <packet>
        <function>3</function>
        <start_addr>129</start_addr>
        <quantity>27</quantity>
      </packet>

      <packet>
        <function>3</function>
        <start_addr>161</start_addr>
        <quantity>2</quantity>
      </packet>

      <packet>
        <function>1</function>
        <start_addr>1</start_addr>
        <quantity>11</quantity>
      </packet>

      <packet>
        <function>1</function>
        <start_addr>14</start_addr>
        <quantity>35</quantity>
      </packet>

      <packet>
        <function>1</function>
        <start_addr>53</start_addr>
        <quantity>6</quantity>
      </packet>

      <packet>
        <function>1</function>
        <start_addr>74</start_addr>
        <quantity>2</quantity>
      </packet>

      <packet>
        <function>1</function>
        <start_addr>81</start_addr>
        <quantity>4</quantity>
      </packet>

      <packet>
        <function>1</function>
        <start_addr>111</start_addr>
        <quantity>5</quantity>
      </packet>

    </modbus>
  </protocol>

</APC_DDF>

