<?xml version="1.0"?>
<!-- IDAV_TCPIP_Modbus_CCU -->
<APC_DDF 
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" 
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_5.xsd"
    ddfid ="uniflair_idav_TCPIP_Modbus_CCU" 
	ddfname="IDAV_TCPIP_Modbus_CCU"
    ddfversion ="2" 
	canremove="yes">
  <schemaVersion>1.5</schemaVersion>

  <device deviceid="IDAV_TCPIP_Modbus_CCU_header">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>
    <setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
    <setProductData ruleid="vendordata" field="vendor">Uniflair/Schneider-Electric</setProductData>
    <setProductData ruleid="modeldata" field="model">IDAV_TCPIP_Modbus_CCU</setProductData>

  </device>

  <device deviceid="IDAV_TCPIP_Modbus_CCU_sensors">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

    <numSensor ruleid="room_temperature_Sensor">
      <type>temp</type>
      <sensorId>room_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Room Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="outdoor_temperature_Sensor">
      <type>temp</type>
      <sensorId>outdoor_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>outdoor_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Outdoor Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="delivery_air_temperature_Sensor">
      <type>temp</type>
      <sensorId>delivery_air_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>delivery_air_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Delivery Air Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="chilled_water_temperature_circuit_1_Sensor">
      <type>temp</type>
      <sensorId>chilled_water_temperature_circuit_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>chilled_water_temperature_circuit_1</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Chilled Water Temperature Circuit 1</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="hot_water_temperature_Sensor">
      <type>temp</type>
      <sensorId>hot_water_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>hot_water_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Hot Water Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="room_relative_humidity_Sensor">
      <type>humidity</type>
      <sensorId>room_relative_humidity</sensorId>
      <value>
        <mult>
          <op>
            <getOid>room_relative_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Room Relative Humidity</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="outlet_chilled_water_temperature_Sensor">
      <type>temp</type>
      <sensorId>outlet_chilled_water_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>outlet_chilled_water_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Outlet Chilled Water Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_evaporating_pressure_Sensor">
      <type>pressure</type>
      <sensorId>circuit_1_evaporating_pressure</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_1_evaporating_pressure</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <valueInc>100</valueInc>
      <label>Circuit 1 Evaporating Pressure</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_evaporating_pressure_Sensor">
      <type>pressure</type>
      <sensorId>circuit_2_evaporating_pressure</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_2_evaporating_pressure</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <valueInc>100</valueInc>
      <label>Circuit 2 Evaporating Pressure</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_suction_temperature_Sensor">
      <type>temp</type>
      <sensorId>circuit_1_suction_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_1_suction_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 1 Suction Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_suction_temperature_Sensor">
      <type>temp</type>
      <sensorId>circuit_2_suction_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_2_suction_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 2 Suction Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_evaporating_temperature_Sensor">
      <type>temp</type>
      <sensorId>circuit_1_evaporating_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_1_evaporating_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 1 Evaporating Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_evaporating_temperature_Sensor">
      <type>temp</type>
      <sensorId>circuit_2_evaporating_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_2_evaporating_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 2 Evaporating Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_1_superheat_Sensor">
      <type>temp</type>
      <sensorId>circuit_1_superheat</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_1_superheat</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 1 Superheat</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="circuit_2_superheat_Sensor">
      <type>temp</type>
      <sensorId>circuit_2_superheat</sensorId>
      <value>
        <mult>
          <op>
            <getOid>circuit_2_superheat</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 2 Superheat</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="cold_water_valve_ramp_Sensor">
      <type>pctofcapacity</type>
      <sensorId>cold_water_valve_ramp</sensorId>
      <value>
        <mult>
          <op>
            <getOid>cold_water_valve_ramp</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Cold Water Valve Ramp</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="hot_water_valve_ramp_Sensor">
      <type>pctofcapacity</type>
      <sensorId>hot_water_valve_ramp</sensorId>
      <value>
        <mult>
          <op>
            <getOid>hot_water_valve_ramp</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Hot Water Valve Ramp</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="evaporating_fan_speed_Sensor">
      <type>pctofcapacity</type>
      <sensorId>evaporating_fan_speed</sensorId>
      <value>
        <mult>
          <op>
            <getOid>evaporating_fan_speed</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Evaporating Fan Speed</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_02_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>lan_unit_02_room_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_02_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 02 Room Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_03_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>lan_unit_03_room_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_03_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 03 Room Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_04_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>lan_unit_04_room_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_04_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 04 Room Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_05_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>lan_unit_05_room_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_05_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 05 Room Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_06_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>lan_unit_06_room_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_06_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 06 Room Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_07_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>lan_unit_07_room_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_07_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 07 Room Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_08_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>lan_unit_08_room_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_08_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 08 Room Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_09_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>lan_unit_09_room_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_09_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 09 Room Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_10_room_temperature_Sensor">
      <type>temp</type>
      <sensorId>lan_unit_10_room_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_10_room_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 10 Room Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_02_room_humidity_Sensor">
      <type>pctofcapacity</type>
      <sensorId>lan_unit_02_room_humidity</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_02_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 02 Room Humidity</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_03_room_humidity_Sensor">
      <type>pctofcapacity</type>
      <sensorId>lan_unit_03_room_humidity</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_03_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 03 Room Humidity</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_04_room_humidity_Sensor">
      <type>pctofcapacity</type>
      <sensorId>lan_unit_04_room_humidity</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_04_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 04 Room Humidity</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_05_room_humidity_Sensor">
      <type>pctofcapacity</type>
      <sensorId>lan_unit_05_room_humidity</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_05_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 05 Room Humidity</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_06_room_humidity_Sensor">
      <type>pctofcapacity</type>
      <sensorId>lan_unit_06_room_humidity</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_06_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 06 Room Humidity</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_07_room_humidity_Sensor">
      <type>pctofcapacity</type>
      <sensorId>lan_unit_07_room_humidity</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_07_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 07 Room Humidity</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_08_room_humidity_Sensor">
      <type>pctofcapacity</type>
      <sensorId>lan_unit_08_room_humidity</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_08_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 08 Room Humidity</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_09_room_humidity_Sensor">
      <type>pctofcapacity</type>
      <sensorId>lan_unit_09_room_humidity</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_09_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 09 Room Humidity</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="lan_unit_10_room_humidity_Sensor">
      <type>pctofcapacity</type>
      <sensorId>lan_unit_10_room_humidity</sensorId>
      <value>
        <mult>
          <op>
            <getOid>lan_unit_10_room_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>LAN Unit 10 Room Humidity</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="afps_air_pressure_Sensor">
      <type>pressure</type>
      <sensorId>afps_air_pressure</sensorId>
      <value>
        <mult>
          <op>
            <getOid>afps_air_pressure</getOid>
          </op>
          <op>0.0001</op>
        </mult>
      </value>
		<valueInc>0.0001</valueInc>
      <label>AFPS: Air Pressure</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="cold_water_valve_ramp_circ_2_Sensor">
      <type>pctofcapacity</type>
      <sensorId>cold_water_valve_ramp_circ_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>cold_water_valve_ramp_circ_2</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Cold Water Valve Ramp (circ.2)</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="humidifier_0_10v_ramp_Sensor">
      <type>pctofcapacity</type>
      <sensorId>humidifier_0_10v_ramp</sensorId>
      <value>
        <mult>
          <op>
            <getOid>humidifier_0_10v_ramp</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Humidifier 0-10V Ramp</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="chilled_water_temperature_circuit_2_Sensor">
      <type>temp</type>
      <sensorId>chilled_water_temperature_circuit_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>chilled_water_temperature_circuit_2</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Chilled Water Temperature Circuit 2</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="condensing_pressure">
      <type>pressure</type>
      <sensorId>condensing_pressure</sensorId>
      <value>
        <mult>
          <op>
            <getOid>condensing_pressure</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <valueInc>100</valueInc>
      <label>Condensing Pressure</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>


    <numSensor ruleid="condensing_temperature">
      <type>temp</type>
      <sensorId>condensing_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>condensing_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Condensing Temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="inverter_ramp">
      <type>pctofcapacity</type>
      <sensorId>inverter_ramp</sensorId>
      <value>
        <mult>
          <op>
            <getOid>inverter_ramp</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Inverter ramp</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>


    <numSensor ruleid="room_absolute_humidity_Sensor">
      <type>g/Kg</type>
      <sensorId>room_absolute_humidity</sensorId>
      <value>
        <mult>
          <op>
            <getOid>room_absolute_humidity</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Room Absolute Humidity (g/Kg)</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="condensation_ramp">
      <type>pctofcapacity</type>
      <sensorId>condensation_ramp</sensorId>
      <value>
        <mult>
          <op>
            <getOid>condensation_ramp</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Condensation ramp</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>


    
    <numSensor ruleid="compressor_by_inverter_speed">
      <type>pctofcapacity</type>
      <sensorId>compressor_by_inverter_speed</sensorId>
      <value>
        <mult>
          <op>
            <getOid>compressor_by_inverter_speed</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Compressor by inverter speed</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="discharge_gas_temperature">
      <type>temp</type>
      <sensorId>discharge_gas_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>discharge_gas_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Discharge gas temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="compressor_by_inverter_head_temperature">
      <type>temp</type>
      <sensorId>compressor_by_inverter_head_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>compressor_by_inverter_head_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Compressor by inverter head temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="motor_current">
      <type>amperage</type>
      <sensorId>motor_current</sensorId>
      <value>
        <mult>
          <op>
            <getOid>motor_current</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Motor Current</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>
  
    <numSensor ruleid="water_condenser_water_in_temperature">
      <type>temp</type>
      <sensorId>water_condenser_water_in_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>water_condenser_water_in_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Water condenser water in temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="water_condenser_water_out_temperature">
      <type>temp</type>
      <sensorId>water_condenser_water_out_temperature</sensorId>
      <value>
        <mult>
          <op>
            <getOid>water_condenser_water_out_temperature</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Water condenser water out temperature</label>
      <sensorSet>Analog Sensors</sensorSet>
    </numSensor>
 
    
		<!--Digital-->

    <stateSensor ruleid="system_on_Sensor">
      <type>state</type>
      <sensorId>system_on</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>system_on</getOid>
        </mapValue>
      </value>
      <label>System On (Fan)</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_1_Sensor">
      <type>state</type>
      <sensorId>compressor_1</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>compressor_1</getOid>
        </mapValue>
      </value>
      <label>Compressor 1</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_2_Sensor">
      <type>state</type>
      <sensorId>compressor_2</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>compressor_2</getOid>
        </mapValue>
      </value>
      <label>Compressor 2</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_3_Sensor">
      <type>state</type>
      <sensorId>compressor_3</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>compressor_3</getOid>
        </mapValue>
      </value>
      <label>Compressor 3</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_4_Sensor">
      <type>state</type>
      <sensorId>compressor_4</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>compressor_4</getOid>
        </mapValue>
      </value>
      <label>Compressor 4</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="el_heater_1_Sensor">
      <type>state</type>
      <sensorId>el_heater_1</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>el_heater_1</getOid>
        </mapValue>
      </value>
      <label>El. Heater 1</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="el_heater_2_Sensor">
      <type>state</type>
      <sensorId>el_heater_2</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>el_heater_2</getOid>
        </mapValue>
      </value>
      <label>El. Heater 2</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="hot_gas_on_Sensor">
      <type>state</type>
      <sensorId>hot_gas_on</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>hot_gas_on</getOid>
        </mapValue>
      </value>
      <label>Hot gas ON</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="dehumidification_Sensor">
      <type>state</type>
      <sensorId>dehumidification</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>dehumidification</getOid>
        </mapValue>
      </value>
      <label>Dehumidification</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="humidification_Sensor">
      <type>state</type>
      <sensorId>humidification</sensorId>
      <value>
        <mapValue mapid="on-off-vm">
            <getOid>humidification</getOid>
        </mapValue>
      </value>
      <label>Humidification</label>
      <enum>on-off-em</enum>
      <sensorSet>Digital Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="emergency_working_Sensor">
      <type>state</type>
      <sensorId>emergency_working</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>emergency_working</getOid>
        </mapValue>
      </value>
      <label>Emergency Working</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

	
    <stateSensor ruleid="wrong_password_alarm_Sensor">
      <type>state</type>
      <sensorId>wrong_password_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>wrong_password_alarm</getOid>
        </mapValue>
      </value>
      <label>Wrong Password Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="high_room_temperature_alarm_Sensor">
      <type>state</type>
      <sensorId>high_room_temperature_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>high_room_temperature_alarm</getOid>
        </mapValue>
      </value>
      <label>High Room Temperature Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="low_room_temperature_alarm_Sensor">
      <type>state</type>
      <sensorId>low_room_temperature_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>low_room_temperature_alarm</getOid>
        </mapValue>
      </value>
      <label>Low Room Temperature Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="high_room_humidity_alarm_Sensor">
      <type>state</type>
      <sensorId>high_room_humidity_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>high_room_humidity_alarm</getOid>
        </mapValue>
      </value>
      <label>High Room Humidity Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="low_room_humidity_alarm_Sensor">
      <type>state</type>
      <sensorId>low_room_humidity_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>low_room_humidity_alarm</getOid>
        </mapValue>
      </value>
      <label>Low Room Humidity Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="room_temperature_and_humidity_limits_by_external_sensors_Sensor">
      <type>state</type>
      <sensorId>room_temperature_and_humidity_limits_by_external_sensors</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>room_temperature_and_humidity_limits_by_external_sensors</getOid>
        </mapValue>
      </value>
      <label>Room Temperature And Humidity Limits by External Sensors</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="clogged_filter_alarm_Sensor">
      <type>state</type>
      <sensorId>clogged_filter_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>clogged_filter_alarm</getOid>
        </mapValue>
      </value>
      <label>Clogged Filter Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="flooding_alarm_Sensor">
      <type>state</type>
      <sensorId>flooding_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>flooding_alarm</getOid>
        </mapValue>
      </value>
      <label>Flooding Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="loss_of_air_flow_alarm_Sensor">
      <type>state</type>
      <sensorId>loss_of_air_flow_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>loss_of_air_flow_alarm</getOid>
        </mapValue>
      </value>
      <label>Loss of Air Flow Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="heater_overheating_alarm_Sensor">
      <type>state</type>
      <sensorId>heater_overheating_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>heater_overheating_alarm</getOid>
        </mapValue>
      </value>
      <label>Heater Overheating Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_1_high_pressure_alarm_Sensor">
      <type>state</type>
      <sensorId>circuit_1_high_pressure_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_1_high_pressure_alarm</getOid>
        </mapValue>
      </value>
      <label>Circuit 1 High Pressure Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_2_high_pressure_alarm_Sensor">
      <type>state</type>
      <sensorId>circuit_2_high_pressure_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_2_high_pressure_alarm</getOid>
        </mapValue>
      </value>
      <label>Circuit 2 High Pressure Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_1_low_pressure_alarm_Sensor">
      <type>state</type>
      <sensorId>circuit_1_low_pressure_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_1_low_pressure_alarm</getOid>
        </mapValue>
      </value>
      <label>Circuit 1 Low Pressure Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_2_low_pressure_alarm_Sensor">
      <type>state</type>
      <sensorId>circuit_2_low_pressure_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_2_low_pressure_alarm</getOid>
        </mapValue>
      </value>
      <label>Circuit 2 Low Pressure Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_1_electronic_valve_failure_Sensor">
      <type>state</type>
      <sensorId>circuit_1_electronic_valve_failure</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_1_electronic_valve_failure</getOid>
        </mapValue>
      </value>
      <label>Circuit 1 Electronic Valve Failure</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circuit_2_electronic_valve_failure_Sensor">
      <type>state</type>
      <sensorId>circuit_2_electronic_valve_failure</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>circuit_2_electronic_valve_failure</getOid>
        </mapValue>
      </value>
      <label>Circuit 2 Electronic Valve Failure</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="wrong_phase_sequence_alarm_Sensor">
      <type>state</type>
      <sensorId>wrong_phase_sequence_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>wrong_phase_sequence_alarm</getOid>
        </mapValue>
      </value>
      <label>Wrong Phase Sequence Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="smoke_fire_alarm_Sensor">
      <type>state</type>
      <sensorId>smoke_fire_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>smoke_fire_alarm</getOid>
        </mapValue>
      </value>
      <label>Smoke-Fire Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="interrupted_lan_alarm_Sensor">
      <type>state</type>
      <sensorId>interrupted_lan_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>interrupted_lan_alarm</getOid>
        </mapValue>
      </value>
      <label>Interrupted LAN Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
    
    <stateSensor ruleid="humidifier_general_alarm_Sensor">
      <type>state</type>
      <sensorId>humidifier_general_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>humidifier_general_alarm</getOid>
        </mapValue>
      </value>
      <label>Humidifier General Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="humidifier_high_current_alarm_Sensor">
      <type>state</type>
      <sensorId>humidifier_high_current_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>humidifier_high_current_alarm</getOid>
        </mapValue>
      </value>
      <label>Humidifier: High Current Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="humidifier_power_loss_alarm_Sensor">
      <type>state</type>
      <sensorId>humidifier_power_loss_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>humidifier_power_loss_alarm</getOid>
        </mapValue>
      </value>
      <label>Humidifier: Power Loss Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="humidifier_water_loss_alarm_Sensor">
      <type>state</type>
      <sensorId>humidifier_water_loss_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>humidifier_water_loss_alarm</getOid>
        </mapValue>
      </value>
      <label>Humidifier: Water Loss Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cw_temperature_too_high_for_dehumidification_Sensor">
      <type>state</type>
      <sensorId>cw_temperature_too_high_for_dehumidification</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>cw_temperature_too_high_for_dehumidification</getOid>
        </mapValue>
      </value>
      <label>CW Temperature too High for Dehumidification</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cw_valve_failure_or_water_flow_too_low_Sensor">
      <type>state</type>
      <sensorId>cw_valve_failure_or_water_flow_too_low</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>cw_valve_failure_or_water_flow_too_low</getOid>
        </mapValue>
      </value>
      <label>CW Valve Failure or Water Flow too Low</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="loss_of_water_flow_alarm_Sensor">
      <type>state</type>
      <sensorId>loss_of_water_flow_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>loss_of_water_flow_alarm</getOid>
        </mapValue>
      </value>
      <label>Loss of Water Flow Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="high_chilled_water_temperature_alarm_Sensor">
      <type>state</type>
      <sensorId>high_chilled_water_temperature_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>high_chilled_water_temperature_alarm</getOid>
        </mapValue>
      </value>
      <label>High Chilled Water Temperature Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="room_air_sensor_failed_disconnected_Sensor">
      <type>state</type>
      <sensorId>room_air_sensor_failed_disconnected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>room_air_sensor_failed_disconnected</getOid>
        </mapValue>
      </value>
      <label>Room Air Sensor Failed/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="hot_water_temperature_sensor_failed_disconnected_Sensor">
      <type>state</type>
      <sensorId>hot_water_temperature_sensor_failed_disconnected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>hot_water_temperature_sensor_failed_disconnected</getOid>
        </mapValue>
      </value>
      <label>Hot Water Temperature Sensor Failed/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="chilled_water_temperature_sensor_failed_disconnected_Sensor">
      <type>state</type>
      <sensorId>chilled_water_temperature_sensor_failed_disconnected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>chilled_water_temperature_sensor_failed_disconnected</getOid>
        </mapValue>
      </value>
      <label>Chilled Water Temperature. Sensor Failed/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="outdoor_temperature_sensor_failed_disconnected_Sensor">
      <type>state</type>
      <sensorId>outdoor_temperature_sensor_failed_disconnected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>outdoor_temperature_sensor_failed_disconnected</getOid>
        </mapValue>
      </value>
      <label>Outdoor Temperature Sensor Failed/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="delivery_air_temperature_sensor_failed_disconnected_Sensor">
      <type>state</type>
      <sensorId>delivery_air_temperature_sensor_failed_disconnected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>delivery_air_temperature_sensor_failed_disconnected</getOid>
        </mapValue>
      </value>
      <label>Delivery Air Temperature Sensor Failed/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="room_humidity_sensor_failed_disconnected_Sensor">
      <type>state</type>
      <sensorId>room_humidity_sensor_failed_disconnected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>room_humidity_sensor_failed_disconnected</getOid>
        </mapValue>
      </value>
      <label>Room Humidity Sensor Failed/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="chilled_water_outlet_temp_sensor_failed_disconnected_Sensor">
      <type>state</type>
      <sensorId>chilled_water_outlet_temp_sensor_failed_disconnected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>chilled_water_outlet_temp_sensor_failed_disconnected</getOid>
        </mapValue>
      </value>
      <label>Chilled Water Outlet Temp.Sensor Failed/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_1_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>compressor_1_exceeded_runtime_threshold</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>compressor_1_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Compressor 1 Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_2_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>compressor_2_exceeded_runtime_threshold</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>compressor_2_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Compressor 2 Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_3_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>compressor_3_exceeded_runtime_threshold</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>compressor_3_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Compressor 3 Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_4_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>compressor_4_exceeded_runtime_threshold</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>compressor_4_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Compressor 4 Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="air_filter_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>air_filter_exceeded_runtime_threshold</sensorId>
      <value>
      <mapValue mapid="normal-alarm-vm">
            <getOid>air_filter_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Air Filter Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="heater_1_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>heater_1_exceeded_runtime_threshold</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>heater_1_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Heater 1 Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="heater_2_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>heater_2_exceeded_runtime_threshold</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>heater_2_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Heater 2 Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="humidifier_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>humidifier_exceeded_runtime_threshold</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>humidifier_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Humidifier Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="air_conditioning_unit_exceeded_runtime_threshold_Sensor">
      <type>state</type>
      <sensorId>air_conditioning_unit_exceeded_runtime_threshold</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>air_conditioning_unit_exceeded_runtime_threshold</getOid>
        </mapValue>
      </value>
      <label>Air Conditioning Unit Exceeded Runtime Threshold</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="alarm_by_digital_input_2_Sensor">
      <type>state</type>
      <sensorId>alarm_by_digital_input_2</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>alarm_by_digital_input_2</getOid>
        </mapValue>
      </value>
      <label>Alarm by Digital Input 2</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="alarm_by_digital_input_4_Sensor">
      <type>state</type>
      <sensorId>alarm_by_digital_input_4</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>alarm_by_digital_input_4</getOid>
        </mapValue>
      </value>
      <label>Alarm by Digital Input 4</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="alarm_by_digital_input_6_Sensor">
      <type>state</type>
      <sensorId>alarm_by_digital_input_6</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>alarm_by_digital_input_6</getOid>
        </mapValue>
      </value>
      <label>Alarm by Digital Input 6</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
   
    
    <stateSensor ruleid="unit_on_alarm_Sensor">
      <type>state</type>
      <sensorId>unit_on_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>unit_on_alarm</getOid>
        </mapValue>
      </value>
      <label>Unit on Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
    
    <stateSensor ruleid="unit_on_rotation_alarm_Sensor">
      <type>state</type>
      <sensorId>unit_on_rotation_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>unit_on_rotation_alarm</getOid>
        </mapValue>
      </value>
      <label>Unit on Rotation Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
    
    <stateSensor ruleid="unit_on_alarm_type_a_Sensor">
      <type>state</type>
      <sensorId>unit_on_alarm_type_a</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>unit_on_alarm_type_a</getOid>
        </mapValue>
      </value>
      <label>Unit on Alarm TYPE A</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
    
    <stateSensor ruleid="unit_on_alarm_type_b_Sensor">
      <type>state</type>
      <sensorId>unit_on_alarm_type_b</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>unit_on_alarm_type_b</getOid>
        </mapValue>
      </value>
      <label>Unit on Alarm TYPE B</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
    
    <stateSensor ruleid="unit_on_alarm_type_c_Sensor">
      <type>state</type>
      <sensorId>unit_on_alarm_type_c</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>unit_on_alarm_type_c</getOid>
        </mapValue>
      </value>
      <label>Unit on Alarm TYPE C</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
    
    <stateSensor ruleid="afps:_air_pressure_sensor_failed_disconnected">
      <type>state</type>
      <sensorId>afps:_air_pressure_sensor_failed_disconnected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>afps:_air_pressure_sensor_failed_disconnected</getOid>
        </mapValue>
      </value>
      <label>AFPS:Air pressure sensor failed/disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="afps:_low_air_pressure_alarm">
      <type>state</type>
      <sensorId>afps:_low_air_pressure_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>afps:_low_air_pressure_alarm</getOid>
        </mapValue>
      </value>
      <label>AFPS:Low air pressure alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="expansion_board_offline">
      <type>state</type>
      <sensorId>expansion_board_offline</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>expansion_board_offline</getOid>
        </mapValue>
      </value>
      <label>AFPS:Expansion board offline</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="eeprom_failure">
      <type>state</type>
      <sensorId>eeprom_failure</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>eeprom_failure</getOid>
        </mapValue>
      </value>
      <label>EEPROM Failure</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="high_delivery_temperature_alarm">
      <type>state</type>
      <sensorId>high_delivery_temperature_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>high_delivery_temperature_alarm</getOid>
        </mapValue>
      </value>
      <label>High Delivery Temperature Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="humidifier:_high_conductivity_alarm">
      <type>state</type>
      <sensorId>humidifier:_high_conductivity_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>humidifier:_high_conductivity_alarm</getOid>
        </mapValue>
      </value>
      <label>Humidifier:High Conductivity Alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="humidifier:_low_production">
      <type>state</type>
      <sensorId>humidifier:_low_production</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>humidifier:_low_production</getOid>
        </mapValue>
      </value>
      <label>Humidifier:Low production</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="humidifier:_drain_malfunction_(lock)">
      <type>state</type>
      <sensorId>humidifier:_drain_malfunction_(lock)</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>humidifier:_drain_malfunction_(lock)</getOid>
        </mapValue>
      </value>
      <label>Humidifier:Drain Malfunction_(lock)</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="humidifier:_bottle_full_of_water_alarm_(lock)">
      <type>state</type>
      <sensorId>humidifier:_bottle_full_of_water_alarm_(lock)</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>humidifier:_bottle_full_of_water_alarm_(lock)</getOid>
        </mapValue>
      </value>
      <label>Humidifier:Bottle full of water alarm (lock)</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="humidifier:_mandatory_maintenance_(lock)">
      <type>state</type>
      <sensorId>humidifier:_mandatory_maintenance_(lock)</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>humidifier:_mandatory_maintenance_(lock)</getOid>
        </mapValue>
      </value>
      <label>Humidifier:Mandatory maintenance (lock)</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cw_temperature_too_high_for_dehumidification_(circ_2)">
      <type>state</type>
      <sensorId>cw_temperature_too_high_for_dehumidification_(circ_2)</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>cw_temperature_too_high_for_dehumidification_(circ_2)</getOid>
        </mapValue>
      </value>
      <label>CW Temperature too High for Dehumidification (circ_2)</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="high_chilled_water_temperature_alarm_(circ_2)">
      <type>state</type>
      <sensorId>high_chilled_water_temperature_alarm_(circ_2)</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>high_chilled_water_temperature_alarm_(circ_2)</getOid>
        </mapValue>
      </value>
      <label>High Chilled Water Temperature Alarm (circ_2)</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="dual_coil:_expansion_board_not_connected">
      <type>state</type>
      <sensorId>dual_coil:_expansion_board_not_connected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>dual_coil:_expansion_board_not_connected</getOid>
        </mapValue>
      </value>
      <label>Dual coil:expansion board not connected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="chilled_water_temperature_(c_2)_sensor_failed/disconnected">
      <type>state</type>
      <sensorId>chilled_water_temperature_(c_2)_sensor_failed/disconnected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>chilled_water_temperature_(c_2)_sensor_failed/disconnected</getOid>
        </mapValue>
      </value>
      <label>Chilled Water Temperature_(circ_2) Sensor Failed/disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cw_outlet_temperature_sensor_(circ_2)_failed/disconnected">
      <type>state</type>
      <sensorId>cw_outlet_temperature_sensor_(circ_2)_failed/disconnected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>cw_outlet_temperature_sensor_(circ_2)_failed/disconnected</getOid>
        </mapValue>
      </value>
      <label>CW Outlet Temperature Sensor (circ_2) Failed/Disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="manual_mode">
      <type>state</type>
      <sensorId>manual_mode</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>manual_mode</getOid>
        </mapValue>
      </value>
      <label>Manual mode</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="supply_frequency_not_detected_alarm">
      <type>state</type>
      <sensorId>supply_frequency_not_detected_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>supply_frequency_not_detected_alarm</getOid>
        </mapValue>
      </value>
      <label>Supply frequency not detected alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="cond__pressure_sensor_failed/disconnected">
      <type>state</type>
      <sensorId>cond__pressure_sensor_failed/disconnected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>cond__pressure_sensor_failed/disconnected</getOid>
        </mapValue>
      </value>
      <label>Cond. pressure sensor failed/disconnection</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compressor_outside_envelope">
      <type>state</type>
      <sensorId>compressor_outside_envelope</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>compressor_outside_envelope</getOid>
        </mapValue>
      </value>
      <label>Compressor outside envelope (no da Power+)</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="discharge_temperature_gas_sensor_disconnected">
      <type>state</type>
      <sensorId>discharge_temperature_gas_sensor_disconnected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>discharge_temperature_gas_sensor_disconnected</getOid>
        </mapValue>
      </value>
      <label>Discharge temperature gas sensor failed/disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
    <stateSensor ruleid="compressor_by_inverter_head_temp_sensor_disconnected">
      <type>state</type>
      <sensorId>compressor_by_inverter_head_temp_sensor_disconnected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>compressor_by_inverter_head_temp_sensor_disconnected</getOid>
        </mapValue>
      </value>
      <label>Compressor by inverter head temperature sensor failed/disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
    <stateSensor ruleid="high_discharge_gas_temperature">
      <type>state</type>
      <sensorId>high_discharge_gas_temperature</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>high_discharge_gas_temperature</getOid>
        </mapValue>
      </value>
      <label>High discharge gas temperature</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
    <stateSensor ruleid="low_pressure_differential">
      <type>state</type>
      <sensorId>low_pressure_differential</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>low_pressure_differential</getOid>
        </mapValue>
      </value>
      <label>Low pressure differential</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
    <stateSensor ruleid="compressor_start_failure">
      <type>state</type>
      <sensorId>compressor_start_failure</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>compressor_start_failure</getOid>
        </mapValue>
      </value>
      <label>Compressor start failure</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
    <stateSensor ruleid="envelope_alarm">
      <type>state</type>
      <sensorId>envelope_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>envelope_alarm</getOid>
        </mapValue>
      </value>
      <label>Envelope alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
    <stateSensor ruleid="inverter_general_alarm">
      <type>state</type>
      <sensorId>inverter_general_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>inverter_general_alarm</getOid>
        </mapValue>
      </value>
      <label>Inverter general alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
    <stateSensor ruleid="inverter_offline_alarm">
      <type>state</type>
      <sensorId>inverter_offline_alarm</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>inverter_offline_alarm</getOid>
        </mapValue>
      </value>
      <label>Inverter offline alarm</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
    <stateSensor ruleid="water_condenser_expansion_board_not_connected">
      <type>state</type>
      <sensorId>water_condenser_expansion_board_not_connected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>water_condenser_expansion_board_not_connected</getOid>
        </mapValue>
      </value>
      <label>Water condenser expansion board not connected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
    <stateSensor ruleid="water_condenser_water_in_temp_sensor_disconnected">
      <type>state</type>
      <sensorId>water_condenser_water_in_temp_sensor_disconnected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>water_condenser_water_in_temp_sensor_disconnected</getOid>
        </mapValue>
      </value>
      <label>Water condenser water in temp sensor disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>
    <stateSensor ruleid="water_condenser_water_out_temp_sensor_disconnected">
      <type>state</type>
      <sensorId>water_condenser_water_out_temp_sensor_disconnected</sensorId>
      <value>
        <mapValue mapid="normal-alarm-vm">
            <getOid>water_condenser_water_out_temp_sensor_disconnected</getOid>
        </mapValue>
      </value>
      <label>Water condenser water out temp sensor disconnected</label>
      <enum>normal-alarm-em</enum>
      <sensorSet>Alarm Sensors</sensorSet>
    </stateSensor>



<!--end digital-->


    <enumMap ruleid="on-off-em">
      <label>Off</label>
      <label>On</label>
      <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="normal-alarm-em">
      <label>Normal</label>
      <label>Alarm</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="on-off-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>*</valueIn>  <valueOut>2</valueOut>
    </valueMap>

    <valueMap ruleid="normal-alarm-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>*</valueIn>  <valueOut>2</valueOut>
    </valueMap>

<!-- Integer Variables-->

    <numSensor ruleid="air_filter_run_hours">
      <type>timeinhrs</type>
      <sensorId>air_filter_run_hours</sensorId>
      <value>
        <getOid>air_filter_run_hours</getOid>
      </value>
      <label>Air Filter Run Hours</label>
      <sensorSet>Integer Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="unit_run_hours">
      <type>timeinhrs</type>
      <sensorId>unit_run_hours</sensorId>
      <value>
        <getOid>unit_run_hours</getOid>
      </value>
      <label>Unit Run Hours</label>
      <sensorSet>Integer Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="compressor_1_run_hours">
      <type>timeinhrs</type>
      <sensorId>compressor_1_run_hours</sensorId>
      <value>
        <getOid>compressor_1_run_hours</getOid>
      </value>
      <label>Compressor 1 Run Hours</label>
      <sensorSet>Integer Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="compressor_2_run_hours">
      <type>timeinhrs</type>
      <sensorId>compressor_2_run_hours</sensorId>
      <value>
        <getOid>compressor_2_run_hours</getOid>
      </value>
      <label>Compressor 2 Run Hours</label>
      <sensorSet>Integer Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="compressor_3_run_hours">
      <type>timeinhrs</type>
      <sensorId>compressor_3_run_hours</sensorId>
      <value>
        <getOid>compressor_3_run_hours</getOid>
      </value>
      <label>Compressor 3 Run Hours</label>
      <sensorSet>Integer Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="compressor_4_run_hours">
      <type>timeinhrs</type>
      <sensorId>compressor_4_run_hours</sensorId>
      <value>
        <getOid>compressor_4_run_hours</getOid>
      </value>
      <label>Compressor 4 Run Hours</label>
      <sensorSet>Integer Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="heater_1_run_hours">
      <type>timeinhrs</type>
      <sensorId>heater_1_run_hours</sensorId>
      <value>
        <getOid>heater_1_run_hours</getOid>
      </value>
      <label>Heater 1 Run Hours</label>
      <sensorSet>Integer Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="heater_2_run_hours">
      <type>timeinhrs</type>
      <sensorId>heater_2_run_hours</sensorId>
      <value>
        <getOid>heater_2_run_hours</getOid>
      </value>
      <label>Heater 2 Run Hours</label>
      <sensorSet>Integer Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="humidifier_run_hours_Sensor">
      <type>timeinhrs</type>
      <sensorId>humidifier_run_hours</sensorId>
      <value>
        <getOid>humidifier_run_hours</getOid>
      </value>
      <label>Humidifier Run Hours</label>
      <sensorSet>Integer Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="circut_1_electronic_valve_position">
      <type>step</type>
      <sensorId>circut_1_electronic_valve_position</sensorId>
      <value>
        <getOid>circut_1_electronic_valve_position</getOid>
      </value>
      <label>Circut 1 Electronic Valve Position (steps)</label>
      <sensorSet>Integer Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="circut_2_electronic_valve_position">
      <type>step</type>
      <sensorId>circut_2_electronic_valve_position</sensorId>
      <value>
        <getOid>circut_2_electronic_valve_position</getOid>
      </value>
      <label>Circut 2 Electronic Valve Position (steps)</label>
      <sensorSet>Integer Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="ucap_status_Sensor">
      <type>state</type>
      <sensorId>ucap_status</sensorId>
      <value>
        <getOid>ucap_status</getOid>
      </value>
      <label>Ucap status (0:Working, 1:In charge, 2:Full Charge)</label>
      <sensorSet>Integer Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="ucap_on_working">
      <type>timeinsecs</type>
      <sensorId>ucap_on_working</sensorId>
      <value>
        <getOid>ucap_on_working</getOid>
      </value>
      <label>Power Supply Fail.(UCAP on working) Time(s)</label>
      <sensorSet>Integer Sensors</sensorSet>
    </numSensor>
   
    <numSensor ruleid="ucap_charge_time">
      <type>timeinsecs</type>
      <sensorId>ucap_charge_time</sensorId>
      <value>
        <getOid>ucap_charge_time</getOid>
      </value>
      <label>Ucap_charge_time (s)</label>
      <sensorSet>Integer Sensors</sensorSet>
    </numSensor>
 
<!--alarms section-->
    
		<alarmFlags ruleid="wrong_password_alarm">
			<value><getOid>wrong_password_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Wrong Password Alarm</activeText>
					<inactiveText>Wrong Password Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Wrong Password Alarm condition exists.</activeText>
					<inactiveText>A Wrong Password Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high_room_temperature_alarm">
			<value><getOid>high_room_temperature_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Room Temperature Alarm</activeText>
					<inactiveText>High Room Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Room Temperature Alarm condition exists.</activeText>
					<inactiveText>A High Room Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_room_temperature_alarm">
			<value><getOid>low_room_temperature_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Room Temperature Alarm</activeText>
					<inactiveText>Low Room Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Room Temperature Alarm condition exists.</activeText>
					<inactiveText>A Low Room Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high_room_humidity_alarm">
			<value><getOid>high_room_humidity_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Room Humidity Alarm</activeText>
					<inactiveText>High Room Humidity Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Room Humidity Alarm condition exists.</activeText>
					<inactiveText>A High Room Humidity Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_room_humidity_alarm">
			<value><getOid>low_room_humidity_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low Room Humidity Alarm</activeText>
					<inactiveText>Low Room Humidity Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low Room Humidity Alarm condition exists.</activeText>
					<inactiveText>A Low Room Humidity Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="room_temperature_and_humidity_limits_by_external_sensors">
			<value><getOid>room_temperature_and_humidity_limits_by_external_sensors</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Room Temperature and Humidity Limits by External Sensors</activeText>
					<inactiveText>Room Temperature and Humidity Limits by External Sensors Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Room Temperature and Humidity Limits by External Sensors condition exists.</activeText>
					<inactiveText>A Room Temperature and Humidity Limits by External Sensors condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="clogged_filter_alarm">
			<value><getOid>clogged_filter_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Clogged Filter Alarm</activeText>
					<inactiveText>Clogged Filter Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Clogged Filter Alarm condition exists.</activeText>
					<inactiveText>A Clogged Filter Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="flooding_alarm">
			<value><getOid>flooding_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Flooding Alarm</activeText>
					<inactiveText>Flooding Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Flooding Alarm condition exists.</activeText>
					<inactiveText>A Flooding Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="loss_of_air_flow_alarm">
			<value><getOid>loss_of_air_flow_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Loss of Air Flow Alarm</activeText>
					<inactiveText>Loss of Air Flow Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Air Flow Alarm condition exists.</activeText>
					<inactiveText>A Loss of Air Flow Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heater_overheating_alarm">
			<value><getOid>heater_overheating_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Heater Overheating Alarm</activeText>
					<inactiveText>Heater Overheating Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Heater Overheating Alarm condition exists.</activeText>
					<inactiveText>A Heater Overheating Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit_1_high_pressure_alarm">
			<value><getOid>circuit_1_high_pressure_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 1 High Pressure Alarm</activeText>
					<inactiveText>Circuit 1 High Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 1 High Pressure Alarm condition exists.</activeText>
					<inactiveText>A Circuit 1 High Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit_2_high_pressure_alarm">
			<value><getOid>circuit_2_high_pressure_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 2 High Pressure Alarm</activeText>
					<inactiveText>Circuit 2 High Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 2 High Pressure Alarm condition exists.</activeText>
					<inactiveText>A Circuit 2 High Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit_1_low_pressure_alarm">
			<value><getOid>circuit_1_low_pressure_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 1 Low Pressure Alarm</activeText>
					<inactiveText>Circuit 1 Low Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 1 Low Pressure Alarm condition exists.</activeText>
					<inactiveText>A Circuit 1 Low Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit_2_low_pressure_alarm">
			<value><getOid>circuit_2_low_pressure_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 2 Low Pressure Alarm</activeText>
					<inactiveText>Circuit 2 Low Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 2 Low Pressure Alarm condition exists.</activeText>
					<inactiveText>A Circuit 2 Low Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit_1_electronic_valve_failure">
			<value><getOid>circuit_1_electronic_valve_failure</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 1 Electronic Valve Failure</activeText>
					<inactiveText>Circuit 1 Electronic Valve Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 1 Electronic Valve Failure condition exists.</activeText>
					<inactiveText>A Circuit 1 Electronic Valve Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit_2_electronic_valve_failure">
			<value><getOid>circuit_2_electronic_valve_failure</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Circuit 2 Electronic Valve Failure</activeText>
					<inactiveText>Circuit 2 Electronic Valve Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Circuit 2 Electronic Valve Failure condition exists.</activeText>
					<inactiveText>A Circuit 2 Electronic Valve Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="wrong_phase_sequence_alarm">
			<value><getOid>wrong_phase_sequence_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Wrong Phase Sequence Alarm</activeText>
					<inactiveText>Wrong Phase Sequence Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Wrong Phase Sequence Alarm condition exists.</activeText>
					<inactiveText>A Wrong Phase Sequence Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="smoke_fire_alarm">
			<value><getOid>smoke_fire_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Smoke-Fire Alarm</activeText>
					<inactiveText>Smoke-Fire Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Smoke-Fire Alarm condition exists.</activeText>
					<inactiveText>A Smoke-Fire Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="interrupted_lan_alarm">
			<value><getOid>interrupted_lan_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Interrupted LAN Alarm</activeText>
					<inactiveText>Interrupted LAN Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Interrupted LAN Alarm condition exists.</activeText>
					<inactiveText>A Interrupted LAN Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		<alarmFlags ruleid="humidifier_general_alarm">
			<value><getOid>humidifier_general_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier General Alarm</activeText>
					<inactiveText>Humidifier General Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier General Alarm condition exists.</activeText>
					<inactiveText>A Humidifier General Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
				
		<alarmFlags ruleid="humidifier_high_current_alarm">
			<value><getOid>humidifier_high_current_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: High Current Alarm</activeText>
					<inactiveText>Humidifier: High Current Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: High Current Alarm condition exists.</activeText>
					<inactiveText>A Humidifier: High Current Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier_power_loss_alarm">
			<value><getOid>humidifier_power_loss_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: Low Current Alarm</activeText>
					<inactiveText>Humidifier: Low Current Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: Low Current Alarm condition exists.</activeText>
					<inactiveText>A Humidifier: Low Current Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier_water_loss_alarm">
			<value><getOid>humidifier_water_loss_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: Water Loss Alarm</activeText>
					<inactiveText>Humidifier: Water Loss Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: Water Loss Alarm condition exists.</activeText>
					<inactiveText>A Humidifier: Water Loss Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cw_temperature_too_high_for_dehumidification">
			<value><getOid>cw_temperature_too_high_for_dehumidification</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>CW Temperature Too High for Dehumidification (circ. 1)</activeText>
					<inactiveText>CW Temperature Too High for Dehumidification (circ. 1) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A CW Temperature Too High for Dehumidification (circ. 1) condition exists.</activeText>
					<inactiveText>A CW Temperature Too High for Dehumidification (circ. 1) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cw_valve_failure_or_water_flow_too_low">
			<value><getOid>cw_valve_failure_or_water_flow_too_low</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>CW Valve Failure or Water Flow Too Low</activeText>
					<inactiveText>CW Valve Failure or Water Flow Too Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A CW Valve Failure or Water Flow Too Low condition exists.</activeText>
					<inactiveText>A CW Valve Failure or Water Flow Too Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="loss_of_water_flow_alarm">
			<value><getOid>loss_of_water_flow_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Loss of Water Flow Alarm</activeText>
					<inactiveText>Loss of Water Flow Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Loss of Water Flow Alarm condition exists.</activeText>
					<inactiveText>A Loss of Water Flow Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high_chilled_water_temperature_alarm">
			<value><getOid>high_chilled_water_temperature_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Chilled Water Temperature Alarm (circ.1)</activeText>
					<inactiveText>High Chilled Water Temperature Alarm (circ.1) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Chilled Water Temperature Alarm (circ.1) condition exists.</activeText>
					<inactiveText>A High Chilled Water Temperature Alarm (circ.1) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="room_air_sensor_failed_disconnected">
			<value><getOid>room_air_sensor_failed_disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Room Air Sensor Failed/Disconnected</activeText>
					<inactiveText>Room Air Sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Room Air Sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Room Air Sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="hot_water_temperature_sensor_failed_disconnected">
			<value><getOid>hot_water_temperature_sensor_failed_disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Hot Water Temperature Sensor Failed/Disconnected</activeText>
					<inactiveText>Hot Water Temperature Sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Hot Water Temperature Sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Hot Water Temperature Sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="chilled_water_temperature_sensor_failed_disconnected">
			<value><getOid>chilled_water_temperature_sensor_failed_disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Chilled Water Temperature Sensor (c.1) Failed/Disconnected</activeText>
					<inactiveText>Chilled Water Temperature Sensor (c.1) Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Chilled Water Temperature Sensor (c.1) Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Chilled Water Temperature Sensor (c.1) Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="outdoor_temperature_sensor_failed_disconnected">
			<value><getOid>outdoor_temperature_sensor_failed_disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Outdoor Temperature Sensor Failed/Disconnected</activeText>
					<inactiveText>Outdoor Temperature Sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Outdoor Temperature Sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Outdoor Temperature Sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="delivery_air_temperature_sensor_failed_disconnected">
			<value><getOid>delivery_air_temperature_sensor_failed_disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Delivery Air Temperature Sensor Failed/Disconnected</activeText>
					<inactiveText>Delivery Air Temperature Sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Delivery Air Temperature Sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Delivery Air Temperature Sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="room_humidity_sensor_failed_disconnected">
			<value><getOid>room_humidity_sensor_failed_disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Room Humidity Sensor Failed/Disconnected</activeText>
					<inactiveText>Room Humidity Sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Room Humidity Sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Room Humidity Sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="chilled_water_outlet_temp_sensor_failed_disconnected">
			<value><getOid>chilled_water_outlet_temp_sensor_failed_disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Chilled Water Outlet Temperature Sensor (circ.1) Failed/Disconnected</activeText>
					<inactiveText>Chilled Water Outlet Temperature Sensor (circ.1) Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Chilled Water Outlet Temperature Sensor (circ.1) Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Chilled Water Outlet Temperature Sensor (circ.1) Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_1_exceeded_runtime_threshold">
			<value><getOid>compressor_1_exceeded_runtime_threshold</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 1: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Compressor 1: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 1: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Compressor 1: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_2_exceeded_runtime_threshold">
			<value><getOid>compressor_2_exceeded_runtime_threshold</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 2: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Compressor 2: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 2: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Compressor 2: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_3_exceeded_runtime_threshold">
			<value><getOid>compressor_3_exceeded_runtime_threshold</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 3: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Compressor 3: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 3: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Compressor 3: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_4_exceeded_runtime_threshold">
			<value><getOid>compressor_4_exceeded_runtime_threshold</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor 4: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Compressor 4: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor 4: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Compressor 4: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="air_filter_exceeded_runtime_threshold">
			<value><getOid>air_filter_exceeded_runtime_threshold</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Air Filter: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Air Filter: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Air Filter: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Air Filter: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heater_1_exceeded_runtime_threshold">
			<value><getOid>heater_1_exceeded_runtime_threshold</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Heater 1: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Heater 1: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Heater 1: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Heater 1: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="heater_2_exceeded_runtime_threshold">
			<value><getOid>heater_2_exceeded_runtime_threshold</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Heater 2: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Heater 2: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Heater 2: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Heater 2: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier_exceeded_runtime_threshold">
			<value><getOid>humidifier_exceeded_runtime_threshold</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Humidifier: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Humidifier: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="air_conditioning_unit_exceeded_runtime_threshold">
			<value><getOid>air_conditioning_unit_exceeded_runtime_threshold</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Air Conditioning Unit: Hour Counter Threshold Alarm</activeText>
					<inactiveText>Air Conditioning Unit: Hour Counter Threshold Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Air Conditioning Unit: Hour Counter Threshold Alarm condition exists.</activeText>
					<inactiveText>A Air Conditioning Unit: Hour Counter Threshold Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_by_digital_input_2">
			<value><getOid>alarm_by_digital_input_2</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm by Digital Input 2</activeText>
					<inactiveText>Alarm by Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm by Digital Input 2 condition exists.</activeText>
					<inactiveText>A Alarm by Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_by_digital_input_4">
			<value><getOid>alarm_by_digital_input_4</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm by Digital Input 4</activeText>
					<inactiveText>Alarm by Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm by Digital Input 4 condition exists.</activeText>
					<inactiveText>A Alarm by Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_by_digital_input_6">
			<value><getOid>alarm_by_digital_input_6</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm by Digital Input 6</activeText>
					<inactiveText>Alarm by Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Alarm by Digital Input 6 condition exists.</activeText>
					<inactiveText>A Alarm by Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="unit_on_alarm">
			<value><getOid>unit_on_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit on Alarm</activeText>
					<inactiveText>Unit on Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit on Alarm condition exists.</activeText>
					<inactiveText>A Unit on Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit_on_rotation_alarm">
			<value><getOid>unit_on_rotation_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit on Rotation Alarm</activeText>
					<inactiveText>Unit on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit_on_alarm_type_a">
			<value><getOid>unit_on_alarm_type_a</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit on Alarm Type A</activeText>
					<inactiveText>Unit on Alarm Type A Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit on Alarm Type A condition exists.</activeText>
					<inactiveText>A Unit on Alarm Type A condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit_on_alarm_type_b">
			<value><getOid>unit_on_alarm_type_b</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit on Alarm Type B</activeText>
					<inactiveText>Unit on Alarm Type B Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit on Alarm Type B condition exists.</activeText>
					<inactiveText>A Unit on Alarm Type B condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit_on_alarm_type_c">
			<value><getOid>unit_on_alarm_type_c</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit on Alarm Type C</activeText>
					<inactiveText>Unit on Alarm Type C Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit on Alarm Type C condition exists.</activeText>
					<inactiveText>A Unit on Alarm Type C condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit_2_on_rotation_alarm">
			<value><getOid>unit_2_on_rotation_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 2 on Rotation Alarm</activeText>
					<inactiveText>Unit 2 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 2 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 2 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit_3_on_rotation_alarm">
			<value><getOid>unit_3_on_rotation_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 3 on Rotation Alarm</activeText>
					<inactiveText>Unit 3 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 3 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 3 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit_4_on_rotation_alarm">
			<value><getOid>unit_4_on_rotation_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 4 on Rotation Alarm</activeText>
					<inactiveText>Unit 4 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 4 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 4 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit_5_on_rotation_alarm">
			<value><getOid>unit_5_on_rotation_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 5 on Rotation Alarm</activeText>
					<inactiveText>Unit 5 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 5 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 5 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit_6_on_rotation_alarm">
			<value><getOid>unit_6_on_rotation_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 6 on Rotation Alarm</activeText>
					<inactiveText>Unit 6 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 6 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 6 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit_7_on_rotation_alarm">
			<value><getOid>unit_7_on_rotation_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 7 on Rotation Alarm</activeText>
					<inactiveText>Unit 7 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 7 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 7 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit_8_on_rotation_alarm">
			<value><getOid>unit_8_on_rotation_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 8 on Rotation Alarm</activeText>
					<inactiveText>Unit 8 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 8 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 8 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit_9_on_rotation_alarm">
			<value><getOid>unit_9_on_rotation_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 9 on Rotation Alarm</activeText>
					<inactiveText>Unit 9 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 9 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 9 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit_10_on_rotation_alarm">
			<value><getOid>unit_10_on_rotation_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Unit 10 on Rotation Alarm</activeText>
					<inactiveText>Unit 10 on Rotation Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Unit 10 on Rotation Alarm condition exists.</activeText>
					<inactiveText>A Unit 10 on Rotation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="afps:_air_pressure_sensor_failed/disconnected">
			<value><getOid>afps:_air_pressure_sensor_failed/disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>AFPS: Air Pressure Sensor Failed/Disconnected</activeText>
					<inactiveText>AFPS: Air Pressure Sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A AFPS: Air Pressure Sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A AFPS: Air Pressure Sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="afps:_low_air_pressure_alarm">
			<value><getOid>afps:_low_air_pressure_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>AFPS: Low Air Pressure Alarm</activeText>
					<inactiveText>AFPS: Low Air Pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A AFPS: Low Air Pressure Alarm condition exists.</activeText>
					<inactiveText>A AFPS: Low Air Pressure Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="expansion_board_offline">
			<value><getOid>expansion_board_offline</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>AFPS:Expansion Board Offline</activeText>
					<inactiveText>AFPS:Expansion Board Offline Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A AFPS:Expansion Board Offline condition exists.</activeText>
					<inactiveText>A AFPS:Expansion Board Offline condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="eeprom_failure">
			<value><getOid>eeprom_failure</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>EEPROM Failure</activeText>
					<inactiveText>EEPROM Failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A EEPROM Failure condition exists.</activeText>
					<inactiveText>A EEPROM Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high_delivery_temperature_alarm">
			<value><getOid>high_delivery_temperature_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Delivery Temperature Alarm</activeText>
					<inactiveText>High Delivery Temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Delivery Temperature Alarm condition exists.</activeText>
					<inactiveText>A High Delivery Temperature Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier:_high_conductivity_alarm">
			<value><getOid>humidifier:_high_conductivity_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: High Conductivity Alarm</activeText>
					<inactiveText>Humidifier: High Conductivity Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: High Conductivity Alarm condition exists.</activeText>
					<inactiveText>A Humidifier: High Conductivity Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier:_low_production">
			<value><getOid>humidifier:_low_production</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: Low Production</activeText>
					<inactiveText>Humidifier: Low Production Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: Low Production condition exists.</activeText>
					<inactiveText>A Humidifier: Low Production condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier:_drain_malfunction_(lock)">
			<value><getOid>humidifier:_drain_malfunction_(lock)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: Drain Malfunction (lock)</activeText>
					<inactiveText>Humidifier: Drain Malfunction (lock) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: Drain Malfunction (lock) condition exists.</activeText>
					<inactiveText>A Humidifier: Drain Malfunction (lock) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier:_bottle_full_of_water_alarm_(lock)">
			<value><getOid>humidifier:_bottle_full_of_water_alarm_(lock)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: Bottle Full of Water Alarm (lock)</activeText>
					<inactiveText>Humidifier: Bottle Full of Water Alarm (lock) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: Bottle Full of Water Alarm (lock) condition exists.</activeText>
					<inactiveText>A Humidifier: Bottle Full of Water Alarm (lock) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="humidifier:_mandatory_maintenance_(lock)">
			<value><getOid>humidifier:_mandatory_maintenance_(lock)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Humidifier: Mandatory Maintenance (lock)</activeText>
					<inactiveText>Humidifier: Mandatory Maintenance (lock) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidifier: Mandatory Maintenance (lock) condition exists.</activeText>
					<inactiveText>A Humidifier: Mandatory Maintenance (lock) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cw_temperature_too_high_for_dehumidification_(circ_2)">
			<value><getOid>cw_temperature_too_high_for_dehumidification_(circ_2)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>CW Temperature Too High for Dehumidification (circ.2)</activeText>
					<inactiveText>CW Temperature Too High for Dehumidification (circ.2) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A CW Temperature Too High for Dehumidification (circ.2) condition exists.</activeText>
					<inactiveText>A CW Temperature Too High for Dehumidification (circ.2) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high_chilled_water_temperature_alarm_(circ_2)">
			<value><getOid>high_chilled_water_temperature_alarm_(circ_2)</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High Chilled Water Temperature Alarm (circ.2)</activeText>
					<inactiveText>High Chilled Water Temperature Alarm (circ.2) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High Chilled Water Temperature Alarm (circ.2) condition exists.</activeText>
					<inactiveText>A High Chilled Water Temperature Alarm (circ.2) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="dual_coil:_expansion_board_not_connected">
			<value><getOid>dual_coil:_expansion_board_not_connected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Dual Coil: Expansion Board Not Connected</activeText>
					<inactiveText>Dual Coil: Expansion Board Not Connected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Dual Coil: Expansion Board Not Connected condition exists.</activeText>
					<inactiveText>A Dual Coil: Expansion Board Not Connected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="chilled_water_temperature_(c_2)_sensor_failed/disconnected">
			<value><getOid>chilled_water_temperature_(c_2)_sensor_failed/disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Chilled Water Temperature (c.2) Sensor Failed/Disconnected</activeText>
					<inactiveText>Chilled Water Temperature (c.2) Sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Chilled Water Temperature (c.2) Sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Chilled Water Temperature (c.2) Sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cw_outlet_temperature_sensor_(circ_2)_failed/disconnected">
			<value><getOid>cw_outlet_temperature_sensor_(circ_2)_failed/disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>CW Outlet Temperature Sensor (circ.2) Failed/Disconnected</activeText>
					<inactiveText>CW Outlet Temperature Sensor (circ.2) Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A CW Outlet Temperature Sensor (circ.2) Failed/Disconnected condition exists.</activeText>
					<inactiveText>A CW Outlet Temperature Sensor (circ.2) Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="manual_mode">
			<value><getOid>manual_mode</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Manual Mode</activeText>
					<inactiveText>Manual Mode Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Manual Mode condition exists.</activeText>
					<inactiveText>A Manual Mode condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="supply_frequency_not_detected_alarm">
			<value><getOid>supply_frequency_not_detected_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Supply Frequency Not Detected Alarm</activeText>
					<inactiveText>Supply Frequency Not Detected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Supply Frequency Not Detected Alarm condition exists.</activeText>
					<inactiveText>A Supply Frequency Not Detected Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="cond__pressure_sensor_failed/disconnected">
			<value><getOid>cond__pressure_sensor_failed/disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Cond. Pressure Sensor Failed/Disconnected</activeText>
					<inactiveText>Cond. Pressure Sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Cond. Pressure Sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Cond. Pressure Sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_outside_envelope">
			<value><getOid>compressor_outside_envelope</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor outside envelope</activeText>
					<inactiveText>Compressor outside envelope Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor outside envelope condition exists.</activeText>
					<inactiveText>A Compressor outside envelope condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="discharge_temperature_gas_sensor_disconnected">
			<value><getOid>discharge_temperature_gas_sensor_disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Discharge Temperature Gas Sensor Failed/Disconnected</activeText>
					<inactiveText>Discharge Temperature Gas Sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Discharge Temperature Gas Sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Discharge Temperature Gas Sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_by_inverter_head_temp_sensor_disconnected">
			<value><getOid>compressor_by_inverter_head_temp_sensor_disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor by inverter head temperature sensor Failed/Disconnected</activeText>
					<inactiveText>Compressor by inverter head temperature sensor Failed/Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor by inverter head temperature sensor Failed/Disconnected condition exists.</activeText>
					<inactiveText>A Compressor by inverter head temperature sensor Failed/Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high_discharge_gas_temperature">
			<value><getOid>high_discharge_gas_temperature</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>High discharge gas temperature</activeText>
					<inactiveText>High discharge gas temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A High discharge gas temperature condition exists.</activeText>
					<inactiveText>A High discharge gas temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_differential">
			<value><getOid>low_pressure_differential</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Low pressure differential (insuff. lubrication)</activeText>
					<inactiveText>Low pressure differential (insuff. lubrication) Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Low pressure differential (insuff. lubrication) condition exists.</activeText>
					<inactiveText>A Low pressure differential (insuff. lubrication) condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_start_failure">
			<value><getOid>compressor_start_failure</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Compressor start failure</activeText>
					<inactiveText>Compressor start failure Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Compressor start failure condition exists.</activeText>
					<inactiveText>A Compressor start failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="envelope_alarm">
			<value><getOid>envelope_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Envelope Alarm</activeText>
					<inactiveText>Envelope Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Envelope Alarm condition exists.</activeText>
					<inactiveText>A Envelope Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inverter_general_alarm">
			<value><getOid>inverter_general_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Inverter geneal Alarm</activeText>
					<inactiveText>Inverter geneal Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Inverter geneal Alarm condition exists.</activeText>
					<inactiveText>A Inverter geneal Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inverter_offline_alarm">
			<value><getOid>inverter_offline_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Inverter offline Alarm</activeText>
					<inactiveText>Inverter offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Inverter offline Alarm condition exists.</activeText>
					<inactiveText>A Inverter offline Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_condenser_expansion_board_not_connected">
			<value><getOid>water_condenser_expansion_board_not_connected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Condenser: Expansion board not connected</activeText>
					<inactiveText>Water Condenser: Expansion board not connected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Condenser: Expansion board not connected condition exists.</activeText>
					<inactiveText>A Water Condenser: Expansion board not connected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_condenser_water_in_temp_sensor_disconnected">
			<value><getOid>water_condenser_water_in_temp_sensor_disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Condenser: Water In Temperature Sensor Failed/Disconnected </activeText>
					<inactiveText>Water Condenser: Water In Temperature Sensor Failed/Disconnected  Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Condenser: Water In Temperature Sensor Failed/Disconnected  condition exists.</activeText>
					<inactiveText>A Water Condenser: Water In Temperature Sensor Failed/Disconnected  condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_condenser_water_out_temp_sensor_disconnected">
			<value><getOid>water_condenser_water_out_temp_sensor_disconnected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Condenser: Water Out Temperature Sensor Failed/Disconnected </activeText>
					<inactiveText>Water Condenser: Water Out Temperature Sensor Failed/Disconnected  Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Water Condenser: Water Out Temperature Sensor Failed/Disconnected  condition exists.</activeText>
					<inactiveText>A Water Condenser: Water Out Temperature Sensor Failed/Disconnected  condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>


  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="room_temperature">
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="outdoor_temperature">
        <function>3</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="delivery_air_temperature">
        <function>3</function>
        <start_addr>3</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="chilled_water_temperature_circuit_1">
        <function>3</function>
        <start_addr>4</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="hot_water_temperature">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="room_relative_humidity">
        <function>3</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="outlet_chilled_water_temperature">
        <function>3</function>
        <start_addr>7</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_evaporating_pressure">
        <function>3</function>
        <start_addr>8</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_evaporating_pressure">
        <function>3</function>
        <start_addr>9</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_suction_temperature">
        <function>3</function>
        <start_addr>10</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_suction_temperature">
        <function>3</function>
        <start_addr>11</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_evaporating_temperature">
        <function>3</function>
        <start_addr>12</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_evaporating_temperature">
        <function>3</function>
        <start_addr>13</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_superheat">
        <function>3</function>
        <start_addr>14</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_superheat">
        <function>3</function>
        <start_addr>15</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="cold_water_valve_ramp">
        <function>3</function>
        <start_addr>16</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="hot_water_valve_ramp">
        <function>3</function>
        <start_addr>17</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="evaporating_fan_speed">
        <function>3</function>
        <start_addr>18</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_02_room_temperature">
        <function>3</function>
        <start_addr>50</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_03_room_temperature">
        <function>3</function>
        <start_addr>51</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_04_room_temperature">
        <function>3</function>
        <start_addr>52</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_05_room_temperature">
        <function>3</function>
        <start_addr>53</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_06_room_temperature">
        <function>3</function>
        <start_addr>54</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_07_room_temperature">
        <function>3</function>
        <start_addr>55</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_08_room_temperature">
        <function>3</function>
        <start_addr>56</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_09_room_temperature">
        <function>3</function>
        <start_addr>57</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_10_room_temperature">
        <function>3</function>
        <start_addr>58</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_02_room_humidity">
        <function>3</function>
        <start_addr>60</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_03_room_humidity">
        <function>3</function>
        <start_addr>61</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_04_room_humidity">
        <function>3</function>
        <start_addr>62</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_05_room_humidity">
        <function>3</function>
        <start_addr>63</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_06_room_humidity">
        <function>3</function>
        <start_addr>64</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_07_room_humidity">
        <function>3</function>
        <start_addr>65</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_08_room_humidity">
        <function>3</function>
        <start_addr>66</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_09_room_humidity">
        <function>3</function>
        <start_addr>67</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="lan_unit_10_room_humidity">
        <function>3</function>
        <start_addr>68</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="afps_air_pressure">
        <function>3</function>
        <start_addr>69</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="cold_water_valve_ramp_circ_2">
        <function>3</function>
        <start_addr>77</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="humidifier_0_10v_ramp">
        <function>3</function>
        <start_addr>79</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="chilled_water_temperature_circuit_2">
        <function>3</function>
        <start_addr>80</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="condensing_pressure">
        <function>3</function>
        <start_addr>81</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="condensing_temperature">
        <function>3</function>
        <start_addr>82</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="inverter_ramp">
        <function>3</function>
        <start_addr>83</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>

      <value_ref_id valid="room_absolute_humidity">
        <function>3</function>
        <start_addr>90</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="condensation_ramp">
        <function>3</function>
        <start_addr>95</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="discharge_gas_temperature">
        <function>3</function>
        <start_addr>102</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_by_inverter_head_temperature">
        <function>3</function>
        <start_addr>103</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_by_inverter_speed">
        <function>3</function>
        <start_addr>104</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="motor_current">
        <function>3</function>
        <start_addr>105</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="water_condenser_water_in_temperature">
        <function>3</function>
        <start_addr>106</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="water_condenser_water_out_temperature">
        <function>3</function>
        <start_addr>107</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

		
<!--Digital Variables-->

      <value_ref_id valid="system_on">
        <function>1</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_1">
        <function>1</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_2">
        <function>1</function>
        <start_addr>3</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_3">
        <function>1</function>
        <start_addr>4</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_4">
        <function>1</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="el_heater_1">
        <function>1</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="el_heater_2">
        <function>1</function>
        <start_addr>7</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="hot_gas_on">
        <function>1</function>
        <start_addr>9</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="dehumidification">
        <function>1</function>
        <start_addr>10</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="humidification">
        <function>1</function>
        <start_addr>11</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="emergency_working">
        <function>1</function>
        <start_addr>12</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>


      <value_ref_id valid="wrong_password_alarm">
        <function>1</function>
        <start_addr>20</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="high_room_temperature_alarm">
        <function>1</function>
        <start_addr>21</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="low_room_temperature_alarm">
        <function>1</function>
        <start_addr>22</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="high_room_humidity_alarm">
        <function>1</function>
        <start_addr>23</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="low_room_humidity_alarm">
        <function>1</function>
        <start_addr>24</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="room_temperature_and_humidity_limits_by_external_sensors">
        <function>1</function>
        <start_addr>25</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="clogged_filter_alarm">
        <function>1</function>
        <start_addr>26</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="flooding_alarm">
        <function>1</function>
        <start_addr>27</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="loss_of_air_flow_alarm">
        <function>1</function>
        <start_addr>28</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="heater_overheating_alarm">
        <function>1</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_high_pressure_alarm">
        <function>1</function>
        <start_addr>30</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_high_pressure_alarm">
        <function>1</function>
        <start_addr>31</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_low_pressure_alarm">
        <function>1</function>
        <start_addr>32</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_low_pressure_alarm">
        <function>1</function>
        <start_addr>33</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_1_electronic_valve_failure">
        <function>1</function>
        <start_addr>34</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="circuit_2_electronic_valve_failure">
        <function>1</function>
        <start_addr>35</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="wrong_phase_sequence_alarm">
        <function>1</function>
        <start_addr>36</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="smoke_fire_alarm">
        <function>1</function>
        <start_addr>37</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="interrupted_lan_alarm">
        <function>1</function>
        <start_addr>38</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="humidifier_high_current_alarm">
        <function>1</function>
        <start_addr>39</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="humidifier_power_loss_alarm">
        <function>1</function>
        <start_addr>40</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="humidifier_water_loss_alarm">
        <function>1</function>
        <start_addr>41</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="cw_temperature_too_high_for_dehumidification">
        <function>1</function>
        <start_addr>42</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="cw_valve_failure_or_water_flow_too_low">
        <function>1</function>
        <start_addr>43</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="loss_of_water_flow_alarm">
        <function>1</function>
        <start_addr>44</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="high_chilled_water_temperature_alarm">
        <function>1</function>
        <start_addr>45</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="room_air_sensor_failed_disconnected">
        <function>1</function>
        <start_addr>46</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="hot_water_temperature_sensor_failed_disconnected">
        <function>1</function>
        <start_addr>47</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="chilled_water_temperature_sensor_failed_disconnected">
        <function>1</function>
        <start_addr>48</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="outdoor_temperature_sensor_failed_disconnected">
        <function>1</function>
        <start_addr>49</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="delivery_air_temperature_sensor_failed_disconnected">
        <function>1</function>
        <start_addr>50</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="room_humidity_sensor_failed_disconnected">
        <function>1</function>
        <start_addr>51</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="chilled_water_outlet_temp_sensor_failed_disconnected">
        <function>1</function>
        <start_addr>52</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_1_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>53</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_2_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>54</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_3_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>55</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="compressor_4_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>56</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="air_filter_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>57</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="heater_1_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>58</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="heater_2_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>59</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="humidifier_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>60</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="air_conditioning_unit_exceeded_runtime_threshold">
        <function>1</function>
        <start_addr>61</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="alarm_by_digital_input_2">
        <function>1</function>
        <start_addr>62</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="alarm_by_digital_input_4">
        <function>1</function>
        <start_addr>63</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="alarm_by_digital_input_6">
        <function>1</function>
        <start_addr>64</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      
       <value_ref_id valid="humidifier_general_alarm">
        <function>1</function>
        <start_addr>65</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="unit_on_alarm">
        <function>1</function>
        <start_addr>66</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="unit_on_rotation_alarm">
        <function>1</function>
        <start_addr>67</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="unit_on_alarm_type_a">
        <function>1</function>
        <start_addr>68</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

      <value_ref_id valid="unit_on_alarm_type_b">
        <function>1</function>
        <start_addr>69</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="unit_on_alarm_type_c">
        <function>1</function>
        <start_addr>70</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>

         <value_ref_id valid="unit_2_on_rotation_alarm">
				<function>1</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="unit_3_on_rotation_alarm">
				<function>1</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="unit_4_on_rotation_alarm">
				<function>1</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="unit_5_on_rotation_alarm">
				<function>1</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="unit_6_on_rotation_alarm">
				<function>1</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="unit_7_on_rotation_alarm">
				<function>1</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="unit_8_on_rotation_alarm">
				<function>1</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="unit_9_on_rotation_alarm">
				<function>1</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="unit_10_on_rotation_alarm">
				<function>1</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="afps:_air_pressure_sensor_failed/disconnected">
				<function>1</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="afps:_low_air_pressure_alarm">
				<function>1</function>
				<start_addr>110</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="expansion_board_offline">
				<function>1</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="eeprom_failure">
				<function>1</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="high_delivery_temperature_alarm">
				<function>1</function>
				<start_addr>114</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="humidifier_high_conductivity_alarm">
				<function>1</function>
				<start_addr>115</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="humidifier:_low_production">
				<function>1</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="humidifier:_drain_malfunction_(lock)">
				<function>1</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="humidifier:_bottle_full_of_water_alarm_(lock)">
				<function>1</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="humidifier:_mandatory_maintenance_(lock)">
				<function>1</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="cw_temperature_too_high_for_dehumidification_(circ_2)">
				<function>1</function>
				<start_addr>120</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="high_chilled_water_temperature_alarm_(circ_2)">
				<function>1</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="dual_coil:_expansion_board_not_connected">
				<function>1</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="chilled_water_temperature_(c_2)_sensor_failed/disconnected">
				<function>1</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="cw_outlet_temperature_sensor_(circ_2)_failed/disconnected">
				<function>1</function>
				<start_addr>124</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="manual_mode">
				<function>1</function>
				<start_addr>125</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="supply_frequency_not_detected_alarm">
				<function>1</function>
				<start_addr>126</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="cond__pressure_sensor_failed/disconnected">
				<function>1</function>
				<start_addr>127</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_outside_envelope">
				<function>1</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="discharge_temperature_gas_sensor_disconnected">
				<function>1</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_by_inverter_head_temp_sensor_disconnected">
				<function>1</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="high_discharge_gas_temperature">
				<function>1</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="low_pressure_differential">
				<function>1</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="compressor_start_failure">
				<function>1</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="envelope_alarm">
				<function>1</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="inverter_general_alarm">
				<function>1</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="inverter_offline_alarm">
				<function>1</function>
				<start_addr>139</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_condenser_expansion_board_not_connected">
				<function>1</function>
				<start_addr>140</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_condenser_water_in_temp_sensor_disconnected">
				<function>1</function>
				<start_addr>141</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="water_condenser_water_out_temp_sensor_disconnected">
				<function>1</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
		

 <!--Integer registers-->
	
      <value_ref_id valid="air_filter_run_hours">
        <function>3</function>
        <start_addr>5003</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="unit_run_hours">
        <function>3</function>
        <start_addr>5004</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_1_run_hours">
        <function>3</function>
        <start_addr>5005</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_2_run_hours">
        <function>3</function>
        <start_addr>5006</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_3_run_hours">
        <function>3</function>
        <start_addr>5007</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="compressor_4_run_hours">
        <function>3</function>
        <start_addr>5008</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="heater_1_run_hours">
        <function>3</function>
        <start_addr>5009</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="heater_2_run_hours">
        <function>3</function>
        <start_addr>5010</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="humidifier_run_hours">
        <function>3</function>
        <start_addr>5011</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circut_1_electronic_valve_position">
        <function>3</function>
        <start_addr>5031</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="circut_2_electronic_valve_position">
        <function>3</function>
        <start_addr>5032</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      
      <value_ref_id valid="ucap_status">
        <function>3</function>
        <start_addr>5059</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="ucap_on_working">
        <function>3</function>
        <start_addr>5060</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <value_ref_id valid="ucap_charge_time">
        <function>3</function>
        <start_addr>5061</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>


    </modbus>
  </protocol>

</APC_DDF>

