<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="AquaCooling_Chiller" ddfname="AquaCooling Chiller" ddfversion="1" canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="AquaCooling_Chiller">
		<setProductData ruleid="vendordata" field="vendor">AquaCooling</setProductData>
		<setProductData ruleid="modeldata" field="model">Chiller</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<numSensor ruleid="set_point_cooling">
			<type>temp</type>
			<units />
			<sensorId>_SET_POINT_COOLING</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_2049</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Set point cooling</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="water_return_temperature">
			<type>temp</type>
			<units />
			<sensorId>_WATER_RETURN_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_4097</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Water return temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="supply_water_temperature">
			<type>temp</type>
			<units />
			<sensorId>_SUPPLY_WATER_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_4098</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Supply water temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<alarmFlags ruleid="pressure_switch_circuit_1_">
			<value>
				<getOid>Function_3_Reg_16879</getOid>
			</value>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>High Pressure Switch Circuit 1  Alarm Present</activeText>
					<inactiveText>High Pressure Switch Circuit 1  Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>High Pressure Switch Circuit 1  Alarm Present</activeText>
					<inactiveText>High Pressure Switch Circuit 1  Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Low Pressure Switch Circuit 1  Alarm Present</activeText>
					<inactiveText>Low Pressure Switch Circuit 1  Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Low Pressure Switch Circuit 1  Alarm Present</activeText>
					<inactiveText>Low Pressure Switch Circuit 1  Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="pressure_switch_circuit_2_">
			<value>
				<getOid>Function_3_Reg_16880</getOid>
			</value>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>High Pressure Switch Circuit 2  Alarm Present</activeText>
					<inactiveText>High Pressure Switch Circuit 2  Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>High Pressure Switch Circuit 2  Alarm Present</activeText>
					<inactiveText>High Pressure Switch Circuit 2  Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Low Pressure Switch Circuit 2  Alarm Present</activeText>
					<inactiveText>Low Pressure Switch Circuit 2  Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Low Pressure Switch Circuit 2  Alarm Present</activeText>
					<inactiveText>Low Pressure Switch Circuit 2  Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<alarmFlags ruleid="flow_switch_">
			<value>
				<getOid>Function_3_Reg_16882</getOid>
			</value>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Flow Switch  Alarm Present</activeText>
					<inactiveText>Flow Switch  Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Flow Switch  Alarm Present</activeText>
					<inactiveText>Flow Switch  Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
		<stateSensor ruleid="unit_status">
			<type>state</type>
			<sensorId>_UNIT_STATUS</sensorId>
			<value>
				<mapValue mapid="binary_valuemap">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>Function_3_Reg_16495</getOid>
									</op>
									<op>7</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Unit status</label>
			<enum>off_on_enum</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<valueMap ruleid="binary_valuemap">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="off_on_enum">
			<label>Off</label>
			<label>On</label>
		</enumMap>   

		<stateSensor ruleid="cool_mode">
			<type>state</type>
			<sensorId>_COOL_MODE</sensorId>
			<value>
				<mapValue mapid="binary_valuemap">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op>
										<getOid>Function_3_Reg_16495</getOid>
									</op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Cool mode</label>
			<enum>off_on_enum</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="Function_3_Reg_2049">
				<function>3</function>
				<start_addr>2048</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_4097">
				<function>4</function>
				<start_addr>4096</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_4098">
				<function>4</function>
				<start_addr>4097</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_16495">
				<function>3</function>
				<start_addr>16494</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_16879">
				<function>3</function>
				<start_addr>16878</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_16880">
				<function>3</function>
				<start_addr>16879</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_16882">
				<function>3</function>
				<start_addr>16881</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
