<?xml version="1.0"?>
<APC_DDF
	ddfid ="BJUMPER_Eaton_Pdu"
	ddfname="BJUMPER Eaton PDU"
	ddfversion="8"
	canremove="yes">
<schemaVersion>1.6</schemaVersion>
    <device deviceid="eatonPdu">
        <oidMustExist ruleid="eatonPdu_exists" oid=".1.3.6.1.4.1.534.6.6.4" istree="yes"/>

        <!-- 534.6.6.4 is Power Distribution Units.  Set type appropriately. -->
        <setProductData ruleid="typedata" field="type">PDU</setProductData>


        <!-- Model -->
        <suppressRule ruleid="stompmib2model" suppressid="core/mib2data/modeldata"/>
        <setProductData ruleid="modeldata" field="model">Eaton Power Xpert</setProductData>

        <setProductData ruleid="inputs" field="inputphasecount">
            <getOid>.1.3.6.1.4.1.534.6.6.4.1.1.2.7.0</getOid>
        </setProductData>
        <setProductData ruleid="outputs" field="outputphasecount">
            <getOid>.1.3.6.1.4.1.534.6.6.4.1.1.3.8.0</getOid>
        </setProductData>

        <!-- pduRatingVA -->
        <numSensor ruleid="pduRatingVA">
            <type>powerVA</type>
            <sensorId>PDU_RATING_V_A</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.534.6.6.4.1.1.1.1.0</getOid>
            </value>
            <label>PDU Rating</label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduNominalOutputVoltage -->
        <numSensor ruleid="pduNominalOutputVoltage">
            <type>voltage</type>
            <sensorId>PDU_NOMINAL_OUTPUT_VOLTAGE</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.534.6.6.4.1.1.1.2.0</getOid>
            </value>
            <label>PDU Nominal Output Voltage</label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduFrequency -->
        <numSensor ruleid="pduFrequency">
            <type>frequency</type>
            <sensorId>_OUTPUT_FREQ</sensorId>
            <value>
                <!-- Convert .1 hz to hz -->
                <mult>
                    <op><getOid>.1.3.6.1.4.1.534.6.6.4.1.1.2.1.0</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>PDU Frequency</label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduInputVA -->
        <numSensor ruleid="pduInputVA">
            <type>powerVA</type>
            <sensorId>PDU_INPUT_V_A</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.534.6.6.4.1.1.2.2.0</getOid>
            </value>
            <label>PDU Input Apparent Power</label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduInputPower -->
        <numSensor ruleid="pduInputPower">
            <type>powerW</type>
            <sensorId>PDU_INPUT_POWER</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.534.6.6.4.1.1.2.3.0</getOid>
            </value>
            <label>PDU Input Power</label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduInputPowerFactor -->
        <numSensor ruleid="pduInputPowerFactor">
            <type>num/powerfactor</type>
            <sensorId>PDU_INPUT_POWER_FACTOR</sensorId>
            <value>
                <!-- Convert .01 of units to units.-->
                <mult><op><getOid>.1.3.6.1.4.1.534.6.6.4.1.1.2.4.0</getOid></op><op>.01</op></mult>
            </value>
            <label>PDU Input Power Factor</label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduGroundCurrent -->
        <numSensor ruleid="pduGroundCurrent">
            <type>amperage</type>
            <sensorId>PDU_GROUND_CURRENT</sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getOid>.1.3.6.1.4.1.534.6.6.4.1.1.2.5.0</getOid></op><op>.1</op></mult>
            </value>
            <label>PDU Ground Current</label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduInputPhaseVoltage -->
        <numSensor ruleid="pduInputPhaseVoltage" index=".1.3.6.1.4.1.534.6.6.4.1.1.2.8.1.2">
            <type>voltage</type>
            <sensorId>PDU_INPUT_VOLTAGE_PHASE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.534.6.6.4.1.1.2.8.1.2</getRowOid>
            </value>
            <label>PDU Input Voltage Phase-<rowIndex/></label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduInputPhaseCurrent -->
        <numSensor ruleid="pduInputPhaseCurrent" index=".1.3.6.1.4.1.534.6.6.4.1.1.2.8.1.2">
            <type>amperage</type>
            <sensorId>PDU_INPUT_CURRENT_PHASE<rowIndex/></sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.1.2.8.1.3</getRowOid></op><op>.1</op></mult>
            </value>
            <label>PDU Input Current Phase-<rowIndex/></label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduInputPhasePercentLoad -->
        <numSensor ruleid="pduInputPhasePercentLoad" index=".1.3.6.1.4.1.534.6.6.4.1.1.2.8.1.2">
            <type>pctofcapacity</type>
            <sensorId>PDU_INPUT_PERCENT_LOAD_PHASE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.534.6.6.4.1.1.2.8.1.4</getRowOid>
            </value>
            <label>PDU Input Percent Load Phase-<rowIndex/></label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduOutputKilowattHours -->
        <numSensor ruleid="pduOutputKilowattHours">
            <type>num/kwatthr</type>
            <sensorId>PDU_OUTPUT_KILOWATT_HOURS</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.534.6.6.4.1.1.3.1.0</getOid>
            </value>
            <label>PDU Output Kilowatt Hours</label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduOutputVA -->
        <numSensor ruleid="pduOutputVA">
            <type>powerVA</type>
            <sensorId>_OUTPUT_APPARENT_POWER_TOTAL</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.534.6.6.4.1.1.3.2.0</getOid>
            </value>
            <label>PDU Output Apparent Power</label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduOutputPower -->
        <numSensor ruleid="pduOutputPower">
            <type>powerW</type>
            <sensorId>_OUTPUT_POWER_TOTAL</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1.534.6.6.4.1.1.3.3.0</getOid>
            </value>
            <label>PDU Output Power</label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduOutputPowerFactor -->
        <numSensor ruleid="pduOutputPowerFactor">
            <type>num/powerfactor</type>
            <sensorId>_OUTPUT_POWER_FACTOR_TOTAL</sensorId>
            <value>
                <!-- Convert .01 of units to units.-->
                <mult><op><getOid>.1.3.6.1.4.1.534.6.6.4.1.1.3.4.0</getOid></op><op>.01</op></mult>
            </value>
            <label>PDU Output Power Factor</label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduNeutralCurrent -->
        <numSensor ruleid="pduNeutralCurrent">
            <type>amperage</type>
            <sensorId>_NEUTRAL_CURRENT</sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getOid>.1.3.6.1.4.1.534.6.6.4.1.1.3.5.0</getOid></op><op>.1</op></mult>
            </value>
            <label>PDU Neutral Current</label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduRatedOutputCurrent -->
        <numSensor ruleid="pduRatedOutputCurrent">
            <type>amperage</type>
            <sensorId>PDU_RATED_OUTPUT_CURRENT</sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getOid>.1.3.6.1.4.1.534.6.6.4.1.1.3.6.0</getOid></op><op>.1</op></mult>
            </value>
            <label>PDU Rated Output Current</label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduOutputPhaseVoltage -->
        <numSensor ruleid="pduOutputPhaseVoltage" index=".1.3.6.1.4.1.534.6.6.4.1.1.3.9.1.2">
            <type>voltage</type>
            <sensorId>_OUTPUT_VOLTAGE_L2L_<rowNumber/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.534.6.6.4.1.1.3.9.1.2</getRowOid>
            </value>
            <label>PDU Output Voltage Phase-<rowIndex/></label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduOutputPhaseCurrent -->
        <numSensor ruleid="pduOutputPhaseCurrent" index=".1.3.6.1.4.1.534.6.6.4.1.1.3.9.1.2">
            <type>amperage</type>
            <sensorId>_OUTPUT_CURRENT_<rowNumber/></sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.1.3.9.1.3</getRowOid></op><op>.1</op></mult>
            </value>
            <label>PDU Output Current Phase-<rowIndex/></label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- pduOutputPhasePercentLoad -->
        <numSensor ruleid="pduOutputPhasePercentLoad" index=".1.3.6.1.4.1.534.6.6.4.1.1.3.9.1.2">
            <type>pctofcapacity</type>
            <sensorId>PDU_OUTPUT_PERCENT_LOAD_PHASE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.534.6.6.4.1.1.3.9.1.4</getRowOid>
            </value>
            <label>PDU Output Percent Load Phase-<rowIndex/></label>
            <sensorSet>PDU GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- panelRatedVoltage -->
        <numSensor ruleid="panelRatedVoltage" index=".1.3.6.1.4.1.534.6.6.4.1.2.1.1.2">
            <type>voltage</type>
            <sensorId>RATED_VOLTAGE_PANEL_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.534.6.6.4.1.2.1.1.2</getRowOid>
            </value>
            <label>Panel-<rowIndex/><space/>Rated Voltage</label>
            <sensorSet>PANEL-<rowIndex/><space/>GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- panelRatedBreakerCurrent -->
        <numSensor ruleid="panelRatedBreakerCurrent" index=".1.3.6.1.4.1.534.6.6.4.1.2.1.1.2">
            <type>amperage</type>
            <sensorId>PANEL_RATED_BREAKER_CURRENT_<rowIndex/></sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.2.1.1.3</getRowOid></op><op>.1</op></mult>
            </value>
            <label>Panel-<rowIndex/><space/>Rated Breaker Current</label>
            <sensorSet>PANEL-<rowIndex/><space/>GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- panelTotalKilowattHours -->
        <numSensor ruleid="panelTotalKilowattHours" index=".1.3.6.1.4.1.534.6.6.4.1.2.1.1.2">
            <type>num/kwatthr</type>
            <sensorId>PANEL_TOTAL_KILOWATT_HOURS_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.534.6.6.4.1.2.2.1.1</getRowOid>
            </value>
            <label>Panel-<rowIndex/><space/>Total Kilowatt Hours</label>
            <sensorSet>PANEL-<rowIndex/><space/>GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- panelMonthlyKilowattHours -->
        <numSensor ruleid="panelMonthlyKilowattHours" index=".1.3.6.1.4.1.534.6.6.4.1.2.1.1.2">
            <type>num/kwatthr</type>
            <sensorId>PANEL_MONTHLY_KILOWATT_HOURS_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.534.6.6.4.1.2.2.1.2</getRowOid>
            </value>
            <label>Panel-<rowIndex/><space/>Monthly Kilowatt Hours</label>
            <sensorSet>PANEL-<rowIndex/><space/>GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- panelYtdKilowattHours -->
        <numSensor ruleid="panelYtdKilowattHours" index=".1.3.6.1.4.1.534.6.6.4.1.2.1.1.2">
            <type>num/kwatthr</type>
            <sensorId>PANEL_YTD_KILOWATT_HOURS_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.534.6.6.4.1.2.2.1.3</getRowOid>
            </value>
            <label>Panel-<rowIndex/><space/>Ytd Kilowatt Hours</label>
            <sensorSet>PANEL-<rowIndex/><space/>GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- panelVA -->
        <numSensor ruleid="panelVA" index=".1.3.6.1.4.1.534.6.6.4.1.2.1.1.2">
            <type>powerVA</type>
            <sensorId>PANEL_V_A_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.534.6.6.4.1.2.2.1.4</getRowOid>
            </value>
            <label>Panel-<rowIndex/><space/>Apparent Power</label>
            <sensorSet>PANEL-<rowIndex/><space/>GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- panelPower -->
        <numSensor ruleid="panelPower" index=".1.3.6.1.4.1.534.6.6.4.1.2.1.1.2">
            <type>powerW</type>
            <sensorId>PANEL_POWER_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.534.6.6.4.1.2.2.1.5</getRowOid>
            </value>
            <label>Panel-<rowIndex/><space/>Power</label>
            <sensorSet>PANEL-<rowIndex/><space/>GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- panelPowerFactor -->
        <numSensor ruleid="panelPowerFactor" index=".1.3.6.1.4.1.534.6.6.4.1.2.1.1.2">
            <type>num/powerfactor</type>
            <sensorId>PANEL_POWER_FACTOR_<rowIndex/></sensorId>
            <value>
                <!-- Convert .01 of units to units.-->
                <mult><op><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.2.2.1.6</getRowOid></op><op>.01</op></mult>
            </value>
            <label>Panel-<rowIndex/><space/>Power Factor</label>
            <sensorSet>PANEL-<rowIndex/><space/>GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- panelNeutralCurrent -->
        <numSensor ruleid="panelNeutralCurrent" index=".1.3.6.1.4.1.534.6.6.4.1.2.1.1.2">
            <type>amperage</type>
            <sensorId>PANEL_NEUTRAL_CURRENT_<rowIndex/></sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.2.2.1.7</getRowOid></op><op>.1</op></mult>
            </value>
            <label>Panel-<rowIndex/><space/>Neutral Current</label>
            <sensorSet>PANEL-<rowIndex/><space/>GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- panelPhaseVoltage -->
        <numSensor ruleid="panelPhaseVoltage" index=".1.3.6.1.4.1.534.6.6.4.1.2.3.1.2">
            <type>voltage</type>
            <sensorId>PANEL_PHASE_VOLTAGE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.534.6.6.4.1.2.3.1.2</getRowOid>
            </value>
            <label>Panel-<rowIndex/><space/>Phase Voltage</label>
            <sensorSet>PANEL-<rowIndex/><space/>GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- panelPhaseCurrent -->
        <numSensor ruleid="panelPhaseCurrent" index=".1.3.6.1.4.1.534.6.6.4.1.2.3.1.2">
            <type>amperage</type>
            <sensorId>PANEL_PHASE_CURRENT_<rowIndex/></sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.2.3.1.3</getRowOid></op><op>.1</op></mult>
            </value>
            <label>Panel-<rowIndex/><space/>Phase Current</label>
            <sensorSet>PANEL-<rowIndex/><space/>GENERAL SENSOR</sensorSet>
        </numSensor>

        <!-- panelPhasePercentLoad -->
        <numSensor ruleid="panelPhasePercentLoad" index=".1.3.6.1.4.1.534.6.6.4.1.2.3.1.2">
            <type>pctofcapacity</type>
            <sensorId>PANEL_PHASE_PERCENT_LOAD_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.534.6.6.4.1.2.3.1.4</getRowOid>
            </value>
            <label>Panel-<rowIndex/><space/>Percent Load</label>
            <sensorSet>PANEL-<rowIndex/><space/>GENERAL SENSOR</sensorSet>
        </numSensor>

        <numSensor ruleid="breakerRatedCurrent" index=".1.3.6.1.4.1.534.6.6.4.1.3.1.1.3">
            <type>amperage</type>
            <sensorId>BREAKER_RATED_CURRENT_<rowIndex/></sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.3.1.1.3</getRowOid></op><op>.1</op></mult>
            </value>
            <label><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.3.1.1.2</getRowOid> Rated Current</label>
            <sensorSet>BREAKERS - RATED CURRENT</sensorSet>
        </numSensor>

        <numSensor ruleid="breakerTotalKilowattHours" index=".1.3.6.1.4.1.534.6.6.4.1.3.2.1.1">
            <type>num/kwatthr</type>
            <sensorId>BREAKER_TOTAL_KWH_<rowIndex/></sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.3.2.1.1</getRowOid></op><op>1</op></mult>
            </value>
            <label><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.3.1.1.2</getRowOid> Total KWH</label>
            <sensorSet>BREAKERS - TOTAL KWH</sensorSet>
        </numSensor>
		
        <numSensor ruleid="breakerMonthlyKilowattHours" index=".1.3.6.1.4.1.534.6.6.4.1.3.2.1.2">
            <type>num/kwatthr</type>
            <sensorId>BREAKER_MONTHLY_KWH_<rowIndex/></sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.3.2.1.2</getRowOid></op><op>1</op></mult>
            </value>
            <label><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.3.1.1.2</getRowOid> Monthly KWH</label>
            <sensorSet>BREAKERS - MONTHLY KWH</sensorSet>
        </numSensor>
		
        <numSensor ruleid="breakerYtdKilowattHours" index=".1.3.6.1.4.1.534.6.6.4.1.3.2.1.3">
            <type>num/kwatthr</type>
            <sensorId>BREAKER_YTD_KWH_<rowIndex/></sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.3.2.1.3</getRowOid></op><op>1</op></mult>
            </value>
            <label><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.3.1.1.2</getRowOid> Year to Date KWH</label>
            <sensorSet>BREAKERS - YTD KWH</sensorSet>
        </numSensor>

        <numSensor ruleid="breakerPhaseVA" index=".1.3.6.1.4.1.534.6.6.4.1.3.3.1.2">
            <type>powerVA</type>
            <sensorId>BREAKER_PHASE_VA_<rowIndex/></sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.3.3.1.2</getRowOid></op><op>1</op></mult>
            </value>
            <label>
				Panel<space/>
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%1$s</op>
				</regex><space/>
				Breaker<space/>
				<formatNumber printffmt="%02.0f">
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%2$s</op>
				</regex>
				</formatNumber><space/>
				Phase<space/>
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%3$s</op>
				</regex><space/>
				Apparent Power
			</label>
            <sensorSet>BREAKERS - PHASE VA</sensorSet>
        </numSensor>
		
        <numSensor ruleid="breakerPhasePower" index=".1.3.6.1.4.1.534.6.6.4.1.3.3.1.3">
            <type>powerW</type>
            <sensorId>BREAKER_PHASE_POWER_<rowIndex/></sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.3.3.1.3</getRowOid></op><op>1</op></mult>
            </value>
            <label>
				Panel<space/>
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%1$s</op>
				</regex><space/>
				Breaker<space/>
				<formatNumber printffmt="%02.0f">
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%2$s</op>
				</regex>
				</formatNumber><space/>
				Phase<space/>
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%3$s</op>
				</regex><space/>
				Active Power
			</label>
            <sensorSet>BREAKERS - PHASE POWER</sensorSet>
        </numSensor>
		
        <numSensor ruleid="breakerPhasePowerFactor" index=".1.3.6.1.4.1.534.6.6.4.1.3.3.1.4">
            <type>num/powerfactor</type>
            <sensorId>BREAKER_PHASE_POWER_FACTOR_<rowIndex/></sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.3.3.1.4</getRowOid></op><op>0.01</op></mult>
            </value>
			<valueInc>0.01</valueInc>
           <label>
				Panel<space/>
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%1$s</op>
				</regex><space/>
				Breaker<space/>
				<formatNumber printffmt="%02.0f">
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%2$s</op>
				</regex>
				</formatNumber><space/>
				Phase<space/>
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%3$s</op>
				</regex><space/>
				Power Factor
			</label>
           <sensorSet>BREAKERS - PHASE POWER FACTOR</sensorSet>
        </numSensor>
		
		<numSensor ruleid="breakerPhaseCurrent" index=".1.3.6.1.4.1.534.6.6.4.1.3.3.1.5">
            <type>amperage</type>
            <sensorId>_MODDIST_MODULE_BREAKER_CURRENT<rowNumber/></sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.3.3.1.5</getRowOid></op><op>0.1</op></mult>
            </value>
            <label>
				Panel<space/>
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%1$s</op>
				</regex><space/>
				Breaker<space/>
				<formatNumber printffmt="%02.0f">
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%2$s</op>
				</regex>
				</formatNumber><space/>
				Phase<space/>
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%3$s</op>
				</regex><space/>
				Current
			</label>
            <sensorSet>BREAKERS - BREAKER CURRENT</sensorSet>
        </numSensor>
		
		<numSensor ruleid="breakerCUSTOMPower" index=".1.3.6.1.4.1.534.6.6.4.1.3.3.1.5">
            <type>powerW</type>
            <sensorId>BREAKER_ACTIVE_POWER_<rowNumber/></sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.3.3.1.5</getRowOid></op><op>22</op></mult>
            </value>
            <label>
				Panel<space/>
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%1$s</op>
				</regex><space/>
				Breaker<space/>
				<formatNumber printffmt="%02.0f">
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%2$s</op>
				</regex>
				</formatNumber><space/>
				Phase<space/>
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%3$s</op>
				</regex><space/>
				Active power
			</label>
            <sensorSet>BREAKERS - ACTIVE POWER</sensorSet>
        </numSensor>
		
        <numSensor ruleid="breakerPhasePercentLoad" index=".1.3.6.1.4.1.534.6.6.4.1.3.3.1.6">
            <type>pctofcapacity</type>
            <sensorId>BREAKER_PHASE_PERCENT_LOAD_<rowIndex/></sensorId>
            <value>
                <!-- Convert .1 of units to units.-->
                <mult><op><getRowOid>.1.3.6.1.4.1.534.6.6.4.1.3.3.1.6</getRowOid></op><op>1</op></mult>
            </value>
            <label>
				Panel<space/>
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%1$s</op>
				</regex><space/>
				Breaker<space/>
				<formatNumber printffmt="%02.0f">
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%2$s</op>
				</regex>
				</formatNumber><space/>
				Phase<space/>
				<regex>
				<op>([0-9]*).([0-9]*).([0-9]*)</op>
				<op><rowIndex/></op>
				<op>%3$s</op>
				</regex><space/>
				Load
			</label>
           <sensorSet>BREAKERS - PHASE PERCENT LOAD</sensorSet>
        </numSensor>

        <valueMap ruleid="delete_null_sensor">
            <valueIn>0</valueIn><valueOut>[false]</valueOut>
            <valueIn>*</valueIn><valueOut>[true]</valueOut>
        </valueMap>

    </device>

</APC_DDF>
