<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="CitecGVolution_CRAC" ddfname="CitecGVolution CRAC" ddfversion="4" canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="citecgvolution_crac">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
		<setProductData ruleid="vendordata" field="vendor">Citec G Volution</setProductData>
		<setProductData ruleid="modeldata" field="model">CRAC</setProductData>
		<setProductData ruleid="typedata" field="type">Generic Device</setProductData>
		<setDefaultLabel ruleid="labeldata">
			<sysHostname />
      - Slave
			<commSetting field="slaveaddress" />
		</setDefaultLabel>
		<numSensor ruleid="dehum._demand">
			<type>num</type>
			<units />
			<sensorId>_DEHUM._DEMAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DEHUM_DEMAND</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Dehum. Demand</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="return_air_humidity">
			<type>num</type>
			<units />
			<sensorId>_RETURN_AIR_HUMIDITY</sensorId>
			<value>
				<mult>
					<op>
						<getOid>RETURN_AIR_HUMIDITY</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Return air humidity</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="return_air_temperature">
			<type>num</type>
			<units />
			<sensorId>_RETURN_AIR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>RETURN_AIR_TEMPERATURE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Return air temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="cooling_demand">
			<type>num</type>
			<units />
			<sensorId>_COOLING_DEMAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COOLING_DEMAND</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Cooling demand</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="heating_demand">
			<type>num</type>
			<units />
			<sensorId>_HEATING_DEMAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HEATING_DEMAND</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Heating demand</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="humidify_demand">
			<type>num</type>
			<units />
			<sensorId>_HUMIDIFY_DEMAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HUMIDIFY_DEMAND</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Humidify demand</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="cooling_dead_zone">
			<type>num</type>
			<units />
			<sensorId>_COOLING_DEAD_ZONE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COOLING_DEAD_ZONE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Cooling dead zone</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="%_of_cooling_to_enable_dehum">
			<type>num</type>
			<units />
			<sensorId>_%_OF_COOLING_TO_ENABLE_DEHUM</sensorId>
			<value>
				<mult>
					<op>
						<getOid>_OF_COOLING_TO_ENABLE_DEHUM</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>% of cooling to enable dehum</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="cooling_proportional_band">
			<type>num</type>
			<units />
			<sensorId>_COOLING_PROPORTIONAL_BAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COOLING_PROPORTIONAL_BAND</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Cooling proportional band</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="dehum_dead_zone">
			<type>num</type>
			<units />
			<sensorId>_DEHUM_DEAD_ZONE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DEHUM_DEAD_ZONE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Dehum dead zone</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="valve_opening_when_dehum">
			<type>num</type>
			<units />
			<sensorId>_VALVE_OPENING_WHEN_DEHUM</sensorId>
			<value>
				<mult>
					<op>
						<getOid>VALVE_OPENING_WHEN_DEHUM</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Valve opening when dehum</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="dehum_proportional_band">
			<type>num</type>
			<units />
			<sensorId>_DEHUM_PROPORTIONAL_BAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DEHUM_PROPORTIONAL_BAND</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Dehum proportional band</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="heating_dead_zone">
			<type>num</type>
			<units />
			<sensorId>_HEATING_DEAD_ZONE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HEATING_DEAD_ZONE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Heating dead zone</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="heating_proportional_band">
			<type>num</type>
			<units />
			<sensorId>_HEATING_PROPORTIONAL_BAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HEATING_PROPORTIONAL_BAND</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Heating proportional band</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="humidity_alarm_band">
			<type>num</type>
			<units />
			<sensorId>_HUMIDITY_ALARM_BAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HUMIDITY_ALARM_BAND</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Humidity alarm band</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="return_air_humidity_calibration">
			<type>num</type>
			<units />
			<sensorId>_RETURN_AIR_HUMIDITY_CALIBRATION</sensorId>
			<value>
				<mult>
					<op>
						<getOid>RETURN_AIR_HUMIDITY_CALIBRATION</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Return air humidity calibration</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="retrun_air_temperature_calibration">
			<type>num</type>
			<units />
			<sensorId>_RETRUN_AIR_TEMPERATURE_CALIBRATION</sensorId>
			<value>
				<mult>
					<op>
						<getOid>RETRUN_AIR_TEMPERATURE_CALIBRATION</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Retrun air temperature calibration</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="humidity_set_point">
			<type>num</type>
			<units />
			<sensorId>_HUMIDITY_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HUMIDITY_SET_POINT</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Humidity set point</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="temperature_set_point">
			<type>num</type>
			<units />
			<sensorId>_TEMPERATURE_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>TEMPERATURE_SET_POINT</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Temperature set point</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="temperature_alarm_band">
			<type>num</type>
			<units />
			<sensorId>_TEMPERATURE_ALARM_BAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>TEMPERATURE_ALARM_BAND</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Temperature alarm band</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="water_in_temperature">
			<type>temp</type>
			<units />
			<sensorId>_WATER_IN_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>WATER_IN_TEMPERATURE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Water in temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="cw_valve_opening">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_CW_VALVE_OPENING</sensorId>
			<value>
				<mult>
					<op>
						<getOid>CW_VALVE_OPENING</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>CW Valve Opening</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="humidity_dead_zone">
			<type>num</type>
			<units />
			<sensorId>_HUMIDITY_DEAD_ZONE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HUMIDITY_DEAD_ZONE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Humidity dead zone</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="humidity_proportional_band">
			<type>num</type>
			<units />
			<sensorId>_HUMIDITY_PROPORTIONAL_BAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HUMIDITY_PROPORTIONAL_BAND</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Humidity proportional band</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="steam_production_(kg/h)">
			<type>num</type>
			<units />
			<sensorId>_STEAM_PRODUCTION_(KG/H)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>STEAM_PRODUCTION_KGH</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Steam production (kg/h)</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="current">
			<type>amperage</type>
			<units />
			<sensorId>_CURRENT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>CURRENT</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Current</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="water_out_temperature">
			<type>temp</type>
			<units />
			<sensorId>_WATER_OUT_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>WATER_OUT_TEMPERATURE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Water out temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="differential_temperature">
			<type>temp</type>
			<units />
			<sensorId>_DIFFERENTIAL_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DIFFERENTIAL_TEMPERATURE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Differential temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="fsc_1_output">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_FSC_1_OUTPUT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FSC_1_OUTPUT</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>FSC 1 Output</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="fsc_2_output">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_FSC_2_OUTPUT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FSC_2_OUTPUT</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>FSC 2 Output</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="fsc_3_output">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_FSC_3_OUTPUT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FSC_3_OUTPUT</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>FSC 3 Output</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="eev_1_opening">
			<type>num</type>
			<units />
			<sensorId>_EEV_1_OPENING</sensorId>
			<value>
				<mult>
					<op>
						<getOid>EEV_1_OPENING</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>EEV 1 Opening</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="eev_1_superheat">
			<type>num</type>
			<units />
			<sensorId>_EEV_1_SUPERHEAT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>EEV_1_SUPERHEAT</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>EEV 1 Superheat</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="eev_1_suction_temp">
			<type>num</type>
			<units />
			<sensorId>_EEV_1_SUCTION_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>EEV_1_SUCTION_TEMP</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>EEV 1 Suction Temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="eev_1_suction_pressure">
			<type>num</type>
			<units />
			<sensorId>_EEV_1_SUCTION_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>EEV_1_SUCTION_PRESSURE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>EEV 1 Suction Pressure</label>
			<sensorSet>Pressure</sensorSet>
		</numSensor>
		<numSensor ruleid="eev_2_opening">
			<type>num</type>
			<units />
			<sensorId>_EEV_2_OPENING</sensorId>
			<value>
				<mult>
					<op>
						<getOid>EEV_2_OPENING</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>EEV 2 Opening</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="eev_2_superheat">
			<type>num</type>
			<units />
			<sensorId>_EEV_2_SUPERHEAT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>EEV_2_SUPERHEAT</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>EEV 2 Superheat</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="eev_2_suction_temp">
			<type>num</type>
			<units />
			<sensorId>_EEV_2_SUCTION_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>EEV_2_SUCTION_TEMP</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>EEV 2 Suction Temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="eev_2_suction_pressure">
			<type>num</type>
			<units />
			<sensorId>_EEV_2_SUCTION_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>EEV_2_SUCTION_PRESSURE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>EEV 2 Suction Pressure</label>
			<sensorSet>Pressure</sensorSet>
		</numSensor>
		<numSensor ruleid="eev_3_opening">
			<type>num</type>
			<units />
			<sensorId>_EEV_3_OPENING</sensorId>
			<value>
				<mult>
					<op>
						<getOid>EEV_3_OPENING</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>EEV 3 Opening</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="eev_3_superheat">
			<type>num</type>
			<units />
			<sensorId>_EEV_3_SUPERHEAT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>EEV_3_SUPERHEAT</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>EEV 3 Superheat</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="eev_3_suction_temp">
			<type>num</type>
			<units />
			<sensorId>_EEV_3_SUCTION_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>EEV_3_SUCTION_TEMP</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>EEV 3 Suction Temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="eev_3_suction_pressure">
			<type>num</type>
			<units />
			<sensorId>_EEV_3_SUCTION_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>EEV_3_SUCTION_PRESSURE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>EEV 3 Suction Pressure</label>
			<sensorSet>Pressure</sensorSet>
		</numSensor>
		<numSensor ruleid="ec_fan_output_%">
			<type>num</type>
			<units />
			<sensorId>_EC_FAN_OUTPUT_%</sensorId>
			<value>
				<mult>
					<op>
						<getOid>EC_FAN_OUTPUT_</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>EC Fan output %</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="dew_point_temperature">
			<type>num</type>
			<units />
			<sensorId>_DEW_POINT_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DEW_POINT_TEMPERATURE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Dew Point Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="dew_point_temp_dehum_dead_zone">
			<type>num</type>
			<units />
			<sensorId>_DEW_POINT_TEMP_DEHUM_DEAD_ZONE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DEW_POINT_TEMP_DEHUM_DEAD_ZONE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Dew Point Temp Dehum dead zone</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="dew_point_temp_humidify_dead_zone">
			<type>num</type>
			<units />
			<sensorId>_DEW_POINT_TEMP_HUMIDIFY_DEAD_ZONE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DEW_POINT_TEMP_HUMIDIFY_DEAD_ZONE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Dew Point Temp Humidify dead zone</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="day">
			<type>num</type>
			<units />
			<sensorId>_DAY</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DAY</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Day</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="day_week">
			<type>num</type>
			<units />
			<sensorId>_DAY_WEEK</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DAY_WEEK</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Day week</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="hour">
			<type>num</type>
			<units />
			<sensorId>_HOUR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HOUR</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Hour</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="last_history_alarm_event_read">
			<type>num</type>
			<units />
			<sensorId>_LAST_HISTORY_ALARM_EVENT_READ</sensorId>
			<value>
				<mult>
					<op>
						<getOid>LAST_HISTORY_ALARM_EVENT_READ</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Last history alarm event read</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="history_day">
			<type>num</type>
			<units />
			<sensorId>_HISTORY_DAY</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HISTORY_DAY</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>History day</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="history_hour">
			<type>num</type>
			<units />
			<sensorId>_HISTORY_HOUR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HISTORY_HOUR</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>History hour</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="history_minute">
			<type>num</type>
			<units />
			<sensorId>_HISTORY_MINUTE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HISTORY_MINUTE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>History minute</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="history_month">
			<type>num</type>
			<units />
			<sensorId>_HISTORY_MONTH</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HISTORY_MONTH</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>History month</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="history_year">
			<type>num</type>
			<units />
			<sensorId>_HISTORY_YEAR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HISTORY_YEAR</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>History year</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="minute">
			<type>num</type>
			<units />
			<sensorId>_MINUTE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>MINUTE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Minute</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="month">
			<type>num</type>
			<units />
			<sensorId>_MONTH</sensorId>
			<value>
				<mult>
					<op>
						<getOid>MONTH</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Month</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="unit_address_in_lan">
			<type>num</type>
			<units />
			<sensorId>_UNIT_ADDRESS_IN_LAN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>UNIT_ADDRESS_IN_LAN</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Unit address in LAN</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="year">
			<type>num</type>
			<units />
			<sensorId>_YEAR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>YEAR</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Year</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="fan_run_hours_144">
			<type>num</type>
			<units />
			<sensorId>_FAN_RUN_HOURS_144</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FAN_RUN_HOURS_144</getOid>
					</op>
					<op>1000</op>
				</mult>
			</value>
			<label>Fan run hours_144</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="conductivity_(us/cm)">
			<type>num</type>
			<units />
			<sensorId>_CONDUCTIVITY_(US/CM)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>CONDUCTIVITY_USCM</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Conductivity (uS/cm)</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="fan_run_hours_146">
			<type>num</type>
			<units />
			<sensorId>_FAN_RUN_HOURS_146</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FAN_RUN_HOURS_146</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Fan run hours_146</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_1_run_hours_reg_147">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_1_RUN_HOURS_REG_147</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_1_RUN_HOURS_REG_147</getOid>
					</op>
					<op>1000</op>
				</mult>
			</value>
			<label>Compressor 1 run hours_Reg 147</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_1_run_hours_reg_148">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_1_RUN_HOURS_REG_148</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_1_RUN_HOURS_REG_148</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 1 run hours_Reg 148</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_run_hours_reg_149">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_2_RUN_HOURS_REG_149</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_2_RUN_HOURS_REG_149</getOid>
					</op>
					<op>1000</op>
				</mult>
			</value>
			<label>Compressor 2 run hours_Reg 149</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_run_hours_reg_150">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_2_RUN_HOURS_REG_150</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_2_RUN_HOURS_REG_150</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 2 run hours_Reg 150</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="rotation_day_(time_zone_rotation)">
			<type>num</type>
			<units />
			<sensorId>_ROTATION_DAY_(TIME_ZONE_ROTATION)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>ROTATION_DAY_TIME_ZONE_ROTATION</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rotation day (time zone rotation)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="delay_time_off_fan">
			<type>num</type>
			<units />
			<sensorId>_DELAY_TIME_OFF_FAN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DELAY_TIME_OFF_FAN</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Delay time off fan</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="delay_time_on_fan">
			<type>num</type>
			<units />
			<sensorId>_DELAY_TIME_ON_FAN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DELAY_TIME_ON_FAN</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Delay time on fan</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="derivative_time">
			<type>num</type>
			<units />
			<sensorId>_DERIVATIVE_TIME</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DERIVATIVE_TIME</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Derivative time</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="function_delay_time">
			<type>num</type>
			<units />
			<sensorId>_FUNCTION_DELAY_TIME</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FUNCTION_DELAY_TIME</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Function delay time</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_run_hours_reg_156">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_3_RUN_HOURS_REG_156</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_3_RUN_HOURS_REG_156</getOid>
					</op>
					<op>1000</op>
				</mult>
			</value>
			<label>Compressor 3 run hours_Reg 156</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_run_hours_reg_157">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_3_RUN_HOURS_REG_157</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_3_RUN_HOURS_REG_157</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 3 run hours_Reg 157</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="rotaion_time_hour_change_(time_zone)">
			<type>num</type>
			<units />
			<sensorId>_ROTAION_TIME_HOUR_CHANGE_(TIME_ZONE)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>ROTAION_TIME_HOUR_CHANGE_TIME_ZONE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rotaion time hour change (time zone)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="flushing_interval_time_(hours)">
			<type>num</type>
			<units />
			<sensorId>_FLUSHING_INTERVAL_TIME_(HOURS)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FLUSHING_INTERVAL_TIME_HOURS</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Flushing interval time (hours)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="inactivity_drain_interval_time_(days)">
			<type>num</type>
			<units />
			<sensorId>_INACTIVITY_DRAIN_INTERVAL_TIME_(DAYS)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>INACTIVITY_DRAIN_INTERVAL_TIME_DAYS</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Inactivity drain interval time (days)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="heater_1_run_hours_reg_161">
			<type>num</type>
			<units />
			<sensorId>_HEATER_1_RUN_HOURS_REG_161</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HEATER_1_RUN_HOURS_REG_161</getOid>
					</op>
					<op>1000</op>
				</mult>
			</value>
			<label>Heater 1 run hours_Reg 161</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="integral_time">
			<type>num</type>
			<units />
			<sensorId>_INTEGRAL_TIME</sensorId>
			<value>
				<mult>
					<op>
						<getOid>INTEGRAL_TIME</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Integral time</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="low_pressure_run_delay_time">
			<type>num</type>
			<units />
			<sensorId>_LOW_PRESSURE_RUN_DELAY_TIME</sensorId>
			<value>
				<mult>
					<op>
						<getOid>LOW_PRESSURE_RUN_DELAY_TIME</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Low pressure run delay time</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="low_pressure_start_delay_time">
			<type>num</type>
			<units />
			<sensorId>_LOW_PRESSURE_START_DELAY_TIME</sensorId>
			<value>
				<mult>
					<op>
						<getOid>LOW_PRESSURE_START_DELAY_TIME</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Low pressure start delay time</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="humidifier_run_hours_reg_165">
			<type>num</type>
			<units />
			<sensorId>_HUMIDIFIER_RUN_HOURS_REG_165</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HUMIDIFIER_RUN_HOURS_REG_165</getOid>
					</op>
					<op>1000</op>
				</mult>
			</value>
			<label>Humidifier run hours_Reg 165</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="humidifier_run_hours_reg_166">
			<type>num</type>
			<units />
			<sensorId>_HUMIDIFIER_RUN_HOURS_REG_166</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HUMIDIFIER_RUN_HOURS_REG_166</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Humidifier run hours_Reg 166</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="heater_1_run_hours_reg_167">
			<type>num</type>
			<units />
			<sensorId>_HEATER_1_RUN_HOURS_REG_167</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HEATER_1_RUN_HOURS_REG_167</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Heater 1 run hours_Reg 167</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="heater_2_run_hours_reg_168">
			<type>num</type>
			<units />
			<sensorId>_HEATER_2_RUN_HOURS_REG_168</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HEATER_2_RUN_HOURS_REG_168</getOid>
					</op>
					<op>1000</op>
				</mult>
			</value>
			<label>Heater 2 run hours_Reg 168</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="heater_2_run_hours_reg_169">
			<type>num</type>
			<units />
			<sensorId>_HEATER_2_RUN_HOURS_REG_169</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HEATER_2_RUN_HOURS_REG_169</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Heater 2 run hours_Reg 169</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="rotation_time_minute_change_(time_zone)">
			<type>num</type>
			<units />
			<sensorId>_ROTATION_TIME_MINUTE_CHANGE_(TIME_ZONE)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>ROTATION_TIME_MINUTE_CHANGE_TIME_ZONE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rotation time minute change (time zone)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="enable_schedule_on/off">
			<type>num</type>
			<units />
			<sensorId>_ENABLE_SCHEDULE_ON/OFF</sensorId>
			<value>
				<mult>
					<op>
						<getOid>ENABLE_SCHEDULE_ONOFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Enable schedule on/off</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="monday_off_hour_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_MONDAY_OFF_HOUR_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>MONDAY_OFF_HOUR_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Monday off hour (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="monday_off_minute_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_MONDAY_OFF_MINUTE_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>MONDAY_OFF_MINUTE_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Monday off minute (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="tuesday_off_hour_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_TUESDAY_OFF_HOUR_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>TUESDAY_OFF_HOUR_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Tuesday off hour (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="tuesday_off_minute_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_TUESDAY_OFF_MINUTE_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>TUESDAY_OFF_MINUTE_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Tuesday off minute (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="wednesday_off_hour_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_WEDNESDAY_OFF_HOUR_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>WEDNESDAY_OFF_HOUR_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Wednesday off hour (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="wednesday_off_minute_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_WEDNESDAY_OFF_MINUTE_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>WEDNESDAY_OFF_MINUTE_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Wednesday off minute (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="thursday_off_hour_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_THURSDAY_OFF_HOUR_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>THURSDAY_OFF_HOUR_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Thursday off hour (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="thursday_off_minute_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_THURSDAY_OFF_MINUTE_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>THURSDAY_OFF_MINUTE_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Thursday off minute (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="friday_off_hour_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_FRIDAY_OFF_HOUR_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FRIDAY_OFF_HOUR_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Friday off hour (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="friday_off_minute_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_FRIDAY_OFF_MINUTE_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FRIDAY_OFF_MINUTE_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Friday off minute (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="saturday_off_hour_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_SATURDAY_OFF_HOUR_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SATURDAY_OFF_HOUR_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Saturday off hour (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="saturday_off_minute_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_SATURDAY_OFF_MINUTE_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SATURDAY_OFF_MINUTE_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Saturday off minute (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="sunday_off_hour_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_SUNDAY_OFF_HOUR_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SUNDAY_OFF_HOUR_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Sunday off hour (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="sunday_off_minute_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_SUNDAY_OFF_MINUTE_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SUNDAY_OFF_MINUTE_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Sunday off minute (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="monday_on_hour_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_MONDAY_ON_HOUR_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>MONDAY_ON_HOUR_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Monday on hour (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="monday_on_minute_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_MONDAY_ON_MINUTE_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>MONDAY_ON_MINUTE_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Monday on minute (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="tuesday_on_hour_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_TUESDAY_ON_HOUR_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>TUESDAY_ON_HOUR_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Tuesday on hour (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="tuesday_on_minute_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_TUESDAY_ON_MINUTE_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>TUESDAY_ON_MINUTE_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Tuesday on minute (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="wednesday_on_hour_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_WEDNESDAY_ON_HOUR_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>WEDNESDAY_ON_HOUR_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Wednesday on hour (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="wednesday_on_minute_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_WEDNESDAY_ON_MINUTE_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>WEDNESDAY_ON_MINUTE_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Wednesday on minute (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="thursday_on_hour_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_THURSDAY_ON_HOUR_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>THURSDAY_ON_HOUR_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Thursday on hour (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="thursday_on_minute_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_THURSDAY_ON_MINUTE_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>THURSDAY_ON_MINUTE_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Thursday on minute (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="friday_on_hour_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_FRIDAY_ON_HOUR_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FRIDAY_ON_HOUR_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Friday on hour (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="friday_on_minute_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_FRIDAY_ON_MINUTE_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FRIDAY_ON_MINUTE_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Friday on minute (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="saturday_on_hour_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_SATURDAY_ON_HOUR_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SATURDAY_ON_HOUR_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Saturday on hour (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="saturday_on_minute_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_SATURDAY_ON_MINUTE_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SATURDAY_ON_MINUTE_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Saturday on minute (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="sunday_on_hour_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_SUNDAY_ON_HOUR_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SUNDAY_ON_HOUR_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Sunday on hour (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="sunday_on_minute_(a)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_SUNDAY_ON_MINUTE_(A)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SUNDAY_ON_MINUTE_A_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Sunday on minute (A) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="rotation_hour_(automatic_rotation)">
			<type>num</type>
			<units />
			<sensorId>_ROTATION_HOUR_(AUTOMATIC_ROTATION)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>ROTATION_HOUR_AUTOMATIC_ROTATION</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Rotation hour (automatic rotation)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="discharge_pressure_3">
			<type>num</type>
			<units />
			<sensorId>_DISCHARGE_PRESSURE_3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DISCHARGE_PRESSURE_3</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Discharge pressure 3</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="no._of_stand-by_units">
			<type>num</type>
			<units />
			<sensorId>_NO._OF_STAND-BY_UNITS</sensorId>
			<value>
				<mult>
					<op>
						<getOid>NO_OF_STANDBY_UNITS</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>No. of stand-by units</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="stage_delay_for_pid_control_(s)">
			<type>num</type>
			<units />
			<sensorId>_STAGE_DELAY_FOR_PID_CONTROL_(S)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>STAGE_DELAY_FOR_PID_CONTROL_S</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Stage delay for PID control (s)</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="monday_off_hour_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_MONDAY_OFF_HOUR_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>MONDAY_OFF_HOUR_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Monday off hour (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="monday_off_minute_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_MONDAY_OFF_MINUTE_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>MONDAY_OFF_MINUTE_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Monday off minute (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="tuesday_off_hour_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_TUESDAY_OFF_HOUR_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>TUESDAY_OFF_HOUR_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Tuesday off hour (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="tuesday_off_minute_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_TUESDAY_OFF_MINUTE_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>TUESDAY_OFF_MINUTE_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Tuesday off minute (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="wednesday_off_hour_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_WEDNESDAY_OFF_HOUR_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>WEDNESDAY_OFF_HOUR_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Wednesday off hour (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="wednesday_off_minute_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_WEDNESDAY_OFF_MINUTE_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>WEDNESDAY_OFF_MINUTE_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Wednesday off minute (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="thursday_off_hour_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_THURSDAY_OFF_HOUR_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>THURSDAY_OFF_HOUR_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Thursday off hour (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="thursday_off_minute_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_THURSDAY_OFF_MINUTE_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>THURSDAY_OFF_MINUTE_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Thursday off minute (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="friday_off_hour_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_FRIDAY_OFF_HOUR_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FRIDAY_OFF_HOUR_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Friday off hour (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="friday_off_minute_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_FRIDAY_OFF_MINUTE_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FRIDAY_OFF_MINUTE_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Friday off minute (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="saturday_off_hour_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_SATURDAY_OFF_HOUR_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SATURDAY_OFF_HOUR_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Saturday off hour (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="saturday_off_minute_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_SATURDAY_OFF_MINUTE_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SATURDAY_OFF_MINUTE_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Saturday off minute (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="sunday_off_hour_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_SUNDAY_OFF_HOUR_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SUNDAY_OFF_HOUR_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Sunday off hour (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="sunday_off_minute_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_SUNDAY_OFF_MINUTE_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SUNDAY_OFF_MINUTE_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Sunday off minute (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="monday_on_hour_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_MONDAY_ON_HOUR_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>MONDAY_ON_HOUR_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Monday on hour (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="monday_on_minute_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_MONDAY_ON_MINUTE_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>MONDAY_ON_MINUTE_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Monday on minute (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="tuesday_on_hour_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_TUESDAY_ON_HOUR_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>TUESDAY_ON_HOUR_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Tuesday on hour (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="tuesday_on_minute_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_TUESDAY_ON_MINUTE_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>TUESDAY_ON_MINUTE_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Tuesday on minute (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="wednesday_on_hour_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_WEDNESDAY_ON_HOUR_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>WEDNESDAY_ON_HOUR_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Wednesday on hour (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="wednesday_on_minute_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_WEDNESDAY_ON_MINUTE_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>WEDNESDAY_ON_MINUTE_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Wednesday on minute (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="thursday_on_hour_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_THURSDAY_ON_HOUR_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>THURSDAY_ON_HOUR_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Thursday on hour (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="thursday_on_minute_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_THURSDAY_ON_MINUTE_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>THURSDAY_ON_MINUTE_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Thursday on minute (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="friday_on_hour_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_FRIDAY_ON_HOUR_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FRIDAY_ON_HOUR_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Friday on hour (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="friday_on_minute_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_FRIDAY_ON_MINUTE_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FRIDAY_ON_MINUTE_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Friday on minute (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="saturday_on_hour_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_SATURDAY_ON_HOUR_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SATURDAY_ON_HOUR_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Saturday on hour (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="saturday_on_minute_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_SATURDAY_ON_MINUTE_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SATURDAY_ON_MINUTE_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Saturday on minute (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="sunday_on_hour_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_SUNDAY_ON_HOUR_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SUNDAY_ON_HOUR_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Sunday on hour (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="sunday_on_minute_(b)_(sch._on_off)">
			<type>num</type>
			<units />
			<sensorId>_SUNDAY_ON_MINUTE_(B)_(SCH._ON_OFF)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SUNDAY_ON_MINUTE_B_SCH_ON_OFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Sunday on minute (B) (Sch. On Off)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="air_flow_failed_alarm_delay_time_(s)">
			<type>num</type>
			<units />
			<sensorId>_AIR_FLOW_FAILED_ALARM_DELAY_TIME_(S)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>AIR_FLOW_FAILED_ALARM_DELAY_TIME_S</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Air flow failed alarm delay time (s)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="discharge_pressure_1">
			<type>num</type>
			<units />
			<sensorId>_DISCHARGE_PRESSURE_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DISCHARGE_PRESSURE_1</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Discharge pressure 1</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="enable_dew_point_temp._control">
			<type>num</type>
			<units />
			<sensorId>_ENABLE_DEW_POINT_TEMP._CONTROL</sensorId>
			<value>
				<mult>
					<op>
						<getOid>ENABLE_DEW_POINT_TEMP_CONTROL</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Enable Dew Point Temp. Control</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="dew_point_temp._alarm_band">
			<type>num</type>
			<units />
			<sensorId>_DEW_POINT_TEMP._ALARM_BAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DEW_POINT_TEMP_ALARM_BAND</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Dew Point Temp. Alarm Band</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="discharge_pressure_2">
			<type>num</type>
			<units />
			<sensorId>_DISCHARGE_PRESSURE_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DISCHARGE_PRESSURE_2</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Discharge pressure 2</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="dew_point_temp._setpoint">
			<type>num</type>
			<units />
			<sensorId>_DEW_POINT_TEMP._SETPOINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DEW_POINT_TEMP_SETPOINT</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Dew Point Temp. Setpoint</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="d.p._temp._dehum_proportional_band">
			<type>num</type>
			<units />
			<sensorId>_D.P._TEMP._DEHUM_PROPORTIONAL_BAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DP_TEMP_DEHUM_PROPORTIONAL_BAND</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>D.P. Temp. Dehum proportional band</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="enable_remote_on/off">
			<type>num</type>
			<units />
			<sensorId>_ENABLE_REMOTE_ON/OFF</sensorId>
			<value>
				<mult>
					<op>
						<getOid>ENABLE_REMOTE_ONOFF</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Enable remote on/off</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="d.p._temp._humidify_proportional_band">
			<type>num</type>
			<units />
			<sensorId>_D.P._TEMP._HUMIDIFY_PROPORTIONAL_BAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DP_TEMP_HUMIDIFY_PROPORTIONAL_BAND</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>D.P. Temp. Humidify proportional band</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<stateSensor ruleid="bms_on_off">
			<type>state</type>
			<sensorId>_BMS_ON_OFF</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>BMS_ON_OFF</getOid>
				</mapValue>
			</value>
			<label>BMS on off</label>
			<enum>offon_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_1_status">
			<type>state</type>
			<sensorId>_COMPRESSOR_1_STATUS</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>COMPRESSOR_1_STATUS</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 status</label>
			<enum>offon_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_2_status">
			<type>state</type>
			<sensorId>_COMPRESSOR_2_STATUS</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>COMPRESSOR_2_STATUS</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 status</label>
			<enum>offon_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_3_status">
			<type>state</type>
			<sensorId>_COMPRESSOR_3_STATUS</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>COMPRESSOR_3_STATUS</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 status</label>
			<enum>offon_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cooling_on">
			<type>state</type>
			<sensorId>_COOLING_ON</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>COOLING_ON</getOid>
				</mapValue>
			</value>
			<label>Cooling on</label>
			<enum>offon_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="dehumidify_on">
			<type>state</type>
			<sensorId>_DEHUMIDIFY_ON</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>DEHUMIDIFY_ON</getOid>
				</mapValue>
			</value>
			<label>Dehumidify on</label>
			<enum>offon_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heating_on">
			<type>state</type>
			<sensorId>_HEATING_ON</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>HEATING_ON</getOid>
				</mapValue>
			</value>
			<label>Heating on</label>
			<enum>offon_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heater_1_status">
			<type>state</type>
			<sensorId>_HEATER_1_STATUS</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>HEATER_1_STATUS</getOid>
				</mapValue>
			</value>
			<label>Heater 1 status</label>
			<enum>offon_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heater_2_status">
			<type>state</type>
			<sensorId>_HEATER_2_STATUS</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>HEATER_2_STATUS</getOid>
				</mapValue>
			</value>
			<label>Heater 2 status</label>
			<enum>offon_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="humidify_on">
			<type>state</type>
			<sensorId>_HUMIDIFY_ON</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>HUMIDIFY_ON</getOid>
				</mapValue>
			</value>
			<label>Humidify on</label>
			<enum>offon_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan_on_/_unit_on">
			<type>state</type>
			<sensorId>_FAN_ON_/_UNIT_ON</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>FAN_ON__UNIT_ON</getOid>
				</mapValue>
			</value>
			<label>Fan on / Unit on</label>
			<enum>offon_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_1_present_in_lan">
			<type>state</type>
			<sensorId>_UNIT_1_PRESENT_IN_LAN</sensorId>
			<value>
				<mapValue mapid="absentpresent_vm">
					<getOid>UNIT_1_PRESENT_IN_LAN</getOid>
				</mapValue>
			</value>
			<label>Unit 1 present in LAN</label>
			<enum>absentpresent_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_2_present_in_lan">
			<type>state</type>
			<sensorId>_UNIT_2_PRESENT_IN_LAN</sensorId>
			<value>
				<mapValue mapid="absentpresent_vm">
					<getOid>UNIT_2_PRESENT_IN_LAN</getOid>
				</mapValue>
			</value>
			<label>Unit 2 present in LAN</label>
			<enum>absentpresent_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_3_present_in_lan">
			<type>state</type>
			<sensorId>_UNIT_3_PRESENT_IN_LAN</sensorId>
			<value>
				<mapValue mapid="absentpresent_vm">
					<getOid>UNIT_3_PRESENT_IN_LAN</getOid>
				</mapValue>
			</value>
			<label>Unit 3 present in LAN</label>
			<enum>absentpresent_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_4_present_in_lan">
			<type>state</type>
			<sensorId>_UNIT_4_PRESENT_IN_LAN</sensorId>
			<value>
				<mapValue mapid="absentpresent_vm">
					<getOid>UNIT_4_PRESENT_IN_LAN</getOid>
				</mapValue>
			</value>
			<label>Unit 4 present in LAN</label>
			<enum>absentpresent_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_5_present_in_lan">
			<type>state</type>
			<sensorId>_UNIT_5_PRESENT_IN_LAN</sensorId>
			<value>
				<mapValue mapid="absentpresent_vm">
					<getOid>UNIT_5_PRESENT_IN_LAN</getOid>
				</mapValue>
			</value>
			<label>Unit 5 present in LAN</label>
			<enum>absentpresent_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_6_present_in_lan">
			<type>state</type>
			<sensorId>_UNIT_6_PRESENT_IN_LAN</sensorId>
			<value>
				<mapValue mapid="absentpresent_vm">
					<getOid>UNIT_6_PRESENT_IN_LAN</getOid>
				</mapValue>
			</value>
			<label>Unit 6 present in LAN</label>
			<enum>absentpresent_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_7_present_in_lan">
			<type>state</type>
			<sensorId>_UNIT_7_PRESENT_IN_LAN</sensorId>
			<value>
				<mapValue mapid="absentpresent_vm">
					<getOid>UNIT_7_PRESENT_IN_LAN</getOid>
				</mapValue>
			</value>
			<label>Unit 7 present in LAN</label>
			<enum>absentpresent_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_8_present_in_lan">
			<type>state</type>
			<sensorId>_UNIT_8_PRESENT_IN_LAN</sensorId>
			<value>
				<mapValue mapid="absentpresent_vm">
					<getOid>UNIT_8_PRESENT_IN_LAN</getOid>
				</mapValue>
			</value>
			<label>Unit 8 present in LAN</label>
			<enum>absentpresent_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="reset_alarm">
			<type>state</type>
			<sensorId>_RESET_ALARM</sensorId>
			<value>
				<mapValue mapid="yesno_vm">
					<getOid>RESET_ALARM</getOid>
				</mapValue>
			</value>
			<label>Reset alarm</label>
			<enum>yesno_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="reset_sirence">
			<type>state</type>
			<sensorId>_RESET_SIRENCE</sensorId>
			<value>
				<mapValue mapid="yesno_vm">
					<getOid>RESET_SIRENCE</getOid>
				</mapValue>
			</value>
			<label>Reset sirence</label>
			<enum>yesno_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="enable_bms_on_off">
			<type>state</type>
			<sensorId>_ENABLE_BMS_ON_OFF</sensorId>
			<value>
				<mapValue mapid="yesno_vm">
					<getOid>ENABLE_BMS_ON_OFF</getOid>
				</mapValue>
			</value>
			<label>Enable BMS on off</label>
			<enum>yesno_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cylinder_maintenance_mandatory">
			<type>state</type>
			<sensorId>_CYLINDER_MAINTENANCE_MANDATORY</sensorId>
			<value>
				<mapValue mapid="yesno_vm">
					<getOid>CYLINDER_MAINTENANCE_MANDATORY</getOid>
				</mapValue>
			</value>
			<label>Cylinder maintenance mandatory</label>
			<enum>yesno_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cylinder_maintenance_recommended">
			<type>state</type>
			<sensorId>_CYLINDER_MAINTENANCE_RECOMMENDED</sensorId>
			<value>
				<mapValue mapid="yesno_vm">
					<getOid>CYLINDER_MAINTENANCE_RECOMMENDED</getOid>
				</mapValue>
			</value>
			<label>Cylinder maintenance recommended</label>
			<enum>yesno_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="previous_alarm_event_(webgate)">
			<type>state</type>
			<sensorId>_PREVIOUS_ALARM_EVENT_(WEBGATE)</sensorId>
			<value>
				<mapValue mapid="yesno_vm">
					<getOid>PREVIOUS_ALARM_EVENT_WEBGATE</getOid>
				</mapValue>
			</value>
			<label>Previous alarm event (webgate)</label>
			<enum>yesno_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="next_alarm_event_(webgate)">
			<type>state</type>
			<sensorId>_NEXT_ALARM_EVENT_(WEBGATE)</sensorId>
			<value>
				<mapValue mapid="yesno_vm">
					<getOid>NEXT_ALARM_EVENT_WEBGATE</getOid>
				</mapValue>
			</value>
			<label>Next alarm event (webgate)</label>
			<enum>yesno_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="last_alarm_event_(webgate)">
			<type>state</type>
			<sensorId>_LAST_ALARM_EVENT_(WEBGATE)</sensorId>
			<value>
				<mapValue mapid="yesno_vm">
					<getOid>LAST_ALARM_EVENT_WEBGATE</getOid>
				</mapValue>
			</value>
			<label>Last alarm event (webgate)</label>
			<enum>yesno_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="supervisory_system_online_status_(citec)">
			<type>state</type>
			<sensorId>_SUPERVISORY_SYSTEM_ONLINE_STATUS_(CITEC)</sensorId>
			<value>
				<mapValue mapid="offlineonline_vm">
					<getOid>SUPERVISORY_SYSTEM_ONLINE_STATUS_CITEC</getOid>
				</mapValue>
			</value>
			<label>Supervisory system online status (Citec)</label>
			<enum>offlineonline_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="dew_point_temp_control_status">
			<type>state</type>
			<sensorId>_DEW_POINT_TEMP_CONTROL_STATUS</sensorId>
			<value>
				<mapValue mapid="disableenable_vm">
					<getOid>DEW_POINT_TEMP_CONTROL_STATUS</getOid>
				</mapValue>
			</value>
			<label>Dew point Temp Control Status</label>
			<enum>disableenable_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="history_alarm_event">
			<type>state</type>
			<sensorId>_HISTORY_ALARM_EVENT</sensorId>
			<value>
				<mapValue mapid="history_alarm_event_vm">
					<getOid>HISTORY_ALARM_EVENT</getOid>
				</mapValue>
			</value>
			<label>History alarm event</label>
			<enum>history_alarm_event_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_status">
			<type>state</type>
			<sensorId>_UNIT_STATUS</sensorId>
			<value>
				<mapValue mapid="unit_status_vm">
					<getOid>UNIT_STATUS</getOid>
				</mapValue>
			</value>
			<label>Unit status</label>
			<enum>unit_status_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="rotation_type">
			<type>state</type>
			<sensorId>_ROTATION_TYPE</sensorId>
			<value>
				<mapValue mapid="rotationtype_vm">
					<getOid>ROTATION_TYPE</getOid>
				</mapValue>
			</value>
			<label>Rotation type</label>
			<enum>rotationtype_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_1_rotation_configuration">
			<type>state</type>
			<sensorId>_UNIT_1_ROTATION_CONFIGURATION</sensorId>
			<value>
				<mapValue mapid="rotation_vm">
					<getOid>UNIT_1_ROTATION_CONFIGURATION</getOid>
				</mapValue>
			</value>
			<label>Unit 1 rotation configuration</label>
			<enum>rotation_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_2_rotation_configuration">
			<type>state</type>
			<sensorId>_UNIT_2_ROTATION_CONFIGURATION</sensorId>
			<value>
				<mapValue mapid="rotation_vm">
					<getOid>UNIT_2_ROTATION_CONFIGURATION</getOid>
				</mapValue>
			</value>
			<label>Unit 2 rotation configuration</label>
			<enum>rotation_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_3_rotation_configuration">
			<type>state</type>
			<sensorId>_UNIT_3_ROTATION_CONFIGURATION</sensorId>
			<value>
				<mapValue mapid="rotation_vm">
					<getOid>UNIT_3_ROTATION_CONFIGURATION</getOid>
				</mapValue>
			</value>
			<label>Unit 3 rotation configuration</label>
			<enum>rotation_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_4_rotation_configuration">
			<type>state</type>
			<sensorId>_UNIT_4_ROTATION_CONFIGURATION</sensorId>
			<value>
				<mapValue mapid="rotation_vm">
					<getOid>UNIT_4_ROTATION_CONFIGURATION</getOid>
				</mapValue>
			</value>
			<label>Unit 4 rotation configuration</label>
			<enum>rotation_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_5_rotation_configuration">
			<type>state</type>
			<sensorId>_UNIT_5_ROTATION_CONFIGURATION</sensorId>
			<value>
				<mapValue mapid="rotation_vm">
					<getOid>UNIT_5_ROTATION_CONFIGURATION</getOid>
				</mapValue>
			</value>
			<label>Unit 5 rotation configuration</label>
			<enum>rotation_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_6_rotation_configuration">
			<type>state</type>
			<sensorId>_UNIT_6_ROTATION_CONFIGURATION</sensorId>
			<value>
				<mapValue mapid="rotation_vm">
					<getOid>UNIT_6_ROTATION_CONFIGURATION</getOid>
				</mapValue>
			</value>
			<label>Unit 6 rotation configuration</label>
			<enum>rotation_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_7_rotation_configuration">
			<type>state</type>
			<sensorId>_UNIT_7_ROTATION_CONFIGURATION</sensorId>
			<value>
				<mapValue mapid="rotation_vm">
					<getOid>UNIT_7_ROTATION_CONFIGURATION</getOid>
				</mapValue>
			</value>
			<label>Unit 7 rotation configuration</label>
			<enum>rotation_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<stateSensor ruleid="unit_8_rotation_configuration">
			<type>state</type>
			<sensorId>_UNIT_8_ROTATION_CONFIGURATION</sensorId>
			<value>
				<mapValue mapid="rotation_vm">
					<getOid>UNIT_8_ROTATION_CONFIGURATION</getOid>
				</mapValue>
			</value>
			<label>Unit 8 rotation configuration</label>
			<enum>rotation_em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>
		<valueMap ruleid="history_alarm_event_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>2</valueIn>
			<valueOut>2</valueOut>
			<valueIn>3</valueIn>
			<valueOut>3</valueOut>
			<valueIn>4</valueIn>
			<valueOut>4</valueOut>
			<valueIn>5</valueIn>
			<valueOut>5</valueOut>
			<valueIn>6</valueIn>
			<valueOut>6</valueOut>
			<valueIn>7</valueIn>
			<valueOut>7</valueOut>
			<valueIn>8</valueIn>
			<valueOut>8</valueOut>
			<valueIn>9</valueIn>
			<valueOut>9</valueOut>
			<valueIn>10</valueIn>
			<valueOut>10</valueOut>
			<valueIn>11</valueIn>
			<valueOut>11</valueOut>
			<valueIn>12</valueIn>
			<valueOut>12</valueOut>
			<valueIn>13</valueIn>
			<valueOut>13</valueOut>
			<valueIn>14</valueIn>
			<valueOut>14</valueOut>
			<valueIn>15</valueIn>
			<valueOut>15</valueOut>
			<valueIn>16</valueIn>
			<valueOut>16</valueOut>
			<valueIn>17</valueIn>
			<valueOut>17</valueOut>
			<valueIn>18</valueIn>
			<valueOut>18</valueOut>
			<valueIn>19</valueIn>
			<valueOut>19</valueOut>
			<valueIn>20</valueIn>
			<valueOut>20</valueOut>
			<valueIn>21</valueIn>
			<valueOut>21</valueOut>
			<valueIn>22</valueIn>
			<valueOut>22</valueOut>
			<valueIn>23</valueIn>
			<valueOut>23</valueOut>
			<valueIn>24</valueIn>
			<valueOut>24</valueOut>
			<valueIn>25</valueIn>
			<valueOut>25</valueOut>
			<valueIn>26</valueIn>
			<valueOut>26</valueOut>
			<valueIn>27</valueIn>
			<valueOut>27</valueOut>
			<valueIn>28</valueIn>
			<valueOut>28</valueOut>
			<valueIn>29</valueIn>
			<valueOut>29</valueOut>
			<valueIn>30</valueIn>
			<valueOut>30</valueOut>
			<valueIn>31</valueIn>
			<valueOut>31</valueOut>
			<valueIn>32</valueIn>
			<valueOut>32</valueOut>
			<valueIn>33</valueIn>
			<valueOut>33</valueOut>
			<valueIn>34</valueIn>
			<valueOut>34</valueOut>
			<valueIn>35</valueIn>
			<valueOut>35</valueOut>
			<valueIn>36</valueIn>
			<valueOut>36</valueOut>
			<valueIn>37</valueIn>
			<valueOut>37</valueOut>
			<valueIn>38</valueIn>
			<valueOut>38</valueOut>
			<valueIn>39</valueIn>
			<valueOut>39</valueOut>
			<valueIn>40</valueIn>
			<valueOut>40</valueOut>
			<valueIn>41</valueIn>
			<valueOut>41</valueOut>
			<valueIn>42</valueIn>
			<valueOut>42</valueOut>
			<valueIn>43</valueIn>
			<valueOut>43</valueOut>
			<valueIn>44</valueIn>
			<valueOut>44</valueOut>
			<valueIn>45</valueIn>
			<valueOut>45</valueOut>
			<valueIn>46</valueIn>
			<valueOut>46</valueOut>
			<valueIn>47</valueIn>
			<valueOut>47</valueOut>
			<valueIn>48</valueIn>
			<valueOut>48</valueOut>
			<valueIn>49</valueIn>
			<valueOut>49</valueOut>
			<valueIn>50</valueIn>
			<valueOut>50</valueOut>
			<valueIn>51</valueIn>
			<valueOut>51</valueOut>
			<valueIn>52</valueIn>
			<valueOut>52</valueOut>
			<valueIn>53</valueIn>
			<valueOut>53</valueOut>
			<valueIn>54</valueIn>
			<valueOut>54</valueOut>
			<valueIn>55</valueIn>
			<valueOut>55</valueOut>
			<valueIn>56</valueIn>
			<valueOut>56</valueOut>
			<valueIn>57</valueIn>
			<valueOut>57</valueOut>
			<valueIn>58</valueIn>
			<valueOut>58</valueOut>
			<valueIn>59</valueIn>
			<valueOut>59</valueOut>
			<valueIn>60</valueIn>
			<valueOut>60</valueOut>
			<valueIn>61</valueIn>
			<valueOut>61</valueOut>
			<valueIn>62</valueIn>
			<valueOut>62</valueOut>
			<valueIn>63</valueIn>
			<valueOut>63</valueOut>
			<valueIn>64</valueIn>
			<valueOut>64</valueOut>
			<valueIn>65</valueIn>
			<valueOut>65</valueOut>
			<valueIn>66</valueIn>
			<valueOut>66</valueOut>
			<valueIn>67</valueIn>
			<valueOut>67</valueOut>
			<valueIn>68</valueIn>
			<valueOut>68</valueOut>
			<valueIn>69</valueIn>
			<valueOut>69</valueOut>
			<valueIn>70</valueIn>
			<valueOut>70</valueOut>
			<valueIn>71</valueIn>
			<valueOut>71</valueOut>
			<valueIn>72</valueIn>
			<valueOut>72</valueOut>
			<valueIn>73</valueIn>
			<valueOut>73</valueOut>
			<valueIn>74</valueIn>
			<valueOut>74</valueOut>
			<valueIn>75</valueIn>
			<valueOut>75</valueOut>
			<valueIn>76</valueIn>
			<valueOut>76</valueOut>
			<valueIn>77</valueIn>
			<valueOut>77</valueOut>
			<valueIn>78</valueIn>
			<valueOut>78</valueOut>
			<valueIn>79</valueIn>
			<valueOut>79</valueOut>
			<valueIn>79</valueIn>
			<valueOut>80</valueOut>
			<valueIn>81</valueIn>
			<valueOut>81</valueOut>
			<valueIn>82</valueIn>
			<valueOut>82</valueOut>
			<valueIn>83</valueIn>
			<valueOut>83</valueOut>
			<valueIn>84</valueIn>
			<valueOut>84</valueOut>
			<valueIn>85</valueIn>
			<valueOut>85</valueOut>
			<valueIn>86</valueIn>
			<valueOut>86</valueOut>
			<valueIn>87</valueIn>
			<valueOut>87</valueOut>
			<valueIn>88</valueIn>
			<valueOut>88</valueOut>
			<valueIn>89</valueIn>
			<valueOut>89</valueOut>
			<valueIn>90</valueIn>
			<valueOut>90</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="history_alarm_event_em">
			<label>History deleted</label>
			<label>Comp.1 high pressure trip</label>
			<label>Comp.2 high pressure trip</label>
			<label>Comp.1 low pressure trip</label>
			<label>Comp.2 low pressure trip</label>
			<label>Hightemp.</label>
			<label>Lowtemp.</label>
			<label>High humidity</label>
			<label>Low humidity</label>
			<label>Filter blocked</label>
			<label>Klixon tripped</label>
			<label>Air flow failed</label>
			<label>Water on floor</label>
			<label>Drip tray full</label>
			<label>Auxilliary alarm1</label>
			<label>Auxilliary alarm2</label>
			<label>Auxilliary alarm3</label>
			<label>Alarm high conductivity</label>
			<label>Warning high conductivity</label>
			<label>Alarm Humidifier high current</label>
			<label>Alarm CPY serial disconnected</label>
			<label>Alarm Humidifier lack water</label>
			<label>Alarm low production</label>
			<label>Drain alarm</label>
			<label>Alarm cylinder full</label>
			<label>Warning Clean cylinder</label>
			<label>Alarm CPY Offline</label>
			<label>Alarm Replace Humidifier Cylinder</label>
			<label>Cylinder maintenance mandatory</label>
			<label>Cylinder maintenancere commended</label>
			<label>pLAN Error</label>
			<label>Unit health check</label>
			<label>Unit run expired</label>
			<label>Water in high temp.</label>
			<label>Aalrm high disch. P1</label>
			<label>Aalrm high disch. P2</label>
			<label>Warning high disch. P1</label>
			<label>Warning high disch. P2</label>
			<label>Alarm RAT sensor failed</label>
			<label>Alarm RAH sensor failed</label>
			<label>Pressure probe 1 failed</label>
			<label>Pressure probe 2 failed</label>
			<label>Unit off alarm</label>
			<label>Clock board error</label>
			<label>Anti freeze 1 tripped</label>
			<label>Anti freeze 2 tripped</label>
			<label>Water in sensor failed</label>
			<label>Water out sensor failed</label>
			<label>Coil temp.1 sensor failed</label>
			<label>Coil temp.2 sensor failed</label>
			<label>Return air humidity sensor out of range</label>
			<label>Eeprom Error(EEVD1)</label>
			<label>Eeprom Error(EEVD2)</label>
			<label>Eeprom Error(EEVD3)</label>
			<label>MOP Time Out(EEVD1)</label>
			<label>MOP Time Out(EEVD2)</label>
			<label>MOP Time Out(EEVD3)</label>
			<label>LOP Time Out(EEVD1)</label>
			<label>LOP Time Out(EEVD2)</label>
			<label>LOP Time Out(EEVD3)</label>
			<label>Low Super Heat(EEVD1)</label>
			<label>Low Super Heat(EEVD2)</label>
			<label>Low Super Heat(EEVD3)</label>
			<label>High Super Heat(EEVD1)</label>
			<label>High Super Heat(EEVD2)</label>
			<label>High Super Heat(EEVD3)</label>
			<label>EEV Not Closed During Power Off( D1)</label>
			<label>EEV Not Closed During Power Off( D2)</label>
			<label>EEV Not Closed During Power Off( D3)</label>
			<label>Probe S1 Error(EEVD1)</label>
			<label>Probe S1 Error(EEVD2)</label>
			<label>Probe S1 Error(EEVD3)</label>
			<label>Probe S3 Error(EEVD1)</label>
			<label>Probe S3 Error(EEVD2)</label>
			<label>Probe S3 Error(EEVD3)</label>
			<label>LAN Disconnected(EEVD1)</label>
			<label>LAN Disconnected(EEVD2)</label>
			<label>LAN Disconnected(EEVD2)</label>
			<label>Comp.3 HP Tripped</label>
			<label>Comp.3 LP Tripped</label>
			<label>Pressure Probe 3 Failed</label>
			<label>Alarm High Discharge P3</label>
			<label>Warning High Discharge P3</label>
			<label>Power Failure</label>
			<label>Power Restore</label>
			<label>Unit Start</label>
			<label>Unit Stop</label>
			<label>Alarm Acknowledge</label>
			<label>Alarm CPY: E1 Config params.corrupted</label>
			<label>Alarm CPY: E0 Internal Error</label>
			<label>Alarm Humidifier Foam Presence</label>

		</enumMap>

		<valueMap ruleid="absentpresent_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="absentpresent_em">
			<label>Absent</label>
			<label>present</label>
		</enumMap>

		<valueMap ruleid="disableenable_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="disableenable_em">
			<label>Disable</label>
			<label>Enable</label>
		</enumMap>

		<valueMap ruleid="yesno_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="yesno_em">
			<label>No</label>
			<label>Yes</label>
		</enumMap>

		<valueMap ruleid="offon_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="offon_em">
			<label>Off</label>
			<label>On</label>
		</enumMap>

		<valueMap ruleid="offlineonline_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="offlineonline_em">
			<label>offline</label>
			<label>online</label>
		</enumMap>

		<valueMap ruleid="unit_status_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>2</valueIn>
			<valueOut>2</valueOut>
			<valueIn>3</valueIn>
			<valueOut>3</valueOut>
			<valueIn>4</valueIn>
			<valueOut>4</valueOut>
			<valueIn>5</valueIn>
			<valueOut>5</valueOut>
			<valueIn>6</valueIn>
			<valueOut>6</valueOut>
			<valueIn>7</valueIn>
			<valueOut>7</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="unit_status_em">
			<label>Unit On</label>
			<label>Off by alarm</label>
			<label>Off by supervisory</label>
			<label>Off by schedule</label>
			<label>Off by remote input</label>
			<label>Off by keyboard</label>
			<label>Manual procedure</label>
			<label>Standby</label>
		</enumMap>

		<valueMap ruleid="rotationtype_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="rotationtype_em">
			<label>Automatic Rotation</label>
		</enumMap>

		<valueMap ruleid="rotation_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>2</valueIn>
			<valueOut>2</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="rotation_em">
			<label>Present/Rotation</label>
			<label>Present/NoRotation</label>
			<label>Absent</label>
		</enumMap>
		<alarmFlags ruleid="critical_alarm">
			<value>
				<getOid>CRITICAL_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Critical alarm Alarm Present</activeText>
					<inactiveText>Critical alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Critical alarm Alarm Present</activeText>
					<inactiveText>Critical alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_humidifier_high_current">
			<value>
				<getOid>ALARM_HUMIDIFIER_HIGH_CURRENT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm Humidifier high current Alarm Present</activeText>
					<inactiveText>Alarm Humidifier high current Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm Humidifier high current Alarm Present</activeText>
					<inactiveText>Alarm Humidifier high current Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_air_flow_fail">
			<value>
				<getOid>ALARM_AIR_FLOW_FAIL</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm air flow fail Alarm Present</activeText>
					<inactiveText>Alarm air flow fail Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm air flow fail Alarm Present</activeText>
					<inactiveText>Alarm air flow fail Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_filter_block">
			<value>
				<getOid>ALARM_FILTER_BLOCK</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm filter block Alarm Present</activeText>
					<inactiveText>Alarm filter block Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm filter block Alarm Present</activeText>
					<inactiveText>Alarm filter block Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_high_humidity">
			<value>
				<getOid>ALARM_HIGH_HUMIDITY</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm high humidity Alarm Present</activeText>
					<inactiveText>Alarm high humidity Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm high humidity Alarm Present</activeText>
					<inactiveText>Alarm high humidity Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_high_temperature">
			<value>
				<getOid>ALARM_HIGH_TEMPERATURE</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm high temperature Alarm Present</activeText>
					<inactiveText>Alarm high temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm high temperature Alarm Present</activeText>
					<inactiveText>Alarm high temperature Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_comp._1_high_pressure">
			<value>
				<getOid>ALARM_COMP_1_HIGH_PRESSURE</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm comp. 1 high pressure Alarm Present</activeText>
					<inactiveText>Alarm comp. 1 high pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm comp. 1 high pressure Alarm Present</activeText>
					<inactiveText>Alarm comp. 1 high pressure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_comp._2_high_pressure">
			<value>
				<getOid>ALARM_COMP_2_HIGH_PRESSURE</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm comp. 2 high pressure Alarm Present</activeText>
					<inactiveText>Alarm comp. 2 high pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm comp. 2 high pressure Alarm Present</activeText>
					<inactiveText>Alarm comp. 2 high pressure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_heater_over_heat">
			<value>
				<getOid>ALARM_HEATER_OVER_HEAT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm Heater Over Heat Alarm Present</activeText>
					<inactiveText>Alarm Heater Over Heat Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm Heater Over Heat Alarm Present</activeText>
					<inactiveText>Alarm Heater Over Heat Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_low_humidity">
			<value>
				<getOid>ALARM_LOW_HUMIDITY</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm low humidity Alarm Present</activeText>
					<inactiveText>Alarm low humidity Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm low humidity Alarm Present</activeText>
					<inactiveText>Alarm low humidity Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_low_temperature">
			<value>
				<getOid>ALARM_LOW_TEMPERATURE</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm low temperature Alarm Present</activeText>
					<inactiveText>Alarm low temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm low temperature Alarm Present</activeText>
					<inactiveText>Alarm low temperature Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_comp._1_low_pressure">
			<value>
				<getOid>ALARM_COMP_1_LOW_PRESSURE</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm comp. 1 low pressure Alarm Present</activeText>
					<inactiveText>Alarm comp. 1 low pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm comp. 1 low pressure Alarm Present</activeText>
					<inactiveText>Alarm comp. 1 low pressure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_comp._2_low_pressure">
			<value>
				<getOid>ALARM_COMP_2_LOW_PRESSURE</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm comp. 2 low pressure Alarm Present</activeText>
					<inactiveText>Alarm comp. 2 low pressure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm comp. 2 low pressure Alarm Present</activeText>
					<inactiveText>Alarm comp. 2 low pressure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_unit_health_check">
			<value>
				<getOid>ALARM_UNIT_HEALTH_CHECK</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm Unit Health Check Alarm Present</activeText>
					<inactiveText>Alarm Unit Health Check Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm Unit Health Check Alarm Present</activeText>
					<inactiveText>Alarm Unit Health Check Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_lan_disconnected">
			<value>
				<getOid>ALARM_LAN_DISCONNECTED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm LAN disconnected Alarm Present</activeText>
					<inactiveText>Alarm LAN disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm LAN disconnected Alarm Present</activeText>
					<inactiveText>Alarm LAN disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_unit_run_expired">
			<value>
				<getOid>ALARM_UNIT_RUN_EXPIRED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm unit run expired Alarm Present</activeText>
					<inactiveText>Alarm unit run expired Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm unit run expired Alarm Present</activeText>
					<inactiveText>Alarm unit run expired Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_water_on_floor">
			<value>
				<getOid>ALARM_WATER_ON_FLOOR</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm water on floor Alarm Present</activeText>
					<inactiveText>Alarm water on floor Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm water on floor Alarm Present</activeText>
					<inactiveText>Alarm water on floor Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_drip_tray_full">
			<value>
				<getOid>ALARM_DRIP_TRAY_FULL</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm drip tray full Alarm Present</activeText>
					<inactiveText>Alarm drip tray full Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm drip tray full Alarm Present</activeText>
					<inactiveText>Alarm drip tray full Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_high_conductivity">
			<value>
				<getOid>ALARM_HIGH_CONDUCTIVITY</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm high conductivity Alarm Present</activeText>
					<inactiveText>Alarm high conductivity Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm high conductivity Alarm Present</activeText>
					<inactiveText>Alarm high conductivity Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_low_production">
			<value>
				<getOid>ALARM_LOW_PRODUCTION</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm low production Alarm Present</activeText>
					<inactiveText>Alarm low production Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm low production Alarm Present</activeText>
					<inactiveText>Alarm low production Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="drain_alarm">
			<value>
				<getOid>DRAIN_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Drain alarm Alarm Present</activeText>
					<inactiveText>Drain alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Drain alarm Alarm Present</activeText>
					<inactiveText>Drain alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_cylinder_full">
			<value>
				<getOid>ALARM_CYLINDER_FULL</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm cylinder full Alarm Present</activeText>
					<inactiveText>Alarm cylinder full Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm cylinder full Alarm Present</activeText>
					<inactiveText>Alarm cylinder full Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="warning_clean_cylinder">
			<value>
				<getOid>WARNING_CLEAN_CYLINDER</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Warning Clean cylinder Alarm Present</activeText>
					<inactiveText>Warning Clean cylinder Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Warning Clean cylinder Alarm Present</activeText>
					<inactiveText>Warning Clean cylinder Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_cpy_offline">
			<value>
				<getOid>ALARM_CPY_OFFLINE</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm CPY Offline Alarm Present</activeText>
					<inactiveText>Alarm CPY Offline Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm CPY Offline Alarm Present</activeText>
					<inactiveText>Alarm CPY Offline Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_replace_humidifier_cylinder">
			<value>
				<getOid>ALARM_REPLACE_HUMIDIFIER_CYLINDER</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm Replace Humidifier Cylinder Alarm Present</activeText>
					<inactiveText>Alarm Replace Humidifier Cylinder Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm Replace Humidifier Cylinder Alarm Present</activeText>
					<inactiveText>Alarm Replace Humidifier Cylinder Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="warning_high_conductivity">
			<value>
				<getOid>WARNING_HIGH_CONDUCTIVITY</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Warning high conductivity Alarm Present</activeText>
					<inactiveText>Warning high conductivity Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Warning high conductivity Alarm Present</activeText>
					<inactiveText>Warning high conductivity Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="auxilliary_alarm_1">
			<value>
				<getOid>AUXILLIARY_ALARM_1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Auxilliary alarm 1 Alarm Present</activeText>
					<inactiveText>Auxilliary alarm 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Auxilliary alarm 1 Alarm Present</activeText>
					<inactiveText>Auxilliary alarm 1 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="auxilliary_alarm_2">
			<value>
				<getOid>AUXILLIARY_ALARM_2</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Auxilliary alarm 2 Alarm Present</activeText>
					<inactiveText>Auxilliary alarm 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Auxilliary alarm 2 Alarm Present</activeText>
					<inactiveText>Auxilliary alarm 2 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="auxilliary_alarm_3">
			<value>
				<getOid>AUXILLIARY_ALARM_3</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Auxilliary alarm 3 Alarm Present</activeText>
					<inactiveText>Auxilliary alarm 3 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Auxilliary alarm 3 Alarm Present</activeText>
					<inactiveText>Auxilliary alarm 3 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_cpy_serial_disconnected">
			<value>
				<getOid>ALARM_CPY_SERIAL_DISCONNECTED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm CPY serial disconnected Alarm Present</activeText>
					<inactiveText>Alarm CPY serial disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm CPY serial disconnected Alarm Present</activeText>
					<inactiveText>Alarm CPY serial disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_water_in_high_temperature">
			<value>
				<getOid>ALARM_WATER_IN_HIGH_TEMPERATURE</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm water in high temperature Alarm Present</activeText>
					<inactiveText>Alarm water in high temperature Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm water in high temperature Alarm Present</activeText>
					<inactiveText>Alarm water in high temperature Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_humidifier_lack_water">
			<value>
				<getOid>ALARM_HUMIDIFIER_LACK_WATER</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm Humidifier lack water Alarm Present</activeText>
					<inactiveText>Alarm Humidifier lack water Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm Humidifier lack water Alarm Present</activeText>
					<inactiveText>Alarm Humidifier lack water Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_high_discharge_pressure_1">
			<value>
				<getOid>ALARM_HIGH_DISCHARGE_PRESSURE_1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm high discharge pressure 1 Alarm Present</activeText>
					<inactiveText>Alarm high discharge pressure 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm high discharge pressure 1 Alarm Present</activeText>
					<inactiveText>Alarm high discharge pressure 1 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_high_discharge_pressure_2">
			<value>
				<getOid>ALARM_HIGH_DISCHARGE_PRESSURE_2</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm high discharge pressure 2 Alarm Present</activeText>
					<inactiveText>Alarm high discharge pressure 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm high discharge pressure 2 Alarm Present</activeText>
					<inactiveText>Alarm high discharge pressure 2 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="warning_high_discharge_pressure_1">
			<value>
				<getOid>WARNING_HIGH_DISCHARGE_PRESSURE_1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Warning high discharge pressure 1 Alarm Present</activeText>
					<inactiveText>Warning high discharge pressure 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Warning high discharge pressure 1 Alarm Present</activeText>
					<inactiveText>Warning high discharge pressure 1 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="warning_high_discharge_pressure_2">
			<value>
				<getOid>WARNING_HIGH_DISCHARGE_PRESSURE_2</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Warning high discharge pressure 2 Alarm Present</activeText>
					<inactiveText>Warning high discharge pressure 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Warning high discharge pressure 2 Alarm Present</activeText>
					<inactiveText>Warning high discharge pressure 2 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_return_air_temperature_sensor_failed">
			<value>
				<getOid>ALARM_RETURN_AIR_TEMPERATURE_SENSOR_FAILED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm return air temperature sensor failed Alarm Present</activeText>
					<inactiveText>Alarm return air temperature sensor failed Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm return air temperature sensor failed Alarm Present</activeText>
					<inactiveText>Alarm return air temperature sensor failed Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_return_air_humidity_sensor_failed">
			<value>
				<getOid>ALARM_RETURN_AIR_HUMIDITY_SENSOR_FAILED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm return air humidity sensor failed Alarm Present</activeText>
					<inactiveText>Alarm return air humidity sensor failed Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm return air humidity sensor failed Alarm Present</activeText>
					<inactiveText>Alarm return air humidity sensor failed Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_pressure_probe_1_failed">
			<value>
				<getOid>ALARM_PRESSURE_PROBE_1_FAILED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm pressure probe 1 failed Alarm Present</activeText>
					<inactiveText>Alarm pressure probe 1 failed Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm pressure probe 1 failed Alarm Present</activeText>
					<inactiveText>Alarm pressure probe 1 failed Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_pressure_probe_2_failed">
			<value>
				<getOid>ALARM_PRESSURE_PROBE_2_FAILED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm pressure probe 2 failed Alarm Present</activeText>
					<inactiveText>Alarm pressure probe 2 failed Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm pressure probe 2 failed Alarm Present</activeText>
					<inactiveText>Alarm pressure probe 2 failed Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit_off_alarm">
			<value>
				<getOid>UNIT_OFF_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Unit off alarm Alarm Present</activeText>
					<inactiveText>Unit off alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Unit off alarm Alarm Present</activeText>
					<inactiveText>Unit off alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="clock_board_error">
			<value>
				<getOid>CLOCK_BOARD_ERROR</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Clock board error Alarm Present</activeText>
					<inactiveText>Clock board error Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Clock board error Alarm Present</activeText>
					<inactiveText>Clock board error Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_anti_freeze_1_tripped">
			<value>
				<getOid>ALARM_ANTI_FREEZE_1_TRIPPED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm anti freeze 1 tripped Alarm Present</activeText>
					<inactiveText>Alarm anti freeze 1 tripped Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm anti freeze 1 tripped Alarm Present</activeText>
					<inactiveText>Alarm anti freeze 1 tripped Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_anti_freeze_2_tripped">
			<value>
				<getOid>ALARM_ANTI_FREEZE_2_TRIPPED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm anti freeze 2 tripped Alarm Present</activeText>
					<inactiveText>Alarm anti freeze 2 tripped Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm anti freeze 2 tripped Alarm Present</activeText>
					<inactiveText>Alarm anti freeze 2 tripped Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_in_sensor_failed">
			<value>
				<getOid>WATER_IN_SENSOR_FAILED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water in sensor failed Alarm Present</activeText>
					<inactiveText>Water in sensor failed Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water in sensor failed Alarm Present</activeText>
					<inactiveText>Water in sensor failed Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_out_sensor_failed">
			<value>
				<getOid>WATER_OUT_SENSOR_FAILED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water out sensor failed Alarm Present</activeText>
					<inactiveText>Water out sensor failed Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water out sensor failed Alarm Present</activeText>
					<inactiveText>Water out sensor failed Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="anti_freeze_1_sensor_failed">
			<value>
				<getOid>ANTI_FREEZE_1_SENSOR_FAILED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Anti freeze 1 sensor failed Alarm Present</activeText>
					<inactiveText>Anti freeze 1 sensor failed Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Anti freeze 1 sensor failed Alarm Present</activeText>
					<inactiveText>Anti freeze 1 sensor failed Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="anti_freeze_2_sensor_failed">
			<value>
				<getOid>ANTI_FREEZE_2_SENSOR_FAILED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Anti freeze 2 sensor failed Alarm Present</activeText>
					<inactiveText>Anti freeze 2 sensor failed Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Anti freeze 2 sensor failed Alarm Present</activeText>
					<inactiveText>Anti freeze 2 sensor failed Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="return_air_humidity_sensor_out_of_range">
			<value>
				<getOid>RETURN_AIR_HUMIDITY_SENSOR_OUT_OF_RANGE</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Return air humidity sensor out of range Alarm Present</activeText>
					<inactiveText>Return air humidity sensor out of range Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Return air humidity sensor out of range Alarm Present</activeText>
					<inactiveText>Return air humidity sensor out of range Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="eeprom_error_(eev_d1)">
			<value>
				<getOid>EEPROM_ERROR_EEV_D1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Eeprom Error (EEV D1) Alarm Present</activeText>
					<inactiveText>Eeprom Error (EEV D1) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Eeprom Error (EEV D1) Alarm Present</activeText>
					<inactiveText>Eeprom Error (EEV D1) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="eeprom_error_(eev_d2)">
			<value>
				<getOid>EEPROM_ERROR_EEV_D2</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Eeprom Error (EEV D2) Alarm Present</activeText>
					<inactiveText>Eeprom Error (EEV D2) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Eeprom Error (EEV D2) Alarm Present</activeText>
					<inactiveText>Eeprom Error (EEV D2) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="eeprom_error_(eev_d3)">
			<value>
				<getOid>EEPROM_ERROR_EEV_D3</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Eeprom Error (EEV D3) Alarm Present</activeText>
					<inactiveText>Eeprom Error (EEV D3) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Eeprom Error (EEV D3) Alarm Present</activeText>
					<inactiveText>Eeprom Error (EEV D3) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mop_time_out_(eev_d1)">
			<value>
				<getOid>MOP_TIME_OUT_EEV_D1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MOP Time Out (EEV D1) Alarm Present</activeText>
					<inactiveText>MOP Time Out (EEV D1) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>MOP Time Out (EEV D1) Alarm Present</activeText>
					<inactiveText>MOP Time Out (EEV D1) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mop_time_out_(eev_d2)">
			<value>
				<getOid>MOP_TIME_OUT_EEV_D2</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MOP Time Out (EEV D2) Alarm Present</activeText>
					<inactiveText>MOP Time Out (EEV D2) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>MOP Time Out (EEV D2) Alarm Present</activeText>
					<inactiveText>MOP Time Out (EEV D2) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mop_time_out_(eev_d3)">
			<value>
				<getOid>MOP_TIME_OUT_EEV_D3</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MOP Time Out (EEV D3) Alarm Present</activeText>
					<inactiveText>MOP Time Out (EEV D3) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>MOP Time Out (EEV D3) Alarm Present</activeText>
					<inactiveText>MOP Time Out (EEV D3) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="lop_time_out_(eev_d1)">
			<value>
				<getOid>LOP_TIME_OUT_EEV_D1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>LOP Time Out (EEV D1) Alarm Present</activeText>
					<inactiveText>LOP Time Out (EEV D1) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>LOP Time Out (EEV D1) Alarm Present</activeText>
					<inactiveText>LOP Time Out (EEV D1) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="lop_time_out_(eev_d2)">
			<value>
				<getOid>LOP_TIME_OUT_EEV_D2</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>LOP Time Out (EEV D2) Alarm Present</activeText>
					<inactiveText>LOP Time Out (EEV D2) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>LOP Time Out (EEV D2) Alarm Present</activeText>
					<inactiveText>LOP Time Out (EEV D2) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="lop_time_out_(eev_d3)">
			<value>
				<getOid>LOP_TIME_OUT_EEV_D3</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>LOP Time Out (EEV D3) Alarm Present</activeText>
					<inactiveText>LOP Time Out (EEV D3) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>LOP Time Out (EEV D3) Alarm Present</activeText>
					<inactiveText>LOP Time Out (EEV D3) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_super_heat_(eev_d1)">
			<value>
				<getOid>LOW_SUPER_HEAT_EEV_D1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Low Super Heat (EEV D1) Alarm Present</activeText>
					<inactiveText>Low Super Heat (EEV D1) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Low Super Heat (EEV D1) Alarm Present</activeText>
					<inactiveText>Low Super Heat (EEV D1) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_super_heat_(eev_d2)">
			<value>
				<getOid>LOW_SUPER_HEAT_EEV_D2</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Low Super Heat (EEV D2) Alarm Present</activeText>
					<inactiveText>Low Super Heat (EEV D2) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Low Super Heat (EEV D2) Alarm Present</activeText>
					<inactiveText>Low Super Heat (EEV D2) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_super_heat_(eev_d3)">
			<value>
				<getOid>LOW_SUPER_HEAT_EEV_D3</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Low Super Heat (EEV D3) Alarm Present</activeText>
					<inactiveText>Low Super Heat (EEV D3) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Low Super Heat (EEV D3) Alarm Present</activeText>
					<inactiveText>Low Super Heat (EEV D3) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high_super_heat_(eev_d1)">
			<value>
				<getOid>HIGH_SUPER_HEAT_EEV_D1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>High Super Heat (EEV D1) Alarm Present</activeText>
					<inactiveText>High Super Heat (EEV D1) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>High Super Heat (EEV D1) Alarm Present</activeText>
					<inactiveText>High Super Heat (EEV D1) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high_super_heat_(eev_d2)">
			<value>
				<getOid>HIGH_SUPER_HEAT_EEV_D2</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>High Super Heat (EEV D2) Alarm Present</activeText>
					<inactiveText>High Super Heat (EEV D2) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>High Super Heat (EEV D2) Alarm Present</activeText>
					<inactiveText>High Super Heat (EEV D2) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high_super_heat_(eev_d3)">
			<value>
				<getOid>HIGH_SUPER_HEAT_EEV_D3</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>High Super Heat (EEV D3) Alarm Present</activeText>
					<inactiveText>High Super Heat (EEV D3) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>High Super Heat (EEV D3) Alarm Present</activeText>
					<inactiveText>High Super Heat (EEV D3) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="eev_not_closed_during_power_off_(d1)">
			<value>
				<getOid>EEV_NOT_CLOSED_DURING_POWER_OFF_D1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>EEV Not Closed During Power Off (D1) Alarm Present</activeText>
					<inactiveText>EEV Not Closed During Power Off (D1) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>EEV Not Closed During Power Off (D1) Alarm Present</activeText>
					<inactiveText>EEV Not Closed During Power Off (D1) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="eev_not_closed_during_power_off_(d2)">
			<value>
				<getOid>EEV_NOT_CLOSED_DURING_POWER_OFF_D2</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>EEV Not Closed During Power Off (D2) Alarm Present</activeText>
					<inactiveText>EEV Not Closed During Power Off (D2) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>EEV Not Closed During Power Off (D2) Alarm Present</activeText>
					<inactiveText>EEV Not Closed During Power Off (D2) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="eev_not_closed_during_power_off_(d3)">
			<value>
				<getOid>EEV_NOT_CLOSED_DURING_POWER_OFF_D3</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>EEV Not Closed During Power Off (D3) Alarm Present</activeText>
					<inactiveText>EEV Not Closed During Power Off (D3) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>EEV Not Closed During Power Off (D3) Alarm Present</activeText>
					<inactiveText>EEV Not Closed During Power Off (D3) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probe_s1_(evap._pressure)_error_(eev_d1)">
			<value>
				<getOid>PROBE_S1_EVAP_PRESSURE_ERROR_EEV_D1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe S1 (evap. pressure) Error (EEV D1) Alarm Present</activeText>
					<inactiveText>Probe S1 (evap. pressure) Error (EEV D1) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe S1 (evap. pressure) Error (EEV D1) Alarm Present</activeText>
					<inactiveText>Probe S1 (evap. pressure) Error (EEV D1) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probe_s1_(evap._pressure)_error_(eev_d2)">
			<value>
				<getOid>PROBE_S1_EVAP_PRESSURE_ERROR_EEV_D2</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe S1 (evap. pressure) Error (EEV D2) Alarm Present</activeText>
					<inactiveText>Probe S1 (evap. pressure) Error (EEV D2) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe S1 (evap. pressure) Error (EEV D2) Alarm Present</activeText>
					<inactiveText>Probe S1 (evap. pressure) Error (EEV D2) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probe_s1_(evap._pressure)_error_(eev_d3)">
			<value>
				<getOid>PROBE_S1_EVAP_PRESSURE_ERROR_EEV_D3</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe S1 (evap. pressure) Error (EEV D3) Alarm Present</activeText>
					<inactiveText>Probe S1 (evap. pressure) Error (EEV D3) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe S1 (evap. pressure) Error (EEV D3) Alarm Present</activeText>
					<inactiveText>Probe S1 (evap. pressure) Error (EEV D3) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probe_s3_(suction_temp.)_error_(eev_d1)">
			<value>
				<getOid>PROBE_S3_SUCTION_TEMP_ERROR_EEV_D1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe S3 (suction temp.) Error (EEV D1) Alarm Present</activeText>
					<inactiveText>Probe S3 (suction temp.) Error (EEV D1) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe S3 (suction temp.) Error (EEV D1) Alarm Present</activeText>
					<inactiveText>Probe S3 (suction temp.) Error (EEV D1) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probe_s3_(suction_temp.)_error_(eev_d2)">
			<value>
				<getOid>PROBE_S3_SUCTION_TEMP_ERROR_EEV_D2</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe S3 (suction temp.) Error (EEV D2) Alarm Present</activeText>
					<inactiveText>Probe S3 (suction temp.) Error (EEV D2) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe S3 (suction temp.) Error (EEV D2) Alarm Present</activeText>
					<inactiveText>Probe S3 (suction temp.) Error (EEV D2) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="probe_s3_(suction_temp.)_error_(eev_d3)">
			<value>
				<getOid>PROBE_S3_SUCTION_TEMP_ERROR_EEV_D3</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Probe S3 (suction temp.) Error (EEV D3) Alarm Present</activeText>
					<inactiveText>Probe S3 (suction temp.) Error (EEV D3) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Probe S3 (suction temp.) Error (EEV D3) Alarm Present</activeText>
					<inactiveText>Probe S3 (suction temp.) Error (EEV D3) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="lan_disconnected_(eev_d1)">
			<value>
				<getOid>LAN_DISCONNECTED_EEV_D1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>LAN Disconnected (EEV D1) Alarm Present</activeText>
					<inactiveText>LAN Disconnected (EEV D1) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>LAN Disconnected (EEV D1) Alarm Present</activeText>
					<inactiveText>LAN Disconnected (EEV D1) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="lan_disconnected_(eev_d2)">
			<value>
				<getOid>LAN_DISCONNECTED_EEV_D2</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>LAN Disconnected (EEV D2) Alarm Present</activeText>
					<inactiveText>LAN Disconnected (EEV D2) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>LAN Disconnected (EEV D2) Alarm Present</activeText>
					<inactiveText>LAN Disconnected (EEV D2) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="lan_disconnected_(eev_d3)">
			<value>
				<getOid>LAN_DISCONNECTED_EEV_D3</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>LAN Disconnected (EEV D3) Alarm Present</activeText>
					<inactiveText>LAN Disconnected (EEV D3) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>LAN Disconnected (EEV D3) Alarm Present</activeText>
					<inactiveText>LAN Disconnected (EEV D3) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="comp.3_hp_tripped">
			<value>
				<getOid>COMP3_HP_TRIPPED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Comp.3 HP Tripped Alarm Present</activeText>
					<inactiveText>Comp.3 HP Tripped Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Comp.3 HP Tripped Alarm Present</activeText>
					<inactiveText>Comp.3 HP Tripped Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="comp.3_lp_tripped">
			<value>
				<getOid>COMP3_LP_TRIPPED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Comp.3 LP Tripped Alarm Present</activeText>
					<inactiveText>Comp.3 LP Tripped Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Comp.3 LP Tripped Alarm Present</activeText>
					<inactiveText>Comp.3 LP Tripped Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_pressure_probe_3_failed">
			<value>
				<getOid>ALARM_PRESSURE_PROBE_3_FAILED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm Pressure Probe 3 Failed Alarm Present</activeText>
					<inactiveText>Alarm Pressure Probe 3 Failed Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm Pressure Probe 3 Failed Alarm Present</activeText>
					<inactiveText>Alarm Pressure Probe 3 Failed Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_high_discharge_pressure_3">
			<value>
				<getOid>ALARM_HIGH_DISCHARGE_PRESSURE_3</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm High Discharge Pressure 3 Alarm Present</activeText>
					<inactiveText>Alarm High Discharge Pressure 3 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm High Discharge Pressure 3 Alarm Present</activeText>
					<inactiveText>Alarm High Discharge Pressure 3 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="warning_high_discharge_pressure_3">
			<value>
				<getOid>WARNING_HIGH_DISCHARGE_PRESSURE_3</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Warning High Discharge Pressure 3 Alarm Present</activeText>
					<inactiveText>Warning High Discharge Pressure 3 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Warning High Discharge Pressure 3 Alarm Present</activeText>
					<inactiveText>Warning High Discharge Pressure 3 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_cpy_internal_error_alarm">
			<value>
				<getOid>ALARM_CPY_INTERNAL_ERROR_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm CPY internal error Alarm Alarm Present</activeText>
					<inactiveText>Alarm CPY internal error Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm CPY internal error Alarm Alarm Present</activeText>
					<inactiveText>Alarm CPY internal error Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_cpy_parameters_corrupted">
			<value>
				<getOid>ALARM_CPY_PARAMETERS_CORRUPTED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm CPY parameters corrupted Alarm Present</activeText>
					<inactiveText>Alarm CPY parameters corrupted Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm CPY parameters corrupted Alarm Present</activeText>
					<inactiveText>Alarm CPY parameters corrupted Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="power_failure_alarm">
			<value>
				<getOid>POWER_FAILURE_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Power Failure Alarm Alarm Present</activeText>
					<inactiveText>Power Failure Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Power Failure Alarm Alarm Present</activeText>
					<inactiveText>Power Failure Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="power_restore_alarm">
			<value>
				<getOid>POWER_RESTORE_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Power Restore Alarm Alarm Present</activeText>
					<inactiveText>Power Restore Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Power Restore Alarm Alarm Present</activeText>
					<inactiveText>Power Restore Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit_start_alarm">
			<value>
				<getOid>UNIT_START_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Unit Start Alarm Alarm Present</activeText>
					<inactiveText>Unit Start Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Unit Start Alarm Alarm Present</activeText>
					<inactiveText>Unit Start Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="unit_stop_alarm">
			<value>
				<getOid>UNIT_STOP_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Unit Stop Alarm Alarm Present</activeText>
					<inactiveText>Unit Stop Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Unit Stop Alarm Alarm Present</activeText>
					<inactiveText>Unit Stop Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_acknowledge_alarm">
			<value>
				<getOid>ALARM_ACKNOWLEDGE_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm Acknowledge Alarm Alarm Present</activeText>
					<inactiveText>Alarm Acknowledge Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm Acknowledge Alarm Alarm Present</activeText>
					<inactiveText>Alarm Acknowledge Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="HEATER_1_RUN_HOURS_REG_167">
				<function>3</function>
				<start_addr>167</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HEATER_2_RUN_HOURS_REG_168">
				<function>3</function>
				<start_addr>168</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EEV_3_OPENING">
				<function>3</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_6_PRESENT_IN_LAN">
				<function>1</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="POWER_FAILURE_ALARM">
				<function>3</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RESET_SIRENCE">
				<function>1</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EEV_3_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MONDAY_OFF_HOUR_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>173</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FSC_1_OUTPUT">
				<function>3</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="THURSDAY_ON_MINUTE_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>194</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HEATING_DEMAND">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DEW_POINT_TEMP_SETPOINT">
				<function>3</function>
				<start_addr>243</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAN_RUN_HOURS_144">
				<function>3</function>
				<start_addr>144</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SATURDAY_OFF_HOUR_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>223</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_1_PRESENT_IN_LAN">
				<function>1</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMP3_HP_TRIPPED">
				<function>1</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WEDNESDAY_ON_MINUTE_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>232</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WARNING_HIGH_DISCHARGE_PRESSURE_1">
				<function>1</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EEV_2_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INACTIVITY_DRAIN_INTERVAL_TIME_DAYS">
				<function>3</function>
				<start_addr>160</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WEDNESDAY_ON_HOUR_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>231</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WEDNESDAY_ON_HOUR_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>191</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SUNDAY_ON_HOUR_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>239</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DEW_POINT_TEMP_DEHUM_DEAD_ZONE">
				<function>3</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TUESDAY_OFF_HOUR_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>215</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SATURDAY_OFF_HOUR_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>183</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PROBE_S1_EVAP_PRESSURE_ERROR_EEV_D1">
				<function>1</function>
				<start_addr>96</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_4_ROTATION_CONFIGURATION">
				<function>3</function>
				<start_addr>206</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="THURSDAY_ON_MINUTE_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>234</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="THURSDAY_OFF_MINUTE_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>220</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORY_HOUR">
				<function>3</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MONDAY_OFF_HOUR_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>213</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MOP_TIME_OUT_EEV_D1">
				<function>1</function>
				<start_addr>81</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="POWER_RESTORE_ALARM">
				<function>3</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SUNDAY_ON_HOUR_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>199</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FRIDAY_OFF_MINUTE_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>222</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_RUN_HOURS_REG_150">
				<function>3</function>
				<start_addr>150</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="STEAM_PRODUCTION_KGH">
				<function>3</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMP_1_LOW_PRESSURE">
				<function>1</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HOUR">
				<function>3</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FAN_RUN_HOURS_146">
				<function>3</function>
				<start_addr>146</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMP_1_HIGH_PRESSURE">
				<function>1</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="RETURN_AIR_HUMIDITY">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TUESDAY_ON_MINUTE_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>190</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SATURDAY_ON_HOUR_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>237</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORY_MONTH">
				<function>3</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LAN_DISCONNECTED_EEV_D3">
				<function>1</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_STATUS">
				<function>1</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CYLINDER_MAINTENANCE_RECOMMENDED">
				<function>1</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CLOCK_BOARD_ERROR">
				<function>1</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="TUESDAY_OFF_HOUR_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>175</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TUESDAY_ON_HOUR_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>229</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HEATING_ON">
				<function>1</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_CPY_INTERNAL_ERROR_ALARM">
				<function>1</function>
				<start_addr>110</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_5_ROTATION_CONFIGURATION">
				<function>3</function>
				<start_addr>207</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EEV_3_SUPERHEAT">
				<function>3</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_LOW_HUMIDITY">
				<function>1</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_8_PRESENT_IN_LAN">
				<function>1</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="FAN_ON__UNIT_ON">
				<function>1</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_1_ROTATION_CONFIGURATION">
				<function>3</function>
				<start_addr>203</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FRIDAY_OFF_HOUR_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>181</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FRIDAY_ON_HOUR_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>235</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HEATER_1_STATUS">
				<function>1</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DELAY_TIME_OFF_FAN">
				<function>3</function>
				<start_addr>152</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMP_2_LOW_PRESSURE">
				<function>1</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PROBE_S3_SUCTION_TEMP_ERROR_EEV_D1">
				<function>1</function>
				<start_addr>99</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ENABLE_REMOTE_ONOFF">
				<function>3</function>
				<start_addr>244</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FSC_2_OUTPUT">
				<function>3</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EEV_NOT_CLOSED_DURING_POWER_OFF_D3">
				<function>1</function>
				<start_addr>95</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CYLINDER_MAINTENANCE_MANDATORY">
				<function>1</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="FRIDAY_ON_MINUTE_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>196</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_ADDRESS_IN_LAN">
				<function>3</function>
				<start_addr>141</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RETURN_AIR_HUMIDITY_CALIBRATION">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORY_YEAR">
				<function>3</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_HUMIDIFIER_HIGH_CURRENT">
				<function>1</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="MINUTE">
				<function>3</function>
				<start_addr>139</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_SUPER_HEAT_EEV_D1">
				<function>1</function>
				<start_addr>90</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DISCHARGE_PRESSURE_2">
				<function>3</function>
				<start_addr>243</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="YEAR">
				<function>3</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WARNING_CLEAN_CYLINDER">
				<function>1</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="RETURN_AIR_TEMPERATURE">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_3_PRESENT_IN_LAN">
				<function>1</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ENABLE_SCHEDULE_ONOFF">
				<function>3</function>
				<start_addr>171</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WARNING_HIGH_DISCHARGE_PRESSURE_2">
				<function>1</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LAST_ALARM_EVENT_WEBGATE">
				<function>1</function>
				<start_addr>59</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_STATUS">
				<function>1</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SUPERVISORY_SYSTEM_ONLINE_STATUS_CITEC">
				<function>1</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ANTI_FREEZE_1_SENSOR_FAILED">
				<function>1</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DP_TEMP_HUMIDIFY_PROPORTIONAL_BAND">
				<function>3</function>
				<start_addr>244</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LAN_DISCONNECTED_EEV_D2">
				<function>1</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DELAY_TIME_ON_FAN">
				<function>3</function>
				<start_addr>153</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_HIGH_DISCHARGE_PRESSURE_3">
				<function>1</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DAY">
				<function>3</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SUNDAY_OFF_HOUR_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>185</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EEV_1_SUCTION_TEMP">
				<function>3</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WEDNESDAY_OFF_MINUTE_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>218</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EEPROM_ERROR_EEV_D2">
				<function>1</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFIER_RUN_HOURS_REG_166">
				<function>3</function>
				<start_addr>166</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NO_OF_STANDBY_UNITS">
				<function>3</function>
				<start_addr>211</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="STAGE_DELAY_FOR_PID_CONTROL_S">
				<function>3</function>
				<start_addr>212</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TUESDAY_ON_MINUTE_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>230</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SATURDAY_ON_HOUR_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>197</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_AIR_FLOW_FAIL">
				<function>1</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HISTORY_ALARM_EVENT">
				<function>3</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_HIGH_HUMIDITY">
				<function>1</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_SUPER_HEAT_EEV_D3">
				<function>1</function>
				<start_addr>92</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CW_VALVE_OPENING">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DEW_POINT_TEMP_ALARM_BAND">
				<function>3</function>
				<start_addr>242</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NEXT_ALARM_EVENT_WEBGATE">
				<function>1</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COOLING_PROPORTIONAL_BAND">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_HIGH_CONDUCTIVITY">
				<function>1</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HEATING_DEAD_ZONE">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DRAIN_ALARM">
				<function>1</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_CYLINDER_FULL">
				<function>1</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDITY_PROPORTIONAL_BAND">
				<function>3</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WATER_IN_SENSOR_FAILED">
				<function>1</function>
				<start_addr>73</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HISTORY_DAY">
				<function>3</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MONDAY_ON_MINUTE_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>228</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MONDAY_ON_HOUR_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>227</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_PRESSURE_PROBE_2_FAILED">
				<function>1</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DEHUM_DEAD_ZONE">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HEATER_1_RUN_HOURS_REG_161">
				<function>3</function>
				<start_addr>161</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PROBE_S3_SUCTION_TEMP_ERROR_EEV_D3">
				<function>1</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="RETRUN_AIR_TEMPERATURE_CALIBRATION">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DEW_POINT_TEMP_HUMIDIFY_DEAD_ZONE">
				<function>3</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_SUPER_HEAT_EEV_D2">
				<function>1</function>
				<start_addr>88</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_OUT_TEMPERATURE">
				<function>3</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORY_MINUTE">
				<function>3</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOP_TIME_OUT_EEV_D2">
				<function>1</function>
				<start_addr>85</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WEDNESDAY_OFF_HOUR_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>217</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MOP_TIME_OUT_EEV_D3">
				<function>1</function>
				<start_addr>83</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_START_DELAY_TIME">
				<function>3</function>
				<start_addr>164</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ROTATION_TIME_MINUTE_CHANGE_TIME_ZONE">
				<function>3</function>
				<start_addr>170</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EEV_2_OPENING">
				<function>3</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_DRIP_TRAY_FULL">
				<function>1</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_4_PRESENT_IN_LAN">
				<function>1</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DEHUM_PROPORTIONAL_BAND">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RESET_ALARM">
				<function>1</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="TUESDAY_ON_HOUR_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>189</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FRIDAY_OFF_HOUR_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>221</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EEV_1_OPENING">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SATURDAY_OFF_MINUTE_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>184</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DEHUM_DEMAND">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CURRENT">
				<function>3</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_RUN_HOURS_REG_149">
				<function>3</function>
				<start_addr>149</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_5_PRESENT_IN_LAN">
				<function>1</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="AIR_FLOW_FAILED_ALARM_DELAY_TIME_S">
				<function>3</function>
				<start_addr>241</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_7_ROTATION_CONFIGURATION">
				<function>3</function>
				<start_addr>209</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FRIDAY_ON_MINUTE_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>236</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WATER_OUT_SENSOR_FAILED">
				<function>1</function>
				<start_addr>74</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_ACKNOWLEDGE_ALARM">
				<function>3</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ROTAION_TIME_HOUR_CHANGE_TIME_ZONE">
				<function>3</function>
				<start_addr>158</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="VALVE_OPENING_WHEN_DEHUM">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EEPROM_ERROR_EEV_D1">
				<function>1</function>
				<start_addr>78</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EEV_2_SUPERHEAT">
				<function>3</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_RUN_DELAY_TIME">
				<function>3</function>
				<start_addr>163</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_WATER_ON_FLOOR">
				<function>1</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_8_ROTATION_CONFIGURATION">
				<function>3</function>
				<start_addr>210</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MONDAY_OFF_MINUTE_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>214</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="THURSDAY_ON_HOUR_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>193</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DEW_POINT_TEMPERATURE">
				<function>3</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="THURSDAY_OFF_HOUR_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>219</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WEDNESDAY_OFF_HOUR_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>177</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_HIGH_DISCHARGE_PRESSURE_1">
				<function>1</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_CPY_OFFLINE">
				<function>1</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_6_ROTATION_CONFIGURATION">
				<function>3</function>
				<start_addr>208</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MONDAY_ON_HOUR_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>187</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SUNDAY_OFF_MINUTE_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>226</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="THURSDAY_ON_HOUR_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>233</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EEV_NOT_CLOSED_DURING_POWER_OFF_D2">
				<function>1</function>
				<start_addr>94</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_2_ROTATION_CONFIGURATION">
				<function>3</function>
				<start_addr>204</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_LOW_TEMPERATURE">
				<function>1</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_WATER_IN_HIGH_TEMPERATURE">
				<function>1</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SUNDAY_ON_MINUTE_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>200</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DP_TEMP_DEHUM_PROPORTIONAL_BAND">
				<function>3</function>
				<start_addr>243</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WARNING_HIGH_CONDUCTIVITY">
				<function>1</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_CPY_SERIAL_DISCONNECTED">
				<function>1</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DERIVATIVE_TIME">
				<function>3</function>
				<start_addr>154</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENABLE_BMS_ON_OFF">
				<function>1</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WARNING_HIGH_DISCHARGE_PRESSURE_3">
				<function>1</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDITY_SET_POINT">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EEV_2_SUCTION_TEMP">
				<function>3</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFY_ON">
				<function>1</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SATURDAY_ON_MINUTE_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>198</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HEATER_2_RUN_HOURS_REG_169">
				<function>3</function>
				<start_addr>169</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="AUXILLIARY_ALARM_3">
				<function>1</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SATURDAY_ON_MINUTE_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>238</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_FILTER_BLOCK">
				<function>1</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="THURSDAY_OFF_HOUR_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>179</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EEV_1_SUPERHEAT">
				<function>3</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_2_PRESENT_IN_LAN">
				<function>1</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PROBE_S1_EVAP_PRESSURE_ERROR_EEV_D3">
				<function>1</function>
				<start_addr>98</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_HUMIDIFIER_LACK_WATER">
				<function>1</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="FLUSHING_INTERVAL_TIME_HOURS">
				<function>3</function>
				<start_addr>159</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TUESDAY_OFF_MINUTE_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>176</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DEHUMIDIFY_ON">
				<function>1</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DIFFERENTIAL_TEMPERATURE">
				<function>3</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_COMP_2_HIGH_PRESSURE">
				<function>1</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_HEATER_OVER_HEAT">
				<function>1</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="MONDAY_OFF_MINUTE_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>174</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_RETURN_AIR_TEMPERATURE_SENSOR_FAILED">
				<function>1</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_STATUS">
				<function>3</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COOLING_ON">
				<function>1</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ROTATION_DAY_TIME_ZONE_ROTATION">
				<function>3</function>
				<start_addr>151</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_RUN_HOURS_REG_156">
				<function>3</function>
				<start_addr>156</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COOLING_DEMAND">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="AUXILLIARY_ALARM_2">
				<function>1</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_7_PRESENT_IN_LAN">
				<function>1</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_STOP_ALARM">
				<function>3</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WEDNESDAY_OFF_MINUTE_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>178</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COOLING_DEAD_ZONE">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SUNDAY_OFF_HOUR_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>225</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFIER_RUN_HOURS_REG_165">
				<function>3</function>
				<start_addr>165</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BMS_ON_OFF">
				<function>1</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SATURDAY_OFF_MINUTE_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>224</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PROBE_S1_EVAP_PRESSURE_ERROR_EEV_D2">
				<function>1</function>
				<start_addr>97</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_RUN_HOURS_REG_147">
				<function>3</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SUNDAY_ON_MINUTE_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>240</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_STATUS">
				<function>1</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EEPROM_ERROR_EEV_D3">
				<function>1</function>
				<start_addr>80</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EEV_1_SUCTION_PRESSURE">
				<function>3</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFY_DEMAND">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PROBE_S3_SUCTION_TEMP_ERROR_EEV_D2">
				<function>1</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="MONDAY_ON_MINUTE_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>188</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_RETURN_AIR_HUMIDITY_SENSOR_FAILED">
				<function>1</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="_OF_COOLING_TO_ENABLE_DEHUM">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ROTATION_HOUR_AUTOMATIC_ROTATION">
				<function>3</function>
				<start_addr>201</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TEMPERATURE_ALARM_BAND">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ANTI_FREEZE_2_SENSOR_FAILED">
				<function>1</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_LAN_DISCONNECTED">
				<function>1</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="FSC_3_OUTPUT">
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FRIDAY_ON_HOUR_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>195</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DISCHARGE_PRESSURE_1">
				<function>3</function>
				<start_addr>242</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_PRESSURE_PROBE_1_FAILED">
				<function>1</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_OFF_ALARM">
				<function>1</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EEV_NOT_CLOSED_DURING_POWER_OFF_D1">
				<function>1</function>
				<start_addr>93</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="TUESDAY_OFF_MINUTE_B_SCH_ON_OFF">
				<function>3</function>
				<start_addr>216</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_UNIT_HEALTH_CHECK">
				<function>1</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LAST_HISTORY_ALARM_EVENT_READ">
				<function>3</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRITICAL_ALARM">
				<function>1</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="THURSDAY_OFF_MINUTE_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>180</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_RUN_HOURS_REG_157">
				<function>3</function>
				<start_addr>157</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_SUPER_HEAT_EEV_D3">
				<function>1</function>
				<start_addr>89</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SUNDAY_OFF_MINUTE_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>186</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CONDUCTIVITY_USCM">
				<function>3</function>
				<start_addr>145</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_LOW_PRODUCTION">
				<function>1</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ENABLE_DEW_POINT_TEMP_CONTROL">
				<function>3</function>
				<start_addr>242</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TEMPERATURE_SET_POINT">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOP_TIME_OUT_EEV_D1">
				<function>1</function>
				<start_addr>84</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="FRIDAY_OFF_MINUTE_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>182</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MONTH">
				<function>3</function>
				<start_addr>140</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="WEDNESDAY_ON_MINUTE_A_SCH_ON_OFF">
				<function>3</function>
				<start_addr>192</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RETURN_AIR_HUMIDITY_SENSOR_OUT_OF_RANGE">
				<function>1</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HEATER_2_STATUS">
				<function>1</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="AUXILLIARY_ALARM_1">
				<function>1</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_PRESSURE_PROBE_3_FAILED">
				<function>1</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="FUNCTION_DELAY_TIME">
				<function>3</function>
				<start_addr>155</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_ANTI_FREEZE_1_TRIPPED">
				<function>1</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="INTEGRAL_TIME">
				<function>3</function>
				<start_addr>162</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_SUPER_HEAT_EEV_D1">
				<function>1</function>
				<start_addr>87</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ROTATION_TYPE">
				<function>3</function>
				<start_addr>172</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_ANTI_FREEZE_2_TRIPPED">
				<function>1</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDITY_DEAD_ZONE">
				<function>3</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_REPLACE_HUMIDIFIER_CYLINDER">
				<function>1</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LAN_DISCONNECTED_EEV_D1">
				<function>1</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_CPY_PARAMETERS_CORRUPTED">
				<function>1</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EEV_3_SUCTION_TEMP">
				<function>3</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MOP_TIME_OUT_EEV_D2">
				<function>1</function>
				<start_addr>82</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DISCHARGE_PRESSURE_3">
				<function>3</function>
				<start_addr>202</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOP_TIME_OUT_EEV_D3">
				<function>1</function>
				<start_addr>86</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_3_ROTATION_CONFIGURATION">
				<function>3</function>
				<start_addr>205</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_HIGH_DISCHARGE_PRESSURE_2">
				<function>1</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DAY_WEEK">
				<function>3</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HEATING_PROPORTIONAL_BAND">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMP3_LP_TRIPPED">
				<function>1</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_IN_TEMPERATURE">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_SUPER_HEAT_EEV_D2">
				<function>1</function>
				<start_addr>91</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="UNIT_START_ALARM">
				<function>3</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_UNIT_RUN_EXPIRED">
				<function>1</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_RUN_HOURS_REG_148">
				<function>3</function>
				<start_addr>148</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DEW_POINT_TEMP_CONTROL_STATUS">
				<function>1</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDITY_ALARM_BAND">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PREVIOUS_ALARM_EVENT_WEBGATE">
				<function>1</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EC_FAN_OUTPUT_">
				<function>3</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
