<?xml version="1.0"?>
<!-- ComAp-IL-AMF25_genset -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
		ddfid ="ComAp-IL-AMF25_genset" ddfname="ComAp IL-AMF25 Genset" ddfversion="2" canremove="yes">
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="defaultDevice">

		<oidMustExist ruleid="OIDMustExist_modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<setProductData ruleid="modeldata" field="model">IL-AMF25 Genset</setProductData>
		<setProductData ruleid="typedata" field="type">Generator</setProductData>
		<setProductData ruleid="vendordata" field="vendor">ComAp</setProductData>
      	<setDefaultLabel ruleid="labeldata">Modbus Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<!-- Battery_Volts-Sensor -->
		<numSensor ruleid="Battery_Volts-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_BATT_VOLTAGE</sensorId>
			<value>
				<!-- 0.1x Scalar -->
				<mult>
					<op>
						<getOid>Battery_Volts</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Generator Battery Voltage</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>


		<!-- Engine_Temp-Sensor -->
		<numSensor ruleid="Engine_Temp-Sensor">
			<type>temp</type>
			<sensorId>GEN0_ENGINE_TEMP</sensorId>
			<value>
				<getOid>Engine_Temp</getOid>
			</value>
			<label>Generator Engine Temperature</label>
			<sensorSet>Generator Engine Sensors</sensorSet>
		</numSensor>


		<!-- Fuel_Level-Sensor -->
		<numSensor ruleid="Fuel_Level-Sensor">
			<type>num</type>
			<units>liters</units> <!-- NON-STD UNITS -->
			<sensorId>GEN0_TOTAL_FUEL</sensorId>
			<value>
				<getOid>Fuel_Level</getOid>
			</value>
			<label>Generator Total Fuel</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_A_L1-Sensor -->
		<numSensor ruleid="Gen_A_L1-Sensor">
			<type>amperage</type>
			<sensorId>GEN0_CURRENT_1</sensorId>
			<value>
				<getOid>Gen_A_L1</getOid>
			</value>
			<label>Generator L1 Current</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_A_L2-Sensor -->
		<numSensor ruleid="Gen_A_L2-Sensor">
			<type>amperage</type>
			<sensorId>GEN0_CURRENT_2</sensorId>
			<value>
				<getOid>Gen_A_L2</getOid>
			</value>
			<label>Generator L2 Current</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_A_L3-Sensor -->
		<numSensor ruleid="Gen_A_L3-Sensor">
			<type>amperage</type>
			<sensorId>GEN0_CURRENT_3</sensorId>
			<value>
				<getOid>Gen_A_L3</getOid>
			</value>
			<label>Generator L3 Current</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_Freq-Sensor -->
		<numSensor ruleid="Gen_Freq-Sensor">
			<type>frequency</type>
			<sensorId>GEN0_FREQUENCY_1</sensorId>
			<value>
				<!-- 0.1x Scalar -->
				<mult>
					<op>
						<getOid>Gen_Freq</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Generator Frequency</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_V_L1-L2-Sensor -->
		<numSensor ruleid="Gen_V_L1-L2-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LL_1</sensorId>
			<value>
				<getOid>Gen_V_L1-L2</getOid>
			</value>
			<label>Generator L1-L2 Voltage</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_V_L2-L3-Sensor -->
		<numSensor ruleid="Gen_V_L2-L3-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LL_2</sensorId>
			<value>
				<getOid>Gen_V_L2-L3</getOid>
			</value>
			<label>Generator L2-L3 Voltage</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_V_L3-L1-Sensor -->
		<numSensor ruleid="Gen_V_L3-L1-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LL_3</sensorId>
			<value>
				<getOid>Gen_V_L3-L1</getOid>
			</value>
			<label>Generator L3-L1 Voltage</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_V_L1-N-Sensor -->
		<numSensor ruleid="Gen_V_L1-N-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LN_1</sensorId>
			<value>
				<getOid>Gen_V_L1-N</getOid>
			</value>
			<label>Generator L1-N Voltage</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_V_L2-N-Sensor -->
		<numSensor ruleid="Gen_V_L2-N-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LN_2</sensorId>
			<value>
				<getOid>Gen_V_L2-N</getOid>
			</value>
			<label>Generator L2-N Voltage</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_V_L3-N-Sensor -->
		<numSensor ruleid="Gen_V_L3-N-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LN_3</sensorId>
			<value>
				<getOid>Gen_V_L3-N</getOid>
			</value>
			<label>Generator L3-N Voltage</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kVA-Sensor -->
		<numSensor ruleid="Gen_kVA-Sensor">
			<type>num/powerKVA</type>
			<sensorId>GEN0_TOTAL_POWER_KVA_1</sensorId>
			<value>
				<getOid>Gen_kVA</getOid>
			</value>
			<label>Generator Total Apparent Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kVA_L1-Sensor -->
		<numSensor ruleid="Gen_kVA_L1-Sensor">
			<type>num/powerKVA</type>
			<sensorId>GEN0_POWER_KVA_1</sensorId>
			<value>
				<getOid>Gen_kVA_L1</getOid>
			</value>
			<label>Generator L1 Apparent Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kVA_L2-Sensor -->
		<numSensor ruleid="Gen_kVA_L2-Sensor">
			<type>num/powerKVA</type>
			<sensorId>GEN0_POWER_KVA_2</sensorId>
			<value>
				<getOid>Gen_kVA_L2</getOid>
			</value>
			<label>Generator L2 Apparent Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kVA_L3-Sensor -->
		<numSensor ruleid="Gen_kVA_L3-Sensor">
			<type>num/powerKVA</type>
			<sensorId>GEN0_POWER_KVA_3</sensorId>
			<value>
				<getOid>Gen_kVA_L3</getOid>
			</value>
			<label>Generator L3 Apparent Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kVAr-Sensor -->
		<numSensor ruleid="Gen_kVAr-Sensor">
			<type>num/powerKVAR</type>
			<sensorId>GEN0_TOTAL_POWER_KVAR_1</sensorId>
			<value>
				<getOid>Gen_kVAr</getOid>
			</value>
			<label>Generator Total Reactive Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kVAr_L1-Sensor -->
		<numSensor ruleid="Gen_kVAr_L1-Sensor">
			<type>num/powerKVAR</type>
			<sensorId>GEN0_POWER_KVAR_1</sensorId>
			<value>
				<getOid>Gen_kVAr_L1</getOid>
			</value>
			<label>Generator L1 Reactive Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kVAr_L2-Sensor -->
		<numSensor ruleid="Gen_kVAr_L2-Sensor">
			<type>num/powerKVAR</type>
			<sensorId>GEN0_POWER_KVAR_2</sensorId>
			<value>
				<getOid>Gen_kVAr_L2</getOid>
			</value>
			<label>Generator L2 Reactive Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kVAr_L3-Sensor -->
		<numSensor ruleid="Gen_kVAr_L3-Sensor">
			<type>num/powerKVAR</type>
			<sensorId>GEN0_POWER_KVAR_3</sensorId>
			<value>
				<getOid>Gen_kVAr_L3</getOid>
			</value>
			<label>Generator L3 Reactive Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kW-Sensor -->
		<numSensor ruleid="Gen_kW-Sensor">
			<type>num/powerKW</type>
			<sensorId>GEN0_TOTAL_POWER_KW_1</sensorId>
			<value>
				<getOid>Gen_kW</getOid>
			</value>
			<label>Generator Total Real Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kW_L1-Sensor -->
		<numSensor ruleid="Gen_kW_L1-Sensor">
			<type>num/powerKW</type>
			<sensorId>GEN0_POWER_KW_1</sensorId>
			<value>
				<getOid>Gen_kW_L1</getOid>
			</value>
			<label>Generator L1 Real Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kW_L2-Sensor -->
		<numSensor ruleid="Gen_kW_L2-Sensor">
			<type>num/powerKW</type>
			<sensorId>GEN0_POWER_KW_2</sensorId>
			<value>
				<getOid>Gen_kW_L2</getOid>
			</value>
			<label>Generator L2 Real Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kW_L3-Sensor -->
		<numSensor ruleid="Gen_kW_L3-Sensor">
			<type>num/powerKW</type>
			<sensorId>GEN0_POWER_KW_3</sensorId>
			<value>
				<getOid>Gen_kW_L3</getOid>
			</value>
			<label>Generator L3 Real Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Mains_Freq-Sensor -->
		<numSensor ruleid="Mains_Freq-Sensor">
			<type>frequency</type>
			<sensorId>GEN0_MAINS_FREQUENCY_1</sensorId>
			<value>
				<!-- 0.1x Scalar -->
				<mult>
					<op>
						<getOid>Mains_Freq</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Mains Frequency</label>
			<sensorSet>Mains Sensors</sensorSet>
		</numSensor>

		<!-- Mains_V_L1-L2-Sensor -->
		<numSensor ruleid="Mains_V_L1-L2-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_MAINS_VOLTAGE_LL_1</sensorId>
			<value>
				<getOid>Mains_V_L1-L2</getOid>
			</value>
			<label>Mains L1-L2 Voltage</label>
			<sensorSet>Mains Sensors</sensorSet>
		</numSensor>

		<!-- Mains_V_L2-L3-Sensor -->
		<numSensor ruleid="Mains_V_L2-L3-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_MAINS_VOLTAGE_LL_2</sensorId>
			<value>
				<getOid>Mains_V_L2-L3</getOid>
			</value>
			<label>Mains L2-L3 Voltage</label>
			<sensorSet>Mains Sensors</sensorSet>
		</numSensor>

		<!-- Mains_V_L3-L1-Sensor -->
		<numSensor ruleid="Mains_V_L3-L1-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_MAINS_VOLTAGE_LL_3</sensorId>
			<value>
				<getOid>Mains_V_L3-L1</getOid>
			</value>
			<label>Mains L3-L1 Voltage</label>
			<sensorSet>Mains Sensors</sensorSet>
		</numSensor>

		<!-- Mains_V_L1-N-Sensor -->
		<numSensor ruleid="Mains_V_L1-N-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_MAINS_VOLTAGE_LN_1</sensorId>
			<value>
				<getOid>Mains_V_L1-N</getOid>
			</value>
			<label>Mains L1-N Voltage</label>
			<sensorSet>Mains Sensors</sensorSet>
		</numSensor>

		<!-- Mains_V_L2-N-Sensor -->
		<numSensor ruleid="Mains_V_L2-N-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_MAINS_VOLTAGE_LN_2</sensorId>
			<value>
				<getOid>Mains_V_L2-N</getOid>
			</value>
			<label>Mains L2-N Voltage</label>
			<sensorSet>Mains Sensors</sensorSet>
		</numSensor>

		<!-- Mains_V_L3-N-Sensor -->
		<numSensor ruleid="Mains_V_L3-N-Sensor">
			<type>voltage</type>
			<sensorId>GEN0_MAINS_VOLTAGE_LN_3</sensorId>
			<value>
				<getOid>Mains_V_L3-N</getOid>
			</value>
			<label>Mains L3-N Voltage</label>
			<sensorSet>Mains Sensors</sensorSet>
		</numSensor>

		<!-- Oil_Pressure-Sensor -->
		<numSensor ruleid="Oil_Pressure-Sensor">
			<type>pressure</type>
			<sensorId>GEN0_OIL_PRESSURE</sensorId>
			<value>
				<!-- 100x Scalar and convert from bar to kpa and .1 scalar for device-->
				<mult>
					<op>
						<getOid>Oil_Pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<label>Generator Engine Oil Pressure</label>
			<sensorSet>Generator Engine Sensors</sensorSet>
		</numSensor>

		<!-- RPM-Sensor -->
		<numSensor ruleid="RPM-Sensor">
			<type>num</type>
			<units>fanspeed</units> <!-- NON-STD UNITS -->
			<sensorId>GEN0_ENGINE_SPEED</sensorId>
			<value>
				<getOid>RPM</getOid>
			</value>
			<label>Generator Engine RPM</label>
			<sensorSet>Generator Engine Sensors</sensorSet>
		</numSensor>

	</device>

	<protocol>
		<modbus>
			<value_ref_id valid="Battery_Volts">
				<function>3</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Engine_Temp"> <!-- actually water temp -->
				<function>3</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Fuel_Level">
				<function>3</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_A_L1">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_A_L2">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_A_L3">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_Freq">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L1-L2">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L2-L3">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L3-L1">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L1-N">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L2-N">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L3-N">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVA">
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVA_L1">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVA_L2">
				<function>3</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVA_L3">
				<function>3</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVAr">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVAr_L1">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVAr_L2">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVAr_L3">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kW">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kW_L1">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kW_L2">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kW_L3">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Mains_V_L1-L2">
				<function>3</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Mains_V_L2-L3">
				<function>3</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Mains_V_L3-L1">
				<function>3</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Mains_V_L1-N">
				<function>3</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Mains_V_L2-N">
				<function>3</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Mains_V_L3-N">
				<function>3</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Mains_Freq">
				<function>3</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Oil_Pressure">
				<function>3</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="RPM">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<packet>
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>22</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>50</start_addr>
				<quantity>4</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>