<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
         xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
         ddfid="Emerson_LiebertIntellislotModbusIP"
         ddfname="Emerson Liebert Intellislot Modbus IP"
         ddfversion="6"
         canremove="yes">
	<!--
		ATTENTION

		This DDF is deprecated. use \modbus\unverified\liebert_icom_v4.xml instead.
	--> 
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="Emerson_LiebertIntellislotModbusIP">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
		<setProductData ruleid="vendordata" field="vendor">Emerson</setProductData>
		<setProductData ruleid="modeldata" field="model">Liebert Intellislot Modbus IP</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setDefaultLabel ruleid="labeldata">
			<sysHostname />
      - Slave
			<commSetting field="slaveaddress" />
		</setDefaultLabel>
		<stateSensor ruleid="lgp_env_state_fan">
			<type>state</type>
			<sensorId>_LGP_ENV_STATE_FAN</sensorId>
			<value>
				<mapValue mapid="presentnotpresent_vm">
					<getOid>LGP_ENV_STATE_FAN</getOid>
				</mapValue>
			</value>
			<label>Lgp Env State Fan</label>
			<enum>presentnotpresent_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="lgp_env_state_cooling">
			<type>state</type>
			<sensorId>_LGP_ENV_STATE_COOLING</sensorId>
			<value>
				<mapValue mapid="presentnotpresent_vm">
					<getOid>LGP_ENV_STATE_COOLING</getOid>
				</mapValue>
			</value>
			<label>Lgp Env State Cooling</label>
			<enum>presentnotpresent_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="lgp_env_state_humidifying">
			<type>state</type>
			<sensorId>_LGP_ENV_STATE_HUMIDIFYING</sensorId>
			<value>
				<mapValue mapid="presentnotpresent_vm">
					<getOid>LGP_ENV_STATE_HUMIDIFYING</getOid>
				</mapValue>
			</value>
			<label>Lgp Env State Humidifying</label>
			<enum>presentnotpresent_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="lgp_env_state_dehumidifying">
			<type>state</type>
			<sensorId>_LGP_ENV_STATE_DEHUMIDIFYING</sensorId>
			<value>
				<mapValue mapid="presentnotpresent_vm">
					<getOid>LGP_ENV_STATE_DEHUMIDIFYING</getOid>
				</mapValue>
			</value>
			<label>Lgp Env State Dehumidifying</label>
			<enum>presentnotpresent_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="high_return_air_temperature_threshold">
			<type>state</type>
			<sensorId>_HIGH_RETURN_AIR_TEMPERATURE_THRESHOLD</sensorId>
			<value>
				<mapValue mapid="presentnotpresent_vm">
					<getOid>HIGH_RETURN_AIR_TEMPERATURE_THRESHOLD</getOid>
				</mapValue>
			</value>
			<label>High Return Air Temperature Threshold</label>
			<enum>presentnotpresent_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_return_air_temperature_threshold">
			<type>state</type>
			<sensorId>_LOW_RETURN_AIR_TEMPERATURE_THRESHOLD</sensorId>
			<value>
				<mapValue mapid="presentnotpresent_vm">
					<getOid>LOW_RETURN_AIR_TEMPERATURE_THRESHOLD</getOid>
				</mapValue>
			</value>
			<label>Low Return Air Temperature Threshold</label>
			<enum>presentnotpresent_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="high_return_humidity_threshold">
			<type>state</type>
			<sensorId>_HIGH_RETURN_HUMIDITY_THRESHOLD</sensorId>
			<value>
				<mapValue mapid="presentnotpresent_vm">
					<getOid>HIGH_RETURN_HUMIDITY_THRESHOLD</getOid>
				</mapValue>
			</value>
			<label>High Return Humidity Threshold</label>
			<enum>presentnotpresent_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_return_humidity_threshold">
			<type>state</type>
			<sensorId>_LOW_RETURN_HUMIDITY_THRESHOLD</sensorId>
			<value>
				<mapValue mapid="presentnotpresent_vm">
					<getOid>LOW_RETURN_HUMIDITY_THRESHOLD</getOid>
				</mapValue>
			</value>
			<label>Low Return Humidity Threshold</label>
			<enum>presentnotpresent_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<numSensor ruleid="_fan_speed_maximum_set_point_1">
			<type>pctofcapacity</type>
			<sensorId>__FAN_SPEED_MAXIMUM_SET_POINT_1</sensorId>
			<value>
				<getOid>Function_4_Reg_19</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Speed Maximum Set Point 1</label>
			<sensorSet>Percentage</sensorSet>
		</numSensor>
		<numSensor ruleid="_supply_air_temperature_set_point">
			<type>temp</type>
			<sensorId>__SUPPLY_AIR_TEMPERATURE_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_20</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Supply Air Temperature Set Point</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="_minimum_chilled_water_temp_set_point">
			<type>temp</type>
			<sensorId>__MINIMUM_CHILLED_WATER_TEMP_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_22</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Minimum Chilled Water Temp Set Point</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="_air_temperature_set_point_1">
			<type>temp</type>
			<sensorId>__AIR_TEMPERATURE_SET_POINT_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_23</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Air Temperature Set Point 1</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="_humidity_set_point_1">
			<type>humidity</type>
			<sensorId>__HUMIDITY_SET_POINT_1</sensorId>
			<value>
				<getOid>Function_4_Reg_27</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Humidity Set Point 1</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="_fan_speed">
			<type>pctofcapacity</type>
			<sensorId>__FAN_SPEED</sensorId>
			<value>
				<getOid>Function_4_Reg_103</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Speed</label>
			<sensorSet>Percentage</sensorSet>
		</numSensor>
		<numSensor ruleid="_return_air_temperature">
			<type>temp</type>
			<sensorId>__RETURN_AIR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_110</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Return Air Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="_supply_air_temperature">
			<type>temp</type>
			<sensorId>__SUPPLY_AIR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_112</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Supply Air Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="_supply_air_temperature_set_point_2">
			<type>temp</type>
			<sensorId>__SUPPLY_AIR_TEMPERATURE_SET_POINT_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_113</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Supply Air Temperature Set Point 2</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="_return_humidity">
			<type>humidity</type>
			<sensorId>__RETURN_HUMIDITY</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_130</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Return Humidity</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="_fan_hours">
			<type>timeinhrs</type>
			<sensorId>__FAN_HOURS</sensorId>
			<value>
				<getOid>Function_4_Reg_141</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Hours</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="_today's_high_air_temperature">
			<type>temp</type>
			<sensorId>__TODAY'S_HIGH_AIR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_151</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Today's High Air Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="_today's_low_air_temperature">
			<type>temp</type>
			<sensorId>__TODAY'S_LOW_AIR_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_153</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Today's Low Air Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="_today's_high_humidity">
			<type>humidity</type>
			<sensorId>__TODAY'S_HIGH_HUMIDITY</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_155</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Today's High Humidity</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="_today's_low_humidity">
			<type>humidity</type>
			<sensorId>__TODAY'S_LOW_HUMIDITY</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_157</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Today's Low Humidity</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="_today's_high_air_temperature_time">
			<type>timeinsec</type>
			<sensorId>__TODAY'S_HIGH_AIR_TEMPERATURE_TIME</sensorId>
			<value>
				<getOid>Function_4_Reg_258</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Today's High Air Temperature Time</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="_today's_low_air_temperature_time">
			<type>timeinsec</type>
			<sensorId>__TODAY'S_LOW_AIR_TEMPERATURE_TIME</sensorId>
			<value>
				<getOid>Function_4_Reg_260</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Today's Low Air Temperature Time</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="_actual_return_air_temperature_set_point_1">
			<type>temp</type>
			<sensorId>__ACTUAL_RETURN_AIR_TEMPERATURE_SET_POINT_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_263</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Actual Return Air Temperature Set Point 1</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="_actual_return_humidity_set_point_1">
			<type>humidity</type>
			<sensorId>__ACTUAL_RETURN_HUMIDITY_SET_POINT_1</sensorId>
			<value>
						<getOid>Function_4_Reg_264</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Actual Return Humidity Set Point 1</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="_today's_high_humidity_time">
			<type>timeinsec</type>
			<sensorId>__TODAY'S_HIGH_HUMIDITY_TIME</sensorId>
			<value>
				<getOid>Function_4_Reg_265</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Today's High Humidity Time</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="_today's_low_humidity_time">
			<type>timeinsec</type>
			<sensorId>__TODAY'S_LOW_HUMIDITY_TIME</sensorId>
			<value>
				<getOid>Function_4_Reg_267</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Today's Low Humidity Time</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="_system_date_and_time_1">
			<type>num</type>
			<sensorId>__SYSTEM_DATE_AND_TIME_1</sensorId>
			<value>
				<getOid>Function_4_Reg_670</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>System Date and Time 1</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="_actual_cold_aisle_humidity">
			<type>humidity</type>
			<sensorId>__ACTUAL_COLD_AISLE_HUMIDITY</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_1204</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Actual Cold Aisle Humidity</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="_actual_cold_aisle_temperature">
			<type>temp</type>
			<sensorId>__ACTUAL_COLD_AISLE_TEMPERATURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_1205</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Actual Cold Aisle Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="_cold_aisle_cascade_fan_speed_max_set_point">
			<type>pctofcapacity</type>
			<sensorId>__COLD_AISLE_CASCADE_FAN_SPEED_MAX_SET_POINT</sensorId>
			<value>
				<getOid>Function_4_Reg_1207</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Cold Aisle Cascade Fan Speed Max Set Point</label>
			<sensorSet>Percentage</sensorSet>
		</numSensor>
		<numSensor ruleid="_cold_aisle_fan_speed_min_set_point">
			<type>pctofcapacity</type>
			<sensorId>__COLD_AISLE_FAN_SPEED_MIN_SET_POINT</sensorId>
			<value>
				<getOid>Function_4_Reg_1208</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Cold Aisle Fan Speed Min Set Point</label>
			<sensorSet>Percentage</sensorSet>
		</numSensor>
		<numSensor ruleid="_cold_aisle_fan_speed_max_set_point">
			<type>pctofcapacity</type>
			<sensorId>__COLD_AISLE_FAN_SPEED_MAX_SET_POINT</sensorId>
			<value>
				<getOid>Function_4_Reg_1209</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Cold Aisle Fan Speed Max Set Point</label>
			<sensorSet>Percentage</sensorSet>
		</numSensor>
		<numSensor ruleid="_system_date_and_time_2">
			<type>num</type>
			<sensorId>__SYSTEM_DATE_AND_TIME_2</sensorId>
			<value>
				<getOid>Function_4_Reg_9998</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>System Date and Time 2</label>
			<sensorSet>Generic</sensorSet>
		</numSensor>
		<numSensor ruleid="_fan_speed_maximum_set_point">
			<type>pctofcapacity</type>
			<sensorId>__FAN_SPEED_MAXIMUM_SET_POINT</sensorId>
			<value>
				<getOid>Function_3_Reg_19</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Speed Maximum Set Point</label>
			<sensorSet>Percentage</sensorSet>
		</numSensor>
		<numSensor ruleid="_supply_air_temperature_set_point_1">
			<type>temp</type>
			<sensorId>__SUPPLY_AIR_TEMPERATURE_SET_POINT_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_20</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Supply Air Temperature Set Point 1</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="_minimum_chilled_water_temp_set_point_2">
			<type>temp</type>
			<sensorId>__MINIMUM_CHILLED_WATER_TEMP_SET_POINT_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_22</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Minimum Chilled Water Temp Set Point 2</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="_air_temperature_set_point">
			<type>temp</type>
			<sensorId>__AIR_TEMPERATURE_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_23</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Air Temperature Set Point</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="_humidity_set_point">
			<type>humidity</type>
			<sensorId>__HUMIDITY_SET_POINT</sensorId>
			<value>
				<getOid>Function_3_Reg_27</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Humidity Set Point</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="_fan_hours_1">
			<type>timeinhrs</type>
			<sensorId>__FAN_HOURS_1</sensorId>
			<value>
				<getOid>Function_3_Reg_141</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Fan Hours 1</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="_actual_return_air_temperature_set_point_2">
			<type>temp</type>
			<sensorId>__ACTUAL_RETURN_AIR_TEMPERATURE_SET_POINT_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_263</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Actual Return Air Temperature Set Point 2</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="_actual_return_humidity_set_point">
			<type>humidity</type>
			<sensorId>__ACTUAL_RETURN_HUMIDITY_SET_POINT</sensorId>
			<value>
				<getOid>Function_3_Reg_264</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Actual Return Humidity Set Point</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="_system_date_and_time_3">
			<type>num</type>
			<sensorId>__SYSTEM_DATE_AND_TIME_3</sensorId>
			<value>
				<getOid>Function_3_Reg_670</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>System Date and Time 3</label>
			<sensorSet>Generic</sensorSet>
		</numSensor>
		<numSensor ruleid="_system_date_and_time_4">
			<type>num</type>
			<sensorId>__SYSTEM_DATE_AND_TIME_4</sensorId>
			<value>
				<getOid>Function_3_Reg_9998</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>System Date and Time 4</label>
			<sensorSet>Generic</sensorSet>
		</numSensor>
		<numSensor ruleid="_compressor_utilization">
			<type>pctofcapacity</type>
			<sensorId>_COMPRESSOR_UTILIZATION</sensorId>
			<value>
				<getOid>Function_4_Reg_104</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Compressor Utilization</label>
			<sensorSet>Percentage</sensorSet>
		</numSensor>
		<stateSensor ruleid="_air_temperature_control_type_1">
			<type>state</type>
			<sensorId>__AIR_TEMPERATURE_CONTROL_TYPE_1</sensorId>
			<value>
				<mapValue mapid="n/a_vm">
					<getOid>Function_4_Reg_33</getOid>
				</mapValue>
			</value>
			<label>Air Temperature Control Type 1</label>
			<enum>n/a_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_system_operating_state">
			<type>state</type>
			<sensorId>__SYSTEM_OPERATING_STATE</sensorId>
			<value>
				<mapValue mapid="n/a_vm">
					<getOid>Function_4_Reg_100</getOid>
				</mapValue>
			</value>
			<label>System Operating State</label>
			<enum>n/a_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_system_status">
			<type>state</type>
			<sensorId>__SYSTEM_STATUS</sensorId>
			<value>
				<mapValue mapid="n/a_vm">
					<getOid>Function_4_Reg_102</getOid>
				</mapValue>
			</value>
			<label>System Status</label>
			<enum>n/a_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_supply_air_temperature_sensor_control">
			<type>state</type>
			<sensorId>__SUPPLY_AIR_TEMPERATURE_SENSOR_CONTROL</sensorId>
			<value>
				<mapValue mapid="disabledlimitcontroltemponly_vm">
					<getOid>Function_4_Reg_262</getOid>
				</mapValue>
			</value>
			<label>Supply Air Temperature Sensor Control</label>
			<enum>disabledlimitcontroltemponly_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_system_status_30279">
			<type>state</type>
			<sensorId>__SYSTEM_STATUS_30279</sensorId>
			<value>
				<mapValue mapid="normaloperationstartupnormalwithwarningnormalwithalarmabnormaloperation_vm">
					<getOid>Function_4_Reg_279</getOid>
				</mapValue>
			</value>
			<label>System Status_30279</label>
			<enum>normaloperationstartupnormalwithwarningnormalwithalarmabnormaloperation_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_system_control_mode">
			<type>state</type>
			<sensorId>__SYSTEM_CONTROL_MODE</sensorId>
			<value>
				<mapValue mapid="internalexternal_vm">
					<getOid>Function_4_Reg_280</getOid>
				</mapValue>
			</value>
			<label>System Control Mode</label>
			<enum>internalexternal_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_system_operating_state_reason">
			<type>state</type>
			<sensorId>__SYSTEM_OPERATING_STATE_REASON</sensorId>
			<value>
				<mapValue mapid="reasonunknownnetworkdisplayalarmscheduleremotesystemexternalinputlocaldisplay_vm">
					<getOid>Function_4_Reg_281</getOid>
				</mapValue>
			</value>
			<label>System Operating State Reason</label>
			<enum>reasonunknownnetworkdisplayalarmscheduleremotesystemexternalinputlocaldisplay_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_master_unit_communication_lost_-_event_control">
			<type>state</type>
			<sensorId>__MASTER_UNIT_COMMUNICATION_LOST_-_EVENT_CONTROL</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_4_Reg_315</getOid>
				</mapValue>
			</value>
			<label>Master Unit Communication Lost - Event Control</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_master_unit_communication_lost_-_event_type">
			<type>state</type>
			<sensorId>__MASTER_UNIT_COMMUNICATION_LOST_-_EVENT_TYPE</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_4_Reg_316</getOid>
				</mapValue>
			</value>
			<label>Master Unit Communication Lost - Event Type</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_service_required_-_event_control">
			<type>state</type>
			<sensorId>__SERVICE_REQUIRED_-_EVENT_CONTROL</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_4_Reg_317</getOid>
				</mapValue>
			</value>
			<label>Service Required - Event Control</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_service_required_-_event_type">
			<type>state</type>
			<sensorId>__SERVICE_REQUIRED_-_EVENT_TYPE</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_4_Reg_318</getOid>
				</mapValue>
			</value>
			<label>Service Required - Event Type</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_clogged_air_filter_-_event_control_1">
			<type>state</type>
			<sensorId>__CLOGGED_AIR_FILTER_-_EVENT_CONTROL_1</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_4_Reg_327</getOid>
				</mapValue>
			</value>
			<label>Clogged Air Filter - Event Control 1</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_clogged_air_filter_-_event_type_1">
			<type>state</type>
			<sensorId>__CLOGGED_AIR_FILTER_-_EVENT_TYPE_1</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_4_Reg_328</getOid>
				</mapValue>
			</value>
			<label>Clogged Air Filter - Event Type 1</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_high_return_humidity_-_event_control">
			<type>state</type>
			<sensorId>__HIGH_RETURN_HUMIDITY_-_EVENT_CONTROL</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_4_Reg_363</getOid>
				</mapValue>
			</value>
			<label>High Return Humidity - Event Control</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_high_return_humidity_-_event_type">
			<type>state</type>
			<sensorId>__HIGH_RETURN_HUMIDITY_-_EVENT_TYPE</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_4_Reg_364</getOid>
				</mapValue>
			</value>
			<label>High Return Humidity - Event Type</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_low_return_humidity_-_event_control_1">
			<type>state</type>
			<sensorId>__LOW_RETURN_HUMIDITY_-_EVENT_CONTROL_1</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_4_Reg_365</getOid>
				</mapValue>
			</value>
			<label>Low Return Humidity - Event Control 1</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_low_return_humidity_-_event_type_1">
			<type>state</type>
			<sensorId>__LOW_RETURN_HUMIDITY_-_EVENT_TYPE_1</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_4_Reg_366</getOid>
				</mapValue>
			</value>
			<label>Low Return Humidity - Event Type 1</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_return_air_over_temp_-_event_control_2">
			<type>state</type>
			<sensorId>__RETURN_AIR_OVER_TEMP_-_EVENT_CONTROL_2</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_4_Reg_367</getOid>
				</mapValue>
			</value>
			<label>Return Air Over Temp - Event Control 2</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_return_air_over_temp_-_event_type_2">
			<type>state</type>
			<sensorId>__RETURN_AIR_OVER_TEMP_-_EVENT_TYPE_2</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_4_Reg_368</getOid>
				</mapValue>
			</value>
			<label>Return Air Over Temp - Event Type 2</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_return_air_under_temp_-_event_control_1">
			<type>state</type>
			<sensorId>__RETURN_AIR_UNDER_TEMP_-_EVENT_CONTROL_1</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_4_Reg_369</getOid>
				</mapValue>
			</value>
			<label>Return Air Under Temp - Event Control 1</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_return_air_under_temp_-_event_type">
			<type>state</type>
			<sensorId>__RETURN_AIR_UNDER_TEMP_-_EVENT_TYPE</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_4_Reg_370</getOid>
				</mapValue>
			</value>
			<label>Return Air Under Temp - Event Type</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_fan_hours_exceeded_-_event_control_1">
			<type>state</type>
			<sensorId>__FAN_HOURS_EXCEEDED_-_EVENT_CONTROL_1</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_4_Reg_371</getOid>
				</mapValue>
			</value>
			<label>Fan Hours Exceeded - Event Control 1</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_fan_hours_exceeded_-_event_type_1">
			<type>state</type>
			<sensorId>__FAN_HOURS_EXCEEDED_-_EVENT_TYPE_1</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_4_Reg_372</getOid>
				</mapValue>
			</value>
			<label>Fan Hours Exceeded - Event Type 1</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_fan_issue_-_event_control_1">
			<type>state</type>
			<sensorId>__FAN_ISSUE_-_EVENT_CONTROL_1</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_4_Reg_373</getOid>
				</mapValue>
			</value>
			<label>Fan Issue - Event Control 1</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_fan_issue_-_event_type_1">
			<type>state</type>
			<sensorId>__FAN_ISSUE_-_EVENT_TYPE_1</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_4_Reg_374</getOid>
				</mapValue>
			</value>
			<label>Fan Issue - Event Type 1</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_main_fan_overload_-_event_control">
			<type>state</type>
			<sensorId>__MAIN_FAN_OVERLOAD_-_EVENT_CONTROL</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_4_Reg_375</getOid>
				</mapValue>
			</value>
			<label>Main Fan Overload - Event Control</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_main_fan_overload_-_event_type">
			<type>state</type>
			<sensorId>__MAIN_FAN_OVERLOAD_-_EVENT_TYPE</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_4_Reg_376</getOid>
				</mapValue>
			</value>
			<label>Main Fan Overload - Event Type</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_cold_aisle_control_enable">
			<type>state</type>
			<sensorId>__COLD_AISLE_CONTROL_ENABLE</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_4_Reg_1202</getOid>
				</mapValue>
			</value>
			<label>Cold Aisle Control Enable</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_cold_aisle_force_max_fan/cooling_-_ext_control">
			<type>state</type>
			<sensorId>__COLD_AISLE_FORCE_MAX_FAN/COOLING_-_EXT_CONTROL</sensorId>
			<value>
				<mapValue mapid="falsetrue_vm">
					<getOid>Function_4_Reg_1203</getOid>
				</mapValue>
			</value>
			<label>Cold Aisle Force Max Fan/Cooling - Ext Control</label>
			<enum>falsetrue_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_air_temperature_control_type">
			<type>state</type>
			<sensorId>__AIR_TEMPERATURE_CONTROL_TYPE</sensorId>
			<value>
				<mapValue mapid="proportionpro+integralintelligent_vm">
					<getOid>Function_3_Reg_33</getOid>
				</mapValue>
			</value>
			<label>Air Temperature Control Type</label>
			<enum>proportionpro+integralintelligent_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_supply_air_temperature_sensor_control_1">
			<type>state</type>
			<sensorId>__SUPPLY_AIR_TEMPERATURE_SENSOR_CONTROL_1</sensorId>
			<value>
				<mapValue mapid="disabledlimitcontroltemponly_vm">
					<getOid>Function_3_Reg_262</getOid>
				</mapValue>
			</value>
			<label>Supply Air Temperature Sensor Control 1</label>
			<enum>disabledlimitcontroltemponly_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_fan_control_mode">
			<type>state</type>
			<sensorId>__FAN_CONTROL_MODE</sensorId>
			<value>
				<mapValue mapid="automanualeconomydelta_vm">
					<getOid>Function_3_Reg_274</getOid>
				</mapValue>
			</value>
			<label>Fan Control Mode</label>
			<enum>automanualeconomydelta_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_master_unit_communication_lost_-_event_control_1">
			<type>state</type>
			<sensorId>__MASTER_UNIT_COMMUNICATION_LOST_-_EVENT_CONTROL_1</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_3_Reg_315</getOid>
				</mapValue>
			</value>
			<label>Master Unit Communication Lost - Event Control 1</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_master_unit_communication_lost_-_event_type_1">
			<type>state</type>
			<sensorId>__MASTER_UNIT_COMMUNICATION_LOST_-_EVENT_TYPE_1</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_3_Reg_316</getOid>
				</mapValue>
			</value>
			<label>Master Unit Communication Lost - Event Type 1</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_service_required_-_event_control_1">
			<type>state</type>
			<sensorId>__SERVICE_REQUIRED_-_EVENT_CONTROL_1</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_3_Reg_317</getOid>
				</mapValue>
			</value>
			<label>Service Required - Event Control 1</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_service_required_-_event_type_1">
			<type>state</type>
			<sensorId>__SERVICE_REQUIRED_-_EVENT_TYPE_1</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_3_Reg_318</getOid>
				</mapValue>
			</value>
			<label>Service Required - Event Type 1</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_clogged_air_filter_-_event_control">
			<type>state</type>
			<sensorId>__CLOGGED_AIR_FILTER_-_EVENT_CONTROL</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_3_Reg_327</getOid>
				</mapValue>
			</value>
			<label>Clogged Air Filter - Event Control</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_clogged_air_filter_-_event_type">
			<type>state</type>
			<sensorId>__CLOGGED_AIR_FILTER_-_EVENT_TYPE</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_3_Reg_328</getOid>
				</mapValue>
			</value>
			<label>Clogged Air Filter - Event Type</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_high_return_humidity_-_event_control_1">
			<type>state</type>
			<sensorId>__HIGH_RETURN_HUMIDITY_-_EVENT_CONTROL_1</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_3_Reg_363</getOid>
				</mapValue>
			</value>
			<label>High Return Humidity - Event Control 1</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_high_return_humidity_-_event_type_1">
			<type>state</type>
			<sensorId>__HIGH_RETURN_HUMIDITY_-_EVENT_TYPE_1</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_3_Reg_364</getOid>
				</mapValue>
			</value>
			<label>High Return Humidity - Event Type 1</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_low_return_humidity_-_event_control">
			<type>state</type>
			<sensorId>__LOW_RETURN_HUMIDITY_-_EVENT_CONTROL</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_3_Reg_365</getOid>
				</mapValue>
			</value>
			<label>Low Return Humidity - Event Control</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_low_return_humidity_-_event_type">
			<type>state</type>
			<sensorId>__LOW_RETURN_HUMIDITY_-_EVENT_TYPE</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_3_Reg_366</getOid>
				</mapValue>
			</value>
			<label>Low Return Humidity - Event Type</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_return_air_over_temp_-_event_control_1">
			<type>state</type>
			<sensorId>__RETURN_AIR_OVER_TEMP_-_EVENT_CONTROL_1</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_3_Reg_367</getOid>
				</mapValue>
			</value>
			<label>Return Air Over Temp - Event Control 1</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_return_air_over_temp_-_event_type_1">
			<type>state</type>
			<sensorId>__RETURN_AIR_OVER_TEMP_-_EVENT_TYPE_1</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_3_Reg_368</getOid>
				</mapValue>
			</value>
			<label>Return Air Over Temp - Event Type 1</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_return_air_under_temp_-_event_control">
			<type>state</type>
			<sensorId>__RETURN_AIR_UNDER_TEMP_-_EVENT_CONTROL</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_3_Reg_369</getOid>
				</mapValue>
			</value>
			<label>Return Air Under Temp - Event Control</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_return_air_under_temp_-_event_type_1">
			<type>state</type>
			<sensorId>__RETURN_AIR_UNDER_TEMP_-_EVENT_TYPE_1</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_3_Reg_370</getOid>
				</mapValue>
			</value>
			<label>Return Air Under Temp - Event Type 1</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_fan_hours_exceeded_-_event_control">
			<type>state</type>
			<sensorId>__FAN_HOURS_EXCEEDED_-_EVENT_CONTROL</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_3_Reg_371</getOid>
				</mapValue>
			</value>
			<label>Fan Hours Exceeded - Event Control</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_fan_hours_exceeded_-_event_type">
			<type>state</type>
			<sensorId>__FAN_HOURS_EXCEEDED_-_EVENT_TYPE</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_3_Reg_372</getOid>
				</mapValue>
			</value>
			<label>Fan Hours Exceeded - Event Type</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_fan_issue_-_event_control">
			<type>state</type>
			<sensorId>__FAN_ISSUE_-_EVENT_CONTROL</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_3_Reg_373</getOid>
				</mapValue>
			</value>
			<label>Fan Issue - Event Control</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_fan_issue_-_event_type">
			<type>state</type>
			<sensorId>__FAN_ISSUE_-_EVENT_TYPE</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_3_Reg_374</getOid>
				</mapValue>
			</value>
			<label>Fan Issue - Event Type</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_main_fan_overload_-_event_control_1">
			<type>state</type>
			<sensorId>__MAIN_FAN_OVERLOAD_-_EVENT_CONTROL_1</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_3_Reg_375</getOid>
				</mapValue>
			</value>
			<label>Main Fan Overload - Event Control 1</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_main_fan_overload_-_event_type_1">
			<type>state</type>
			<sensorId>__MAIN_FAN_OVERLOAD_-_EVENT_TYPE_1</sensorId>
			<value>
				<mapValue mapid="messagewarningalarm_vm">
					<getOid>Function_3_Reg_376</getOid>
				</mapValue>
			</value>
			<label>Main Fan Overload - Event Type 1</label>
			<enum>messagewarningalarm_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_system_event_acknowledge/reset">
			<type>state</type>
			<sensorId>__SYSTEM_EVENT_ACKNOWLEDGE/RESET</sensorId>
			<value>
				<mapValue mapid="resetacknowledge_vm">
					<getOid>Function_3_Reg_381</getOid>
				</mapValue>
			</value>
			<label>System Event Acknowledge/Reset</label>
			<enum>resetacknowledge_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_minimum_chilled_water_temp_set_point_enable_1">
			<type>state</type>
			<sensorId>__MINIMUM_CHILLED_WATER_TEMP_SET_POINT_ENABLE_1</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_2_Reg_13</getOid>
				</mapValue>
			</value>
			<label>Minimum Chilled Water Temp Set Point Enable 1</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_return_air_sensor_event_control">
			<type>state</type>
			<sensorId>__RETURN_AIR_SENSOR_EVENT_CONTROL</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_2_Reg_19</getOid>
				</mapValue>
			</value>
			<label>Return Air Sensor Event Control</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_fan_state">
			<type>state</type>
			<sensorId>__FAN_STATE</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>Function_2_Reg_25</getOid>
				</mapValue>
			</value>
			<label>Fan State</label>
			<enum>offon_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_cooling_state">
			<type>state</type>
			<sensorId>__COOLING_STATE</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>Function_2_Reg_26</getOid>
				</mapValue>
			</value>
			<label>Cooling State</label>
			<enum>offon_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_minimum_chilled_water_temp_set_point_enable_1_">
			<type>state</type>
			<sensorId>__MINIMUM_CHILLED_WATER_TEMP_SET_POINT_ENABLE_1_</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_1_Reg_13</getOid>
				</mapValue>
			</value>
			<label>Minimum Chilled Water Temp Set Point Enable 1</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_return_air_sensor_event_control_1">
			<type>state</type>
			<sensorId>__RETURN_AIR_SENSOR_EVENT_CONTROL_1</sensorId>
			<value>
				<mapValue mapid="disabledenabled_vm">
					<getOid>Function_1_Reg_19</getOid>
				</mapValue>
			</value>
			<label>Return Air Sensor Event Control 1</label>
			<enum>disabledenabled_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<stateSensor ruleid="_system_on/off_control">
			<type>state</type>
			<sensorId>__SYSTEM_ON/OFF_CONTROL</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>Function_1_Reg_25</getOid>
				</mapValue>
			</value>
			<label>System On/Off Control</label>
			<enum>offon_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="_loss_of_air_flow">
			<value>
				<getOid>Function_2_Reg_35</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Loss of Air Flow Condition Present</activeText>
					<inactiveText>Loss of Air Flow Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Loss of Air Flow Condition Present</activeText>
					<inactiveText>Loss of Air Flow Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="_supply_air_over_temperature">
			<value>
				<getOid>Function_2_Reg_209</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Supply Air Over Temperature Condition Present</activeText>
					<inactiveText>Supply Air Over Temperature Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Supply Air Over Temperature Condition Present</activeText>
					<inactiveText>Supply Air Over Temperature Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="_supply_air_under_temperature">
			<value>
				<getOid>Function_2_Reg_210</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Supply Air Under Temperature Condition Present</activeText>
					<inactiveText>Supply Air Under Temperature Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Supply Air Under Temperature Condition Present</activeText>
					<inactiveText>Supply Air Under Temperature Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="_ec_fan_fault">
			<value>
				<getOid>Function_2_Reg_218</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>EC Fan Fault Condition Present</activeText>
					<inactiveText>EC Fan Fault Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>EC Fan Fault Condition Present</activeText>
					<inactiveText>EC Fan Fault Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="_ram_battery_issue">
			<value>
				<getOid>Function_2_Reg_227</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>RAM Battery Issue Condition Present</activeText>
					<inactiveText>RAM Battery Issue Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>RAM Battery Issue Condition Present</activeText>
					<inactiveText>RAM Battery Issue Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="_unit_off">
			<value>
				<getOid>Function_2_Reg_232</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Unit Off Condition Present</activeText>
					<inactiveText>Unit Off Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Unit Off Condition Present</activeText>
					<inactiveText>Unit Off Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="_unit_on">
			<value>
				<getOid>Function_2_Reg_233</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Unit On Condition Present</activeText>
					<inactiveText>Unit On Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Unit On Condition Present</activeText>
					<inactiveText>Unit On Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="_unit_shutdown">
			<value>
				<getOid>Function_2_Reg_235</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Unit Shutdown Condition Present</activeText>
					<inactiveText>Unit Shutdown Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Unit Shutdown Condition Present</activeText>
					<inactiveText>Unit Shutdown Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="_high_power_shutdown">
			<value>
				<getOid>Function_2_Reg_236</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>High Power Shutdown Condition Present</activeText>
					<inactiveText>High Power Shutdown Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>High Power Shutdown Condition Present</activeText>
					<inactiveText>High Power Shutdown Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="_unit_standby">
			<value>
				<getOid>Function_2_Reg_237</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Unit Standby Condition Present</activeText>
					<inactiveText>Unit Standby Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Unit Standby Condition Present</activeText>
					<inactiveText>Unit Standby Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="_ambient_air_sensor_issue">
			<value>
				<getOid>Function_2_Reg_376</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Ambient Air Sensor Issue Condition Present</activeText>
					<inactiveText>Ambient Air Sensor Issue Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Ambient Air Sensor Issue Condition Present</activeText>
					<inactiveText>Ambient Air Sensor Issue Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<stateSensor ruleid="system_state">
			<type>state</type>
			<sensorId>_SYSTEM_STATE</sensorId>
			<value>
				<mapValue mapid="systemstate_vm">
					<getOid>SYSTEM_STATE</getOid>
				</mapValue>
			</value>
			<label>System State</label>
			<enum>systemstate_em</enum>
			<sensorSet>Generic</sensorSet>
		</stateSensor>
		<numSensor ruleid="humidifier_utilization">
			<type>pctofcapacity</type>
			<sensorId>_NAIRFM_SYSMODSTATUS_HUMACTOUTPUT_1</sensorId>
			<value>
				<getOid>HUMIDIFIER_UTILIZATION</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Humidifier Utilization</label>
			<sensorSet>Percent</sensorSet>
		</numSensor>
		<numSensor ruleid="dehumidifier_utilization">
			<type>pctofcapacity</type>
			<sensorId>_UNIT_DEHUMIDIFY_OUTPUT</sensorId>
			<value>
				<getOid>DEHUMIDIFIER_UTILIZATION</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Dehumidifier Utilization</label>
			<sensorSet>Percent</sensorSet>
		</numSensor>
		<numSensor ruleid="temperature_of_return_air">
			<type>temp</type>
			<sensorId>_RETURN_AIR_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>TEMPERATURE_OF_RETURN_AIR</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Temperature of Return Air</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="return_air_humidity">
			<type>humidity</type>
			<sensorId>_RETURN_HUMIDITY</sensorId>
			<value>
				<mult>
					<op>
						<getOid>RETURN_AIR_HUMIDITY</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Return air humidity</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>
		<numSensor ruleid="humidifier_hours">
			<type>timeinhrs</type>
			<sensorId>_HUMIDIFIER_HOURS</sensorId>
			<value>
				<getOid>HUMIDIFIER_HOURS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Humidifier Hours</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="dehumidifier_hours">
			<type>timeinhrs</type>
			<sensorId>_DEHUMIDIFIER_HOURS</sensorId>
			<value>
				<getOid>DEHUMIDIFIER_HOURS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Dehumidifier Hours</label>
			<sensorSet>Time</sensorSet>
		</numSensor>
		<numSensor ruleid="cooling_capacity">
			<type>pctofcapacity</type>
			<sensorId>_COOLING_CAPACITY</sensorId>
			<value>
				<getOid>COOLING_CAPACITY</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Cooling Capacity</label>
			<sensorSet>Percent</sensorSet>
		</numSensor>

		<valueMap ruleid="disabledlimitcontroltemponly_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="disabledlimitcontroltemponly_em">
			<label>Disabled</label>
			<label>Limit</label>
			<label>Control</label>
			<label>Temp Only</label>
		</enumMap>

		<valueMap ruleid="normaloperationstartupnormalwithwarningnormalwithalarmabnormaloperation_vm">
			<valueIn>1</valueIn><valueOut>0</valueOut>
			<valueIn>2</valueIn><valueOut>1</valueOut>
			<valueIn>8</valueIn><valueOut>2</valueOut>
			<valueIn>16</valueIn><valueOut>3</valueOut>
			<valueIn>32</valueIn><valueOut>4</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="normaloperationstartupnormalwithwarningnormalwithalarmabnormaloperation_em">
			<label>Normal Operation</label>
			<label>startup</label>
			<label>Normal with warning</label>
			<label>Normal without warning</label>
			<label>Alarm Abnormal Operation</label>
		</enumMap>

		<valueMap ruleid="internalexternal_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="internalexternal_em">
			<label>Internal</label>
			<label>External</label>
		</enumMap>

		<valueMap ruleid="reasonunknownnetworkdisplayalarmscheduleremotesystemexternalinputlocaldisplay_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>5</valueIn><valueOut>5</valueOut>
			<valueIn>6</valueIn><valueOut>6</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="reasonunknownnetworkdisplayalarmscheduleremotesystemexternalinputlocaldisplay_em">
			<label>Reason Unknown</label>
			<label>Network Display</label>
			<label>Alarm</label>
			<label>Schedule</label>
			<label>Remote System</label>
			<label>External Input</label>
			<label>Local Display</label>
		</enumMap>

		<valueMap ruleid="disabledenabled_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="disabledenabled_em">
			<label>Disabled</label>
			<label>Enabled</label>
		</enumMap>

		<valueMap ruleid="messagewarningalarm_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="messagewarningalarm_em">
			<label>Message</label>
			<label>Warning</label>
			<label>Alarm</label>
		</enumMap>

		<valueMap ruleid="falsetrue_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="falsetrue_em">
			<label>False</label>
			<label>True</label>
		</enumMap>

		<valueMap ruleid="proportionpro+integralintelligent_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="proportionpro+integralintelligent_em">
			<label>Proportion</label>
			<label>Pro+Integral</label>
			<label>Intelligent</label>
		</enumMap>

		<valueMap ruleid="automanualeconomydelta_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>4</valueIn><valueOut>3</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="automanualeconomydelta_em">
			<label>Auto</label>
			<label>Manual</label>
			<label>Economy</label>
			<label>Delta</label>
		</enumMap>

		<valueMap ruleid="resetacknowledge_vm">
			<valueIn>2</valueIn><valueOut>0</valueOut>
			<valueIn>4</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="resetacknowledge_em">
			<label>Reset</label>
			<label>Acknowledge</label>
		</enumMap>

		<valueMap ruleid="offon_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="offon_em">
			<label>Off</label>
			<label>On</label>
		</enumMap>
		
		<valueMap ruleid="presentnotpresent_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="presentnotpresent_em">
			<label>Not Present</label>
			<label>Present</label>
		</enumMap>
		
		<valueMap ruleid="systemstate_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="systemstate_em">
			<label>Unknown</label>
			<label>Connected</label>
			<label>Disconnected</label>
			<label>Stand By</label>
		</enumMap>

	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="LGP_ENV_STATE_FAN">
				<function>2</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LGP_ENV_STATE_COOLING">
				<function>2</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LGP_ENV_STATE_HUMIDIFYING">
				<function>2</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LGP_ENV_STATE_DEHUMIDIFYING">
				<function>2</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_RETURN_AIR_TEMPERATURE_THRESHOLD">
				<function>2</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_RETURN_AIR_TEMPERATURE_THRESHOLD">
				<function>2</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_RETURN_HUMIDITY_THRESHOLD">
				<function>2</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_RETURN_HUMIDITY_THRESHOLD">
				<function>2</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_22">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_1208">
				<function>4</function>
				<start_addr>1207</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_9998">
				<function>4</function>
				<start_addr>9997</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_366">
				<function>3</function>
				<start_addr>365</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_237">
				<function>2</function>
				<start_addr>236</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_20">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_22">
				<function>4</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_23">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_262">
				<function>3</function>
				<start_addr>261</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_670">
				<function>4</function>
				<start_addr>669</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_368">
				<function>4</function>
				<start_addr>367</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_262">
				<function>4</function>
				<start_addr>261</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_368">
				<function>3</function>
				<start_addr>367</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_25">
				<function>2</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_1205">
				<function>4</function>
				<start_addr>1204</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_227">
				<function>2</function>
				<start_addr>226</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_260">
				<function>4</function>
				<start_addr>259</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_369">
				<function>4</function>
				<start_addr>368</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_264">
				<function>4</function>
				<start_addr>263</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_316">
				<function>4</function>
				<start_addr>315</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_263">
				<function>4</function>
				<start_addr>262</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_315">
				<function>4</function>
				<start_addr>314</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_100">
				<function>4</function>
				<start_addr>99</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_367">
				<function>3</function>
				<start_addr>366</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_25">
				<function>1</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_210">
				<function>2</function>
				<start_addr>209</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_315">
				<function>3</function>
				<start_addr>314</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_19">
				<function>4</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_369">
				<function>3</function>
				<start_addr>368</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_112">
				<function>4</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_327">
				<function>4</function>
				<start_addr>326</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_35">
				<function>2</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_280">
				<function>4</function>
				<start_addr>279</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_151">
				<function>4</function>
				<start_addr>150</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_19">
				<function>1</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_376">
				<function>4</function>
				<start_addr>375</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_381">
				<function>3</function>
				<start_addr>380</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_317">
				<function>4</function>
				<start_addr>316</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_23">
				<function>4</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_327">
				<function>3</function>
				<start_addr>326</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_376">
				<function>3</function>
				<start_addr>375</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_274">
				<function>3</function>
				<start_addr>273</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_33">
				<function>4</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_281">
				<function>4</function>
				<start_addr>280</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_233">
				<function>2</function>
				<start_addr>232</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_374">
				<function>3</function>
				<start_addr>373</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_366">
				<function>4</function>
				<start_addr>365</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_364">
				<function>3</function>
				<start_addr>363</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_371">
				<function>4</function>
				<start_addr>370</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_209">
				<function>2</function>
				<start_addr>208</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_264">
				<function>3</function>
				<start_addr>263</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_102">
				<function>4</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_363">
				<function>4</function>
				<start_addr>362</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_153">
				<function>4</function>
				<start_addr>152</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_372">
				<function>3</function>
				<start_addr>371</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_258">
				<function>4</function>
				<start_addr>257</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_370">
				<function>3</function>
				<start_addr>369</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_1203">
				<function>4</function>
				<start_addr>1202</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_328">
				<function>3</function>
				<start_addr>327</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_317">
				<function>3</function>
				<start_addr>316</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_9998">
				<function>3</function>
				<start_addr>9997</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_141">
				<function>3</function>
				<start_addr>140</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_318">
				<function>3</function>
				<start_addr>317</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_218">
				<function>2</function>
				<start_addr>217</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_373">
				<function>3</function>
				<start_addr>372</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_279">
				<function>4</function>
				<start_addr>278</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_375">
				<function>4</function>
				<start_addr>374</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_13">
				<function>1</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_141">
				<function>4</function>
				<start_addr>140</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_27">
				<function>4</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_364">
				<function>4</function>
				<start_addr>363</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_371">
				<function>3</function>
				<start_addr>370</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_373">
				<function>4</function>
				<start_addr>372</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_232">
				<function>2</function>
				<start_addr>231</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_1207">
				<function>4</function>
				<start_addr>1206</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_370">
				<function>4</function>
				<start_addr>369</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_19">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_236">
				<function>2</function>
				<start_addr>235</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_374">
				<function>4</function>
				<start_addr>373</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_19">
				<function>2</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_365">
				<function>4</function>
				<start_addr>364</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_155">
				<function>4</function>
				<start_addr>154</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_1209">
				<function>4</function>
				<start_addr>1208</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_13">
				<function>2</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_372">
				<function>4</function>
				<start_addr>371</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_27">
				<function>3</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_328">
				<function>4</function>
				<start_addr>327</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_110">
				<function>4</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_33">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_265">
				<function>4</function>
				<start_addr>264</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_1204">
				<function>4</function>
				<start_addr>1203</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_367">
				<function>4</function>
				<start_addr>366</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_157">
				<function>4</function>
				<start_addr>156</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_318">
				<function>4</function>
				<start_addr>317</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_20">
				<function>4</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_263">
				<function>3</function>
				<start_addr>262</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_376">
				<function>2</function>
				<start_addr>375</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_365">
				<function>3</function>
				<start_addr>364</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_670">
				<function>3</function>
				<start_addr>669</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_103">
				<function>4</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_363">
				<function>3</function>
				<start_addr>362</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_113">
				<function>4</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_130">
				<function>4</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_235">
				<function>2</function>
				<start_addr>234</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_375">
				<function>3</function>
				<start_addr>374</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_267">
				<function>4</function>
				<start_addr>266</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_1202">
				<function>4</function>
				<start_addr>1201</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_316">
				<function>3</function>
				<start_addr>315</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_26">
				<function>2</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>

			<value_ref_id valid="Function_4_Reg_104">
				<function>4</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_STATE">
				<function>4</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFIER_UTILIZATION">
				<function>4</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DEHUMIDIFIER_UTILIZATION">
				<function>4</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TEMPERATURE_OF_RETURN_AIR">
				<function>4</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RETURN_AIR_HUMIDITY">
				<function>4</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HUMIDIFIER_HOURS">
				<function>4</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DEHUMIDIFIER_HOURS">
				<function>4</function>
				<start_addr>144</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COOLING_CAPACITY">
				<function>4</function>
				<start_addr>563</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
