<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="JCIGateway_CRAC1" ddfname="JCIGateway CRAC1" ddfversion="2" canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="JCIGateway_CRAC1">
		<setProductData ruleid="vendordata" field="vendor">JCI Gateway</setProductData>
		<setProductData ruleid="modeldata" field="model">CRAC 1</setProductData>
		<setProductData ruleid="typedata" field="type">Generic Device</setProductData>

		<numSensor ruleid="cmd_humidity_setpoint_chum-sp">
			<type>num</type>
			<units>percentRH</units>
			<sensorId>_CMD_HUMIDITY_SETPOINT_CHUM-SP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_1</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Cmd humidity setpoint chum-sp</label>
			<sensorSet>WDCRAC01</sensorSet>
		</numSensor>
		<numSensor ruleid="system_operating_state_sysop-s">
			<type>num</type>
			<units />
			<sensorId>_SYSTEM_OPERATING_STATE_SYSOP-S</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_2</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>System operating state sysop-s</label>
			<sensorSet>WDCRAC02</sensorSet>
		</numSensor>
		<numSensor ruleid="system_status_sys-s">
			<type>num</type>
			<units />
			<sensorId>_SYSTEM_STATUS_SYS-S</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_3</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>System status sys-s</label>
			<sensorSet>WDCRAC03</sensorSet>
		</numSensor>
		<numSensor ruleid="fan_speed_command_fan-spd">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_FAN_SPEED_COMMAND_FAN-SPD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_4</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Fan speed command fan-spd</label>
			<sensorSet>WDCRAC04</sensorSet>
		</numSensor>
		<numSensor ruleid="reheat_command_rht-cmd">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_REHEAT_COMMAND_RHT-CMD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_5</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Reheat command rht-cmd</label>
			<sensorSet>WDCRAC05</sensorSet>
		</numSensor>
		<numSensor ruleid="humidifier_command_hum-cmd">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_HUMIDIFIER_COMMAND_HUM-CMD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_6</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Humidifier command hum-cmd</label>
			<sensorSet>WDCRAC06</sensorSet>
		</numSensor>
		<numSensor ruleid="dehumidifier_command_dhum-cmd">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_DEHUMIDIFIER_COMMAND_DHUM-CMD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_7</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Dehumidifier command dhum-cmd</label>
			<sensorSet>WDCRAC07</sensorSet>
		</numSensor>
		<numSensor ruleid="return_air_humidity_ra-h">
			<type>num</type>
			<units>percentRH</units>
			<sensorId>_RETURN_AIR_HUMIDITY_RA-H</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_8</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Return air humidity ra-h</label>
			<sensorSet>WDCRAC08</sensorSet>
		</numSensor>
		<numSensor ruleid="high_humidity_today_hhum-tod">
			<type>num</type>
			<units>percentRH</units>
			<sensorId>_HIGH_HUMIDITY_TODAY_HHUM-TOD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_9</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>High humidity today hhum-tod</label>
			<sensorSet>WDCRAC09</sensorSet>
		</numSensor>
		<numSensor ruleid="low_humidity_today_lhum-tod">
			<type>num</type>
			<units>percentRH</units>
			<sensorId>_LOW_HUMIDITY_TODAY_LHUM-TOD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_10</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Low humidity today lhum-tod</label>
			<sensorSet>WDCRAC10</sensorSet>
		</numSensor>
		<numSensor ruleid="system_status_sys-s2">
			<type>num</type>
			<units />
			<sensorId>_SYSTEM_STATUS_SYS-S2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_11</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>System status sys-s2</label>
			<sensorSet>WDCRAC11</sensorSet>
		</numSensor>
		<numSensor ruleid="system_op_state_reason_sysop-sr">
			<type>num</type>
			<units />
			<sensorId>_SYSTEM_OP_STATE_REASON_SYSOP-SR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_12</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>System op state reason sysop-sr</label>
			<sensorSet>WDCRAC12</sensorSet>
		</numSensor>
		<numSensor ruleid="actual_humidity_setpoint_ahum-spt">
			<type>num</type>
			<units>percentRH</units>
			<sensorId>_ACTUAL_HUMIDITY_SETPOINT_AHUM-SPT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_13</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Actual humidity setpoint ahum-spt</label>
			<sensorSet>WDCRAC13</sensorSet>
		</numSensor>
		<numSensor ruleid="cooling_capacity_clg-cap">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_COOLING_CAPACITY_CLG-CAP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_14</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Cooling capacity clg-cap</label>
			<sensorSet>WDCRAC14</sensorSet>
		</numSensor>
		<numSensor ruleid="cmd_air_temp_setpoint_cat-sp">
			<type>num</type>
			<units>degreeF</units>
			<sensorId>_CMD_AIR_TEMP_SETPOINT_CAT-SP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_15</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Cmd air temp setpoint cat-sp</label>
			<sensorSet>WDCRAC15</sensorSet>
		</numSensor>
		<numSensor ruleid="return_air_temperature_ra-t">
			<type>num</type>
			<units>degreeF</units>
			<sensorId>_RETURN_AIR_TEMPERATURE_RA-T</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_16</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Return air temperature ra-t</label>
			<sensorSet>WDCRAC16</sensorSet>
		</numSensor>
		<numSensor ruleid="high_air_temp_today_hat-tod">
			<type>num</type>
			<units>degreeF</units>
			<sensorId>_HIGH_AIR_TEMP_TODAY_HAT-TOD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_17</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>High air temp today hat-tod</label>
			<sensorSet>WDCRAC17</sensorSet>
		</numSensor>
		<numSensor ruleid="low_air_temp_today_lat-tod">
			<type>num</type>
			<units>degreeF</units>
			<sensorId>_LOW_AIR_TEMP_TODAY_LAT-TOD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_18</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Low air temp today lat-tod</label>
			<sensorSet>WDCRAC18</sensorSet>
		</numSensor>
		<numSensor ruleid="fan_speed_temp_setpoint_fspdt-sp">
			<type>num</type>
			<units>degreeF</units>
			<sensorId>_FAN_SPEED_TEMP_SETPOINT_FSPDT-SP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_19</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Fan speed temp setpoint fspdt-sp</label>
			<sensorSet>WDCRAC19</sensorSet>
		</numSensor>
		<numSensor ruleid="return_air_dewpoint_ra-dwpt">
			<type>num</type>
			<units>degreeF</units>
			<sensorId>_RETURN_AIR_DEWPOINT_RA-DWPT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_20</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Return air dewpoint ra-dwpt</label>
			<sensorSet>WDCRAC20</sensorSet>
		</numSensor>
		<numSensor ruleid="actual_air_temp_setpoint_aat-sp">
			<type>num</type>
			<units>degreeF</units>
			<sensorId>_ACTUAL_AIR_TEMP_SETPOINT_AAT-SP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_21</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Actual air temp setpoint aat-sp</label>
			<sensorSet>WDCRAC21</sensorSet>
		</numSensor>
		<numSensor ruleid="dewpoint_setpoint_dwpt-sp">
			<type>num</type>
			<units>degreeF</units>
			<sensorId>_DEWPOINT_SETPOINT_DWPT-SP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_22</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Dewpoint setpoint dwpt-sp</label>
			<sensorSet>WDCRAC22</sensorSet>
		</numSensor>
		<numSensor ruleid="cooling_control_temp_clg-ct">
			<type>num</type>
			<units>degreeF</units>
			<sensorId>_COOLING_CONTROL_TEMP_CLG-CT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_23</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Cooling control temp clg-ct</label>
			<sensorSet>WDCRAC23</sensorSet>
		</numSensor>
		<numSensor ruleid="fan_speed_control_temp_fspd-ct">
			<type>num</type>
			<units>degreeF</units>
			<sensorId>_FAN_SPEED_CONTROL_TEMP_FSPD-CT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_24</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Fan speed control temp fspd-ct</label>
			<sensorSet>WDCRAC24</sensorSet>
		</numSensor>
		<stateSensor ruleid="system_enable_sys-ena">
			<type>state</type>
			<sensorId>_SYSTEM_ENABLE_SYS-ENA</sensorId>
			<value>
				<mapValue mapid="off_on_map">
					<getOid>Function_2_Reg_22</getOid>
				</mapValue>
			</value>
			<label>System enable sys-ena</label>
			<enum>off_on_enum</enum>
			<sensorSet>WDCRAC25</sensorSet>
		</stateSensor>
		<stateSensor ruleid="fan_state_fan-s">
			<type>state</type>
			<sensorId>_FAN_STATE_FAN-S</sensorId>
			<value>
				<mapValue mapid="off_on_map">
					<getOid>Function_2_Reg_1</getOid>
				</mapValue>
			</value>
			<label>Fan state fan-s</label>
			<enum>off_on_enum</enum>
			<sensorSet>WDCRAC26</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cooling_state_clg-s">
			<type>state</type>
			<sensorId>_COOLING_STATE_CLG-S</sensorId>
			<value>
				<mapValue mapid="off_on_map">
					<getOid>Function_2_Reg_2</getOid>
				</mapValue>
			</value>
			<label>Cooling state clg-s</label>
			<enum>off_on_enum</enum>
			<sensorSet>WDCRAC27</sensorSet>
		</stateSensor>
		<stateSensor ruleid="reheat_state_rht-s">
			<type>state</type>
			<sensorId>_REHEAT_STATE_RHT-S</sensorId>
			<value>
				<mapValue mapid="off_on_map">
					<getOid>Function_2_Reg_3</getOid>
				</mapValue>
			</value>
			<label>Reheat state rht-s</label>
			<enum>off_on_enum</enum>
			<sensorSet>WDCRAC28</sensorSet>
		</stateSensor>
		<stateSensor ruleid="humidifier_state_hum-s">
			<type>state</type>
			<sensorId>_HUMIDIFIER_STATE_HUM-S</sensorId>
			<value>
				<mapValue mapid="off_on_map">
					<getOid>Function_2_Reg_4</getOid>
				</mapValue>
			</value>
			<label>Humidifier state hum-s</label>
			<enum>off_on_enum</enum>
			<sensorSet>WDCRAC29</sensorSet>
		</stateSensor>
		<stateSensor ruleid="dehumidifier_state_dehum-s">
			<type>state</type>
			<sensorId>_DEHUMIDIFIER_STATE_DEHUM-S</sensorId>
			<value>
				<mapValue mapid="off_on_map">
					<getOid>Function_2_Reg_5</getOid>
				</mapValue>
			</value>
			<label>Dehumidifier state dehum-s</label>
			<enum>off_on_enum</enum>
			<sensorSet>WDCRAC30</sensorSet>
		</stateSensor>


		<valueMap ruleid="off_on_map">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="off_on_enum">
			<label>Off</label>
			<label>On</label>
		</enumMap>


		<alarmFlags ruleid="alarmmain-fan-overload-fan-ovld">
			<value>
				<getOid>ALARMMAIN_FAN_OVERLOAD_FAN-OVLD</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmMAIN FAN OVERLOAD FAN-OVLD</activeText>
					<inactiveText>AlarmMAIN FAN OVERLOAD FAN-OVLD Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmMAIN FAN OVERLOAD FAN-OVLD condition exists.</activeText>
					<inactiveText>AlarmMAIN FAN OVERLOAD FAN-OVLD condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmloss-of-air-flow-loss-air">
			<value>
				<getOid>ALARMLOSS_OF_AIR_FLOW_LOSS-AIR</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmLOSS OF AIR FLOW LOSS-AIR</activeText>
					<inactiveText>AlarmLOSS OF AIR FLOW LOSS-AIR Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmLOSS OF AIR FLOW LOSS-AIR condition exists.</activeText>
					<inactiveText>AlarmLOSS OF AIR FLOW LOSS-AIR condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmsmoke-detected-smk-det">
			<value>
				<getOid>ALARMSMOKE_DETECTED_SMK-DET</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmSMOKE DETECTED SMK-DET</activeText>
					<inactiveText>AlarmSMOKE DETECTED SMK-DET Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmSMOKE DETECTED SMK-DET condition exists.</activeText>
					<inactiveText>AlarmSMOKE DETECTED SMK-DET condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmhumidifier-issue-hum-tbl">
			<value>
				<getOid>ALARMHUMIDIFIER_ISSUE_HUM-TBL</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmHUMIDIFIER ISSUE HUM-TBL</activeText>
					<inactiveText>AlarmHUMIDIFIER ISSUE HUM-TBL Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmHUMIDIFIER ISSUE HUM-TBL condition exists.</activeText>
					<inactiveText>AlarmHUMIDIFIER ISSUE HUM-TBL condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmhumidifier-low-water-hum-lw">
			<value>
				<getOid>ALARMHUMIDIFIER_LOW_WATER_HUM-LW</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmHUMIDIFIER LOW WATER HUM-LW</activeText>
					<inactiveText>AlarmHUMIDIFIER LOW WATER HUM-LW Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmHUMIDIFIER LOW WATER HUM-LW condition exists.</activeText>
					<inactiveText>AlarmHUMIDIFIER LOW WATER HUM-LW condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmhumidifier-over-current-hum-oc">
			<value>
				<getOid>ALARMHUMIDIFIER_OVER_CURRENT_HUM-OC</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmHUMIDIFIER OVER CURRENT HUM-OC</activeText>
					<inactiveText>AlarmHUMIDIFIER OVER CURRENT HUM-OC Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmHUMIDIFIER OVER CURRENT HUM-OC condition exists.</activeText>
					<inactiveText>AlarmHUMIDIFIER OVER CURRENT HUM-OC condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmhigh-return-temp-hi-rt">
			<value>
				<getOid>ALARMHIGH_RETURN_TEMP_HI-RT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmHIGH RETURN TEMP HI-RT</activeText>
					<inactiveText>AlarmHIGH RETURN TEMP HI-RT Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmHIGH RETURN TEMP HI-RT condition exists.</activeText>
					<inactiveText>AlarmHIGH RETURN TEMP HI-RT condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmlow-return-temp-lo-rt">
			<value>
				<getOid>ALARMLOW_RETURN_TEMP_LO-RT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmLOW RETURN TEMP LO-RT</activeText>
					<inactiveText>AlarmLOW RETURN TEMP LO-RT Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmLOW RETURN TEMP LO-RT condition exists.</activeText>
					<inactiveText>AlarmLOW RETURN TEMP LO-RT condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmhigh-return-humidity-hi-rh">
			<value>
				<getOid>ALARMHIGH_RETURN_HUMIDITY_HI-RH</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmHIGH RETURN HUMIDITY HI-RH</activeText>
					<inactiveText>AlarmHIGH RETURN HUMIDITY HI-RH Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmHIGH RETURN HUMIDITY HI-RH condition exists.</activeText>
					<inactiveText>AlarmHIGH RETURN HUMIDITY HI-RH condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmlow-return-humidity-lo-rh">
			<value>
				<getOid>ALARMLOW_RETURN_HUMIDITY_LO-RH</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmLOW RETURN HUMIDITY LO-RH</activeText>
					<inactiveText>AlarmLOW RETURN HUMIDITY LO-RH Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmLOW RETURN HUMIDITY LO-RH condition exists.</activeText>
					<inactiveText>AlarmLOW RETURN HUMIDITY LO-RH condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmclogged-filter-c-filter">
			<value>
				<getOid>ALARMCLOGGED_FILTER_C-FILTER</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmCLOGGED FILTER C-FILTER</activeText>
					<inactiveText>AlarmCLOGGED FILTER C-FILTER Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmCLOGGED FILTER C-FILTER condition exists.</activeText>
					<inactiveText>AlarmCLOGGED FILTER C-FILTER condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmmaster-unit-comm-loss-mu-cl">
			<value>
				<getOid>ALARMMASTER_UNIT_COMM_LOSS_MU-CL</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmMASTER UNIT COMM LOSS MU-CL</activeText>
					<inactiveText>AlarmMASTER UNIT COMM LOSS MU-CL Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmMASTER UNIT COMM LOSS MU-CL condition exists.</activeText>
					<inactiveText>AlarmMASTER UNIT COMM LOSS MU-CL condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmservice-required-srv-req">
			<value>
				<getOid>ALARMSERVICE_REQUIRED_SRV-REQ</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmSERVICE REQUIRED SRV-REQ</activeText>
					<inactiveText>AlarmSERVICE REQUIRED SRV-REQ Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmSERVICE REQUIRED SRV-REQ condition exists.</activeText>
					<inactiveText>AlarmSERVICE REQUIRED SRV-REQ condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmfan-issue-fan-iss">
			<value>
				<getOid>ALARMFAN_ISSUE_FAN-ISS</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmFAN ISSUE FAN-ISS</activeText>
					<inactiveText>AlarmFAN ISSUE FAN-ISS Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmFAN ISSUE FAN-ISS condition exists.</activeText>
					<inactiveText>AlarmFAN ISSUE FAN-ISS condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmhigh-power-shutdown-hp-shut">
			<value>
				<getOid>ALARMHIGH_POWER_SHUTDOWN_HP-SHUT</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmHIGH POWER SHUTDOWN HP-SHUT</activeText>
					<inactiveText>AlarmHIGH POWER SHUTDOWN HP-SHUT Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmHIGH POWER SHUTDOWN HP-SHUT condition exists.</activeText>
					<inactiveText>AlarmHIGH POWER SHUTDOWN HP-SHUT condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmtemp-control-sens-issue-tcs-iss">
			<value>
				<getOid>ALARMTEMP_CONTROL_SENS_ISSUE_TCS-ISS</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmTEMP CONTROL SENS ISSUE TCS-ISS</activeText>
					<inactiveText>AlarmTEMP CONTROL SENS ISSUE TCS-ISS Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmTEMP CONTROL SENS ISSUE TCS-ISS condition exists.</activeText>
					<inactiveText>AlarmTEMP CONTROL SENS ISSUE TCS-ISS condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>


		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="Function_3_Reg_1">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_2">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_3">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_4">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_5">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_6">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_7">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_8">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_9">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_10">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_11">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_12">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_13">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_14">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_15">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_16">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_17">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_18">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_19">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_20">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_21">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_22">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_23">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_24">
				<function>3</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_22">
				<function>2</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_1">
				<function>2</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_2">
				<function>2</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_3">
				<function>2</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_4">
				<function>2</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_5">
				<function>2</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMMAIN_FAN_OVERLOAD_FAN-OVLD">
				<function>2</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMLOSS_OF_AIR_FLOW_LOSS-AIR">
				<function>2</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMSMOKE_DETECTED_SMK-DET">
				<function>2</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMHUMIDIFIER_ISSUE_HUM-TBL">
				<function>2</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMHUMIDIFIER_LOW_WATER_HUM-LW">
				<function>2</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMHUMIDIFIER_OVER_CURRENT_HUM-OC">
				<function>2</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMHIGH_RETURN_TEMP_HI-RT">
				<function>2</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMLOW_RETURN_TEMP_LO-RT">
				<function>2</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMHIGH_RETURN_HUMIDITY_HI-RH">
				<function>2</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMLOW_RETURN_HUMIDITY_LO-RH">
				<function>2</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMCLOGGED_FILTER_C-FILTER">
				<function>2</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMMASTER_UNIT_COMM_LOSS_MU-CL">
				<function>2</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMSERVICE_REQUIRED_SRV-REQ">
				<function>2</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMFAN_ISSUE_FAN-ISS">
				<function>2</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMHIGH_POWER_SHUTDOWN_HP-SHUT">
				<function>2</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMTEMP_CONTROL_SENS_ISSUE_TCS-ISS">
				<function>2</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
