<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="JCIGateway_CRAC6" ddfname="JCIGateway CRAC6" ddfversion="2" canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="JCIGateway_CRAC6">
		<setProductData ruleid="vendordata" field="vendor">JCI Gateway</setProductData>
		<setProductData ruleid="modeldata" field="model">CRAC 6</setProductData>
		<setProductData ruleid="typedata" field="type">Generic Device</setProductData>
		<numSensor ruleid="zone_temp_zn-t">
			<type>num</type>
			<units>degreeF</units>
			<sensorId>_ZONE_TEMP_ZN-T</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_1</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Zone temp zn-t</label>
			<sensorSet>WDCRAC06</sensorSet>
		</numSensor>
		<numSensor ruleid="zone_humidity_zn-h">
			<type>num</type>
			<units>percentRH</units>
			<sensorId>_ZONE_HUMIDITY_ZN-H</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_2</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Zone humidity zn-h</label>
			<sensorSet>WDCRAC07</sensorSet>
		</numSensor>
		<numSensor ruleid="capacity_">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_CAPACITY_</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_3</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Capacity</label>
			<sensorSet>WDCRAC08</sensorSet>
		</numSensor>
		<numSensor ruleid="temp_tolerance_temp_tol">
			<type>num</type>
			<units>degreeF</units>
			<sensorId>_TEMP_TOLERANCE_TEMP_TOL</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_5</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Temp tolerance temp_tol</label>
			<sensorSet>WDCRAC09</sensorSet>
		</numSensor>
		<numSensor ruleid="humidity_tolerance_humd_tol">
			<type>num</type>
			<units>percentRH</units>
			<sensorId>_HUMIDITY_TOLERANCE_HUMD_TOL</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_7</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Humidity tolerance humd_tol</label>
			<sensorSet>WDCRAC10</sensorSet>
		</numSensor>
		<numSensor ruleid="hi_temp_hi_temp">
			<type>num</type>
			<units>degreeF</units>
			<sensorId>_HI_TEMP_HI_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_8</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Hi temp hi_temp</label>
			<sensorSet>WDCRAC11</sensorSet>
		</numSensor>
		<numSensor ruleid="lo_temp_lo_temp">
			<type>num</type>
			<units>degreeF</units>
			<sensorId>_LO_TEMP_LO_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_9</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Lo temp lo_temp</label>
			<sensorSet>WDCRAC12</sensorSet>
		</numSensor>
		<numSensor ruleid="hi_humidity_hi_humd">
			<type>num</type>
			<units>percentRH</units>
			<sensorId>_HI_HUMIDITY_HI_HUMD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_10</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Hi humidity hi_humd</label>
			<sensorSet>WDCRAC13</sensorSet>
		</numSensor>
		<numSensor ruleid="lo_humidity_lo_humd">
			<type>num</type>
			<units>percentRH</units>
			<sensorId>_LO_HUMIDITY_LO_HUMD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_11</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Lo humidity lo_humd</label>
			<sensorSet>WDCRAC14</sensorSet>
		</numSensor>
		<numSensor ruleid="temp_setpoint_temp_sp">
			<type>num</type>
			<units>degreeF</units>
			<sensorId>_TEMP_SETPOINT_TEMP_SP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_4</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Temp setpoint temp_sp</label>
			<sensorSet>WDCRAC15</sensorSet>
		</numSensor>
		<numSensor ruleid="humidity_setpoint_humd_sp">
			<type>num</type>
			<units>percentRH</units>
			<sensorId>_HUMIDITY_SETPOINT_HUMD_SP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_6</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Humidity setpoint humd_sp</label>
			<sensorSet>WDCRAC16</sensorSet>
		</numSensor>
		<stateSensor ruleid="run_command">
			<type>state</type>
			<sensorId>_RUN_COMMAND</sensorId>
			<value>
				<mapValue mapid="two_value_map">
					<getOid>Function_2_Reg_17</getOid>
				</mapValue>
			</value>
			<label>Run command</label>
			<enum>two_value_enum</enum>
			<sensorSet>WDCRAC17</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cooling">
			<type>state</type>
			<sensorId>_COOLING</sensorId>
			<value>
				<mapValue mapid="two_value_map">
					<getOid>Function_2_Reg_1</getOid>
				</mapValue>
			</value>
			<label>Cooling</label>
			<enum>two_value_enum</enum>
			<sensorSet>WDCRAC18</sensorSet>
		</stateSensor>
		<stateSensor ruleid="heating">
			<type>state</type>
			<sensorId>_HEATING</sensorId>
			<value>
				<mapValue mapid="two_value_map">
					<getOid>Function_2_Reg_2</getOid>
				</mapValue>
			</value>
			<label>Heating</label>
			<enum>two_value_enum</enum>
			<sensorSet>WDCRAC19</sensorSet>
		</stateSensor>
		<stateSensor ruleid="humidify">
			<type>state</type>
			<sensorId>_HUMIDIFY</sensorId>
			<value>
				<mapValue mapid="two_value_map">
					<getOid>Function_2_Reg_3</getOid>
				</mapValue>
			</value>
			<label>Humidify</label>
			<enum>two_value_enum</enum>
			<sensorSet>WDCRAC20</sensorSet>
		</stateSensor>
		<stateSensor ruleid="dehumidify">
			<type>state</type>
			<sensorId>_DEHUMIDIFY</sensorId>
			<value>
				<mapValue mapid="two_value_map">
					<getOid>Function_2_Reg_4</getOid>
				</mapValue>
			</value>
			<label>Dehumidify</label>
			<enum>two_value_enum</enum>
			<sensorSet>WDCRAC21</sensorSet>
		</stateSensor>

		<valueMap ruleid="two_value_map">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="two_value_enum">
			<label>OFF</label>
			<label>ON</label>
		</enumMap>


		<alarmFlags ruleid="alarmcomm-alarm">
			<value>
				<getOid>ALARMCOMM_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmCOMM ALARM</activeText>
					<inactiveText>AlarmCOMM ALARM Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmCOMM ALARM condition exists.</activeText>
					<inactiveText>AlarmCOMM ALARM condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmloss-of-airflow">
			<value>
				<getOid>ALARMLOSS_OF_AIRFLOW</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmLOSS OF AIRFLOW</activeText>
					<inactiveText>AlarmLOSS OF AIRFLOW Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmLOSS OF AIRFLOW condition exists.</activeText>
					<inactiveText>AlarmLOSS OF AIRFLOW condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmchange-filter">
			<value>
				<getOid>ALARMCHANGE_FILTER</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmCHANGE FILTER</activeText>
					<inactiveText>AlarmCHANGE FILTER Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmCHANGE FILTER condition exists.</activeText>
					<inactiveText>AlarmCHANGE FILTER condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmhi-temp-alarm">
			<value>
				<getOid>ALARMHI_TEMP_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmHI TEMP ALARM</activeText>
					<inactiveText>AlarmHI TEMP ALARM Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmHI TEMP ALARM condition exists.</activeText>
					<inactiveText>AlarmHI TEMP ALARM condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmlo-temp-alarm">
			<value>
				<getOid>ALARMLO_TEMP_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmLO TEMP ALARM</activeText>
					<inactiveText>AlarmLO TEMP ALARM Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmLO TEMP ALARM condition exists.</activeText>
					<inactiveText>AlarmLO TEMP ALARM condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmhi-humidity-alarm">
			<value>
				<getOid>ALARMHI_HUMIDITY_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmHI HUMIDITY ALARM</activeText>
					<inactiveText>AlarmHI HUMIDITY ALARM Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmHI HUMIDITY ALARM condition exists.</activeText>
					<inactiveText>AlarmHI HUMIDITY ALARM condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmlo-humidity-alarm">
			<value>
				<getOid>ALARMLO_HUMIDITY_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmLO HUMIDITY ALARM</activeText>
					<inactiveText>AlarmLO HUMIDITY ALARM Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmLO HUMIDITY ALARM condition exists.</activeText>
					<inactiveText>AlarmLO HUMIDITY ALARM condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmhumidifier-alarm">
			<value>
				<getOid>ALARMHUMIDIFIER_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmHUMIDIFIER ALARM</activeText>
					<inactiveText>AlarmHUMIDIFIER ALARM Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmHUMIDIFIER ALARM condition exists.</activeText>
					<inactiveText>AlarmHUMIDIFIER ALARM condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmsmoke-alarm">
			<value>
				<getOid>ALARMSMOKE_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmSMOKE ALARM</activeText>
					<inactiveText>AlarmSMOKE ALARM Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmSMOKE ALARM condition exists.</activeText>
					<inactiveText>AlarmSMOKE ALARM condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmloss-of-power">
			<value>
				<getOid>ALARMLOSS_OF_POWER</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmLOSS OF POWER</activeText>
					<inactiveText>AlarmLOSS OF POWER Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmLOSS OF POWER condition exists.</activeText>
					<inactiveText>AlarmLOSS OF POWER condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmunit-turned-off-locall">
			<value>
				<getOid>ALARMUNIT_TURNED_OFF_LOCALL</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmUNIT TURNED OFF LOCALL</activeText>
					<inactiveText>AlarmUNIT TURNED OFF LOCALL Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmUNIT TURNED OFF LOCALL condition exists.</activeText>
					<inactiveText>AlarmUNIT TURNED OFF LOCALL condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarmunit-turned-off-remotely">
			<value>
				<getOid>ALARMUNIT_TURNED_OFF_REMOTELY</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>AlarmUNIT TURNED OFF REMOTELY</activeText>
					<inactiveText>AlarmUNIT TURNED OFF REMOTELY Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An AlarmUNIT TURNED OFF REMOTELY condition exists.</activeText>
					<inactiveText>AlarmUNIT TURNED OFF REMOTELY condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>


		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="Function_3_Reg_1">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_2">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_3">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_5">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_7">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_8">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_9">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_10">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_11">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_4">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_6">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_17">
				<function>2</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_1">
				<function>2</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_2">
				<function>2</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_3">
				<function>2</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_4">
				<function>2</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="ALARMCOMM_ALARM">
				<function>2</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMLOSS_OF_AIRFLOW">
				<function>2</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMCHANGE_FILTER">
				<function>2</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMHI_TEMP_ALARM">
				<function>2</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMLO_TEMP_ALARM">
				<function>2</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMHI_HUMIDITY_ALARM">
				<function>2</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMLO_HUMIDITY_ALARM">
				<function>2</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMHUMIDIFIER_ALARM">
				<function>2</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMSMOKE_ALARM">
				<function>2</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMLOSS_OF_POWER">
				<function>2</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMUNIT_TURNED_OFF_LOCALL">
				<function>2</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ALARMUNIT_TURNED_OFF_REMOTELY">
				<function>2</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
