<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="Keysource_UPSModbusGateway" ddfname="Keysource UPSModbusGateway" ddfversion="1" canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="Keysource_UPSModbusGateway">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
    <setProductData ruleid="vendordata" field="vendor">Keysource</setProductData>
    <setProductData ruleid="modeldata" field="model">UPS Modbus Gateway</setProductData>
    <setProductData ruleid="typedata" field="type">UPS</setProductData>
    <setDefaultLabel ruleid="labeldata">
      <sysHostname />
      - Slave
      <commSetting field="slaveaddress" />
    </setDefaultLabel>
    <numSensor ruleid="estimated_charge_remaining">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_ESTIMATED_CHARGE_REMAINING</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_102</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Estimated charge remaining</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="output_load_l1">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_OUTPUT_LOAD_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_121</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Output load l1</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="output_load_l2">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_OUTPUT_LOAD_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_122</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Output load l2</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="output_load_l3">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_OUTPUT_LOAD_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_123</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Output load l3</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="battery_temperature">
      <type>temp</type>
      <units />
      <sensorId>_BATTERY_TEMPERATURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_104</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Battery temperature</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="input_current_l1">
      <type>amperage</type>
      <units />
      <sensorId>_INPUT_CURRENT_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_109</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Input current l1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="input_current_l2">
      <type>amperage</type>
      <units />
      <sensorId>_INPUT_CURRENT_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_110</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Input current l2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="input_current_l3">
      <type>amperage</type>
      <units />
      <sensorId>_INPUT_CURRENT_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_111</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Input current l3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="output_current_l1">
      <type>amperage</type>
      <units />
      <sensorId>_OUTPUT_CURRENT_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_115</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Output current l1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="output_current_l2">
      <type>amperage</type>
      <units />
      <sensorId>_OUTPUT_CURRENT_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_116</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Output current l2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="output_current_l3">
      <type>amperage</type>
      <units />
      <sensorId>_OUTPUT_CURRENT_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_117</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Output current l3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="bypass_current_l1">
      <type>amperage</type>
      <units />
      <sensorId>_BYPASS_CURRENT_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_128</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Bypass current l1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="bypass_current_l2">
      <type>amperage</type>
      <units />
      <sensorId>_BYPASS_CURRENT_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_129</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Bypass current l2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="bypass_current_l3">
      <type>amperage</type>
      <units />
      <sensorId>_BYPASS_CURRENT_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_130</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Bypass current l3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="battery_current">
      <type>amperage</type>
      <units />
      <sensorId>_BATTERY_CURRENT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_135</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Battery current</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="alarms_present">
      <type>num</type>
      <units />
      <sensorId>_ALARMS_PRESENT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_134</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Alarms present</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="output_frequency">
      <type>frequency</type>
      <units />
      <sensorId>_OUTPUT_FREQUENCY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_105</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Output frequency</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="bypass_frequency">
      <type>frequency</type>
      <units />
      <sensorId>_BYPASS_FREQUENCY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_124</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Bypass frequency</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="estimated_minutes_remaining">
      <type>timeinmin</type>
      <units />
      <sensorId>_ESTIMATED_MINUTES_REMAINING</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_101</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Estimated minutes remaining</label>
      <sensorSet>Time</sensorSet>
    </numSensor>
    <numSensor ruleid="seconds_on_battery">
      <type>timeinsec</type>
      <units />
      <sensorId>_SECONDS_ON_BATTERY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_136</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Seconds on battery</label>
      <sensorSet>Time</sensorSet>
    </numSensor>
    <numSensor ruleid="input_voltage_l1">
      <type>voltage</type>
      <units />
      <sensorId>_INPUT_VOLTAGE_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_106</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Input voltage l1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="input_voltage_l2">
      <type>voltage</type>
      <units />
      <sensorId>_INPUT_VOLTAGE_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_107</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Input voltage l2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="input_voltage_l3">
      <type>voltage</type>
      <units />
      <sensorId>_INPUT_VOLTAGE_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_108</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Input voltage l3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="output_voltage_l1">
      <type>voltage</type>
      <units />
      <sensorId>_OUTPUT_VOLTAGE_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_112</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Output voltage l1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="output_voltage_l2">
      <type>voltage</type>
      <units />
      <sensorId>_OUTPUT_VOLTAGE_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_113</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Output voltage l2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="output_voltage_l3">
      <type>voltage</type>
      <units />
      <sensorId>_OUTPUT_VOLTAGE_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_114</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Output voltage l3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="bypass_voltage_l1">
      <type>voltage</type>
      <units />
      <sensorId>_BYPASS_VOLTAGE_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_125</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Bypass voltage l1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="bypass_voltage_l2">
      <type>voltage</type>
      <units />
      <sensorId>_BYPASS_VOLTAGE_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_126</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Bypass voltage l2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="bypass_voltage_l3">
      <type>voltage</type>
      <units />
      <sensorId>_BYPASS_VOLTAGE_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_127</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Bypass voltage l3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="battery_voltage">
      <type>voltage</type>
      <units />
      <sensorId>_BATTERY_VOLTAGE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_103</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Battery voltage</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="output_power_l1">
      <type>powerW</type>
      <units />
      <sensorId>_OUTPUT_POWER_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_118</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Output power l1</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="output_power_l2">
      <type>powerW</type>
      <units />
      <sensorId>_OUTPUT_POWER_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_119</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Output power l2</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="output_power_l3">
      <type>powerW</type>
      <units />
      <sensorId>_OUTPUT_POWER_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_120</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Output power l3</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="bypass_power_l1">
      <type>powerW</type>
      <units />
      <sensorId>_BYPASS_POWER_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_131</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Bypass power l1</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="bypass_power_l2">
      <type>powerW</type>
      <units />
      <sensorId>_BYPASS_POWER_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_132</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Bypass power l2</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="bypass_power_l3">
      <type>powerW</type>
      <units />
      <sensorId>_BYPASS_POWER_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_133</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Bypass power l3</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <alarmFlags ruleid="ups_in_bypass">
      <value>
        <getOid>Function_1_Reg_137</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>UPS In Bypass Condition Present</activeText>
          <inactiveText>UPS In Bypass Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>UPS In Bypass Condition Present</activeText>
          <inactiveText>UPS In Bypass Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ups_on_battery">
      <value>
        <getOid>Function_1_Reg_138</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>UPS On Battery Condition Present</activeText>
          <inactiveText>UPS On Battery Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>UPS On Battery Condition Present</activeText>
          <inactiveText>UPS On Battery Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ups_on_booster">
      <value>
        <getOid>Function_1_Reg_139</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>UPS On Booster Condition Present</activeText>
          <inactiveText>UPS On Booster Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>UPS On Booster Condition Present</activeText>
          <inactiveText>UPS On Booster Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ups_on_reducer">
      <value>
        <getOid>Function_1_Reg_140</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>UPS On Reducer Condition Present</activeText>
          <inactiveText>UPS On Reducer Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>UPS On Reducer Condition Present</activeText>
          <inactiveText>UPS On Reducer Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ups_output_off_normal">
      <value>
        <getOid>Function_1_Reg_141</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>UPS Output Off Normal Condition Present</activeText>
          <inactiveText>UPS Output Off Normal Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>UPS Output Off Normal Condition Present</activeText>
          <inactiveText>UPS Output Off Normal Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ups_output_none">
      <value>
        <getOid>Function_1_Reg_142</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>UPS Output None Condition Present</activeText>
          <inactiveText>UPS Output None Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>UPS Output None Condition Present</activeText>
          <inactiveText>UPS Output None Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ups_battery_depleted">
      <value>
        <getOid>Function_1_Reg_143</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>UPS Battery Depleted Condition Present</activeText>
          <inactiveText>UPS Battery Depleted Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>UPS Battery Depleted Condition Present</activeText>
          <inactiveText>UPS Battery Depleted Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ups_battery_state_unknown">
      <value>
        <getOid>Function_1_Reg_144</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>UPS Battery State Unknown Condition Present</activeText>
          <inactiveText>UPS Battery State Unknown Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>UPS Battery State Unknown Condition Present</activeText>
          <inactiveText>UPS Battery State Unknown Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ups_battery_low">
      <value>
        <getOid>Function_1_Reg_145</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>UPS Battery Low Condition Present</activeText>
          <inactiveText>UPS Battery Low Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>UPS Battery Low Condition Present</activeText>
          <inactiveText>UPS Battery Low Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="Function_3_Reg_132">
        <function>3</function>
        <start_addr>131</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_113">
        <function>3</function>
        <start_addr>112</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_124">
        <function>3</function>
        <start_addr>123</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_138">
        <function>1</function>
        <start_addr>137</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_116">
        <function>3</function>
        <start_addr>115</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_139">
        <function>1</function>
        <start_addr>138</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_102">
        <function>3</function>
        <start_addr>101</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_130">
        <function>3</function>
        <start_addr>129</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_105">
        <function>3</function>
        <start_addr>104</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_134">
        <function>3</function>
        <start_addr>133</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_115">
        <function>3</function>
        <start_addr>114</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_119">
        <function>3</function>
        <start_addr>118</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_108">
        <function>3</function>
        <start_addr>107</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_123">
        <function>3</function>
        <start_addr>122</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_144">
        <function>1</function>
        <start_addr>143</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_104">
        <function>3</function>
        <start_addr>103</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_145">
        <function>1</function>
        <start_addr>144</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_107">
        <function>3</function>
        <start_addr>106</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_112">
        <function>3</function>
        <start_addr>111</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_118">
        <function>3</function>
        <start_addr>117</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_129">
        <function>3</function>
        <start_addr>128</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_101">
        <function>3</function>
        <start_addr>100</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_126">
        <function>3</function>
        <start_addr>125</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_136">
        <function>3</function>
        <start_addr>135</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_117">
        <function>3</function>
        <start_addr>116</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_128">
        <function>3</function>
        <start_addr>127</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_131">
        <function>3</function>
        <start_addr>130</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_133">
        <function>3</function>
        <start_addr>132</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_114">
        <function>3</function>
        <start_addr>113</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_140">
        <function>1</function>
        <start_addr>139</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_122">
        <function>3</function>
        <start_addr>121</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_110">
        <function>3</function>
        <start_addr>109</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_125">
        <function>3</function>
        <start_addr>124</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_143">
        <function>1</function>
        <start_addr>142</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_111">
        <function>3</function>
        <start_addr>110</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_141">
        <function>1</function>
        <start_addr>140</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_120">
        <function>3</function>
        <start_addr>119</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_142">
        <function>1</function>
        <start_addr>141</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_127">
        <function>3</function>
        <start_addr>126</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_103">
        <function>3</function>
        <start_addr>102</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_1_Reg_137">
        <function>1</function>
        <start_addr>136</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_135">
        <function>3</function>
        <start_addr>134</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_121">
        <function>3</function>
        <start_addr>120</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_106">
        <function>3</function>
        <start_addr>105</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="Function_3_Reg_109">
        <function>3</function>
        <start_addr>108</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>
