<?xml version="1.0"?>
<!-- Test Modbus related information -->
<APC_DDF
		xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
		xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
		ddfid="plc_m340"
		ddfname="PLC M340"
		ddfversion="35"
		canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="plc_m340">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<setProductData ruleid="vendordata" field="vendor">Schneider Electric</setProductData>
		<setProductData ruleid="modeldata" field="model">Modicon M340</setProductData>
		<setProductData ruleid="typedata" field="type">Power Meter</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<stateSensor ruleid="TGBT_Q34_STATE">
			<type>state</type>
			<sensorId>TGBT_Q34_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q34_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q34 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q34 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q44_STATE">
			<type>state</type>
			<sensorId>TGBT_Q44_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q44_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q44 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q44 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q52_STATE">
			<type>state</type>
			<sensorId>TGBT_Q52_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q52_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q52 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q52 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q54_STATE">
			<type>state</type>
			<sensorId>TGBT_Q54_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q54_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q54 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q54 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q55_STATE">
			<type>state</type>
			<sensorId>TGBT_Q55_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q55_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q55 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q55 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q62_STATE">
			<type>state</type>
			<sensorId>TGBT_Q62_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q62_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q62 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q62 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q64_STATE">
			<type>state</type>
			<sensorId>TGBT_Q64_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q64_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q64 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q64 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q74_STATE">
			<type>state</type>
			<sensorId>TGBT_Q74_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q74_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q74 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q74 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q75_STATE">
			<type>state</type>
			<sensorId>TGBT_Q75_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q75_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q75 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q75 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q76_STATE">
			<type>state</type>
			<sensorId>TGBT_Q76_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q76_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q76 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q76 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q77_STATE">
			<type>state</type>
			<sensorId>TGBT_Q77_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q77_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q77 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q77 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q82_STATE">
			<type>state</type>
			<sensorId>TGBT_Q82_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q82_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q82 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q82 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q83_STATE">
			<type>state</type>
			<sensorId>TGBT_Q83_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q83_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q83 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q83 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q84_STATE">
			<type>state</type>
			<sensorId>TGBT_Q84_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q84_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q84 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q84 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q85_STATE">
			<type>state</type>
			<sensorId>TGBT_Q85_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q85_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q85 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q85 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q86_STATE">
			<type>state</type>
			<sensorId>TGBT_Q86_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q86_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q86 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q86 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q87_STATE">
			<type>state</type>
			<sensorId>TGBT_Q87_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q87_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q87 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q87 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TGBT_Q88_STATE">
			<type>state</type>
			<sensorId>TGBT_Q88_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TGBT_Q88_STATE</getOid>
				</mapValue>
			</value>
			<label>TGBT Q88 State</label>
			<enum>status-em</enum>
			<sensorSet>TGBT Q88 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q21_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q21_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q21_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q21 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q21 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q22_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q22_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q22_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q22 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q22 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q23_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q23_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q23_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q23 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q23 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q24_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q24_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q24_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q24 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q24 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q25_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q25_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q25_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q25 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q25 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q31_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q31_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q31_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q31 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q31 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q32_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q32_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q32_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q32 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q32 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q33_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q33_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q33_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q33 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q33 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q34_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q34_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q34_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q34 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q34 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q35_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q35_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q35_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q35 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q35 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q36_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q36_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q36_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q36 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q36 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q37_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q37_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q37_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q37 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q37 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q38_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q38_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q38_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q38 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q38 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q39_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q39_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q39_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q39 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q39 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q41_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q41_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q41_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q41 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q41 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q42_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q42_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q42_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q42 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q42 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q43_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q43_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q43_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q43 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q43 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q44_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q44_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q44_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q44 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q44 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q45_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q45_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q45_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q45 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q45 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q46_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q46_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q46_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q46 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q46 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q47_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q47_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q47_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q47 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q47 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q48_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q48_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q48_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q48 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q48 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-UPS_Q49_STATE">
			<type>state</type>
			<sensorId>TD-UPS_Q49_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-UPS_Q49_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-UPS Q49 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-UPS Q49 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-CHILLER_Q31_STATE">
			<type>state</type>
			<sensorId>TD-CHILLER_Q31_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-CHILLER_Q31_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-CHILLER Q31 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-CHILLER Q31 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-CHILLER_Q32_STATE">
			<type>state</type>
			<sensorId>TD-CHILLER_Q32_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-CHILLER_Q32_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-CHILLER Q32 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-CHILLER Q32 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-CHILLER_Q33_STATE">
			<type>state</type>
			<sensorId>TD-CHILLER_Q33_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-CHILLER_Q33_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-CHILLER Q33 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-CHILLER Q33 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-CHILLER_Q34_STATE">
			<type>state</type>
			<sensorId>TD-CHILLER_Q34_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-CHILLER_Q34_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-CHILLER Q34 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-CHILLER Q34 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-CHILLER_Q35_STATE">
			<type>state</type>
			<sensorId>TD-CHILLER_Q35_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-CHILLER_Q35_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-CHILLER Q35 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-CHILLER Q35 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-CHILLER_Q37_STATE">
			<type>state</type>
			<sensorId>TD-CHILLER_Q37_STATE</sensorId>
			<value>
				<mapValue mapid="status-vm">
					<getOid>TD-CHILLER_Q37_STATE</getOid>
				</mapValue>
			</value>
			<label>TD-CHILLER Q37 State</label>
			<enum>status-em</enum>
			<sensorSet>TD-CHILLER Q37 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TP-GE_Q11_STATE_LOCAL">
			<type>state</type>
			<sensorId>TP-GE_Q11_STATE_LOCAL</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>STATE_LOCAL</getOid></op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>TP-GE Q11 State</label>
			<enum>localRemote-em</enum>
			<sensorSet>TP-GE Q11 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TP-GE_Q61_STATE_LOCAL">
			<type>state</type>
			<sensorId>TP-GE_Q61_STATE_LOCAL</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>STATE_LOCAL</getOid></op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>TP-GE Q61 State</label>
			<enum>localRemote-em</enum>
			<sensorSet>TP-GE Q61 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-CHILLER_Q14_STATE_LOCAL">
			<type>state</type>
			<sensorId>TD-CHILLER_Q14_STATE_LOCAL</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>STATE_LOCAL</getOid></op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>TD-CHILLER Q14 State</label>
			<enum>localRemote-em</enum>
			<sensorSet>TD-CHILLER Q14 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-CHILLER_Q15_STATE_LOCAL">
			<type>state</type>
			<sensorId>TD-CHILLER_Q15_STATE_LOCAL</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>STATE_LOCAL</getOid></op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>TD-CHILLER Q15 State</label>
			<enum>localRemote-em</enum>
			<sensorSet>TD-CHILLER Q15 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-CHILLER_Q24_STATE_LOCAL">
			<type>state</type>
			<sensorId>TD-CHILLER_Q24_STATE_LOCAL</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>STATE_LOCAL</getOid></op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>TD-CHILLER Q24 State</label>
			<enum>localRemote-em</enum>
			<sensorSet>TD-CHILLER Q24 State</sensorSet>
		</stateSensor>
		<stateSensor ruleid="TD-CHILLER_Q25_STATE_LOCAL">
			<type>state</type>
			<sensorId>TD-CHILLER_Q25_STATE_LOCAL</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
					<formatNumber printffmt="%1.0f">
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>STATE_LOCAL</getOid></op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>TD-CHILLER Q25 State</label>
			<enum>localRemote-em</enum>
			<sensorSet>TD-CHILLER Q25 State</sensorSet>
		</stateSensor>
		<numSensor ruleid="GENERATOR_SET_L1N_VOLTS">
			<type>voltage</type>
			<sensorId>GENERATOR_SET_L1N_VOLTS</sensorId>
			<value>
				<getOid>GENERATOR_SET_L1N_VOLTS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tensión Generador L1-N</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="GENERATOR_SET_L2N_VOLTS">
			<type>voltage</type>
			<sensorId>GENERATOR_SET_L2N_VOLTS</sensorId>
			<value>
				<getOid>GENERATOR_SET_L2N_VOLTS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tensión Generador L2-N</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="GENERATOR_SET_L3N_VOLTS">
			<type>voltage</type>
			<sensorId>GENERATOR_SET_L3N_VOLTS</sensorId>
			<value>
				<getOid>GENERATOR_SET_L3N_VOLTS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tensión Generador L3-N</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="GENERATOR_SET_LN_AVERAGE_VOLTS">
			<type>voltage</type>
			<sensorId>GENERATOR_SET_LN_AVERAGE_VOLTS</sensorId>
			<value>
				<getOid>GENERATOR_SET_LN_AVERAGE_VOLTS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tensión Generador L-N Average</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="GENERATOR_SET_L1L2_VOLTS">
			<type>voltage</type>
			<sensorId>GENERATOR_SET_L1L2_VOLTS</sensorId>
			<value>
				<getOid>GENERATOR_SET_L1L2_VOLTS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tensión Generador L1-L2</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="GENERATOR_SET_L2L3_VOLTS">
			<type>voltage</type>
			<sensorId>GENERATOR_SET_L2L3_VOLTS</sensorId>
			<value>
				<getOid>GENERATOR_SET_L2L3_VOLTS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tensión Generador L2-L3</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="GENERATOR_SET_L3L1_VOLTS">
			<type>voltage</type>
			<sensorId>GENERATOR_SET_L3L1_VOLTS</sensorId>
			<value>
				<getOid>GENERATOR_SET_L3L1_VOLTS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tensión Generador L3-L1</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="GENERATOR_SET_LL_AVERAGE_VOLTS">
			<type>voltage</type>
			<sensorId>GENERATOR_SET_LL_AVERAGE_VOLTS</sensorId>
			<value>
				<getOid>GENERATOR_SET_LL_AVERAGE_VOLTS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Tensión Generador L-L Average</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="GENERATOR_SET_L1_CURRENT">
			<type>amperage</type>
			<sensorId>GENERATOR_SET_L1_CURRENT</sensorId>
			<value>
				<getOid>GENERATOR_SET_L1_CURRENT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Corriente L1</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="GENERATOR_SET_L2_CURRENT">
			<type>amperage</type>
			<sensorId>GENERATOR_SET_L2_CURRENT</sensorId>
			<value>
				<getOid>GENERATOR_SET_L2_CURRENT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Corriente L2</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="GENERATOR_SET_L3_CURRENT">
			<type>amperage</type>
			<sensorId>GENERATOR_SET_L3_CURRENT</sensorId>
			<value>
				<getOid>GENERATOR_SET_L3_CURRENT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Corriente L3</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="GENERATOR_SET_AVERAGE_CURRENT">
			<type>amperage</type>
			<sensorId>GENERATOR_SET_AVERAGE_CURRENT</sensorId>
			<value>
				<getOid>GENERATOR_SET_AVERAGE_CURRENT</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Corriente Average</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="GENERATOR_SET_TOTAL_POWER_FACTOR">
			<type>num</type>
			<sensorId>GENERATOR_SET_TOTAL_POWER_FACTOR</sensorId>
			<value>
				<mult><op><getOid>GENERATOR_SET_TOTAL_POWER_FACTOR</getOid></op><op>0.01</op></mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Generador Power Factor</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="MB_GENERATOR_SET_FRECUENCY">
			<type>frequency</type>
			<sensorId>MB_GENERATOR_SET_FRECUENCY</sensorId>
			<value>
				<mult><op><getOid>MB_GENERATOR_SET_FRECUENCY</getOid></op><op>0.1</op></mult>
			</value>
			<valueInc>1</valueInc>
			<label>Frecuency</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="GENERATOR_SET_L1_KW">
			<type>num/powerKW</type>
			<sensorId>GENERATOR_SET_L1_KW</sensorId>
			<value>
				<mult>
					<op>
						0.001
					</op>
					<op>
						<mult>
							<op>
								<getOid>GENERATOR_SET_L1N_VOLTS</getOid>
							</op>
							<op>
								<getOid>GENERATOR_SET_L1_CURRENT</getOid>
							</op>
						</mult>
					</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>kW Line 1</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>	
		<numSensor ruleid="GENERATOR_SET_L2_KW">
			<type>num/powerKW</type>
			<sensorId>GENERATOR_SET_L2_KW</sensorId>
			<value>
				<mult>
					<op>
						0.001
					</op>
					<op>
						<mult>
							<op>
								<getOid>GENERATOR_SET_L2N_VOLTS</getOid>
							</op>
							<op>
								<getOid>GENERATOR_SET_L2_CURRENT</getOid>
							</op>
						</mult>
					</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>kW Line 2</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="GENERATOR_SET_L3_KW">
			<type>num/powerKW</type>
			<sensorId>GENERATOR_SET_L3_KW</sensorId>
			<value>
				<mult>
					<op>
						0.001
					</op>
					<op>
						<mult>
							<op>
								<getOid>GENERATOR_SET_L3N_VOLTS</getOid>
							</op>
							<op>
								<getOid>GENERATOR_SET_L3_CURRENT</getOid>
							</op>
						</mult>
					</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>kW Line 3</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="GENERATOR_SET_TOTAL_KW">
			<type>num/powerKW</type>
			<sensorId>GENERATOR_SET_TOTAL_KW</sensorId>
			<value>
				<add>
					<op>
						<add>
							<op>
								<mult>
									<op>
										0.001
									</op>
									<op>
										<mult>
											<op>
												<getOid>GENERATOR_SET_L1N_VOLTS</getOid>
											</op>
											<op>
												<getOid>GENERATOR_SET_L1_CURRENT</getOid>
											</op>
										</mult>
									</op>
								</mult>
							</op>
							<op>
								<mult>
									<op>
										0.001
									</op>
									<op>
										<mult>
											<op>
												<getOid>GENERATOR_SET_L2N_VOLTS</getOid>
											</op>
											<op>
												<getOid>GENERATOR_SET_L2_CURRENT</getOid>
											</op>
										</mult>
									</op>
								</mult>
							</op>
						</add>
					</op>
					<op>
						<mult>
							<op>
								0.001
							</op>
							<op>
								<mult>
									<op>
										<getOid>GENERATOR_SET_L3N_VOLTS</getOid>
									</op>
									<op>
										<getOid>GENERATOR_SET_L3_CURRENT</getOid>
									</op>
								</mult>
							</op>
						</mult>
					</op>
				</add>
			</value>
			<valueInc>0.01</valueInc>
			<label>kW Total</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>
		<numSensor ruleid="GENERATOR_TOTAL_KVA">
			<type>num/powerKVA</type>
			<sensorId>GENERATOR_TOTAL_KVA</sensorId>
			<value>
				<div>
					<op>
						<add>
							<op>
								<add>
									<op>
										<mult>
											<op>
												0.001
											</op>
											<op>
												<mult>
													<op>
														<getOid>GENERATOR_SET_L1N_VOLTS</getOid>
													</op>
													<op>
														<getOid>GENERATOR_SET_L1_CURRENT</getOid>
													</op>
												</mult>
											</op>
										</mult>
									</op>
									<op>
										<mult>
											<op>
												0.001
											</op>
											<op>
												<mult>
													<op>
														<getOid>GENERATOR_SET_L2N_VOLTS</getOid>
													</op>
													<op>
														<getOid>GENERATOR_SET_L2_CURRENT</getOid>
													</op>
												</mult>
											</op>
										</mult>
									</op>
								</add>
							</op>
							<op>
								<mult>
									<op>
										0.001
									</op>
									<op>
										<mult>
											<op>
												<getOid>GENERATOR_SET_L3N_VOLTS</getOid>
											</op>
											<op>
												<getOid>GENERATOR_SET_L3_CURRENT</getOid>
											</op>
										</mult>
									</op>
								</mult>
							</op>
						</add>
					</op>
					<op>
						<mult>
							<op>47139
							</op>
							<op>0.01
							</op>
						</mult>
					</op>
				</div>
			</value>
			<label>kVA Total</label>
			<sensorSet>Generator</sensorSet>
		</numSensor>

		<!-- ALARMS FLAGS -->
		<alarmFlags ruleid="TGBT_TRANSFORMER_100">
			<value>
				<bitwise_and>
					<op>
						<right_shift>
							<op><getOid>TGBT_TRANSFORMER</getOid></op>
							<op>0</op>
						</right_shift>
					</op>
					<op>1</op>
				</bitwise_and>
			</value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm TGBT Transformer Higher than 100ºC Temperature</activeText>
					<inactiveText>Alarm TGBT Transformer Higher than 100ºC Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Alarm TGBT Transformer Higher than 100ºC Temperature condition exists.</activeText>
					<inactiveText>An Alarm TGBT Transformer Higher than 100ºC Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="TGBT_TRANSFORMER_115">
			<value>
				<bitwise_and>
					<op>
						<right_shift>
							<op><getOid>TGBT_TRANSFORMER</getOid></op>
							<op>1</op>
						</right_shift>
					</op>
					<op>1</op>
				</bitwise_and>
			</value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm TGBT Transformer Higher than 115ºC Temperature</activeText>
					<inactiveText>Alarm TGBT Transformer Higher than 115ºC Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Alarm TGBT Transformer Higher than 115ºC Temperature condition exists.</activeText>
					<inactiveText>An Alarm TGBT Transformer Higher than 115ºC Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>	






		<valueMap ruleid="binaryDefaultZero-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>0.0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>1.0</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>2</valueOut>
		</valueMap>
		<enumMap ruleid="localRemote-em">
			<label>Local</label>
			<label>Remote</label>
			<label>Error</label>
		</enumMap>

		<valueMap ruleid="status-vm">
			<valueIn>1</valueIn><valueOut>0</valueOut>
			<valueIn>2</valueIn><valueOut>1</valueOut>
			<valueIn>16</valueIn><valueOut>2</valueOut>
			<valueIn>17</valueIn><valueOut>2</valueOut>
			<valueIn>*</valueIn><valueOut>3</valueOut>
		</valueMap>
		<enumMap ruleid="status-em">
			<label>Open</label>
			<label>Closed</label>
			<label>Fail</label>
			<label>Error</label>
		</enumMap>

	</device>

	<protocol>
		<modbus>	
			<value_ref_id valid="TGBT_Q34_STATE">
				<function>3</function>
				<start_addr>7000</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q44_STATE">
				<function>3</function>
				<start_addr>7001</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q52_STATE">
				<function>3</function>
				<start_addr>7002</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q54_STATE">
				<function>3</function>
				<start_addr>7003</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q55_STATE">
				<function>3</function>
				<start_addr>7004</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q62_STATE">
				<function>3</function>
				<start_addr>7005</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q64_STATE">
				<function>3</function>
				<start_addr>7006</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q74_STATE">
				<function>3</function>
				<start_addr>7007</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q75_STATE">
				<function>3</function>
				<start_addr>7008</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q76_STATE">
				<function>3</function>
				<start_addr>7009</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q77_STATE">
				<function>3</function>
				<start_addr>7010</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q82_STATE">
				<function>3</function>
				<start_addr>7011</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q83_STATE">
				<function>3</function>
				<start_addr>7012</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q84_STATE">
				<function>3</function>
				<start_addr>7013</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q85_STATE">
				<function>3</function>
				<start_addr>7014</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q86_STATE">
				<function>3</function>
				<start_addr>7015</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q87_STATE">
				<function>3</function>
				<start_addr>7016</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TGBT_Q88_STATE">
				<function>3</function>
				<start_addr>7017</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q21_STATE">
				<function>3</function>
				<start_addr>7018</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q22_STATE">
				<function>3</function>
				<start_addr>7019</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q23_STATE">
				<function>3</function>
				<start_addr>7020</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q24_STATE">
				<function>3</function>
				<start_addr>7021</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q25_STATE">
				<function>3</function>
				<start_addr>7022</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q31_STATE">
				<function>3</function>
				<start_addr>7023</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q32_STATE">
				<function>3</function>
				<start_addr>7024</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q33_STATE">
				<function>3</function>
				<start_addr>7025</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q34_STATE">
				<function>3</function>
				<start_addr>7026</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q35_STATE">
				<function>3</function>
				<start_addr>7027</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q36_STATE">
				<function>3</function>
				<start_addr>7028</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q37_STATE">
				<function>3</function>
				<start_addr>7029</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q38_STATE">
				<function>3</function>
				<start_addr>7030</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q39_STATE">
				<function>3</function>
				<start_addr>7031</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q41_STATE">
				<function>3</function>
				<start_addr>7032</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q42_STATE">
				<function>3</function>
				<start_addr>7033</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q43_STATE">
				<function>3</function>
				<start_addr>7034</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q44_STATE">
				<function>3</function>
				<start_addr>7035</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q45_STATE">
				<function>3</function>
				<start_addr>7036</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q46_STATE">
				<function>3</function>
				<start_addr>7037</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q47_STATE">
				<function>3</function>
				<start_addr>7038</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q48_STATE">
				<function>3</function>
				<start_addr>7039</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-UPS_Q49_STATE">
				<function>3</function>
				<start_addr>7040</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-CHILLER_Q31_STATE">
				<function>3</function>
				<start_addr>7041</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-CHILLER_Q32_STATE">
				<function>3</function>
				<start_addr>7042</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-CHILLER_Q33_STATE">
				<function>3</function>
				<start_addr>7043</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-CHILLER_Q34_STATE">
				<function>3</function>
				<start_addr>7044</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-CHILLER_Q35_STATE">
				<function>3</function>
				<start_addr>7045</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="TD-CHILLER_Q37_STATE">
				<function>3</function>
				<start_addr>7046</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>		
			<value_ref_id valid="STATE_LOCAL">
				<function>3</function>
				<start_addr>7047</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>		
			<value_ref_id valid="TGBT_TRANSFORMER">
				<function>3</function>
				<start_addr>7048</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>				
			<value_ref_id valid="GENERATOR_SET_L1N_VOLTS">
				<function>3</function>
				<start_addr>7117</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>	
			<value_ref_id valid="GENERATOR_SET_L2N_VOLTS">
				<function>3</function>
				<start_addr>7118</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>	
			<value_ref_id valid="GENERATOR_SET_L3N_VOLTS">
				<function>3</function>
				<start_addr>7119</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>	
			<value_ref_id valid="GENERATOR_SET_LN_AVERAGE_VOLTS">
				<function>3</function>
				<start_addr>7120</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>	
			<value_ref_id valid="GENERATOR_SET_L1L2_VOLTS">
				<function>3</function>
				<start_addr>7121</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>	
			<value_ref_id valid="GENERATOR_SET_L2L3_VOLTS">
				<function>3</function>
				<start_addr>7122</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>	
			<value_ref_id valid="GENERATOR_SET_L3L1_VOLTS">
				<function>3</function>
				<start_addr>7123</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>	
			<value_ref_id valid="GENERATOR_SET_LL_AVERAGE_VOLTS">
				<function>3</function>
				<start_addr>7124</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>	
			<value_ref_id valid="GENERATOR_SET_L1_CURRENT">
				<function>3</function>
				<start_addr>7125</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_SET_L2_CURRENT">
				<function>3</function>
				<start_addr>7126</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_SET_L3_CURRENT">
				<function>3</function>
				<start_addr>7127</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_SET_AVERAGE_CURRENT">
				<function>3</function>
				<start_addr>7128</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERATOR_SET_TOTAL_POWER_FACTOR">
				<function>3</function>
				<start_addr>7138</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MB_GENERATOR_SET_FRECUENCY">
				<function>3</function>
				<start_addr>7143</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>	
