<?xml version="1.0"?>
<!-- Perkins_80kVA_genset -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
		ddfid ="Perkins_80kVA_genset" ddfname="Perkins 80kVA Genset" ddfversion="1" canremove="yes">
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="defaultDevice">

		<oidMustExist ruleid="OIDMustExist_modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<setProductData ruleid="modeldata" field="model">80kVA Genset</setProductData>
		<setProductData ruleid="typedata" field="type">Generator</setProductData>
		<setProductData ruleid="vendordata" field="vendor">Perkins</setProductData>
      	<setDefaultLabel ruleid="labeldata">Modbus Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<!-- Battery_VoltsSensor -->
		<numSensor ruleid="Battery_VoltsSensor">
			<type>voltage</type>
			<sensorId>GEN0_BATT_VOLTAGE</sensorId>
			<value>
				<!-- 0.1x Scalar -->
				<mult>
					<op>
						<getOid>Battery_Volts</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Generator Battery Voltage</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Engine_TempSensor -->
		<numSensor ruleid="Engine_TempSensor">
			<type>temp</type>
			<sensorId>GEN0_ENGINE_TEMP</sensorId>
			<value>
				<getOid>Engine_Temp</getOid>
			</value>
			<label>Generator Engine Temperature</label>
			<sensorSet>Generator Engine Sensors</sensorSet>
		</numSensor>

		<!-- Nominal_kVA -->
		<numSensor ruleid="Nominal_kVA">
			<type>num/powerKVA</type>
			<sensorId>NOMINAL_KVA</sensorId>
			<value>
				<!-- 0.01x Scalar -->
				<mult>
					<op>
						<getOid>Nominal_kva</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<label>Generator Nominal kVA</label>
			<sensorSet>Nominal kVA sensor</sensorSet>
		</numSensor>
		<!-- Generator PF -->
		<numSensor ruleid="Generator_PF">
			<type>num/powerfactor</type>
			<sensorId>_GEN_PF</sensorId>
			<value>
				<getOid>GEN_PF</getOid>
			</value>
			<label>Gen PF</label>
			<sensorSet>Generator Engine Sensors</sensorSet>
		</numSensor>
		<!-- Num Starts -->
		<numSensor ruleid="num_Starts">
			<type>num</type>
			<sensorId>_NUM_STARTS</sensorId>
			<value>
				<getOid>NUM_STARTS</getOid>
			</value>
			<label>Generator Num Starts</label>
			<sensorSet>Generator Engine Sensors</sensorSet>
		</numSensor>
		<!-- Fuel_LevelSensor -->
		<numSensor ruleid="Fuel_LevelSensor">
			<type>num</type>
			<units>liters</units> <!-- NON-STD UNITS -->
			<sensorId>GEN0_TOTAL_FUEL</sensorId>
			<value>
				<getOid>Fuel_Level</getOid>
			</value>
			<label>Generator Total Fuel</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_A_L1Sensor -->
		<numSensor ruleid="Gen_A_L1Sensor">
			<type>amperage</type>
			<sensorId>GEN0_CURRENT_1</sensorId>
			<value>
				<getOid>Gen_A_L1</getOid>
			</value>
			<label>Generator L1 Current</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_A_L2Sensor -->
		<numSensor ruleid="Gen_A_L2Sensor">
			<type>amperage</type>
			<sensorId>GEN0_CURRENT_2</sensorId>
			<value>
				<getOid>Gen_A_L2</getOid>
			</value>
			<label>Generator L2 Current</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_A_L3Sensor -->
		<numSensor ruleid="Gen_A_L3Sensor">
			<type>amperage</type>
			<sensorId>GEN0_CURRENT_3</sensorId>
			<value>
				<getOid>Gen_A_L3</getOid>
			</value>
			<label>Generator L3 Current</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_FreqSensor -->
		<numSensor ruleid="Gen_FreqSensor">
			<type>frequency</type>
			<sensorId>GEN0_FREQUENCY_1</sensorId>
			<value>
				<!-- 0.1x Scalar -->
				<mult>
					<op>
						<getOid>Gen_Freq</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Generator Frequency</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_V_L1-L2Sensor -->
		<numSensor ruleid="Gen_V_L1-L2Sensor">
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LL_1</sensorId>
			<value>
				<getOid>Gen_V_L1-L2</getOid>
			</value>
			<label>Generator L1-L2 Voltage</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_V_L2-L3Sensor -->
		<numSensor ruleid="Gen_V_L2-L3Sensor">
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LL_2</sensorId>
			<value>
				<getOid>Gen_V_L2-L3</getOid>
			</value>
			<label>Generator L2-L3 Voltage</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_V_L3-L1Sensor -->
		<numSensor ruleid="Gen_V_L3-L1Sensor">
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LL_3</sensorId>
			<value>
				<getOid>Gen_V_L3-L1</getOid>
			</value>
			<label>Generator L3-L1 Voltage</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_V_L1-NSensor -->
		<numSensor ruleid="Gen_V_L1-NSensor">
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LN_1</sensorId>
			<value>
				<getOid>Gen_V_L1-N</getOid>
			</value>
			<label>Generator L1-N Voltage</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_V_L2-NSensor -->
		<numSensor ruleid="Gen_V_L2-NSensor">
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LN_2</sensorId>
			<value>
				<getOid>Gen_V_L2-N</getOid>
			</value>
			<label>Generator L2-N Voltage</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_V_L3-NSensor -->
		<numSensor ruleid="Gen_V_L3-NSensor">
			<type>voltage</type>
			<sensorId>GEN0_VOLTAGE_LN_3</sensorId>
			<value>
				<getOid>Gen_V_L3-N</getOid>
			</value>
			<label>Generator L3-N Voltage</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kVASensor -->
		<numSensor ruleid="Gen_kVASensor">
			<type>num/powerKVA</type>
			<sensorId>GEN0_TOTAL_POWER_KVA_1</sensorId>
			<value>
				<getOid>Gen_kVA</getOid>
			</value>
			<label>Generator Total Apparent Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kVA_L1Sensor -->
		<numSensor ruleid="Gen_kVA_L1Sensor">
			<type>num/powerKVA</type>
			<sensorId>GEN0_POWER_KVA_1</sensorId>
			<value>
				<getOid>Gen_kVA_L1</getOid>
			</value>
			<label>Generator L1 Apparent Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kVA_L2Sensor -->
		<numSensor ruleid="Gen_kVA_L2Sensor">
			<type>num/powerKVA</type>
			<sensorId>GEN0_POWER_KVA_2</sensorId>
			<value>
				<getOid>Gen_kVA_L2</getOid>
			</value>
			<label>Generator L2 Apparent Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kVA_L3Sensor -->
		<numSensor ruleid="Gen_kVA_L3Sensor">
			<type>num/powerKVA</type>
			<sensorId>GEN0_POWER_KVA_3</sensorId>
			<value>
				<getOid>Gen_kVA_L3</getOid>
			</value>
			<label>Generator L3 Apparent Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kVArSensor -->
		<numSensor ruleid="Gen_kVArSensor">
			<type>num/powerKVAR</type>
			<sensorId>GEN0_TOTAL_POWER_KVAR_1</sensorId>
			<value>
				<getOid>Gen_kVAr</getOid>
			</value>
			<label>Generator Total Reactive Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kVAr_L1Sensor -->
		<numSensor ruleid="Gen_kVAr_L1Sensor">
			<type>num/powerKVAR</type>
			<sensorId>GEN0_POWER_KVAR_1</sensorId>
			<value>
				<getOid>Gen_kVAr_L1</getOid>
			</value>
			<label>Generator L1 Reactive Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kVAr_L2Sensor -->
		<numSensor ruleid="Gen_kVAr_L2Sensor">
			<type>num/powerKVAR</type>
			<sensorId>GEN0_POWER_KVAR_2</sensorId>
			<value>
				<getOid>Gen_kVAr_L2</getOid>
			</value>
			<label>Generator L2 Reactive Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kVAr_L3Sensor -->
		<numSensor ruleid="Gen_kVAr_L3Sensor">
			<type>num/powerKVAR</type>
			<sensorId>GEN0_POWER_KVAR_3</sensorId>
			<value>
				<getOid>Gen_kVAr_L3</getOid>
			</value>
			<label>Generator L3 Reactive Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kWSensor -->
		<numSensor ruleid="Gen_kWSensor">
			<type>num/powerKW</type>
			<sensorId>GEN0_TOTAL_POWER_KW_1</sensorId>
			<value>
				<getOid>Gen_kW</getOid>
			</value>
			<label>Generator Total Real Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kW_L1Sensor -->
		<numSensor ruleid="Gen_kW_L1Sensor">
			<type>num/powerKW</type>
			<sensorId>GEN0_POWER_KW_1</sensorId>
			<value>
				<getOid>Gen_kW_L1</getOid>
			</value>
			<label>Generator L1 Real Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kW_L2Sensor -->
		<numSensor ruleid="Gen_kW_L2Sensor">
			<type>num/powerKW</type>
			<sensorId>GEN0_POWER_KW_2</sensorId>
			<value>
				<getOid>Gen_kW_L2</getOid>
			</value>
			<label>Generator L2 Real Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Gen_kW_L3Sensor -->
		<numSensor ruleid="Gen_kW_L3Sensor">
			<type>num/powerKW</type>
			<sensorId>GEN0_POWER_KW_3</sensorId>
			<value>
				<getOid>Gen_kW_L3</getOid>
			</value>
			<label>Generator L3 Real Power</label>
			<sensorSet>Generator Sensors</sensorSet>
		</numSensor>

		<!-- Oil_PressureSensor -->
		<numSensor ruleid="Oil_PressureSensor">
			<type>pressure</type>
			<sensorId>GEN0_OIL_PRESSURE</sensorId>
			<value>
				<!-- 100x Scalar and convert from bar to kpa and .1 scalar for device-->
				<mult>
					<op>
						<getOid>Oil_Pressure</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<label>Generator Engine Oil Pressure</label>
			<sensorSet>Generator Engine Sensors</sensorSet>
		</numSensor>

		<!-- RPMSensor -->
		<numSensor ruleid="RPMSensor">
			<type>num</type>
			<units>fanspeed</units> <!-- NON-STD UNITS -->
			<sensorId>GEN0_ENGINE_SPEED</sensorId>
			<value>
				<getOid>RPM</getOid>
			</value>
			<label>Generator Engine RPM</label>
			<sensorSet>Generator Engine Sensors</sensorSet>
		</numSensor>
	</device>

	<protocol>
		<modbus>
			<value_ref_id valid="Battery_Volts">
				<function>3</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Engine_Temp">
				<function>3</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Fuel_Level">
				<function>3</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_A_L1">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_A_L2">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_A_L3">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_Freq">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L1-L2">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L1-N">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L2-L3">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L2-N">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L3-L1">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_V_L3-N">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVA">
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVA_L1">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVA_L2">
				<function>3</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVA_L3">
				<function>3</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVAr">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVAr_L1">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVAr_L2">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kVAr_L3">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kW">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kW_L1">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kW_L2">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="Gen_kW_L3">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<!--  -->
			<value_ref_id valid="Nominal_kva">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GEN_PF">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM_STARTS">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Oil_Pressure">
				<function>3</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="RPM">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<packet>
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>22</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>4</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>50</start_addr>
				<quantity>6</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>