<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="Powershield_BMS" ddfname="Powershield BMS" ddfversion="1" canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="Powershield_BMS">
		<setProductData ruleid="vendordata" field="vendor">Powershield</setProductData>
		<setProductData ruleid="modeldata" field="model">BMS</setProductData>
		<setProductData ruleid="typedata" field="type">Battery Manager</setProductData>
		<numSensor ruleid="modbus_register_map_version">
			<type>num</type>
			<units />
			<sensorId>_MODBUS_REGISTER_MAP_VERSION</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_1</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Modbus register map version</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="number_of_active_alarms">
			<type>num</type>
			<units />
			<sensorId>_NUMBER_OF_ACTIVE_ALARMS</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_18</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Number of active alarms</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="software_version_number">
			<type>num</type>
			<units />
			<sensorId>_SOFTWARE_VERSION_NUMBER</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_19</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Software version number</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="low_16_bits_of_current_timestamp">
			<type>num</type>
			<units />
			<sensorId>_LOW_16_BITS_OF_CURRENT_TIMESTAMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_20</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Low 16 bits of current timestamp</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="high_16_bits_of_current_timestamp">
			<type>num</type>
			<units />
			<sensorId>_HIGH_16_BITS_OF_CURRENT_TIMESTAMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_21</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>High 16 bits of current timestamp</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="string_1_voltage">
			<type>voltage</type>
			<units />
			<sensorId>_STRING_1_VOLTAGE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_64</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>String 1 voltage</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="string_16_voltage_(5.4.0_or_later_ends_here)">
			<type>voltage</type>
			<units />
			<sensorId>_STRING_16_VOLTAGE_(5.4.0_OR_LATER_ENDS_HERE)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_79</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>String 16 voltage (5.4.0 or later ends here)</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="string_32_voltage_(earler_than_5.4.0_only)">
			<type>voltage</type>
			<units />
			<sensorId>_STRING_32_VOLTAGE_(EARLER_THAN_5.4.0_ONLY)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_95</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>String 32 voltage (earler than 5.4.0 only)</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="monoblock_1_voltage">
			<type>voltage</type>
			<units />
			<sensorId>_MONOBLOCK_1_VOLTAGE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_96</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Monoblock 1 voltage</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="monoblock_1280_voltage">
			<type>voltage</type>
			<units />
			<sensorId>_MONOBLOCK_1280_VOLTAGE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_1375</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Monoblock 1280 voltage</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="string_1_current_sensor">
			<type>amperage</type>
			<units />
			<sensorId>_STRING_1_CURRENT_SENSOR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_1376</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>String 1 current sensor</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="string_16_current_sensor_(5.4.0_or_later_ends_here)">
			<type>amperage</type>
			<units />
			<sensorId>_STRING_16_CURRENT_SENSOR_(5.4.0_OR_LATER_ENDS_HERE)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_1406</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>String 16 current sensor (5.4.0 or later ends here)</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="string_32_current_sensor_(earler_than_5.4.0_only)">
			<type>amperage</type>
			<units />
			<sensorId>_STRING_32_CURRENT_SENSOR_(EARLER_THAN_5.4.0_ONLY)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_1438</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>String 32 current sensor (earler than 5.4.0 only)</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="string_1_temperature_sensor_">
			<type>temp</type>
			<units />
			<sensorId>_STRING_1_TEMPERATURE_SENSOR_</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_1440</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>String 1 temperature sensor</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="string_16_temperature_sensor_(5.4.0_or_later_ends_here)">
			<type>temp</type>
			<units />
			<sensorId>_STRING_16_TEMPERATURE_SENSOR_(5.4.0_OR_LATER_ENDS_HERE)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_1455</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>String 16 temperature sensor (5.4.0 or later ends here)</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="string_32_temperature_sensor_(earler_than_5.4.0_only)">
			<type>temp</type>
			<units />
			<sensorId>_STRING_32_TEMPERATURE_SENSOR_(EARLER_THAN_5.4.0_ONLY)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_1471</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>String 32 temperature sensor (earler than 5.4.0 only)</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="string_1_first_monoblock_number">
			<type>num</type>
			<units />
			<sensorId>_STRING_1_FIRST_MONOBLOCK_NUMBER</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_1472</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>String 1 first monoblock number</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="string_16_first_monoblock_number">
			<type>num</type>
			<units />
			<sensorId>_STRING_16_FIRST_MONOBLOCK_NUMBER</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_1487</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>String 16 first monoblock number</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="string_32_first_monoblock_number">
			<type>num</type>
			<units />
			<sensorId>_STRING_32_FIRST_MONOBLOCK_NUMBER</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_1503</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>String 32 first monoblock number</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="string_1_last_monoblock_number">
			<type>num</type>
			<units />
			<sensorId>_STRING_1_LAST_MONOBLOCK_NUMBER</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_1504</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>String 1 last monoblock number</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="string_16_last_monoblock_number">
			<type>num</type>
			<units />
			<sensorId>_STRING_16_LAST_MONOBLOCK_NUMBER</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_1519</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>String 16 last monoblock number</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="string_32_last_monoblock_number">
			<type>num</type>
			<units />
			<sensorId>_STRING_32_LAST_MONOBLOCK_NUMBER</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_1535</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>String 32 last monoblock number</label>
			<sensorSet>Input registers</sensorSet>
		</numSensor>
		<numSensor ruleid="ip_address">
			<type>num</type>
			<units />
			<sensorId>_IP_ADDRESS</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_257</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ip address</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
		<numSensor ruleid="serial_attempts">
			<type>num</type>
			<units />
			<sensorId>_SERIAL_ATTEMPTS</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_269</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Serial attempts</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
		<numSensor ruleid="serial_retries">
			<type>num</type>
			<units />
			<sensorId>_SERIAL_RETRIES</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_270</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Serial retries</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
		<numSensor ruleid="sleep_duration">
			<type>num</type>
			<units />
			<sensorId>_SLEEP_DURATION</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_272</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Sleep duration</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
		<numSensor ruleid="sleep_minimum_duration">
			<type>num</type>
			<units />
			<sensorId>_SLEEP_MINIMUM_DURATION</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_274</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Sleep minimum duration</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
		<numSensor ruleid="alarm_request_interval">
			<type>num</type>
			<units />
			<sensorId>_ALARM_REQUEST_INTERVAL</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_276</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Alarm request interval</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
		<numSensor ruleid="string_request_interval">
			<type>num</type>
			<units />
			<sensorId>_STRING_REQUEST_INTERVAL</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_278</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>String request interval</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
		<numSensor ruleid="monoblock_request_interval">
			<type>num</type>
			<units />
			<sensorId>_MONOBLOCK_REQUEST_INTERVAL</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_280</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Monoblock request interval</label>
			<sensorSet>Holding Registers</sensorSet>
		</numSensor>
		<stateSensor ruleid="bbus2_flag">
			<type>state</type>
			<sensorId>_BBUS2_FLAG</sensorId>
			<value>
				<mapValue mapid="2_state_vm">
					<getOid>Function_4_Reg_22</getOid>
				</mapValue>
			</value>
			<label>Bbus2 flag</label>
			<enum>2_state_enum</enum>
			<sensorSet>Input registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="string_1_state">
			<type>state</type>
			<sensorId>_STRING_1_STATE</sensorId>
			<value>
				<mapValue mapid="5_state_vm">
					<getOid>Function_4_Reg_32</getOid>
				</mapValue>
			</value>
			<label>String 1 state</label>
			<enum>5_state_enum</enum>
			<sensorSet>Input registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="string_16_state_(5.4.0_or_later_ends_here)">
			<type>state</type>
			<sensorId>_STRING_16_STATE_(5.4.0_OR_LATER_ENDS_HERE)</sensorId>
			<value>
				<mapValue mapid="5_state_vm">
					<getOid>Function_4_Reg_47</getOid>
				</mapValue>
			</value>
			<label>String 16 state (5.4.0 or later ends here)</label>
			<enum>5_state_enum</enum>
			<sensorSet>Input registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="string_32_state_(earler_than_5.4.0_only)">
			<type>state</type>
			<sensorId>_STRING_32_STATE_(EARLER_THAN_5.4.0_ONLY)</sensorId>
			<value>
				<mapValue mapid="5_state_vm">
					<getOid>Function_4_Reg_63</getOid>
				</mapValue>
			</value>
			<label>String 32 state (earler than 5.4.0 only)</label>
			<enum>5_state_enum</enum>
			<sensorSet>Input registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="monoblock_1_ohmic_value">
			<type>state</type>
			<sensorId>_MONOBLOCK_1_OHMIC_VALUE</sensorId>
			<value>
				<mapValue mapid="10_state_vm">
					<getOid>Function_4_Reg_8192</getOid>
				</mapValue>
			</value>
			<label>Monoblock 1 ohmic value</label>
			<enum>10_state_enum</enum>
			<sensorSet>Input registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="monoblock_1280_ohmic_value">
			<type>state</type>
			<sensorId>_MONOBLOCK_1280_OHMIC_VALUE</sensorId>
			<value>
				<mapValue mapid="10_state_vm">
					<getOid>Function_4_Reg_9471</getOid>
				</mapValue>
			</value>
			<label>Monoblock 1280 ohmic value</label>
			<enum>10_state_enum</enum>
			<sensorSet>Input registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="monoblock_1_post_temperature">
			<type>state</type>
			<sensorId>_MONOBLOCK_1_POST_TEMPERATURE</sensorId>
			<value>
				<mapValue mapid="11_state_vm">
					<getOid>Function_4_Reg_9472</getOid>
				</mapValue>
			</value>
			<label>Monoblock 1 post temperature</label>
			<enum>11_state_enum</enum>
			<sensorSet>Input registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="monoblock_1280_post_temperature">
			<type>state</type>
			<sensorId>_MONOBLOCK_1280_POST_TEMPERATURE</sensorId>
			<value>
				<mapValue mapid="11_state_vm">
					<getOid>Function_4_Reg_10751</getOid>
				</mapValue>
			</value>
			<label>Monoblock 1280 post temperature</label>
			<enum>11_state_enum</enum>
			<sensorSet>Input registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="dhcp_enabled">
			<type>state</type>
			<sensorId>_DHCP_ENABLED</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>Function_3_Reg_256</getOid>
				</mapValue>
			</value>
			<label>Dhcp enabled</label>
			<enum>on_off_enum</enum>
			<sensorSet>Holding Registers</sensorSet>
		</stateSensor>
		<stringSensor ruleid="site_name,_32_bytes_ascii">
			<type>string</type>
			<units />
			<sensorId>_SITE_NAME,_32_BYTES_ASCII</sensorId>
			<value>
				<op>
					<getOid>Function_4_Reg_2</getOid>
				</op>
			</value>
			<label>Site name, 32 bytes ascii</label>
			<sensorSet>Input registers</sensorSet>
		</stringSensor>
		<stringSensor ruleid="subnet">
			<type>string</type>
			<units />
			<sensorId>_SUBNET</sensorId>
			<value>
				<op>
					<getOid>Function_3_Reg_261</getOid>
				</op>
			</value>
			<label>Subnet</label>
			<sensorSet>Holding Registers</sensorSet>
		</stringSensor>
		<stringSensor ruleid="gateway">
			<type>string</type>
			<units />
			<sensorId>_GATEWAY</sensorId>
			<value>
				<op>
					<getOid>Function_3_Reg_265</getOid>
				</op>
			</value>
			<label>Gateway</label>
			<sensorSet>Holding Registers</sensorSet>
		</stringSensor>
		<stringSensor ruleid="trap_destination">
			<type>string</type>
			<units />
			<sensorId>_TRAP_DESTINATION</sensorId>
			<value>
				<op>
					<getOid>Function_3_Reg_284</getOid>
				</op>
			</value>
			<label>Trap destination</label>
			<sensorSet>Holding Registers</sensorSet>
		</stringSensor>
		<stringSensor ruleid="trap_community">
			<type>string</type>
			<units />
			<sensorId>_TRAP_COMMUNITY</sensorId>
			<value>
				<op>
					<getOid>Function_3_Reg_300</getOid>
				</op>
			</value>
			<label>Trap community</label>
			<sensorSet>Holding Registers</sensorSet>
		</stringSensor>
		<stringSensor ruleid="read-only_community">
			<type>string</type>
			<units />
			<sensorId>_READ-ONLY_COMMUNITY</sensorId>
			<value>
				<op>
					<getOid>Function_3_Reg_316</getOid>
				</op>
			</value>
			<label>Read-only community</label>
			<sensorSet>Holding Registers</sensorSet>
		</stringSensor>
		<stringSensor ruleid="write_community">
			<type>string</type>
			<units />
			<sensorId>_WRITE_COMMUNITY</sensorId>
			<value>
				<op>
					<getOid>Function_3_Reg_332</getOid>
				</op>
			</value>
			<label>Write community</label>
			<sensorSet>Holding Registers</sensorSet>
		</stringSensor>
		<stringSensor ruleid="system_location">
			<type>string</type>
			<units />
			<sensorId>_SYSTEM_LOCATION</sensorId>
			<value>
				<op>
					<getOid>Function_3_Reg_348</getOid>
				</op>
			</value>
			<label>System location</label>
			<sensorSet>Holding Registers</sensorSet>
		</stringSensor>







		<valueMap ruleid="2_state_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="2_state_enum">
			<label>Voltage Only </label>
			<label>Impedance</label>
		</enumMap>

		<valueMap ruleid="5_state_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>2</valueIn>
			<valueOut>2</valueOut>
			<valueIn>3</valueIn>
			<valueOut>3</valueOut>
			<valueIn>4</valueIn>
			<valueOut>4</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="5_state_enum">
			<label>Not Configured </label>
			<label>Float Charge</label>
			<label>Charging</label>
			<label>Discharge</label>
			<label>Idle</label>
		</enumMap>

		<valueMap ruleid="10_state_vm">
			<valueIn>65535</valueIn>
			<valueOut>0</valueOut>
			<valueIn>65534</valueIn>
			<valueOut>1</valueOut>
			<valueIn>65533</valueIn>
			<valueOut>2</valueOut>
			<valueIn>65532</valueIn>
			<valueOut>3</valueOut>
			<valueIn>65531</valueIn>
			<valueOut>4</valueOut>
			<valueIn>65530</valueIn>
			<valueOut>5</valueOut>
			<valueIn>65529</valueIn>
			<valueOut>6</valueOut>
			<valueIn>65528</valueIn>
			<valueOut>7</valueOut>
			<valueIn>65527</valueIn>
			<valueOut>8</valueOut>
			<valueIn>65526</valueIn>
			<valueOut>9</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="10_state_enum">
			<label>Math Overflow </label>
			<label>Measurement in progress</label>
			<label>ADC overrange detected during measurement</label>
			<label>Calibration factor out of range</label>
			<label>No valid result (Not measured yet)</label>
			<label>ADC overrange detected during gain check</label>
			<label>Supply voltage issue</label>
			<label>ADC overrange detected during auto calibration</label>
			<label>Ambient too high</label>
			<label>Ambient too cold or thermistor fault</label>
		</enumMap>

		<valueMap ruleid="11_state_vm">
			<valueIn>64535</valueIn>
			<valueOut>0</valueOut>
			<valueIn>64534</valueIn>
			<valueOut>1</valueOut>
			<valueIn>64533</valueIn>
			<valueOut>2</valueOut>
			<valueIn>64532</valueIn>
			<valueOut>3</valueOut>
			<valueIn>64531</valueIn>
			<valueOut>4</valueOut>
			<valueIn>64530</valueIn>
			<valueOut>5</valueOut>
			<valueIn>64529</valueIn>
			<valueOut>6</valueOut>
			<valueIn>654528</valueIn>
			<valueOut>7</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="11_state_enum">
			<label>Math Overflow </label>
			<label>Measurement in progress</label>
			<label>result over range</label>
			<label>result under range</label>
			<label>Value not yet read</label>
			<label>Thermistor low in value or shorted</label>
			<label>Thermistor high in value or open circuit</label>
			<label>Channel Invalid</label>
		</enumMap>






		<stateSensor ruleid="status_of_alarm_type_0__monoblock_voltage_alarm_during_charge_or_discharge">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_0__MONOBLOCK_VOLTAGE_ALARM_DURING_CHARGE_OR_DISCHARGE</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_1</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 0  monoblock voltage alarm during charge or discharge</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_1__monoblock_voltage_alarm_when_on_float">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_1__MONOBLOCK_VOLTAGE_ALARM_WHEN_ON_FLOAT</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_2</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 1  monoblock voltage alarm when on float</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_2__temperature_alarm">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_2__TEMPERATURE_ALARM</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_3</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 2  temperature alarm</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_3__current_alarm_during_charge">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_3__CURRENT_ALARM_DURING_CHARGE</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_4</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 3  current alarm during charge</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_4__current_alarm_during_discharge">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_4__CURRENT_ALARM_DURING_DISCHARGE</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_5</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 4  current alarm during discharge</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_5__measurement_module_communications_alarm">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_5__MEASUREMENT_MODULE_COMMUNICATIONS_ALARM</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_6</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 5  measurement module communications alarm</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_6__current_alarm_when_on_float">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_6__CURRENT_ALARM_WHEN_ON_FLOAT</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_7</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 6  current alarm when on float</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_7__not_used">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_7__NOT_USED</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_8</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 7  not used</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_8__slave_monitor_off-line">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_8__SLAVE_MONITOR_OFF-LINE</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_9</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 8  slave monitor off-line</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_9__string_voltage_alarm_during_charge_or_discharge">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_9__STRING_VOLTAGE_ALARM_DURING_CHARGE_OR_DISCHARGE</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_10</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 9  string voltage alarm during charge or discharge</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_10_string_voltage_alarm_when_on_float">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_10_STRING_VOLTAGE_ALARM_WHEN_ON_FLOAT</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_11</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 10 string voltage alarm when on float</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_11_string_state_change_to_discharge">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_11_STRING_STATE_CHANGE_TO_DISCHARGE</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_12</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 11 string state change to discharge</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_12_monoblock_voltage_variation_alarm">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_12_MONOBLOCK_VOLTAGE_VARIATION_ALARM</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_13</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 12 monoblock voltage variation alarm</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_13_logging_memory_invalid_(format_required)">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_13_LOGGING_MEMORY_INVALID_(FORMAT_REQUIRED)</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_14</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 13 logging memory invalid (format required)</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_14_logging__memory_full">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_14_LOGGING__MEMORY_FULL</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_15</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 14 logging  memory full</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_15_logging_memory_nearly_full">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_15_LOGGING_MEMORY_NEARLY_FULL</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_16</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 15 logging memory nearly full</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_16_long_term_logging_memory_full">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_16_LONG_TERM_LOGGING_MEMORY_FULL</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_17</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 16 long term logging memory full</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_17_long_term_logging_memory_nearly_full">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_17_LONG_TERM_LOGGING_MEMORY_NEARLY_FULL</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_18</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 17 long term logging memory nearly full</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_18_mains_failure">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_18_MAINS_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_19</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 18 mains failure</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_19_string_state_change_to_charge">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_19_STRING_STATE_CHANGE_TO_CHARGE</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_20</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 19 string state change to charge</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_20_string_state_change_to_float">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_20_STRING_STATE_CHANGE_TO_FLOAT</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_21</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 20 string state change to float</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_21_automatic_battery_test_failed_to_start">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_21_AUTOMATIC_BATTERY_TEST_FAILED_TO_START</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_22</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 21 automatic battery test failed to start</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_22_automatic_battery_test_overrun">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_22_AUTOMATIC_BATTERY_TEST_OVERRUN</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_23</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 22 automatic battery test overrun</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_23_alarm_notification_failure">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_23_ALARM_NOTIFICATION_FAILURE</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_24</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 23 alarm notification failure</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_24_monoblock_baseline_impedance_exceeded">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_24_MONOBLOCK_BASELINE_IMPEDANCE_EXCEEDED</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_25</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 24 monoblock baseline impedance exceeded</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_25_string_variance_impedance_exceeded">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_25_STRING_VARIANCE_IMPEDANCE_EXCEEDED</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_26</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 25 string variance impedance exceeded</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_26_not_used">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_26_NOT_USED</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_27</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 26 not used</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_27_monoblock_post_temperature">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_27_MONOBLOCK_POST_TEMPERATURE</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_28</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 27 monoblock post temperature</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_28_monoblock_post_temp_variation">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_28_MONOBLOCK_POST_TEMP_VARIATION</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_29</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 28 monoblock post temp variation</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_29_string_state_change_to_idle">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_29_STRING_STATE_CHANGE_TO_IDLE</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_30</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 29 string state change to idle</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_30_monoblock_idle_voltage_low">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_30_MONOBLOCK_IDLE_VOLTAGE_LOW</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_31</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 30 monoblock idle voltage low</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="status_of_alarm_type_31_not_used">
			<type>State</type>
			<sensorId>_STATUS_OF_ALARM_TYPE_31_NOT_USED</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_32</getOid>
				</mapValue>
			</value>
			<label>Status of alarm type 31 not used</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_1_(master_input_1)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_1_(MASTER_INPUT_1)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_33</getOid>
				</mapValue>
			</value>
			<label>Input 1 (master input 1) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_2_(master_input_2)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_2_(MASTER_INPUT_2)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_34</getOid>
				</mapValue>
			</value>
			<label>Input 2 (master input 2) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_3_(master_input_3)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_3_(MASTER_INPUT_3)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_35</getOid>
				</mapValue>
			</value>
			<label>Input 3 (master input 3) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_4_(master_input_4)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_4_(MASTER_INPUT_4)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_36</getOid>
				</mapValue>
			</value>
			<label>Input 4 (master input 4) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_5_(slave_1_input_1)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_5_(SLAVE_1_INPUT_1)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_37</getOid>
				</mapValue>
			</value>
			<label>Input 5 (slave 1 input 1) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_6_(slave_1_input_2)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_6_(SLAVE_1_INPUT_2)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_38</getOid>
				</mapValue>
			</value>
			<label>Input 6 (slave 1 input 2) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_7_(slave_1_input_3)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_7_(SLAVE_1_INPUT_3)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_39</getOid>
				</mapValue>
			</value>
			<label>Input 7 (slave 1 input 3) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_8_(slave_1_input_4)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_8_(SLAVE_1_INPUT_4)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_40</getOid>
				</mapValue>
			</value>
			<label>Input 8 (slave 1 input 4) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_9_(slave_2_input_1)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_9_(SLAVE_2_INPUT_1)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_41</getOid>
				</mapValue>
			</value>
			<label>Input 9 (slave 2 input 1) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_10_(slave_2_input_2)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_10_(SLAVE_2_INPUT_2)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_42</getOid>
				</mapValue>
			</value>
			<label>Input 10 (slave 2 input 2) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_11_(slave_2_input_3)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_11_(SLAVE_2_INPUT_3)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_43</getOid>
				</mapValue>
			</value>
			<label>Input 11 (slave 2 input 3) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_12_(slave_2_input_4)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_12_(SLAVE_2_INPUT_4)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_44</getOid>
				</mapValue>
			</value>
			<label>Input 12 (slave 2 input 4) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_13_(slave_3_input_1)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_13_(SLAVE_3_INPUT_1)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_45</getOid>
				</mapValue>
			</value>
			<label>Input 13 (slave 3 input 1) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_14_(slave_3_input_2)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_14_(SLAVE_3_INPUT_2)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_46</getOid>
				</mapValue>
			</value>
			<label>Input 14 (slave 3 input 2) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_15_(slave_3_input_3)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_15_(SLAVE_3_INPUT_3)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_47</getOid>
				</mapValue>
			</value>
			<label>Input 15 (slave 3 input 3) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_16_(slave_3_input_4)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_16_(SLAVE_3_INPUT_4)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_48</getOid>
				</mapValue>
			</value>
			<label>Input 16 (slave 3 input 4) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_17_(slave_4_input_1)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_17_(SLAVE_4_INPUT_1)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_49</getOid>
				</mapValue>
			</value>
			<label>Input 17 (slave 4 input 1) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_18_(slave_4_input_2)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_18_(SLAVE_4_INPUT_2)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_50</getOid>
				</mapValue>
			</value>
			<label>Input 18 (slave 4 input 2) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_19_(slave_4_input_3)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_19_(SLAVE_4_INPUT_3)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_51</getOid>
				</mapValue>
			</value>
			<label>Input 19 (slave 4 input 3) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_20_(slave_4_input_4)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_20_(SLAVE_4_INPUT_4)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_52</getOid>
				</mapValue>
			</value>
			<label>Input 20 (slave 4 input 4) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_21_(slave_5_input_1)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_21_(SLAVE_5_INPUT_1)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_53</getOid>
				</mapValue>
			</value>
			<label>Input 21 (slave 5 input 1) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_22_(slave_5_input_2)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_22_(SLAVE_5_INPUT_2)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_54</getOid>
				</mapValue>
			</value>
			<label>Input 22 (slave 5 input 2) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_23_(slave_5_input_3)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_23_(SLAVE_5_INPUT_3)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_55</getOid>
				</mapValue>
			</value>
			<label>Input 23 (slave 5 input 3) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_24_(slave_5_input_4)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_24_(SLAVE_5_INPUT_4)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_56</getOid>
				</mapValue>
			</value>
			<label>Input 24 (slave 5 input 4) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_25_(slave_6_input_1)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_25_(SLAVE_6_INPUT_1)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_57</getOid>
				</mapValue>
			</value>
			<label>Input 25 (slave 6 input 1) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_26_(slave_6_input_2)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_26_(SLAVE_6_INPUT_2)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_58</getOid>
				</mapValue>
			</value>
			<label>Input 26 (slave 6 input 2) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_27_(slave_6_input_3)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_27_(SLAVE_6_INPUT_3)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_59</getOid>
				</mapValue>
			</value>
			<label>Input 27 (slave 6 input 3) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_28_(slave_6_input_4)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_28_(SLAVE_6_INPUT_4)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_60</getOid>
				</mapValue>
			</value>
			<label>Input 28 (slave 6 input 4) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_29_(slave_7_input_1)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_29_(SLAVE_7_INPUT_1)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_61</getOid>
				</mapValue>
			</value>
			<label>Input 29 (slave 7 input 1) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_30_(slave_7_input_2)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_30_(SLAVE_7_INPUT_2)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_62</getOid>
				</mapValue>
			</value>
			<label>Input 30 (slave 7 input 2) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_31_(slave_7_input_3)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_31_(SLAVE_7_INPUT_3)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_63</getOid>
				</mapValue>
			</value>
			<label>Input 31 (slave 7 input 3) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_32_(slave_7_input_4)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_32_(SLAVE_7_INPUT_4)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_64</getOid>
				</mapValue>
			</value>
			<label>Input 32 (slave 7 input 4) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_33_(slave_8_input_1)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_33_(SLAVE_8_INPUT_1)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_65</getOid>
				</mapValue>
			</value>
			<label>Input 33 (slave 8 input 1) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_34_(slave_8_input_2)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_34_(SLAVE_8_INPUT_2)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_66</getOid>
				</mapValue>
			</value>
			<label>Input 34 (slave 8 input 2) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_35_(slave_8_input_3)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_35_(SLAVE_8_INPUT_3)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_67</getOid>
				</mapValue>
			</value>
			<label>Input 35 (slave 8 input 3) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_36_(slave_8_input_4)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_36_(SLAVE_8_INPUT_4)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_68</getOid>
				</mapValue>
			</value>
			<label>Input 36 (slave 8 input 4) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_37_(slave_9_input_1)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_37_(SLAVE_9_INPUT_1)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_69</getOid>
				</mapValue>
			</value>
			<label>Input 37 (slave 9 input 1) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_38_(slave_9_input_2)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_38_(SLAVE_9_INPUT_2)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_70</getOid>
				</mapValue>
			</value>
			<label>Input 38 (slave 9 input 2) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_39_(slave_9_input_3)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_39_(SLAVE_9_INPUT_3)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_71</getOid>
				</mapValue>
			</value>
			<label>Input 39 (slave 9 input 3) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_40_(slave_9_input_4)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_40_(SLAVE_9_INPUT_4)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_72</getOid>
				</mapValue>
			</value>
			<label>Input 40 (slave 9 input 4) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_41_(slave_10_input_1)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_41_(SLAVE_10_INPUT_1)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_73</getOid>
				</mapValue>
			</value>
			<label>Input 41 (slave 10 input 1) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_42_(slave_10_input_2)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_42_(SLAVE_10_INPUT_2)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_74</getOid>
				</mapValue>
			</value>
			<label>Input 42 (slave 10 input 2) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_43_(slave_10_input_3)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_43_(SLAVE_10_INPUT_3)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_75</getOid>
				</mapValue>
			</value>
			<label>Input 43 (slave 10 input 3) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_44_(slave_10_input_4)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_44_(SLAVE_10_INPUT_4)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_76</getOid>
				</mapValue>
			</value>
			<label>Input 44 (slave 10 input 4) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_45_(slave_11_input_1)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_45_(SLAVE_11_INPUT_1)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_77</getOid>
				</mapValue>
			</value>
			<label>Input 45 (slave 11 input 1) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_46_(slave_11_input_2)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_46_(SLAVE_11_INPUT_2)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_78</getOid>
				</mapValue>
			</value>
			<label>Input 46 (slave 11 input 2) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_47_(slave_11_input_3)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_47_(SLAVE_11_INPUT_3)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_79</getOid>
				</mapValue>
			</value>
			<label>Input 47 (slave 11 input 3) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_48_(slave_11_input_4)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_48_(SLAVE_11_INPUT_4)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_80</getOid>
				</mapValue>
			</value>
			<label>Input 48 (slave 11 input 4) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_49_(slave_12_input_1)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_49_(SLAVE_12_INPUT_1)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_81</getOid>
				</mapValue>
			</value>
			<label>Input 49 (slave 12 input 1) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_50_(slave_12_input_2)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_50_(SLAVE_12_INPUT_2)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_82</getOid>
				</mapValue>
			</value>
			<label>Input 50 (slave 12 input 2) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_51_(slave_12_input_3)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_51_(SLAVE_12_INPUT_3)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_83</getOid>
				</mapValue>
			</value>
			<label>Input 51 (slave 12 input 3) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_52_(slave_12_input_4)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_52_(SLAVE_12_INPUT_4)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_84</getOid>
				</mapValue>
			</value>
			<label>Input 52 (slave 12 input 4) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_53_(slave_13_input_1)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_53_(SLAVE_13_INPUT_1)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_85</getOid>
				</mapValue>
			</value>
			<label>Input 53 (slave 13 input 1) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_54_(slave_13_input_2)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_54_(SLAVE_13_INPUT_2)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_86</getOid>
				</mapValue>
			</value>
			<label>Input 54 (slave 13 input 2) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_55_(slave_13_input_3)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_55_(SLAVE_13_INPUT_3)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_87</getOid>
				</mapValue>
			</value>
			<label>Input 55 (slave 13 input 3) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_56_(slave_13_input_4)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_56_(SLAVE_13_INPUT_4)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_88</getOid>
				</mapValue>
			</value>
			<label>Input 56 (slave 13 input 4) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_57_(slave_14_input_1)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_57_(SLAVE_14_INPUT_1)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_89</getOid>
				</mapValue>
			</value>
			<label>Input 57 (slave 14 input 1) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_58_(slave_14_input_2)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_58_(SLAVE_14_INPUT_2)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_90</getOid>
				</mapValue>
			</value>
			<label>Input 58 (slave 14 input 2) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_59_(slave_14_input_3)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_59_(SLAVE_14_INPUT_3)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_91</getOid>
				</mapValue>
			</value>
			<label>Input 59 (slave 14 input 3) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_60_(slave_14_input_4)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_60_(SLAVE_14_INPUT_4)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_92</getOid>
				</mapValue>
			</value>
			<label>Input 60 (slave 14 input 4) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_61_(slave_15_input_1)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_61_(SLAVE_15_INPUT_1)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_93</getOid>
				</mapValue>
			</value>
			<label>Input 61 (slave 15 input 1) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_62_(slave_15_input_2)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_62_(SLAVE_15_INPUT_2)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_94</getOid>
				</mapValue>
			</value>
			<label>Input 62 (slave 15 input 2) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_63_(slave_15_input_3)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_63_(SLAVE_15_INPUT_3)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_95</getOid>
				</mapValue>
			</value>
			<label>Input 63 (slave 15 input 3) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_64_(slave_15_input_4)_alarm_status">
			<type>State</type>
			<sensorId>_INPUT_64_(SLAVE_15_INPUT_4)_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="inactive_active_map">
					<getOid>Function_2_Reg_96</getOid>
				</mapValue>
			</value>
			<label>Input 64 (slave 15 input 4) alarm status</label>
			<enum>inactive_active_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_1_(master_input_1)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_1_(MASTER_INPUT_1)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_97</getOid>
				</mapValue>
			</value>
			<label>Input 1 (master input 1) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_2_(master_input_2)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_2_(MASTER_INPUT_2)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_98</getOid>
				</mapValue>
			</value>
			<label>Input 2 (master input 2) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_3_(master_input_3)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_3_(MASTER_INPUT_3)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_99</getOid>
				</mapValue>
			</value>
			<label>Input 3 (master input 3) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_4_(master_input_4)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_4_(MASTER_INPUT_4)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_100</getOid>
				</mapValue>
			</value>
			<label>Input 4 (master input 4) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_5_(slave_1_input_1)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_5_(SLAVE_1_INPUT_1)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_101</getOid>
				</mapValue>
			</value>
			<label>Input 5 (slave 1 input 1) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_6_(slave_1_input_2)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_6_(SLAVE_1_INPUT_2)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_102</getOid>
				</mapValue>
			</value>
			<label>Input 6 (slave 1 input 2) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_7_(slave_1_input_3)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_7_(SLAVE_1_INPUT_3)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_103</getOid>
				</mapValue>
			</value>
			<label>Input 7 (slave 1 input 3) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_8_(slave_1_input_4)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_8_(SLAVE_1_INPUT_4)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_104</getOid>
				</mapValue>
			</value>
			<label>Input 8 (slave 1 input 4) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_9_(slave_2_input_1)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_9_(SLAVE_2_INPUT_1)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_105</getOid>
				</mapValue>
			</value>
			<label>Input 9 (slave 2 input 1) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_10_(slave_2_input_2)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_10_(SLAVE_2_INPUT_2)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_106</getOid>
				</mapValue>
			</value>
			<label>Input 10 (slave 2 input 2) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_11_(slave_2_input_3)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_11_(SLAVE_2_INPUT_3)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_107</getOid>
				</mapValue>
			</value>
			<label>Input 11 (slave 2 input 3) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_12_(slave_2_input_4)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_12_(SLAVE_2_INPUT_4)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_108</getOid>
				</mapValue>
			</value>
			<label>Input 12 (slave 2 input 4) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_13_(slave_3_input_1)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_13_(SLAVE_3_INPUT_1)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_109</getOid>
				</mapValue>
			</value>
			<label>Input 13 (slave 3 input 1) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_14_(slave_3_input_2)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_14_(SLAVE_3_INPUT_2)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_110</getOid>
				</mapValue>
			</value>
			<label>Input 14 (slave 3 input 2) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_15_(slave_3_input_3)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_15_(SLAVE_3_INPUT_3)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_111</getOid>
				</mapValue>
			</value>
			<label>Input 15 (slave 3 input 3) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_16_(slave_3_input_4)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_16_(SLAVE_3_INPUT_4)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_112</getOid>
				</mapValue>
			</value>
			<label>Input 16 (slave 3 input 4) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_17_(slave_4_input_1)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_17_(SLAVE_4_INPUT_1)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_113</getOid>
				</mapValue>
			</value>
			<label>Input 17 (slave 4 input 1) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_18_(slave_4_input_2)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_18_(SLAVE_4_INPUT_2)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_114</getOid>
				</mapValue>
			</value>
			<label>Input 18 (slave 4 input 2) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_19_(slave_4_input_3)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_19_(SLAVE_4_INPUT_3)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_115</getOid>
				</mapValue>
			</value>
			<label>Input 19 (slave 4 input 3) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_20_(slave_4_input_4)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_20_(SLAVE_4_INPUT_4)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_116</getOid>
				</mapValue>
			</value>
			<label>Input 20 (slave 4 input 4) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_21_(slave_5_input_1)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_21_(SLAVE_5_INPUT_1)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_117</getOid>
				</mapValue>
			</value>
			<label>Input 21 (slave 5 input 1) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_22_(slave_5_input_2)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_22_(SLAVE_5_INPUT_2)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_118</getOid>
				</mapValue>
			</value>
			<label>Input 22 (slave 5 input 2) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_23_(slave_5_input_3)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_23_(SLAVE_5_INPUT_3)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_119</getOid>
				</mapValue>
			</value>
			<label>Input 23 (slave 5 input 3) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_24_(slave_5_input_4)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_24_(SLAVE_5_INPUT_4)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_120</getOid>
				</mapValue>
			</value>
			<label>Input 24 (slave 5 input 4) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_25_(slave_6_input_1)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_25_(SLAVE_6_INPUT_1)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_121</getOid>
				</mapValue>
			</value>
			<label>Input 25 (slave 6 input 1) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_26_(slave_6_input_2)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_26_(SLAVE_6_INPUT_2)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_122</getOid>
				</mapValue>
			</value>
			<label>Input 26 (slave 6 input 2) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_27_(slave_6_input_3)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_27_(SLAVE_6_INPUT_3)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_123</getOid>
				</mapValue>
			</value>
			<label>Input 27 (slave 6 input 3) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_28_(slave_6_input_4)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_28_(SLAVE_6_INPUT_4)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_124</getOid>
				</mapValue>
			</value>
			<label>Input 28 (slave 6 input 4) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_29_(slave_7_input_1)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_29_(SLAVE_7_INPUT_1)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_125</getOid>
				</mapValue>
			</value>
			<label>Input 29 (slave 7 input 1) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_30_(slave_7_input_2)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_30_(SLAVE_7_INPUT_2)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_126</getOid>
				</mapValue>
			</value>
			<label>Input 30 (slave 7 input 2) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_31_(slave_7_input_3)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_31_(SLAVE_7_INPUT_3)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_127</getOid>
				</mapValue>
			</value>
			<label>Input 31 (slave 7 input 3) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_32_(slave_7_input_4)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_32_(SLAVE_7_INPUT_4)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_128</getOid>
				</mapValue>
			</value>
			<label>Input 32 (slave 7 input 4) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_33_(slave_8_input_1)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_33_(SLAVE_8_INPUT_1)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_129</getOid>
				</mapValue>
			</value>
			<label>Input 33 (slave 8 input 1) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_34_(slave_8_input_2)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_34_(SLAVE_8_INPUT_2)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_130</getOid>
				</mapValue>
			</value>
			<label>Input 34 (slave 8 input 2) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_35_(slave_8_input_3)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_35_(SLAVE_8_INPUT_3)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_131</getOid>
				</mapValue>
			</value>
			<label>Input 35 (slave 8 input 3) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_36_(slave_8_input_4)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_36_(SLAVE_8_INPUT_4)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_132</getOid>
				</mapValue>
			</value>
			<label>Input 36 (slave 8 input 4) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_37_(slave_9_input_1)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_37_(SLAVE_9_INPUT_1)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_133</getOid>
				</mapValue>
			</value>
			<label>Input 37 (slave 9 input 1) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_38_(slave_9_input_2)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_38_(SLAVE_9_INPUT_2)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_134</getOid>
				</mapValue>
			</value>
			<label>Input 38 (slave 9 input 2) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_39_(slave_9_input_3)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_39_(SLAVE_9_INPUT_3)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_135</getOid>
				</mapValue>
			</value>
			<label>Input 39 (slave 9 input 3) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_40_(slave_9_input_4)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_40_(SLAVE_9_INPUT_4)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_136</getOid>
				</mapValue>
			</value>
			<label>Input 40 (slave 9 input 4) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_41_(slave_10_input_1)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_41_(SLAVE_10_INPUT_1)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_137</getOid>
				</mapValue>
			</value>
			<label>Input 41 (slave 10 input 1) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_42_(slave_10_input_2)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_42_(SLAVE_10_INPUT_2)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_138</getOid>
				</mapValue>
			</value>
			<label>Input 42 (slave 10 input 2) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_43_(slave_10_input_3)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_43_(SLAVE_10_INPUT_3)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_139</getOid>
				</mapValue>
			</value>
			<label>Input 43 (slave 10 input 3) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_44_(slave_10_input_4)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_44_(SLAVE_10_INPUT_4)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_140</getOid>
				</mapValue>
			</value>
			<label>Input 44 (slave 10 input 4) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_45_(slave_11_input_1)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_45_(SLAVE_11_INPUT_1)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_141</getOid>
				</mapValue>
			</value>
			<label>Input 45 (slave 11 input 1) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_46_(slave_11_input_2)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_46_(SLAVE_11_INPUT_2)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_142</getOid>
				</mapValue>
			</value>
			<label>Input 46 (slave 11 input 2) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_47_(slave_11_input_3)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_47_(SLAVE_11_INPUT_3)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_143</getOid>
				</mapValue>
			</value>
			<label>Input 47 (slave 11 input 3) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_48_(slave_11_input_4)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_48_(SLAVE_11_INPUT_4)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_144</getOid>
				</mapValue>
			</value>
			<label>Input 48 (slave 11 input 4) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_49_(slave_12_input_1)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_49_(SLAVE_12_INPUT_1)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_145</getOid>
				</mapValue>
			</value>
			<label>Input 49 (slave 12 input 1) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_50_(slave_12_input_2)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_50_(SLAVE_12_INPUT_2)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_146</getOid>
				</mapValue>
			</value>
			<label>Input 50 (slave 12 input 2) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_51_(slave_12_input_3)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_51_(SLAVE_12_INPUT_3)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_147</getOid>
				</mapValue>
			</value>
			<label>Input 51 (slave 12 input 3) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_52_(slave_12_input_4)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_52_(SLAVE_12_INPUT_4)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_148</getOid>
				</mapValue>
			</value>
			<label>Input 52 (slave 12 input 4) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_53_(slave_13_input_1)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_53_(SLAVE_13_INPUT_1)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_149</getOid>
				</mapValue>
			</value>
			<label>Input 53 (slave 13 input 1) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_54_(slave_13_input_2)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_54_(SLAVE_13_INPUT_2)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_150</getOid>
				</mapValue>
			</value>
			<label>Input 54 (slave 13 input 2) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_55_(slave_13_input_3)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_55_(SLAVE_13_INPUT_3)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_151</getOid>
				</mapValue>
			</value>
			<label>Input 55 (slave 13 input 3) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_56_(slave_13_input_4)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_56_(SLAVE_13_INPUT_4)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_152</getOid>
				</mapValue>
			</value>
			<label>Input 56 (slave 13 input 4) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_57_(slave_14_input_1)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_57_(SLAVE_14_INPUT_1)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_153</getOid>
				</mapValue>
			</value>
			<label>Input 57 (slave 14 input 1) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_58_(slave_14_input_2)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_58_(SLAVE_14_INPUT_2)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_154</getOid>
				</mapValue>
			</value>
			<label>Input 58 (slave 14 input 2) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_59_(slave_14_input_3)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_59_(SLAVE_14_INPUT_3)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_155</getOid>
				</mapValue>
			</value>
			<label>Input 59 (slave 14 input 3) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_60_(slave_14_input_4)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_60_(SLAVE_14_INPUT_4)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_156</getOid>
				</mapValue>
			</value>
			<label>Input 60 (slave 14 input 4) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_61_(slave_15_input_1)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_61_(SLAVE_15_INPUT_1)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_157</getOid>
				</mapValue>
			</value>
			<label>Input 61 (slave 15 input 1) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_62_(slave_15_input_2)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_62_(SLAVE_15_INPUT_2)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_158</getOid>
				</mapValue>
			</value>
			<label>Input 62 (slave 15 input 2) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_63_(slave_15_input_3)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_63_(SLAVE_15_INPUT_3)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_159</getOid>
				</mapValue>
			</value>
			<label>Input 63 (slave 15 input 3) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>
		<stateSensor ruleid="input_64_(slave_15_input_4)_contact_status">
			<type>State</type>
			<sensorId>_INPUT_64_(SLAVE_15_INPUT_4)_CONTACT_STATUS</sensorId>
			<value>
				<mapValue mapid="open_closed_map">
					<getOid>Function_2_Reg_160</getOid>
				</mapValue>
			</value>
			<label>Input 64 (slave 15 input 4) contact status</label>
			<enum>open_closed_enum</enum>
			<sensorSet>Descrete Input Registers</sensorSet>
		</stateSensor>

		<valueMap ruleid="inactive_active_map">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="inactive_active_enum">
			<label>Inactive </label>
			<label>Active</label>
		</enumMap>

		<valueMap ruleid="open_closed_map">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="open_closed_enum">
			<label>Open </label>
			<label>Closed</label>
		</enumMap>













		<alarmFlags ruleid="alarm_type_0__monoblock_voltage_alarm_during_charge_or_dischargetime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4096</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_0__monoblock_voltage_alarm_during_charge_or_dischargetime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4097</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_0__monoblock_voltage_alarm_during_charge_or_dischargedate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4098</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_0__monoblock_voltage_alarm_during_charge_or_dischargedate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4099</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_0__monoblock_voltage_alarm_during_charge_or_dischargemonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4101</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_0__monoblock_voltage_alarm_during_charge_or_dischargemonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4102</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_0__monoblock_voltage_alarm_during_charge_or_dischargemonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4103</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_0__monoblock_voltage_alarm_during_charge_or_dischargeminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4104</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_0__monoblock_voltage_alarm_during_charge_or_dischargemaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4105</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 0  Monoblock voltage alarm during Charge or DischargeMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_1__monoblock_voltage_alarm_when_on_floattime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4108</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_1__monoblock_voltage_alarm_when_on_floattime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4109</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_1__monoblock_voltage_alarm_when_on_floatdate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4110</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_1__monoblock_voltage_alarm_when_on_floatdate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4111</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_1__monoblock_voltage_alarm_when_on_floatmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4113</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_1__monoblock_voltage_alarm_when_on_floatmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4114</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_1__monoblock_voltage_alarm_when_on_floatmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4115</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_1__monoblock_voltage_alarm_when_on_floatminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4116</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_1__monoblock_voltage_alarm_when_on_floatmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4117</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 1  Monoblock voltage alarm when on FloatMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 1  Monoblock voltage alarm when on FloatMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_2__temperature_alarmtime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4120</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 2  Temperature alarmTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 2  Temperature alarmTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_2__temperature_alarmtime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4121</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 2  Temperature alarmTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 2  Temperature alarmTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_2__temperature_alarmdate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4122</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 2  Temperature alarmDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 2  Temperature alarmDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_2__temperature_alarmdate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4123</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 2  Temperature alarmDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 2  Temperature alarmDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_2__temperature_alarmmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4125</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 2  Temperature alarmMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 2  Temperature alarmMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_2__temperature_alarmmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4126</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 2  Temperature alarmMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 2  Temperature alarmMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_2__temperature_alarmmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4127</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 2  Temperature alarmMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 2  Temperature alarmMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_2__temperature_alarmminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4128</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 2  Temperature alarmMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 2  Temperature alarmMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_2__temperature_alarmmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4129</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 2  Temperature alarmMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 2  Temperature alarmMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 2  Temperature alarmMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_3__current_alarm_during_chargetime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4132</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 3  Current alarm during ChargeTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 3  Current alarm during ChargeTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_3__current_alarm_during_chargetime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4133</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 3  Current alarm during ChargeTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 3  Current alarm during ChargeTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_3__current_alarm_during_chargedate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4134</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 3  Current alarm during ChargeDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 3  Current alarm during ChargeDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_3__current_alarm_during_chargedate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4135</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 3  Current alarm during ChargeDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 3  Current alarm during ChargeDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_3__current_alarm_during_chargemonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4137</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 3  Current alarm during ChargeMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 3  Current alarm during ChargeMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_3__current_alarm_during_chargemonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4138</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 3  Current alarm during ChargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 3  Current alarm during ChargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_3__current_alarm_during_chargemonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4139</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 3  Current alarm during ChargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 3  Current alarm during ChargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_3__current_alarm_during_chargeminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4140</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 3  Current alarm during ChargeMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 3  Current alarm during ChargeMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_3__current_alarm_during_chargemaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4141</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 3  Current alarm during ChargeMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 3  Current alarm during ChargeMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 3  Current alarm during ChargeMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_4__current_alarm_during_dischargetime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4144</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 4  Current alarm during DischargeTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 4  Current alarm during DischargeTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_4__current_alarm_during_dischargetime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4145</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 4  Current alarm during DischargeTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 4  Current alarm during DischargeTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_4__current_alarm_during_dischargedate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4146</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 4  Current alarm during DischargeDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 4  Current alarm during DischargeDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_4__current_alarm_during_dischargedate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4147</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 4  Current alarm during DischargeDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 4  Current alarm during DischargeDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_4__current_alarm_during_dischargemonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4149</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 4  Current alarm during DischargeMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 4  Current alarm during DischargeMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_4__current_alarm_during_dischargemonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4150</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 4  Current alarm during DischargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 4  Current alarm during DischargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_4__current_alarm_during_dischargemonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4151</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 4  Current alarm during DischargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 4  Current alarm during DischargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_4__current_alarm_during_dischargeminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4152</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 4  Current alarm during DischargeMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 4  Current alarm during DischargeMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_4__current_alarm_during_dischargemaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4153</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 4  Current alarm during DischargeMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 4  Current alarm during DischargeMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 4  Current alarm during DischargeMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_5__measurement_module_communications_alarmtime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4156</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 5  Measurement module communications alarmTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 5  Measurement module communications alarmTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_5__measurement_module_communications_alarmtime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4157</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 5  Measurement module communications alarmTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 5  Measurement module communications alarmTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_5__measurement_module_communications_alarmdate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4158</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 5  Measurement module communications alarmDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 5  Measurement module communications alarmDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_5__measurement_module_communications_alarmdate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4159</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 5  Measurement module communications alarmDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 5  Measurement module communications alarmDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_5__measurement_module_communications_alarmmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4161</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 5  Measurement module communications alarmMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 5  Measurement module communications alarmMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_5__measurement_module_communications_alarmmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4162</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 5  Measurement module communications alarmMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 5  Measurement module communications alarmMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_5__measurement_module_communications_alarmmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4163</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 5  Measurement module communications alarmMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 5  Measurement module communications alarmMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_5__measurement_module_communications_alarmminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4164</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 5  Measurement module communications alarmMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 5  Measurement module communications alarmMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_5__measurement_module_communications_alarmmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4165</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 5  Measurement module communications alarmMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 5  Measurement module communications alarmMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 5  Measurement module communications alarmMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_6__current_alarm_when_on_floattime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4168</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 6  Current alarm when on FloatTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 6  Current alarm when on FloatTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_6__current_alarm_when_on_floattime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4169</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 6  Current alarm when on FloatTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 6  Current alarm when on FloatTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_6__current_alarm_when_on_floatdate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4170</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 6  Current alarm when on FloatDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 6  Current alarm when on FloatDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_6__current_alarm_when_on_floatdate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4171</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 6  Current alarm when on FloatDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 6  Current alarm when on FloatDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_6__current_alarm_when_on_floatmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4173</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 6  Current alarm when on FloatMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 6  Current alarm when on FloatMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_6__current_alarm_when_on_floatmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4174</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 6  Current alarm when on FloatMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 6  Current alarm when on FloatMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_6__current_alarm_when_on_floatmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4175</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 6  Current alarm when on FloatMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 6  Current alarm when on FloatMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_6__current_alarm_when_on_floatminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4176</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 6  Current alarm when on FloatMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 6  Current alarm when on FloatMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_6__current_alarm_when_on_floatmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4177</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 6  Current alarm when on FloatMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 6  Current alarm when on FloatMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 6  Current alarm when on FloatMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_7__not_usedtime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4180</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 7  Not usedTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 7  Not usedTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_7__not_usedtime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4181</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 7  Not usedTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 7  Not usedTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_7__not_useddate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4182</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 7  Not usedDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 7  Not usedDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_7__not_useddate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4183</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 7  Not usedDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 7  Not usedDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_7__not_usedmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4185</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 7  Not usedMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 7  Not usedMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_7__not_usedmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4186</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 7  Not usedMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 7  Not usedMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_7__not_usedmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4187</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 7  Not usedMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 7  Not usedMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_7__not_usedminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4188</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 7  Not usedMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 7  Not usedMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_7__not_usedmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4189</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 7  Not usedMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 7  Not usedMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 7  Not usedMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_8__slave_monitor_off-linetime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4192</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 8  Slave monitor off-lineTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 8  Slave monitor off-lineTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_8__slave_monitor_off-linetime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4193</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 8  Slave monitor off-lineTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 8  Slave monitor off-lineTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_8__slave_monitor_off-linedate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4194</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 8  Slave monitor off-lineDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 8  Slave monitor off-lineDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_8__slave_monitor_off-linedate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4195</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 8  Slave monitor off-lineDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 8  Slave monitor off-lineDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_8__slave_monitor_off-linemonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4197</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 8  Slave monitor off-lineMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 8  Slave monitor off-lineMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_8__slave_monitor_off-linemonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4198</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 8  Slave monitor off-lineMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 8  Slave monitor off-lineMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_8__slave_monitor_off-linemonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4199</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 8  Slave monitor off-lineMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 8  Slave monitor off-lineMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_8__slave_monitor_off-lineminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4200</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 8  Slave monitor off-lineMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 8  Slave monitor off-lineMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_8__slave_monitor_off-linemaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4201</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 8  Slave monitor off-lineMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 8  Slave monitor off-lineMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 8  Slave monitor off-lineMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_9__string_voltage_alarm_during_charge_or_dischargetime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4204</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_9__string_voltage_alarm_during_charge_or_dischargetime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4205</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_9__string_voltage_alarm_during_charge_or_dischargedate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4206</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_9__string_voltage_alarm_during_charge_or_dischargedate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4207</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_9__string_voltage_alarm_during_charge_or_dischargemonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4209</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_9__string_voltage_alarm_during_charge_or_dischargemonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4210</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_9__string_voltage_alarm_during_charge_or_dischargemonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4211</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_9__string_voltage_alarm_during_charge_or_dischargeminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4212</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_9__string_voltage_alarm_during_charge_or_dischargemaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4213</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 9  String voltage alarm during Charge or DischargeMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 9  String voltage alarm during Charge or DischargeMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_10_string_voltage_alarm_when_on_floattime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4216</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 10 String voltage alarm when on FloatTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 10 String voltage alarm when on FloatTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_10_string_voltage_alarm_when_on_floattime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4217</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 10 String voltage alarm when on FloatTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 10 String voltage alarm when on FloatTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_10_string_voltage_alarm_when_on_floatdate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4218</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 10 String voltage alarm when on FloatDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 10 String voltage alarm when on FloatDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_10_string_voltage_alarm_when_on_floatdate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4219</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 10 String voltage alarm when on FloatDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 10 String voltage alarm when on FloatDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_10_string_voltage_alarm_when_on_floatmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4221</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 10 String voltage alarm when on FloatMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 10 String voltage alarm when on FloatMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_10_string_voltage_alarm_when_on_floatmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4222</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 10 String voltage alarm when on FloatMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 10 String voltage alarm when on FloatMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_10_string_voltage_alarm_when_on_floatmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4223</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 10 String voltage alarm when on FloatMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 10 String voltage alarm when on FloatMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_10_string_voltage_alarm_when_on_floatminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4224</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 10 String voltage alarm when on FloatMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 10 String voltage alarm when on FloatMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_10_string_voltage_alarm_when_on_floatmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4225</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 10 String voltage alarm when on FloatMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 10 String voltage alarm when on FloatMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 10 String voltage alarm when on FloatMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_11_string_state_change_to_dischargetime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4228</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 11 String state change to DischargeTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 11 String state change to DischargeTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_11_string_state_change_to_dischargetime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4229</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 11 String state change to DischargeTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 11 String state change to DischargeTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_11_string_state_change_to_dischargedate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4230</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 11 String state change to DischargeDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 11 String state change to DischargeDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_11_string_state_change_to_dischargedate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4231</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 11 String state change to DischargeDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 11 String state change to DischargeDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_11_string_state_change_to_dischargemonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4233</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 11 String state change to DischargeMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 11 String state change to DischargeMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_11_string_state_change_to_dischargemonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4234</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 11 String state change to DischargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 11 String state change to DischargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_11_string_state_change_to_dischargemonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4235</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 11 String state change to DischargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 11 String state change to DischargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_11_string_state_change_to_dischargeminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4236</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 11 String state change to DischargeMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 11 String state change to DischargeMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_11_string_state_change_to_dischargemaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4237</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 11 String state change to DischargeMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 11 String state change to DischargeMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 11 String state change to DischargeMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_12_monoblock_voltage_variation_alarmtime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4240</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 12 Monoblock voltage variation alarmTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 12 Monoblock voltage variation alarmTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_12_monoblock_voltage_variation_alarmtime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4241</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 12 Monoblock voltage variation alarmTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 12 Monoblock voltage variation alarmTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_12_monoblock_voltage_variation_alarmdate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4242</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 12 Monoblock voltage variation alarmDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 12 Monoblock voltage variation alarmDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_12_monoblock_voltage_variation_alarmdate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4243</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 12 Monoblock voltage variation alarmDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 12 Monoblock voltage variation alarmDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_12_monoblock_voltage_variation_alarmmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4245</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 12 Monoblock voltage variation alarmMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 12 Monoblock voltage variation alarmMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_12_monoblock_voltage_variation_alarmmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4246</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 12 Monoblock voltage variation alarmMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 12 Monoblock voltage variation alarmMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_12_monoblock_voltage_variation_alarmmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4247</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 12 Monoblock voltage variation alarmMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 12 Monoblock voltage variation alarmMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_12_monoblock_voltage_variation_alarmminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4248</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 12 Monoblock voltage variation alarmMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 12 Monoblock voltage variation alarmMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_12_monoblock_voltage_variation_alarmmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4249</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 12 Monoblock voltage variation alarmMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 12 Monoblock voltage variation alarmMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 12 Monoblock voltage variation alarmMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_13_logging_memory_invalid_(format_required)time_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4252</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 13 Logging memory invalid (format required)Time alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Time alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 13 Logging memory invalid (format required)Time alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Time alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_13_logging_memory_invalid_(format_required)time_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4253</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 13 Logging memory invalid (format required)Time alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Time alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 13 Logging memory invalid (format required)Time alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Time alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_13_logging_memory_invalid_(format_required)date_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4254</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 13 Logging memory invalid (format required)Date alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Date alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 13 Logging memory invalid (format required)Date alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Date alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_13_logging_memory_invalid_(format_required)date_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4255</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 13 Logging memory invalid (format required)Date alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Date alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 13 Logging memory invalid (format required)Date alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Date alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_13_logging_memory_invalid_(format_required)monitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4257</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 13 Logging memory invalid (format required)Monitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Monitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 13 Logging memory invalid (format required)Monitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Monitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_13_logging_memory_invalid_(format_required)monoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4258</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 13 Logging memory invalid (format required)Monoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Monoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 13 Logging memory invalid (format required)Monoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Monoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_13_logging_memory_invalid_(format_required)monoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4259</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 13 Logging memory invalid (format required)Monoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Monoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 13 Logging memory invalid (format required)Monoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Monoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_13_logging_memory_invalid_(format_required)minimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4260</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 13 Logging memory invalid (format required)Minimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Minimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 13 Logging memory invalid (format required)Minimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Minimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_13_logging_memory_invalid_(format_required)maximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4261</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 13 Logging memory invalid (format required)Maximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Maximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 13 Logging memory invalid (format required)Maximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 13 Logging memory invalid (format required)Maximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_14_logging__memory_fulltime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4264</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 14 Logging  memory fullTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 14 Logging  memory fullTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_14_logging__memory_fulltime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4265</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 14 Logging  memory fullTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 14 Logging  memory fullTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_14_logging__memory_fulldate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4266</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 14 Logging  memory fullDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 14 Logging  memory fullDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_14_logging__memory_fulldate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4267</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 14 Logging  memory fullDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 14 Logging  memory fullDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_14_logging__memory_fullmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4269</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 14 Logging  memory fullMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 14 Logging  memory fullMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_14_logging__memory_fullmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4270</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 14 Logging  memory fullMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 14 Logging  memory fullMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_14_logging__memory_fullmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4271</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 14 Logging  memory fullMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 14 Logging  memory fullMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_14_logging__memory_fullminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4272</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 14 Logging  memory fullMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 14 Logging  memory fullMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_14_logging__memory_fullmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4273</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 14 Logging  memory fullMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 14 Logging  memory fullMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 14 Logging  memory fullMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_15_logging_memory_nearly_fulltime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4276</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 15 Logging memory nearly fullTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 15 Logging memory nearly fullTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_15_logging_memory_nearly_fulltime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4277</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 15 Logging memory nearly fullTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 15 Logging memory nearly fullTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_15_logging_memory_nearly_fulldate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4278</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 15 Logging memory nearly fullDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 15 Logging memory nearly fullDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_15_logging_memory_nearly_fulldate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4279</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 15 Logging memory nearly fullDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 15 Logging memory nearly fullDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_15_logging_memory_nearly_fullmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4281</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 15 Logging memory nearly fullMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 15 Logging memory nearly fullMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_15_logging_memory_nearly_fullmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4282</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 15 Logging memory nearly fullMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 15 Logging memory nearly fullMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_15_logging_memory_nearly_fullmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4283</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 15 Logging memory nearly fullMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 15 Logging memory nearly fullMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_15_logging_memory_nearly_fullminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4284</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 15 Logging memory nearly fullMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 15 Logging memory nearly fullMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_15_logging_memory_nearly_fullmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4285</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 15 Logging memory nearly fullMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 15 Logging memory nearly fullMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 15 Logging memory nearly fullMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_16_long_term_logging_memory_fulltime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4288</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 16 Long term logging memory fullTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 16 Long term logging memory fullTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_16_long_term_logging_memory_fulltime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4289</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 16 Long term logging memory fullTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 16 Long term logging memory fullTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_16_long_term_logging_memory_fulldate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4290</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 16 Long term logging memory fullDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 16 Long term logging memory fullDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_16_long_term_logging_memory_fulldate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4291</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 16 Long term logging memory fullDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 16 Long term logging memory fullDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_16_long_term_logging_memory_fullmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4293</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 16 Long term logging memory fullMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 16 Long term logging memory fullMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_16_long_term_logging_memory_fullmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4294</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 16 Long term logging memory fullMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 16 Long term logging memory fullMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_16_long_term_logging_memory_fullmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4295</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 16 Long term logging memory fullMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 16 Long term logging memory fullMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_16_long_term_logging_memory_fullminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4296</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 16 Long term logging memory fullMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 16 Long term logging memory fullMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_16_long_term_logging_memory_fullmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4297</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 16 Long term logging memory fullMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 16 Long term logging memory fullMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 16 Long term logging memory fullMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_17_long_term_logging_memory_nearly_fulltime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4300</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 17 Long term logging memory nearly fullTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 17 Long term logging memory nearly fullTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_17_long_term_logging_memory_nearly_fulltime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4301</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 17 Long term logging memory nearly fullTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 17 Long term logging memory nearly fullTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_17_long_term_logging_memory_nearly_fulldate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4302</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 17 Long term logging memory nearly fullDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 17 Long term logging memory nearly fullDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_17_long_term_logging_memory_nearly_fulldate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4303</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 17 Long term logging memory nearly fullDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 17 Long term logging memory nearly fullDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_17_long_term_logging_memory_nearly_fullmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4305</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 17 Long term logging memory nearly fullMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 17 Long term logging memory nearly fullMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_17_long_term_logging_memory_nearly_fullmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4306</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 17 Long term logging memory nearly fullMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 17 Long term logging memory nearly fullMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_17_long_term_logging_memory_nearly_fullmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4307</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 17 Long term logging memory nearly fullMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 17 Long term logging memory nearly fullMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_17_long_term_logging_memory_nearly_fullminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4308</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 17 Long term logging memory nearly fullMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 17 Long term logging memory nearly fullMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_17_long_term_logging_memory_nearly_fullmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4309</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 17 Long term logging memory nearly fullMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 17 Long term logging memory nearly fullMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 17 Long term logging memory nearly fullMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_18_mains_failuretime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4312</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 18 Mains failureTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 18 Mains failureTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_18_mains_failuretime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4313</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 18 Mains failureTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 18 Mains failureTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_18_mains_failuredate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4314</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 18 Mains failureDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 18 Mains failureDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_18_mains_failuredate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4315</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 18 Mains failureDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 18 Mains failureDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_18_mains_failuremonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4317</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 18 Mains failureMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 18 Mains failureMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_18_mains_failuremonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4318</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 18 Mains failureMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 18 Mains failureMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_18_mains_failuremonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4319</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 18 Mains failureMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 18 Mains failureMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_18_mains_failureminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4320</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 18 Mains failureMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 18 Mains failureMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_18_mains_failuremaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4321</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 18 Mains failureMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 18 Mains failureMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 18 Mains failureMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_19_string_state_change_to_chargetime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4324</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 19 String state change to ChargeTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 19 String state change to ChargeTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_19_string_state_change_to_chargetime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4325</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 19 String state change to ChargeTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 19 String state change to ChargeTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_19_string_state_change_to_chargedate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4326</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 19 String state change to ChargeDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 19 String state change to ChargeDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_19_string_state_change_to_chargedate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4327</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 19 String state change to ChargeDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 19 String state change to ChargeDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_19_string_state_change_to_chargemonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4329</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 19 String state change to ChargeMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 19 String state change to ChargeMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_19_string_state_change_to_chargemonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4330</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 19 String state change to ChargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 19 String state change to ChargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_19_string_state_change_to_chargemonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4331</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 19 String state change to ChargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 19 String state change to ChargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_19_string_state_change_to_chargeminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4332</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 19 String state change to ChargeMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 19 String state change to ChargeMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_19_string_state_change_to_chargemaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4333</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 19 String state change to ChargeMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 19 String state change to ChargeMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 19 String state change to ChargeMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_20_string_state_change_to_floattime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4336</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 20 String state change to FloatTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 20 String state change to FloatTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_20_string_state_change_to_floattime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4337</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 20 String state change to FloatTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 20 String state change to FloatTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_20_string_state_change_to_floatdate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4338</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 20 String state change to FloatDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 20 String state change to FloatDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_20_string_state_change_to_floatdate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4339</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 20 String state change to FloatDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 20 String state change to FloatDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_20_string_state_change_to_floatmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4341</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 20 String state change to FloatMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 20 String state change to FloatMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_20_string_state_change_to_floatmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4342</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 20 String state change to FloatMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 20 String state change to FloatMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_20_string_state_change_to_floatmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4343</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 20 String state change to FloatMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 20 String state change to FloatMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_20_string_state_change_to_floatminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4344</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 20 String state change to FloatMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 20 String state change to FloatMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_20_string_state_change_to_floatmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4345</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 20 String state change to FloatMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 20 String state change to FloatMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 20 String state change to FloatMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_21_automatic_battery_test_failed_to_starttime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4348</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 21 Automatic battery test failed to startTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 21 Automatic battery test failed to startTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_21_automatic_battery_test_failed_to_starttime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4349</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 21 Automatic battery test failed to startTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 21 Automatic battery test failed to startTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_21_automatic_battery_test_failed_to_startdate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4350</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 21 Automatic battery test failed to startDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 21 Automatic battery test failed to startDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_21_automatic_battery_test_failed_to_startdate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4351</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 21 Automatic battery test failed to startDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 21 Automatic battery test failed to startDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_21_automatic_battery_test_failed_to_startmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4353</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 21 Automatic battery test failed to startMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 21 Automatic battery test failed to startMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_21_automatic_battery_test_failed_to_startmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4354</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 21 Automatic battery test failed to startMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 21 Automatic battery test failed to startMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_21_automatic_battery_test_failed_to_startmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4355</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 21 Automatic battery test failed to startMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 21 Automatic battery test failed to startMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_21_automatic_battery_test_failed_to_startminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4356</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 21 Automatic battery test failed to startMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 21 Automatic battery test failed to startMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_21_automatic_battery_test_failed_to_startmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4357</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 21 Automatic battery test failed to startMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 21 Automatic battery test failed to startMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 21 Automatic battery test failed to startMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_22_automatic_battery_test_overruntime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4360</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 22 Automatic battery test overrunTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 22 Automatic battery test overrunTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_22_automatic_battery_test_overruntime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4361</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 22 Automatic battery test overrunTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 22 Automatic battery test overrunTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_22_automatic_battery_test_overrundate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4362</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 22 Automatic battery test overrunDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 22 Automatic battery test overrunDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_22_automatic_battery_test_overrundate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4363</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 22 Automatic battery test overrunDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 22 Automatic battery test overrunDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_22_automatic_battery_test_overrunmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4365</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 22 Automatic battery test overrunMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 22 Automatic battery test overrunMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_22_automatic_battery_test_overrunmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4366</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 22 Automatic battery test overrunMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 22 Automatic battery test overrunMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_22_automatic_battery_test_overrunmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4367</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 22 Automatic battery test overrunMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 22 Automatic battery test overrunMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_22_automatic_battery_test_overrunminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4368</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 22 Automatic battery test overrunMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 22 Automatic battery test overrunMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_22_automatic_battery_test_overrunmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4369</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 22 Automatic battery test overrunMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 22 Automatic battery test overrunMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 22 Automatic battery test overrunMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_23_alarm_notification_failuretime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4372</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 23 Alarm notification failureTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 23 Alarm notification failureTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_23_alarm_notification_failuretime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4273</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 23 Alarm notification failureTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 23 Alarm notification failureTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_23_alarm_notification_failuredate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4174</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 23 Alarm notification failureDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 23 Alarm notification failureDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_23_alarm_notification_failuredate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4075</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 23 Alarm notification failureDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 23 Alarm notification failureDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_23_alarm_notification_failuremonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_3877</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 23 Alarm notification failureMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 23 Alarm notification failureMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_23_alarm_notification_failuremonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_3778</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 23 Alarm notification failureMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 23 Alarm notification failureMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_23_alarm_notification_failuremonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_3679</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 23 Alarm notification failureMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 23 Alarm notification failureMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_23_alarm_notification_failureminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_3580</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 23 Alarm notification failureMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 23 Alarm notification failureMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_23_alarm_notification_failuremaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_3481</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 23 Alarm notification failureMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 23 Alarm notification failureMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 23 Alarm notification failureMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_24_monoblock_baseline_impedance_exceededtime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4384</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_24_monoblock_baseline_impedance_exceededtime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4285</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_24_monoblock_baseline_impedance_exceededdate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4186</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_24_monoblock_baseline_impedance_exceededdate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4087</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_24_monoblock_baseline_impedance_exceededmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_3889</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_24_monoblock_baseline_impedance_exceededmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_3790</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_24_monoblock_baseline_impedance_exceededmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_3691</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_24_monoblock_baseline_impedance_exceededminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_3592</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_24_monoblock_baseline_impedance_exceededmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_3493</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 24 Monoblock Baseline Impedance exceededMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 24 Monoblock Baseline Impedance exceededMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_25_string_variance_impedance_exceededtime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4396</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 25 String variance Impedance exceededTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 25 String variance Impedance exceededTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_25_string_variance_impedance_exceededtime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4397</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 25 String variance Impedance exceededTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 25 String variance Impedance exceededTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_25_string_variance_impedance_exceededdate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4398</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 25 String variance Impedance exceededDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 25 String variance Impedance exceededDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_25_string_variance_impedance_exceededdate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4399</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 25 String variance Impedance exceededDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 25 String variance Impedance exceededDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_25_string_variance_impedance_exceededmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4401</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 25 String variance Impedance exceededMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 25 String variance Impedance exceededMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_25_string_variance_impedance_exceededmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4402</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 25 String variance Impedance exceededMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 25 String variance Impedance exceededMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_25_string_variance_impedance_exceededmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4403</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 25 String variance Impedance exceededMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 25 String variance Impedance exceededMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_25_string_variance_impedance_exceededminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4404</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 25 String variance Impedance exceededMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 25 String variance Impedance exceededMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_25_string_variance_impedance_exceededmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4405</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 25 String variance Impedance exceededMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 25 String variance Impedance exceededMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 25 String variance Impedance exceededMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_26_not_usedtime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4408</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 26 Not usedTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 26 Not usedTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_26_not_usedtime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4409</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 26 Not usedTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 26 Not usedTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_26_not_useddate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4410</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 26 Not usedDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 26 Not usedDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_26_not_useddate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4411</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 26 Not usedDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 26 Not usedDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_26_not_usedmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4413</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 26 Not usedMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 26 Not usedMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_26_not_usedmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4414</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 26 Not usedMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 26 Not usedMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_26_not_usedmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4415</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 26 Not usedMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 26 Not usedMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_26_not_usedminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4416</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 26 Not usedMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 26 Not usedMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_26_not_usedmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4417</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 26 Not usedMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 26 Not usedMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 26 Not usedMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_27_monoblock_post_temperatetime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4420</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 27 Monoblock Post temperateTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 27 Monoblock Post temperateTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_27_monoblock_post_temperatetime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4421</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 27 Monoblock Post temperateTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 27 Monoblock Post temperateTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_27_monoblock_post_temperatedate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4422</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 27 Monoblock Post temperateDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 27 Monoblock Post temperateDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_27_monoblock_post_temperatedate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4423</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 27 Monoblock Post temperateDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 27 Monoblock Post temperateDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_27_monoblock_post_temperatemonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4425</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 27 Monoblock Post temperateMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 27 Monoblock Post temperateMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_27_monoblock_post_temperatemonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4426</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 27 Monoblock Post temperateMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 27 Monoblock Post temperateMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_27_monoblock_post_temperatemonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4427</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 27 Monoblock Post temperateMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 27 Monoblock Post temperateMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_27_monoblock_post_temperateminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4428</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 27 Monoblock Post temperateMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 27 Monoblock Post temperateMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_27_monoblock_post_temperatemaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4429</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 27 Monoblock Post temperateMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 27 Monoblock Post temperateMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 27 Monoblock Post temperateMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_28_monoblock_post_temp_variationtime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4432</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 28 Monoblock Post temp variationTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 28 Monoblock Post temp variationTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_28_monoblock_post_temp_variationtime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4433</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 28 Monoblock Post temp variationTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 28 Monoblock Post temp variationTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_28_monoblock_post_temp_variationdate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4434</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 28 Monoblock Post temp variationDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 28 Monoblock Post temp variationDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_28_monoblock_post_temp_variationdate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4435</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 28 Monoblock Post temp variationDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 28 Monoblock Post temp variationDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_28_monoblock_post_temp_variationmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4437</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 28 Monoblock Post temp variationMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 28 Monoblock Post temp variationMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_28_monoblock_post_temp_variationmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4438</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 28 Monoblock Post temp variationMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 28 Monoblock Post temp variationMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_28_monoblock_post_temp_variationmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4439</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 28 Monoblock Post temp variationMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 28 Monoblock Post temp variationMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_28_monoblock_post_temp_variationminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4440</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 28 Monoblock Post temp variationMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 28 Monoblock Post temp variationMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_28_monoblock_post_temp_variationmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4441</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 28 Monoblock Post temp variationMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 28 Monoblock Post temp variationMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 28 Monoblock Post temp variationMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_29_string_state_change_to_idletime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4444</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 29 String state change to idleTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 29 String state change to idleTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_29_string_state_change_to_idletime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4445</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 29 String state change to idleTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 29 String state change to idleTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_29_string_state_change_to_idledate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4446</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 29 String state change to idleDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 29 String state change to idleDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_29_string_state_change_to_idledate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4447</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 29 String state change to idleDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 29 String state change to idleDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_29_string_state_change_to_idlemonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4449</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 29 String state change to idleMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 29 String state change to idleMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_29_string_state_change_to_idlemonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4450</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 29 String state change to idleMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 29 String state change to idleMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_29_string_state_change_to_idlemonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4451</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 29 String state change to idleMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 29 String state change to idleMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_29_string_state_change_to_idleminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4452</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 29 String state change to idleMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 29 String state change to idleMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_29_string_state_change_to_idlemaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4453</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 29 String state change to idleMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 29 String state change to idleMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 29 String state change to idleMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_30_monoblock_idle_voltage_lowtime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4456</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 30 Monoblock Idle voltage lowTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 30 Monoblock Idle voltage lowTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_30_monoblock_idle_voltage_lowtime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4457</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 30 Monoblock Idle voltage lowTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 30 Monoblock Idle voltage lowTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_30_monoblock_idle_voltage_lowdate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4458</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 30 Monoblock Idle voltage lowDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 30 Monoblock Idle voltage lowDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_30_monoblock_idle_voltage_lowdate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4459</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 30 Monoblock Idle voltage lowDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 30 Monoblock Idle voltage lowDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_30_monoblock_idle_voltage_lowmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4461</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 30 Monoblock Idle voltage lowMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 30 Monoblock Idle voltage lowMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_30_monoblock_idle_voltage_lowmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4462</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 30 Monoblock Idle voltage lowMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 30 Monoblock Idle voltage lowMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_30_monoblock_idle_voltage_lowmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4463</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 30 Monoblock Idle voltage lowMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 30 Monoblock Idle voltage lowMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_30_monoblock_idle_voltage_lowminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4464</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 30 Monoblock Idle voltage lowMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 30 Monoblock Idle voltage lowMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_30_monoblock_idle_voltage_lowmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4465</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 30 Monoblock Idle voltage lowMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 30 Monoblock Idle voltage lowMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 30 Monoblock Idle voltage lowMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_31_not_usedtime_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4468</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 31 Not usedTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 31 Not usedTime alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedTime alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_31_not_usedtime_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4469</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 31 Not usedTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 31 Not usedTime alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedTime alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_31_not_useddate_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4470</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 31 Not usedDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 31 Not usedDate alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedDate alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_31_not_useddate_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4471</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 31 Not usedDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 31 Not usedDate alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedDate alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_31_not_usedmonitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4473</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 31 Not usedMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedMonitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 31 Not usedMonitor number and string number Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedMonitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_31_not_usedmonoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4474</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 31 Not usedMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 31 Not usedMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedMonoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_31_not_usedmonoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4475</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 31 Not usedMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 31 Not usedMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedMonoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_31_not_usedminimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4476</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 31 Not usedMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 31 Not usedMinimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedMinimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_type_31_not_usedmaximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4477</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm type 31 Not usedMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm type 31 Not usedMaximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Alarm type 31 Not usedMaximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_1_(master_input_1)_time_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4480</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 1 (Master Input 1) Time alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Time alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 1 (Master Input 1) Time alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Time alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_1_(master_input_1)_time_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4481</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 1 (Master Input 1) Time alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Time alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 1 (Master Input 1) Time alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Time alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_1_(master_input_1)_date_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4482</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 1 (Master Input 1) Date alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Date alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 1 (Master Input 1) Date alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Date alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_1_(master_input_1)_date_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4483</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 1 (Master Input 1) Date alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Date alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 1 (Master Input 1) Date alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Date alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_1_(master_input_1)_monitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4485</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 1 (Master Input 1) Monitor number and string number Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Monitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 1 (Master Input 1) Monitor number and string number Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Monitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_1_(master_input_1)_monoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4486</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 1 (Master Input 1) Monoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Monoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 1 (Master Input 1) Monoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Monoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_1_(master_input_1)_monoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4487</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 1 (Master Input 1) Monoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Monoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 1 (Master Input 1) Monoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Monoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_1_(master_input_1)_minimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4488</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 1 (Master Input 1) Minimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Minimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 1 (Master Input 1) Minimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Minimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_1_(master_input_1)_maximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4489</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 1 (Master Input 1) Maximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Maximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 1 (Master Input 1) Maximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Input 1 (Master Input 1) Maximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_2_(master_input_2)_time_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4492</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 2 (Master Input 2) Time alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Time alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 2 (Master Input 2) Time alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Time alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_2_(master_input_2)_time_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4493</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 2 (Master Input 2) Time alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Time alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 2 (Master Input 2) Time alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Time alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_2_(master_input_2)_date_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4494</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 2 (Master Input 2) Date alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Date alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 2 (Master Input 2) Date alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Date alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_2_(master_input_2)_date_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4495</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 2 (Master Input 2) Date alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Date alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 2 (Master Input 2) Date alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Date alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_2_(master_input_2)_monitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4497</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 2 (Master Input 2) Monitor number and string number Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Monitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 2 (Master Input 2) Monitor number and string number Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Monitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_2_(master_input_2)_monoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4498</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 2 (Master Input 2) Monoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Monoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 2 (Master Input 2) Monoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Monoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_2_(master_input_2)_monoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4499</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 2 (Master Input 2) Monoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Monoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 2 (Master Input 2) Monoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Monoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_2_(master_input_2)_minimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4500</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 2 (Master Input 2) Minimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Minimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 2 (Master Input 2) Minimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Minimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_2_(master_input_2)_maximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4501</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 2 (Master Input 2) Maximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Maximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 2 (Master Input 2) Maximum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Input 2 (Master Input 2) Maximum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_3_(master_input_3)_time_alarm_was_triggered_-_minutes_and_seconds">
			<value>
				<getOid>Function_4_Reg_4504</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 3 (Master Input 3) Time alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Input 3 (Master Input 3) Time alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 3 (Master Input 3) Time alarm was triggered - Minutes and Seconds Alarm Present</activeText>
					<inactiveText>Input 3 (Master Input 3) Time alarm was triggered - Minutes and Seconds Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_3_(master_input_3)_time_alarm_was_triggered_–_hours">
			<value>
				<getOid>Function_4_Reg_4505</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 3 (Master Input 3) Time alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Input 3 (Master Input 3) Time alarm was triggered – Hours Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 3 (Master Input 3) Time alarm was triggered – Hours Alarm Present</activeText>
					<inactiveText>Input 3 (Master Input 3) Time alarm was triggered – Hours Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_3_(master_input_3)_date_alarm_was_triggered_-_day_and_month">
			<value>
				<getOid>Function_4_Reg_4506</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 3 (Master Input 3) Date alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Input 3 (Master Input 3) Date alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 3 (Master Input 3) Date alarm was triggered - Day and Month Alarm Present</activeText>
					<inactiveText>Input 3 (Master Input 3) Date alarm was triggered - Day and Month Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_3_(master_input_3)_date_alarm_was_triggered_–_year">
			<value>
				<getOid>Function_4_Reg_4507</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 3 (Master Input 3) Date alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Input 3 (Master Input 3) Date alarm was triggered – Year Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 3 (Master Input 3) Date alarm was triggered – Year Alarm Present</activeText>
					<inactiveText>Input 3 (Master Input 3) Date alarm was triggered – Year Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_3_(master_input_3)_monitor_number_and_string_number">
			<value>
				<getOid>Function_4_Reg_4509</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 3 (Master Input 3) Monitor number and string number Alarm Present</activeText>
					<inactiveText>Input 3 (Master Input 3) Monitor number and string number Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 3 (Master Input 3) Monitor number and string number Alarm Present</activeText>
					<inactiveText>Input 3 (Master Input 3) Monitor number and string number Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_3_(master_input_3)_monoblock_number_that_caused_alarm_(for_monoblock_alarms),_or_the_number_of_the_monoblock_with_the_minimum_voltage_for_monoblock_variation_alarm">
			<value>
				<getOid>Function_4_Reg_4510</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 3 (Master Input 3) Monoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Input 3 (Master Input 3) Monoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 3 (Master Input 3) Monoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Present</activeText>
					<inactiveText>Input 3 (Master Input 3) Monoblock Number that caused alarm (for Monoblock Alarms), or the number of the Monoblock with the minimum voltage for Monoblock Variation Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_3_(master_input_3)_monoblock_with_the_maximum_voltage_for_monoblock_variation_alarm_(not_used_for_other_alarms)">
			<value>
				<getOid>Function_4_Reg_4511</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 3 (Master Input 3) Monoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Input 3 (Master Input 3) Monoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 3 (Master Input 3) Monoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Present</activeText>
					<inactiveText>Input 3 (Master Input 3) Monoblock with the maximum voltage for Monoblock Variation Alarm (not used for other alarms) Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_3_(master_input_3)_minimum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4512</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Input 3 (Master Input 3) Minimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Input 3 (Master Input 3) Minimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Input 3 (Master Input 3) Minimum Limit that was active when the alarm was triggered Alarm Present</activeText>
					<inactiveText>Input 3 (Master Input 3) Minimum Limit that was active when the alarm was triggered Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="input_3_(master_input_3)_maximum_limit_that_was_active_when_the_alarm_was_triggered">
			<value>
				<getOid>Function_4_Reg_4513</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
