<?xml version="1.0" encoding="UTF-8"?>

<APC_DDF ddfid="SPM_Power_Meter_Three_Phase_PDU_ddf" ddfname="Sentry PM 3P" ddfversion="3" canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceId="SPM_Power_Meter_Three_Phase_PDU_ddf">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
    <setProductData ruleid="vendordata" field="vendor">SE</setProductData>
    <setProductData ruleid="modeldata" field="model">Sentry_PM_3P</setProductData>
    <setProductData ruleid="typedata" field="type">Power Meter</setProductData>
	<!--<setProductData ruleid="typedata" field="type">Synthetic Device Type</setProductData> -->
    <setDefaultLabel ruleid="labeldata">
      <sysHostname/> - Slave 
      <commSetting field="slaveaddress"/>
    </setDefaultLabel>
    <setProductData ruleid="serialnum" field="serial_num">
      <getOid>MPC_DEVICE_NUMBER_VALUE_REF</getOid>
    </setProductData>
    <numSensor ruleId="infeed_c_power_rule">
      <type>powerW</type>
      <sensorId>1ACTIVE_POWER_TOTAL</sensorId>
      <label>Infeed C power</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>INFEED_C_POWER_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleId="infeed_b_voltage_rule">
      <type>voltage</type>
      <sensorId>INPUT_VOLTAGE_1</sensorId>
      <label>Infeed B voltage</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>INFEED_B_VOLTAGE_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleId="temperature_a1_rule">
      <type>temp</type>
      <sensorId>_SYSCTRL_TEMP_1</sensorId>
      <label>Temperature_A1</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>TEMPERATURE_A1_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleId="infeed_c_current_rule">
      <type>amperage</type>
      <sensorId>1_SMM_1_OID_10</sensorId>
      <label>Infeed C current</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>INFEED_C_CURRENT_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleId="rack_total_power_rule">
      <type>powerW</type>
      <sensorId>2ACTIVE_POWER_TOTAL</sensorId>
      <label>Rack Total power</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>RACK_TOTAL_POWER_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleId="infeed_a_voltage_rule">
      <type>voltage</type>
      <sensorId>INPUT_VOLTAGE_2</sensorId>
      <label>Infeed A voltage</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>INFEED_A_VOLTAGE_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleId="infeed_b_current_rule">
      <type>amperage</type>
      <sensorId>2_SMM_1_OID_10</sensorId>
      <label>Infeed B current</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>INFEED_B_CURRENT_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleId="infeed_a_power_rule">
      <type>powerW</type>
      <sensorId>3ACTIVE_POWER_TOTAL</sensorId>
      <label>Infeed A power</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>INFEED_A_POWER_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleId="humidity_a2_rule">
      <type>humidity</type>
      <sensorId>1_IN_ROOM_UNIT_HUMIDITY</sensorId>
      <label>Humidity_A2</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>HUMIDITY_A2_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleId="rack_maximum_amp_rule">
      <type>num</type>
      <sensorId>RACK_MAXIMUM_AMP_SENSOR</sensorId>
      <label>Rack Maximum Amp</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>RACK_MAXIMUM_AMP_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleId="temperature_a2_rule">
      <type>temp</type>
      <sensorId>_SYSCTRL_TEMP_2</sensorId>
      <label>Temperature_A2</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>TEMPERATURE_A2_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleId="infeed_a_current_rule">
      <type>amperage</type>
      <sensorId>3_SMM_1_OID_10</sensorId>
      <label>Infeed A current</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>INFEED_A_CURRENT_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleId="id_rule">
      <type>num</type>
      <sensorId>ID_SENSOR</sensorId>
      <label>Id</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>ID_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleId="humidity_a1_rule">
      <type>humidity</type>
      <sensorId>2_IN_ROOM_UNIT_HUMIDITY</sensorId>
      <label>Humidity_A1</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>HUMIDITY_A1_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleId="infeed_c_voltage_rule">
      <type>voltage</type>
      <sensorId>INPUT_VOLTAGE_3</sensorId>
      <label>Infeed C voltage</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>INFEED_C_VOLTAGE_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleId="infeed_b_power_rule">
      <type>powerW</type>
      <sensorId>4ACTIVE_POWER_TOTAL</sensorId>
      <label>Infeed B power</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>INFEED_B_POWER_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleId="mpc_last_seen_rule">
      <type>num</type>
      <sensorId>MPC_LAST_SEEN_SENSOR</sensorId>
      <label>MPC_LAST_SEEN</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>MPC_LAST_SEEN_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
	
	<stateSensor ruleid="temperature_status_a1">
      <type>state</type>
      <sensorId>_EMS_SENSOR_STATE_1</sensorId>
      <value>
        <mapValue mapid="normalanything_vm">
          <getOid>TEMPERATURE_STATUS_A1_VALUE_REF</getOid>
        </mapValue>
      </value>
      <label>Temperature status_A1</label>
      <enum>normalanything_em</enum>
      <sensorSet>Synthetic Sensors</sensorSet>
    </stateSensor>
    <stateSensor ruleid="temperature_status_a2">
      <type>state</type>
      <sensorId>_EMS_SENSOR_STATE_2</sensorId>
      <value>
        <mapValue mapid="normalanything_vm">
          <getOid>TEMPERATURE_STATUS_A2_VALUE_REF</getOid>
        </mapValue>
      </value>
      <label>Temperature status_A2</label>
      <enum>normalanything_em</enum>
      <sensorSet>Synthetic Sensors</sensorSet>
    </stateSensor>
    <stateSensor ruleid="humidity_status_a1">
      <type>state</type>
      <sensorId>_HUMIDITY_STATUS_A1</sensorId>
      <value>
        <mapValue mapid="normalanything_vm">
          <getOid>HUMIDITY_A1_VALUE_REF</getOid>
        </mapValue>
      </value>
      <label>Humidity status_A1</label>
      <enum>normalanything_em</enum>
      <sensorSet>Synthetic Sensors</sensorSet>
    </stateSensor>
    <stateSensor ruleid="humidity_status_a2">
      <type>state</type>
      <sensorId>_HUMIDITY_STATUS_A2</sensorId>
      <value>
        <mapValue mapid="normalanything_vm">
          <getOid>HUMIDITY_STATUS_A2_VALUE_REF</getOid>
        </mapValue>
      </value>
      <label>Humidity status_A2</label>
      <enum>normalanything_em</enum>
      <sensorSet>Synthetic Sensors</sensorSet>
    </stateSensor>
    <valueMap ruleid="state_vm">
      <valueIn>0</valueIn>
      <valueOut>0</valueOut>
      <valueIn>1</valueIn>
      <valueOut>1</valueOut>
      <valueIn>*</valueIn>
      <valueOut>2</valueOut>
    </valueMap>
    <enumMap ruleid="state_em">
      <label>Off</label>
      <label>On</label>
      <label>Unknown</label>
    </enumMap>
	
	<valueMap ruleid="normalanything_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
	</valueMap>

	<enumMap ruleid="normalanything_em">
		<label>Anything Else</label>
		<label>Normal</label>
	</enumMap>
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="INFEED_C_POWER_VALUE_REF">
        <function>3</function>
        <start_addr>40040</start_addr>
        <quantity>2</quantity>
        <type>int_32</type>
      </value_ref_id>
      <value_ref_id valid="INFEED_B_VOLTAGE_VALUE_REF">
        <function>3</function>
        <start_addr>40015</start_addr>
        <quantity>2</quantity>
        <type>float</type>
      </value_ref_id>
      <value_ref_id valid="TEMPERATURE_A1_VALUE_REF">
        <function>3</function>
        <start_addr>40023</start_addr>
        <quantity>2</quantity>
        <type>float</type>
      </value_ref_id>
      <value_ref_id valid="INFEED_C_CURRENT_VALUE_REF">
        <function>3</function>
        <start_addr>40017</start_addr>
        <quantity>2</quantity>
        <type>float</type>
      </value_ref_id>
      <value_ref_id valid="RACK_TOTAL_POWER_VALUE_REF">
        <function>3</function>
        <start_addr>40027</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
      <value_ref_id valid="INFEED_A_VOLTAGE_VALUE_REF">
        <function>3</function>
        <start_addr>40011</start_addr>
        <quantity>2</quantity>
        <type>float</type>
      </value_ref_id>
      <value_ref_id valid="INFEED_B_CURRENT_VALUE_REF">
        <function>3</function>
        <start_addr>40013</start_addr>
        <quantity>2</quantity>
        <type>float</type>
      </value_ref_id>
      <value_ref_id valid="INFEED_A_POWER_VALUE_REF">
        <function>3</function>
        <start_addr>40036</start_addr>
        <quantity>2</quantity>
        <type>int_32</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDITY_A2_VALUE_REF">
        <function>3</function>
        <start_addr>40007</start_addr>
        <quantity>2</quantity>
        <type>float</type>
      </value_ref_id>
      <value_ref_id valid="RACK_MAXIMUM_AMP_VALUE_REF">
        <function>3</function>
        <start_addr>40021</start_addr>
        <quantity>2</quantity>
        <type>float</type>
      </value_ref_id>
      <value_ref_id valid="TEMPERATURE_STATUS_A2_VALUE_REF">
        <function>3</function>
        <start_addr>40062</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MPC_DEVICE_NUMBER_VALUE_REF">
        <function>3</function>
        <start_addr>40029</start_addr>
        <quantity>5</quantity>
        <type>ascii</type>
      </value_ref_id>
      <value_ref_id valid="TEMPERATURE_A2_VALUE_REF">
        <function>3</function>
        <start_addr>40025</start_addr>
        <quantity>2</quantity>
        <type>float</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDITY_STATUS_A2_VALUE_REF">
        <function>3</function>
        <start_addr>40047</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INFEED_A_CURRENT_VALUE_REF">
        <function>3</function>
        <start_addr>40009</start_addr>
        <quantity>2</quantity>
        <type>float</type>
      </value_ref_id>
      <value_ref_id valid="ID_VALUE_REF">
        <function>3</function>
        <start_addr>40001</start_addr>
        <quantity>4</quantity>
        <type>uint_64</type>
      </value_ref_id>
      <value_ref_id valid="TEMPERATURE_STATUS_A1_VALUE_REF">
        <function>3</function>
        <start_addr>40057</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <!--<value_ref_id valid="IP_ADDRESS_VALUE_REF">
        <function>3</function>
        <start_addr>40052</start_addr>
        <quantity>5</quantity>
        <type>ascii</type>
      </value_ref_id> -->
      <value_ref_id valid="HUMIDITY_A1_VALUE_REF">
        <function>3</function>
        <start_addr>40005</start_addr>
        <quantity>2</quantity>
        <type>float</type>
      </value_ref_id>
      <value_ref_id valid="INFEED_C_VOLTAGE_VALUE_REF">
        <function>3</function>
        <start_addr>40019</start_addr>
        <quantity>2</quantity>
        <type>float</type>
      </value_ref_id>
      <value_ref_id valid="HUMIDITY_STATUS_A1_VALUE_REF">
        <function>3</function>
        <start_addr>40042</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="INFEED_B_POWER_VALUE_REF">
        <function>3</function>
        <start_addr>40038</start_addr>
        <quantity>2</quantity>
        <type>int_32</type>
      </value_ref_id>
      <value_ref_id valid="MPC_LAST_SEEN_VALUE_REF">
        <function>3</function>
        <start_addr>40034</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>
