<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="Scheider-Electric_BMS–Automationserver" ddfname="Scheider-Electric BMS–Automationserver" ddfversion="1" canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="Scheider-Electric_BMS–Automationserver">
		<setProductData ruleid="vendordata" field="vendor">Scheider-Electric</setProductData>
		<setProductData ruleid="modeldata" field="model">BMS–Automation server</setProductData>
		<setProductData ruleid="typedata" field="type">Generic Device</setProductData>
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
		<numSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-failure_current_value_(a)">
			<type>amperage</type>
			<units />
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-FAILURE_CURRENT_VALUE_(A)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_110</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-failure current value (a)</label>
			<sensorSet>OG 07</sensorSet>
		</numSensor>
		<numSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-failure_current_value_(b)">
			<type>amperage</type>
			<units />
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-FAILURE_CURRENT_VALUE_(B)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_111</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-failure current value (b)</label>
			<sensorSet>OG 07</sensorSet>
		</numSensor>
		<numSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-failure_current_value_(c)">
			<type>amperage</type>
			<units />
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-FAILURE_CURRENT_VALUE_(C)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_112</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-failure current value (c)</label>
			<sensorSet>OG 07</sensorSet>
		</numSensor>
		<numSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-protection_relay__i_current__(a)_">
			<type>amperage</type>
			<units />
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-PROTECTION_RELAY__I_CURRENT__(A)_</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_114</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-protection relay  i current  (a)</label>
			<sensorSet>OG 07</sensorSet>
		</numSensor>
		<numSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-protection_relay__i_current__(b)">
			<type>amperage</type>
			<units />
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-PROTECTION_RELAY__I_CURRENT__(B)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_115</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-protection relay  i current  (b)</label>
			<sensorSet>OG 07</sensorSet>
		</numSensor>
		<numSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-protection_relay__i_current__(c)">
			<type>amperage</type>
			<units />
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-PROTECTION_RELAY__I_CURRENT__(C)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_116</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-protection relay  i current  (c)</label>
			<sensorSet>OG 07</sensorSet>
		</numSensor>
		<numSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-failure_current_value_(a)">
			<type>amperage</type>
			<units />
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-FAILURE_CURRENT_VALUE_(A)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_129</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-failure current value (a)</label>
			<sensorSet>OG 08</sensorSet>
		</numSensor>
		<numSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-failure_current_value_(b)">
			<type>amperage</type>
			<units />
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-FAILURE_CURRENT_VALUE_(B)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_130</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-failure current value (b)</label>
			<sensorSet>OG 08</sensorSet>
		</numSensor>
		<numSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-failure_current_value_(c)">
			<type>amperage</type>
			<units />
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-FAILURE_CURRENT_VALUE_(C)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_131</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-failure current value (c)</label>
			<sensorSet>OG 08</sensorSet>
		</numSensor>
		<numSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-protection_relay__i_current__(a)_">
			<type>amperage</type>
			<units />
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-PROTECTION_RELAY__I_CURRENT__(A)_</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_133</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-protection relay  i current  (a)</label>
			<sensorSet>OG 08</sensorSet>
		</numSensor>
		<numSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-protection_relay__i_current__(b)">
			<type>amperage</type>
			<units />
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-PROTECTION_RELAY__I_CURRENT__(B)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_134</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-protection relay  i current  (b)</label>
			<sensorSet>OG 08</sensorSet>
		</numSensor>
		<numSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-protection_relay__i_current__(c)">
			<type>amperage</type>
			<units />
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-PROTECTION_RELAY__I_CURRENT__(C)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_135</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-protection relay  i current  (c)</label>
			<sensorSet>OG 08</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller-a_circuit_1_evap_pressure">
			<type>pressure</type>
			<units />
			<sensorId>_CHILLER-A_CIRCUIT_1_EVAP_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_0</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Chiller-a_circuit 1 evap pressure</label>
			<sensorSet>Chiller</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller-a_circuit_1_evap_temp">
			<type>temp</type>
			<units />
			<sensorId>_CHILLER-A_CIRCUIT_1_EVAP_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_1</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Chiller-a_circuit 1 evap temp</label>
			<sensorSet>Chiller</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller-a_circuit_2_evap_pressure">
			<type>pressure</type>
			<units />
			<sensorId>_CHILLER-A_CIRCUIT_2_EVAP_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_2</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Chiller-a_circuit 2 evap pressure</label>
			<sensorSet>Chiller</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller-a_circuit_2_evap_temp">
			<type>temp</type>
			<units />
			<sensorId>_CHILLER-A_CIRCUIT_2_EVAP_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_3</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Chiller-a_circuit 2 evap temp</label>
			<sensorSet>Chiller</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller-a_water_inlet_temp">
			<type>temp</type>
			<units />
			<sensorId>_CHILLER-A_WATER_INLET_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_4</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Chiller-a_water inlet temp</label>
			<sensorSet>Chiller</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller-a_water_outlet_temp">
			<type>temp</type>
			<units />
			<sensorId>_CHILLER-A_WATER_OUTLET_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_5</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Chiller-a_water outlet temp</label>
			<sensorSet>Chiller</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller-a_set_point">
			<type>num</type>
			<units />
			<sensorId>_CHILLER-A_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_22</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Chiller-a_set point</label>
			<sensorSet>Chiller</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller-b_circuit_1_evap_pressure">
			<type>pressure</type>
			<units />
			<sensorId>_CHILLER-B_CIRCUIT_1_EVAP_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_23</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Chiller-b_circuit 1 evap pressure</label>
			<sensorSet>Chiller</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller-b_circuit_1_evap_temp">
			<type>temp</type>
			<units />
			<sensorId>_CHILLER-B_CIRCUIT_1_EVAP_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_24</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Chiller-b_circuit 1 evap temp</label>
			<sensorSet>Chiller</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller-b_circuit_2_evap_pressure">
			<type>pressure</type>
			<units />
			<sensorId>_CHILLER-B_CIRCUIT_2_EVAP_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_25</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Chiller-b_circuit 2 evap pressure</label>
			<sensorSet>Chiller</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller-b_circuit_2_evap_temp">
			<type>temp</type>
			<units />
			<sensorId>_CHILLER-B_CIRCUIT_2_EVAP_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_26</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Chiller-b_circuit 2 evap temp</label>
			<sensorSet>Chiller</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller-b_water_inlet_temp">
			<type>temp</type>
			<units />
			<sensorId>_CHILLER-B_WATER_INLET_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_27</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Chiller-b_water inlet temp</label>
			<sensorSet>Chiller</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller-b_water_outlet_temp">
			<type>temp</type>
			<units />
			<sensorId>_CHILLER-B_WATER_OUTLET_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_28</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Chiller-b_water outlet temp</label>
			<sensorSet>Chiller</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller-b_set_point">
			<type>num</type>
			<units />
			<sensorId>_CHILLER-B_SET_POINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_1_Reg_45</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Chiller-b_set point</label>
			<sensorSet>Chiller</sensorSet>
		</numSensor>
		<stateSensor ruleid="ag_01-tr_output_panel-input_1_open">
			<type>state</type>
			<sensorId>_AG_01-TR_OUTPUT_PANEL-INPUT_1_OPEN</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_46</getOid>
				</mapValue>
			</value>
			<label>Ag 01-tr output panel-input 1 open</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 01</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_01-tr_output_panel-input_2_open">
			<type>state</type>
			<sensorId>_AG_01-TR_OUTPUT_PANEL-INPUT_2_OPEN</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_47</getOid>
				</mapValue>
			</value>
			<label>Ag 01-tr output panel-input 2 open</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 01</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_01-tr_output_panel-circuitbreaker_trip_1">
			<type>state</type>
			<sensorId>_AG_01-TR_OUTPUT_PANEL-CIRCUITBREAKER_TRIP_1</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_48</getOid>
				</mapValue>
			</value>
			<label>Ag 01-tr output panel-circuitbreaker trip 1</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 01</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_01-tr_output_panel-circuitbreaker_trip_2">
			<type>state</type>
			<sensorId>_AG_01-TR_OUTPUT_PANEL-CIRCUITBREAKER_TRIP_2</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_49</getOid>
				</mapValue>
			</value>
			<label>Ag 01-tr output panel-circuitbreaker trip 2</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 01</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_02-synchronisation_panel-input_1_open">
			<type>state</type>
			<sensorId>_AG_02-SYNCHRONISATION_PANEL-INPUT_1_OPEN</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_50</getOid>
				</mapValue>
			</value>
			<label>Ag 02-synchronisation panel-input 1 open</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 02</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_02-synchronisation_panel-input_2_open">
			<type>state</type>
			<sensorId>_AG_02-SYNCHRONISATION_PANEL-INPUT_2_OPEN</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_51</getOid>
				</mapValue>
			</value>
			<label>Ag 02-synchronisation panel-input 2 open</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 02</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_02-synchronisation_panel-circuitbreaker_trip_1">
			<type>state</type>
			<sensorId>_AG_02-SYNCHRONISATION_PANEL-CIRCUITBREAKER_TRIP_1</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_52</getOid>
				</mapValue>
			</value>
			<label>Ag 02-synchronisation panel-circuitbreaker trip 1</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 02</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_02-synchronisation_panel-circuitbreaker_trip_2">
			<type>state</type>
			<sensorId>_AG_02-SYNCHRONISATION_PANEL-CIRCUITBREAKER_TRIP_2</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_53</getOid>
				</mapValue>
			</value>
			<label>Ag 02-synchronisation panel-circuitbreaker trip 2</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 02</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_03-ats-input_1_open">
			<type>state</type>
			<sensorId>_AG_03-ATS-INPUT_1_OPEN</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_54</getOid>
				</mapValue>
			</value>
			<label>Ag 03-ats-input 1 open</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 03</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_03-ats-input_2_open">
			<type>state</type>
			<sensorId>_AG_03-ATS-INPUT_2_OPEN</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_55</getOid>
				</mapValue>
			</value>
			<label>Ag 03-ats-input 2 open</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 03</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_03-ats-circuitbreaker_trip_1">
			<type>state</type>
			<sensorId>_AG_03-ATS-CIRCUITBREAKER_TRIP_1</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_56</getOid>
				</mapValue>
			</value>
			<label>Ag 03-ats-circuitbreaker trip 1</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 03</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_03-ats-circuitbreaker_trip_2">
			<type>state</type>
			<sensorId>_AG_03-ATS-CIRCUITBREAKER_TRIP_2</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_57</getOid>
				</mapValue>
			</value>
			<label>Ag 03-ats-circuitbreaker trip 2</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 03</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-chiller_1-input_1_open">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-CHILLER_1-INPUT_1_OPEN</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_58</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-chiller 1-input 1 open</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-chiller_2-input_2_open">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-CHILLER_2-INPUT_2_OPEN</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_59</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-chiller 2-input 2 open</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-chiller_1-circuitbreaker_trip_1">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-CHILLER_1-CIRCUITBREAKER_TRIP_1</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_60</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-chiller 1-circuitbreaker trip 1</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-chiller_2-circuitbreaker_trip_2">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-CHILLER_2-CIRCUITBREAKER_TRIP_2</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_61</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-chiller 2-circuitbreaker trip 2</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-circulation-input_1_open">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-CIRCULATION-INPUT_1_OPEN</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_62</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-circulation-input 1 open</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-circulation-input_2_open">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-CIRCULATION-INPUT_2_OPEN</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_63</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-circulation-input 2 open</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-circulation-circuitbreaker_trip_1">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-CIRCULATION-CIRCUITBREAKER_TRIP_1</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_64</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-circulation-circuitbreaker trip 1</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-circulation-circuitbreaker_trip_2">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-CIRCULATION-CIRCUITBREAKER_TRIP_2</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_65</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-circulation-circuitbreaker trip 2</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-kldp_main-input_1_open">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-KLDP_MAIN-INPUT_1_OPEN</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_66</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-kldp main-input 1 open</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-compensation_1-input_2_open">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-COMPENSATION_1-INPUT_2_OPEN</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_67</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-compensation 1-input 2 open</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-kldp_main-circuitbreaker_trip_1">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-KLDP_MAIN-CIRCUITBREAKER_TRIP_1</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_68</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-kldp main-circuitbreaker trip 1</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-compensation_1-circuitbreaker_trip_2">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-COMPENSATION_1-CIRCUITBREAKER_TRIP_2</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_69</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-compensation 1-circuitbreaker trip 2</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-active_harmonic_filter-input_1_open">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-ACTIVE_HARMONIC_FILTER-INPUT_1_OPEN</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_70</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-active harmonic filter-input 1 open</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-compensation_2-input_2_open">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-COMPENSATION_2-INPUT_2_OPEN</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_71</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-compensation 2-input 2 open</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-active_harmonic_filter-circuitbreaker_trip_1">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-ACTIVE_HARMONIC_FILTER-CIRCUITBREAKER_TRIP_1</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_72</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-active harmonic filter-circuitbreaker trip 1</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-compensation_2-circuitbreaker_trip_2">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-COMPENSATION_2-CIRCUITBREAKER_TRIP_2</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_73</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-compensation 2-circuitbreaker trip 2</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-outlet_water-input-1_status_yk">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-OUTLET_WATER-INPUT-1_STATUS_YK</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_74</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-outlet water-input-1 status_yk</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-auxiliary_supply1-input-1_status_yk">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-AUXILIARY_SUPPLY1-INPUT-1_STATUS_YK</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_75</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-auxiliary supply1-input-1 status_yk</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-circulation_1-input-1_status_yk">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-CIRCULATION_1-INPUT-1_STATUS_YK</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_76</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-circulation 1-input-1 status_yk</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-circulation_2-input-1_status_yk">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-CIRCULATION_2-INPUT-1_STATUS_YK</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_77</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-circulation 2-input-1 status_yk</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_04-kldp-01-auxiliary_supply2-input-1_status_yk">
			<type>state</type>
			<sensorId>_AG_04-KLDP-01-AUXILIARY_SUPPLY2-INPUT-1_STATUS_YK</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_78</getOid>
				</mapValue>
			</value>
			<label>Ag 04-kldp-01-auxiliary supply2-input-1 status_yk</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 04</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_05-input_panel-1-input_1_open">
			<type>state</type>
			<sensorId>_AG_05-INPUT_PANEL-1-INPUT_1_OPEN</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_79</getOid>
				</mapValue>
			</value>
			<label>Ag 05-input panel-1-input 1 open</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 05</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_05-input_panel-1-input_2_open">
			<type>state</type>
			<sensorId>_AG_05-INPUT_PANEL-1-INPUT_2_OPEN</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_80</getOid>
				</mapValue>
			</value>
			<label>Ag 05-input panel-1-input 2 open</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 05</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_05-input_panel-1-circuitbreaker_trip_1">
			<type>state</type>
			<sensorId>_AG_05-INPUT_PANEL-1-CIRCUITBREAKER_TRIP_1</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_81</getOid>
				</mapValue>
			</value>
			<label>Ag 05-input panel-1-circuitbreaker trip 1</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 05</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ag_05-input_panel-1-circuitbreaker_trip_2">
			<type>state</type>
			<sensorId>_AG_05-INPUT_PANEL-1-CIRCUITBREAKER_TRIP_2</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_82</getOid>
				</mapValue>
			</value>
			<label>Ag 05-input panel-1-circuitbreaker trip 2</label>
			<enum>yes_no_enum</enum>
			<sensorSet>AG 05</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_01-transformer_1_incoming_cubicle_(im)-switch_off">
			<type>state</type>
			<sensorId>_OG_01-TRANSFORMER_1_INCOMING_CUBICLE_(IM)-SWITCH_OFF</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_83</getOid>
				</mapValue>
			</value>
			<label>Og 01-transformer 1 incoming cubicle (im)-switch off</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 01</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_01-transformer_1_incoming_cubicle_(im)-switch_on">
			<type>state</type>
			<sensorId>_OG_01-TRANSFORMER_1_INCOMING_CUBICLE_(IM)-SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_84</getOid>
				</mapValue>
			</value>
			<label>Og 01-transformer 1 incoming cubicle (im)-switch on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 01</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_01-transformer_1_incoming_cubicle_(im)-earthing_swtich_off">
			<type>state</type>
			<sensorId>_OG_01-TRANSFORMER_1_INCOMING_CUBICLE_(IM)-EARTHING_SWTICH_OFF</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_85</getOid>
				</mapValue>
			</value>
			<label>Og 01-transformer 1 incoming cubicle (im)-earthing swtich off</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 01</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_01-transformer_1_incoming_cubicle_(im)-earthing_switch_on">
			<type>state</type>
			<sensorId>_OG_01-TRANSFORMER_1_INCOMING_CUBICLE_(IM)-EARTHING_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_86</getOid>
				</mapValue>
			</value>
			<label>Og 01-transformer 1 incoming cubicle (im)-earthing switch on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 01</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_02-transformer_1_outgoing_cubicle_(im)-switch_off">
			<type>state</type>
			<sensorId>_OG_02-TRANSFORMER_1_OUTGOING_CUBICLE_(IM)-SWITCH_OFF</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_87</getOid>
				</mapValue>
			</value>
			<label>Og 02-transformer 1 outgoing cubicle (im)-switch off</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 02</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_02-transformer_1_outgoing_cubicle_(im)-switch_on">
			<type>state</type>
			<sensorId>_OG_02-TRANSFORMER_1_OUTGOING_CUBICLE_(IM)-SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_88</getOid>
				</mapValue>
			</value>
			<label>Og 02-transformer 1 outgoing cubicle (im)-switch on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 02</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_02-transformer_1_outgoing_cubicle_(im)-earthing_swtich_off">
			<type>state</type>
			<sensorId>_OG_02-TRANSFORMER_1_OUTGOING_CUBICLE_(IM)-EARTHING_SWTICH_OFF</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_89</getOid>
				</mapValue>
			</value>
			<label>Og 02-transformer 1 outgoing cubicle (im)-earthing swtich off</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 02</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_02-transformer_1_outgoing_cubicle_(im)-earthing_switch_on">
			<type>state</type>
			<sensorId>_OG_02-TRANSFORMER_1_OUTGOING_CUBICLE_(IM)-EARTHING_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_90</getOid>
				</mapValue>
			</value>
			<label>Og 02-transformer 1 outgoing cubicle (im)-earthing switch on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 02</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_05-transformer_1_metering_cubicle-switch_off">
			<type>state</type>
			<sensorId>_OG_05-TRANSFORMER_1_METERING_CUBICLE-SWITCH_OFF</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_91</getOid>
				</mapValue>
			</value>
			<label>Og 05-transformer 1 metering cubicle-switch off</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 05</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_05-transformer_1_metering_cubicle-switch_on">
			<type>state</type>
			<sensorId>_OG_05-TRANSFORMER_1_METERING_CUBICLE-SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_92</getOid>
				</mapValue>
			</value>
			<label>Og 05-transformer 1 metering cubicle-switch on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 05</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_05-transformer_1_metering_cubicle-earthing_swtich_off">
			<type>state</type>
			<sensorId>_OG_05-TRANSFORMER_1_METERING_CUBICLE-EARTHING_SWTICH_OFF</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_93</getOid>
				</mapValue>
			</value>
			<label>Og 05-transformer 1 metering cubicle-earthing swtich off</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 05</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_05-transformer_1_metering_cubicle-earthing_switch_on">
			<type>state</type>
			<sensorId>_OG_05-TRANSFORMER_1_METERING_CUBICLE-EARTHING_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_94</getOid>
				</mapValue>
			</value>
			<label>Og 05-transformer 1 metering cubicle-earthing switch on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 05</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_06-transformer_2_metering_cubicle-switch_off">
			<type>state</type>
			<sensorId>_OG_06-TRANSFORMER_2_METERING_CUBICLE-SWITCH_OFF</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_95</getOid>
				</mapValue>
			</value>
			<label>Og 06-transformer 2 metering cubicle-switch off</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 06</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_06-transformer_2_metering_cubicle-switch_on">
			<type>state</type>
			<sensorId>_OG_06-TRANSFORMER_2_METERING_CUBICLE-SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_96</getOid>
				</mapValue>
			</value>
			<label>Og 06-transformer 2 metering cubicle-switch on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 06</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_06-transformer_2_metering_cubicle-earthing_swtich_off">
			<type>state</type>
			<sensorId>_OG_06-TRANSFORMER_2_METERING_CUBICLE-EARTHING_SWTICH_OFF</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_97</getOid>
				</mapValue>
			</value>
			<label>Og 06-transformer 2 metering cubicle-earthing swtich off</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 06</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_06-transformer_2_metering_cubicle-earthing_switch_on">
			<type>state</type>
			<sensorId>_OG_06-TRANSFORMER_2_METERING_CUBICLE-EARTHING_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_98</getOid>
				</mapValue>
			</value>
			<label>Og 06-transformer 2 metering cubicle-earthing switch on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 06</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-switch_off">
			<type>state</type>
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-SWITCH_OFF</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_99</getOid>
				</mapValue>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-switch off</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 07</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-switch_on">
			<type>state</type>
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_100</getOid>
				</mapValue>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-switch on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 07</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-circuit_breaker_off">
			<type>state</type>
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-CIRCUIT_BREAKER_OFF</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_101</getOid>
				</mapValue>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-circuit breaker off</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 07</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-circuit_breaker_on">
			<type>state</type>
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-CIRCUIT_BREAKER_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_102</getOid>
				</mapValue>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-circuit breaker on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 07</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-earthing_swtich_off">
			<type>state</type>
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-EARTHING_SWTICH_OFF</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_103</getOid>
				</mapValue>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-earthing swtich off</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 07</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-earthing_switch_on">
			<type>state</type>
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-EARTHING_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_104</getOid>
				</mapValue>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-earthing switch on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 07</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-circuit_breaker_motor_ready">
			<type>state</type>
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-CIRCUIT_BREAKER_MOTOR_READY</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_105</getOid>
				</mapValue>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-circuit breaker motor ready</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 07</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-definite_time_over_current(50)">
			<type>state</type>
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-DEFINITE_TIME_OVER_CURRENT(50)</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_106</getOid>
				</mapValue>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-definite time over current(50)</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 07</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-inverse_time_over_current(51)">
			<type>state</type>
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-INVERSE_TIME_OVER_CURRENT(51)</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_107</getOid>
				</mapValue>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-inverse time over current(51)</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 07</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-earth_fault_(50n)">
			<type>state</type>
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-EARTH_FAULT_(50N)</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_108</getOid>
				</mapValue>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-earth fault (50n)</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 07</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-earth_fault_(51n)">
			<type>state</type>
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-EARTH_FAULT_(51N)</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_109</getOid>
				</mapValue>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-earth fault (51n)</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 07</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-reverse_phase_(46)">
			<type>state</type>
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-REVERSE_PHASE_(46)</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_113</getOid>
				</mapValue>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-reverse phase (46)</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 07</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_07-transformer_1_outgoing_cubicle_(dm1-w)-transformer_thermic_overload_alarm">
			<type>state</type>
			<sensorId>_OG_07-TRANSFORMER_1_OUTGOING_CUBICLE_(DM1-W)-TRANSFORMER_THERMIC_OVERLOAD_ALARM</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_117</getOid>
				</mapValue>
			</value>
			<label>Og 07-transformer 1 outgoing cubicle (dm1-w)-transformer thermic overload alarm</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 07</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-switch_off">
			<type>state</type>
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-SWITCH_OFF</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_118</getOid>
				</mapValue>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-switch off</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 08</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-switch_on">
			<type>state</type>
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_119</getOid>
				</mapValue>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-switch on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 08</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-circuit_breaker_off">
			<type>state</type>
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-CIRCUIT_BREAKER_OFF</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_120</getOid>
				</mapValue>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-circuit breaker off</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 08</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-circuit_breaker_on">
			<type>state</type>
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-CIRCUIT_BREAKER_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_121</getOid>
				</mapValue>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-circuit breaker on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 08</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-earthing_swtich_off">
			<type>state</type>
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-EARTHING_SWTICH_OFF</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_122</getOid>
				</mapValue>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-earthing swtich off</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 08</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-earthing_switch_on">
			<type>state</type>
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-EARTHING_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_123</getOid>
				</mapValue>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-earthing switch on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 08</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-circuit_breaker_motor_ready">
			<type>state</type>
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-CIRCUIT_BREAKER_MOTOR_READY</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_124</getOid>
				</mapValue>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-circuit breaker motor ready</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 08</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-definite_time_over_current(50)">
			<type>state</type>
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-DEFINITE_TIME_OVER_CURRENT(50)</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_125</getOid>
				</mapValue>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-definite time over current(50)</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 08</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-inverse_time_over_current(51)">
			<type>state</type>
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-INVERSE_TIME_OVER_CURRENT(51)</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_126</getOid>
				</mapValue>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-inverse time over current(51)</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 08</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-earth_fault_(50n)">
			<type>state</type>
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-EARTH_FAULT_(50N)</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_127</getOid>
				</mapValue>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-earth fault (50n)</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 08</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-earth_fault_(51n)">
			<type>state</type>
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-EARTH_FAULT_(51N)</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_128</getOid>
				</mapValue>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-earth fault (51n)</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 08</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-reverse_phase_(46)">
			<type>state</type>
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-REVERSE_PHASE_(46)</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_132</getOid>
				</mapValue>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-reverse phase (46)</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 08</sensorSet>
		</stateSensor>
		<stateSensor ruleid="og_08-transformer_2_outgoing_cubicle_(dm1-w)-transformer_thermic_overload_alarm">
			<type>state</type>
			<sensorId>_OG_08-TRANSFORMER_2_OUTGOING_CUBICLE_(DM1-W)-TRANSFORMER_THERMIC_OVERLOAD_ALARM</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_136</getOid>
				</mapValue>
			</value>
			<label>Og 08-transformer 2 outgoing cubicle (dm1-w)-transformer thermic overload alarm</label>
			<enum>yes_no_enum</enum>
			<sensorSet>OG 08</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-chiller_1_status">
			<type>state</type>
			<sensorId>_CHILLER-CHILLER_1_STATUS</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_137</getOid>
				</mapValue>
			</value>
			<label>Chiller-chiller 1 status</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-chiller_1_trip">
			<type>state</type>
			<sensorId>_CHILLER-CHILLER_1_TRIP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_138</getOid>
				</mapValue>
			</value>
			<label>Chiller-chiller 1 trip</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-chiller_2_status">
			<type>state</type>
			<sensorId>_CHILLER-CHILLER_2_STATUS</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_139</getOid>
				</mapValue>
			</value>
			<label>Chiller-chiller 2 status</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-chiller_2_trip">
			<type>state</type>
			<sensorId>_CHILLER-CHILLER_2_TRIP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_140</getOid>
				</mapValue>
			</value>
			<label>Chiller-chiller 2 trip</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-a_system_on">
			<type>state</type>
			<sensorId>_CHILLER-A_SYSTEM_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_6</getOid>
				</mapValue>
			</value>
			<label>Chiller-a_system on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-a_pomp_1_on">
			<type>state</type>
			<sensorId>_CHILLER-A_POMP_1_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_7</getOid>
				</mapValue>
			</value>
			<label>Chiller-a_pomp 1 on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-a_pomp_2_on">
			<type>state</type>
			<sensorId>_CHILLER-A_POMP_2_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_8</getOid>
				</mapValue>
			</value>
			<label>Chiller-a_pomp 2 on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-a_comp_1_on_%25_step">
			<type>state</type>
			<sensorId>_CHILLER-A_COMP_1_ON_%25_STEP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_9</getOid>
				</mapValue>
			</value>
			<label>Chiller-a_comp 1 on %25 step</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-a_comp_1_on_%50_step">
			<type>state</type>
			<sensorId>_CHILLER-A_COMP_1_ON_%50_STEP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_10</getOid>
				</mapValue>
			</value>
			<label>Chiller-a_comp 1 on %50 step</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-a_comp_1_on_%75_step">
			<type>state</type>
			<sensorId>_CHILLER-A_COMP_1_ON_%75_STEP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_11</getOid>
				</mapValue>
			</value>
			<label>Chiller-a_comp 1 on %75 step</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-a_comp_1_on_%100_step">
			<type>state</type>
			<sensorId>_CHILLER-A_COMP_1_ON_%100_STEP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_12</getOid>
				</mapValue>
			</value>
			<label>Chiller-a_comp 1 on %100 step</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-a_comp_2_on_%25_step">
			<type>state</type>
			<sensorId>_CHILLER-A_COMP_2_ON_%25_STEP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_13</getOid>
				</mapValue>
			</value>
			<label>Chiller-a_comp 2 on %25 step</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-a_comp_2_on_%50_step">
			<type>state</type>
			<sensorId>_CHILLER-A_COMP_2_ON_%50_STEP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_14</getOid>
				</mapValue>
			</value>
			<label>Chiller-a_comp 2 on %50 step</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-a_comp_2_on_%75_step">
			<type>state</type>
			<sensorId>_CHILLER-A_COMP_2_ON_%75_STEP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_15</getOid>
				</mapValue>
			</value>
			<label>Chiller-a_comp 2 on %75 step</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-a_comp_2_on_%200_step">
			<type>state</type>
			<sensorId>_CHILLER-A_COMP_2_ON_%200_STEP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_16</getOid>
				</mapValue>
			</value>
			<label>Chiller-a_comp 2 on %200 step</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-a_circuit_1_pomp_down_failed">
			<type>state</type>
			<sensorId>_CHILLER-A_CIRCUIT_1_POMP_DOWN_FAILED</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_17</getOid>
				</mapValue>
			</value>
			<label>Chiller-a_circuit 1 pomp down failed</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-a_circuit_2_pomp_down_failed">
			<type>state</type>
			<sensorId>_CHILLER-A_CIRCUIT_2_POMP_DOWN_FAILED</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_18</getOid>
				</mapValue>
			</value>
			<label>Chiller-a_circuit 2 pomp down failed</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-a_water_inlet_high_temp_alarm">
			<type>state</type>
			<sensorId>_CHILLER-A_WATER_INLET_HIGH_TEMP_ALARM</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_19</getOid>
				</mapValue>
			</value>
			<label>Chiller-a_water inlet high temp alarm</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-a_water_inlet_low_temp_alarm">
			<type>state</type>
			<sensorId>_CHILLER-A_WATER_INLET_LOW_TEMP_ALARM</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_20</getOid>
				</mapValue>
			</value>
			<label>Chiller-a_water inlet low temp alarm</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-a_freecooling_pump_on">
			<type>state</type>
			<sensorId>_CHILLER-A_FREECOOLING_PUMP_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_21</getOid>
				</mapValue>
			</value>
			<label>Chiller-a_freecooling pump on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-b_system_on">
			<type>state</type>
			<sensorId>_CHILLER-B_SYSTEM_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_29</getOid>
				</mapValue>
			</value>
			<label>Chiller-b_system on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-b_pomp_1_on">
			<type>state</type>
			<sensorId>_CHILLER-B_POMP_1_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_30</getOid>
				</mapValue>
			</value>
			<label>Chiller-b_pomp 1 on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-b_pomp_2_on">
			<type>state</type>
			<sensorId>_CHILLER-B_POMP_2_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_31</getOid>
				</mapValue>
			</value>
			<label>Chiller-b_pomp 2 on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-b_comp_1_on_%25_step">
			<type>state</type>
			<sensorId>_CHILLER-B_COMP_1_ON_%25_STEP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_32</getOid>
				</mapValue>
			</value>
			<label>Chiller-b_comp 1 on %25 step</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-b_comp_1_on_%50_step">
			<type>state</type>
			<sensorId>_CHILLER-B_COMP_1_ON_%50_STEP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_33</getOid>
				</mapValue>
			</value>
			<label>Chiller-b_comp 1 on %50 step</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-b_comp_1_on_%75_step">
			<type>state</type>
			<sensorId>_CHILLER-B_COMP_1_ON_%75_STEP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_34</getOid>
				</mapValue>
			</value>
			<label>Chiller-b_comp 1 on %75 step</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-b_comp_1_on_%100_step">
			<type>state</type>
			<sensorId>_CHILLER-B_COMP_1_ON_%100_STEP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_35</getOid>
				</mapValue>
			</value>
			<label>Chiller-b_comp 1 on %100 step</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-b_comp_2_on_%25_step">
			<type>state</type>
			<sensorId>_CHILLER-B_COMP_2_ON_%25_STEP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_36</getOid>
				</mapValue>
			</value>
			<label>Chiller-b_comp 2 on %25 step</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-b_comp_2_on_%50_step">
			<type>state</type>
			<sensorId>_CHILLER-B_COMP_2_ON_%50_STEP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_37</getOid>
				</mapValue>
			</value>
			<label>Chiller-b_comp 2 on %50 step</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-b_comp_2_on_%75_step">
			<type>state</type>
			<sensorId>_CHILLER-B_COMP_2_ON_%75_STEP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_38</getOid>
				</mapValue>
			</value>
			<label>Chiller-b_comp 2 on %75 step</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-b_comp_2_on_%200_step">
			<type>state</type>
			<sensorId>_CHILLER-B_COMP_2_ON_%200_STEP</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_39</getOid>
				</mapValue>
			</value>
			<label>Chiller-b_comp 2 on %200 step</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-b_circuit_1_pomp_down_failed">
			<type>state</type>
			<sensorId>_CHILLER-B_CIRCUIT_1_POMP_DOWN_FAILED</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_40</getOid>
				</mapValue>
			</value>
			<label>Chiller-b_circuit 1 pomp down failed</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-b_circuit_2_pomp_down_failed">
			<type>state</type>
			<sensorId>_CHILLER-B_CIRCUIT_2_POMP_DOWN_FAILED</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_41</getOid>
				</mapValue>
			</value>
			<label>Chiller-b_circuit 2 pomp down failed</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-b_water_inlet_high_temp_alarm">
			<type>state</type>
			<sensorId>_CHILLER-B_WATER_INLET_HIGH_TEMP_ALARM</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_42</getOid>
				</mapValue>
			</value>
			<label>Chiller-b_water inlet high temp alarm</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-b_water_inlet_low_temp_alarm">
			<type>state</type>
			<sensorId>_CHILLER-B_WATER_INLET_LOW_TEMP_ALARM</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_43</getOid>
				</mapValue>
			</value>
			<label>Chiller-b_water inlet low temp alarm</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller-b_freecooling_pump_on">
			<type>state</type>
			<sensorId>_CHILLER-B_FREECOOLING_PUMP_ON</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_44</getOid>
				</mapValue>
			</value>
			<label>Chiller-b_freecooling pump on</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Chiller</sensorSet>
		</stateSensor>
		<stateSensor ruleid="door_contacts-manyetik_kontak_durum_bilgisi_-magnetic_contact_status1">
			<type>state</type>
			<sensorId>_DOOR_CONTACTS-MANYETIK_KONTAK_DURUM_BILGISI_-MAGNETIC_CONTACT_STATUS1</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_158</getOid>
				</mapValue>
			</value>
			<label>Door contacts-manyetik kontak durum bilgisi -magnetic contact status1</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Door Contacts</sensorSet>
		</stateSensor>
		<stateSensor ruleid="door_contacts-manyetik_kontak_durum_bilgisi_-magnetic_contact_status2">
			<type>state</type>
			<sensorId>_DOOR_CONTACTS-MANYETIK_KONTAK_DURUM_BILGISI_-MAGNETIC_CONTACT_STATUS2</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_159</getOid>
				</mapValue>
			</value>
			<label>Door contacts-manyetik kontak durum bilgisi -magnetic contact status2</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Door Contacts</sensorSet>
		</stateSensor>
		<stateSensor ruleid="door_contacts-manyetik_kontak_durum_bilgisi_-magnetic_contact_status3">
			<type>state</type>
			<sensorId>_DOOR_CONTACTS-MANYETIK_KONTAK_DURUM_BILGISI_-MAGNETIC_CONTACT_STATUS3</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_160</getOid>
				</mapValue>
			</value>
			<label>Door contacts-manyetik kontak durum bilgisi -magnetic contact status3</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Door Contacts</sensorSet>
		</stateSensor>
		<stateSensor ruleid="rectifier-redresor-status_fault">
			<type>state</type>
			<sensorId>_RECTIFIER-REDRESOR-STATUS_FAULT</sensorId>
			<value>
				<mapValue mapid="yes_no_valuemap">
					<getOid>Function_1_Reg_161</getOid>
				</mapValue>
			</value>
			<label>Rectifier-redresor-status_fault</label>
			<enum>yes_no_enum</enum>
			<sensorSet>Rectifier</sensorSet>
		</stateSensor>
		<valueMap ruleid="yes_no_valuemap">
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="yes_no_enum">
			<label>No</label>
			<label>Yes</label>
		</enumMap>
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="Function_1_Reg_46">
				<function>1</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_47">
				<function>1</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_48">
				<function>1</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_49">
				<function>1</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_50">
				<function>1</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_51">
				<function>1</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_52">
				<function>1</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_53">
				<function>1</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_54">
				<function>1</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_55">
				<function>1</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_56">
				<function>1</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_57">
				<function>1</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_58">
				<function>1</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_59">
				<function>1</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_60">
				<function>1</function>
				<start_addr>59</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_61">
				<function>1</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_62">
				<function>1</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_63">
				<function>1</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_64">
				<function>1</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_65">
				<function>1</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_66">
				<function>1</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_67">
				<function>1</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_68">
				<function>1</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_69">
				<function>1</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_70">
				<function>1</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_71">
				<function>1</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_72">
				<function>1</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_73">
				<function>1</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_74">
				<function>1</function>
				<start_addr>73</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_75">
				<function>1</function>
				<start_addr>74</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_76">
				<function>1</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_77">
				<function>1</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_78">
				<function>1</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_79">
				<function>1</function>
				<start_addr>78</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_80">
				<function>1</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_81">
				<function>1</function>
				<start_addr>80</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_82">
				<function>1</function>
				<start_addr>81</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_83">
				<function>1</function>
				<start_addr>82</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_84">
				<function>1</function>
				<start_addr>83</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_85">
				<function>1</function>
				<start_addr>84</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_86">
				<function>1</function>
				<start_addr>85</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_87">
				<function>1</function>
				<start_addr>86</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_88">
				<function>1</function>
				<start_addr>87</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_89">
				<function>1</function>
				<start_addr>88</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_90">
				<function>1</function>
				<start_addr>89</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_91">
				<function>1</function>
				<start_addr>90</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_92">
				<function>1</function>
				<start_addr>91</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_93">
				<function>1</function>
				<start_addr>92</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_94">
				<function>1</function>
				<start_addr>93</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_95">
				<function>1</function>
				<start_addr>94</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_96">
				<function>1</function>
				<start_addr>95</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_97">
				<function>1</function>
				<start_addr>96</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_98">
				<function>1</function>
				<start_addr>97</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_99">
				<function>1</function>
				<start_addr>98</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_100">
				<function>1</function>
				<start_addr>99</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_101">
				<function>1</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_102">
				<function>1</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_103">
				<function>1</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_104">
				<function>1</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_105">
				<function>1</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_106">
				<function>1</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_107">
				<function>1</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_108">
				<function>1</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_109">
				<function>1</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_110">
				<function>1</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_111">
				<function>1</function>
				<start_addr>110</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_112">
				<function>1</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_113">
				<function>1</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_114">
				<function>1</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_115">
				<function>1</function>
				<start_addr>114</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_116">
				<function>1</function>
				<start_addr>115</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_117">
				<function>1</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_118">
				<function>1</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_119">
				<function>1</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_120">
				<function>1</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_121">
				<function>1</function>
				<start_addr>120</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_122">
				<function>1</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_123">
				<function>1</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_124">
				<function>1</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_125">
				<function>1</function>
				<start_addr>124</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_126">
				<function>1</function>
				<start_addr>125</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_127">
				<function>1</function>
				<start_addr>126</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_128">
				<function>1</function>
				<start_addr>127</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_129">
				<function>1</function>
				<start_addr>128</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_130">
				<function>1</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_131">
				<function>1</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_132">
				<function>1</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_133">
				<function>1</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_134">
				<function>1</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_135">
				<function>1</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_136">
				<function>1</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_137">
				<function>1</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_138">
				<function>1</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_139">
				<function>1</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_140">
				<function>1</function>
				<start_addr>139</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_0">
				<function>1</function>
				<start_addr>-1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_1">
				<function>1</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_2">
				<function>1</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_3">
				<function>1</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_4">
				<function>1</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_5">
				<function>1</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_6">
				<function>1</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_7">
				<function>1</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_8">
				<function>1</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_9">
				<function>1</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_10">
				<function>1</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_11">
				<function>1</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_12">
				<function>1</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_13">
				<function>1</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_14">
				<function>1</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_15">
				<function>1</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_16">
				<function>1</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_17">
				<function>1</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_18">
				<function>1</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_19">
				<function>1</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_20">
				<function>1</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_21">
				<function>1</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_22">
				<function>1</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_23">
				<function>1</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_24">
				<function>1</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_25">
				<function>1</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_26">
				<function>1</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_27">
				<function>1</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_28">
				<function>1</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_29">
				<function>1</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_30">
				<function>1</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_31">
				<function>1</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_32">
				<function>1</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_33">
				<function>1</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_34">
				<function>1</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_35">
				<function>1</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_36">
				<function>1</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_37">
				<function>1</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_38">
				<function>1</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_39">
				<function>1</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_40">
				<function>1</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_41">
				<function>1</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_42">
				<function>1</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_43">
				<function>1</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_44">
				<function>1</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_45">
				<function>1</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_158">
				<function>1</function>
				<start_addr>157</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_159">
				<function>1</function>
				<start_addr>158</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_160">
				<function>1</function>
				<start_addr>159</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_161">
				<function>1</function>
				<start_addr>160</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
