<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="SchneiderElectricAS_ExhaustVentilationFan" ddfname="SchneiderElectricAS ExhaustVentilationFan" ddfversion="1" canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="SchneiderElectricAS_ExhaustVentilationFan">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
    <setProductData ruleid="vendordata" field="vendor">Schneider Electric AS</setProductData>
    <setProductData ruleid="modeldata" field="model">Exhaust Ventilation Fan</setProductData>
    <setProductData ruleid="typedata" field="type">Generic Device</setProductData>
    <setDefaultLabel ruleid="labeldata">
      <sysHostname />
      - Slave
      <commSetting field="slaveaddress" />
    </setDefaultLabel>
    <stateSensor ruleid="exhaust_/_ventilation_fan_1_unit_running_stop">
      <type>state</type>
      <sensorId>_EXHAUST_/_VENTILATION_FAN_1_UNIT_RUNNING_STOP</sensorId>
      <value>
        <mapValue mapid="run_stop_vm">
          <getOid>Function_2_Reg_617</getOid>
        </mapValue>
      </value>
      <label>Exhaust / ventilation fan 1 unit running stop</label>
      <enum>run_stop_em</enum>
      <sensorSet>COMPUTER ROOM</sensorSet>
    </stateSensor>
    <stateSensor ruleid="exhaust_/_ventilation_fan_1_fan_command_on">
      <type>state</type>
      <sensorId>_EXHAUST_/_VENTILATION_FAN_1_FAN_COMMAND_ON</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <getOid>Function_2_Reg_623</getOid>
        </mapValue>
      </value>
      <label>Exhaust / ventilation fan 1 fan command on</label>
      <enum>true_false_em</enum>
      <sensorSet>COMPUTER ROOM</sensorSet>
    </stateSensor>
    <stateSensor ruleid="exhaust_/_ventilation_fan_1_fan_command_off">
      <type>state</type>
      <sensorId>_EXHAUST_/_VENTILATION_FAN_1_FAN_COMMAND_OFF</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <getOid>Function_2_Reg_625</getOid>
        </mapValue>
      </value>
      <label>Exhaust / ventilation fan 1 fan command off</label>
      <enum>true_false_em</enum>
      <sensorSet>COMPUTER ROOM</sensorSet>
    </stateSensor>
    <stateSensor ruleid="exhaust_/_ventilation_fan_2_unit_running_stop">
      <type>state</type>
      <sensorId>_EXHAUST_/_VENTILATION_FAN_2_UNIT_RUNNING_STOP</sensorId>
      <value>
        <mapValue mapid="run_stop_vm">
          <getOid>Function_2_Reg_627</getOid>
        </mapValue>
      </value>
      <label>Exhaust / ventilation fan 2 unit running stop</label>
      <enum>run_stop_em</enum>
      <sensorSet>PRINTER ROOM</sensorSet>
    </stateSensor>
    <stateSensor ruleid="exhaust_/_ventilation_fan_2_fan_command_on">
      <type>state</type>
      <sensorId>_EXHAUST_/_VENTILATION_FAN_2_FAN_COMMAND_ON</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <getOid>Function_2_Reg_633</getOid>
        </mapValue>
      </value>
      <label>Exhaust / ventilation fan 2 fan command on</label>
      <enum>true_false_em</enum>
      <sensorSet>PRINTER ROOM</sensorSet>
    </stateSensor>
    <stateSensor ruleid="exhaust_/_ventilation_fan_2_fan_command_off">
      <type>state</type>
      <sensorId>_EXHAUST_/_VENTILATION_FAN_2_FAN_COMMAND_OFF</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <getOid>Function_2_Reg_635</getOid>
        </mapValue>
      </value>
      <label>Exhaust / ventilation fan 2 fan command off</label>
      <enum>true_false_em</enum>
      <sensorSet>PRINTER ROOM</sensorSet>
    </stateSensor>
    <stateSensor ruleid="exhaust_/_ventilation_fan_3_unit_running_stop">
      <type>state</type>
      <sensorId>_EXHAUST_/_VENTILATION_FAN_3_UNIT_RUNNING_STOP</sensorId>
      <value>
        <mapValue mapid="run_stop_vm">
          <getOid>Function_2_Reg_637</getOid>
        </mapValue>
      </value>
      <label>Exhaust / ventilation fan 3 unit running stop</label>
      <enum>run_stop_em</enum>
      <sensorSet>PRINTER ROOM</sensorSet>
    </stateSensor>
    <stateSensor ruleid="exhaust_/_ventilation_fan_3_fan_command_on">
      <type>state</type>
      <sensorId>_EXHAUST_/_VENTILATION_FAN_3_FAN_COMMAND_ON</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <getOid>Function_2_Reg_643</getOid>
        </mapValue>
      </value>
      <label>Exhaust / ventilation fan 3 fan command on</label>
      <enum>true_false_em</enum>
      <sensorSet>PRINTER ROOM</sensorSet>
    </stateSensor>
    <stateSensor ruleid="exhaust_/_ventilation_fan_3_fan_command_off">
      <type>state</type>
      <sensorId>_EXHAUST_/_VENTILATION_FAN_3_FAN_COMMAND_OFF</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <getOid>Function_2_Reg_645</getOid>
        </mapValue>
      </value>
      <label>Exhaust / ventilation fan 3 fan command off</label>
      <enum>true_false_em</enum>
      <sensorSet>PRINTER ROOM</sensorSet>
    </stateSensor>
	

		<valueMap ruleid="true_false_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="true_false_em">
			<label>False</label>
			<label>True</label>
		</enumMap>	

		<valueMap ruleid="run_stop_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="run_stop_em">
			<label>Stop</label>
			<label>Running</label>
		</enumMap>	
		
	
	
	
    <alarmFlags ruleid="exhaust_/_ventilation_fan_1_common_fault_alarm">
      <value>
        <getOid>Function_2_Reg_619</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Exhaust / Ventilation Fan 1 Common Fault Alarm Condition Present</activeText>
          <inactiveText>Exhaust / Ventilation Fan 1 Common Fault Alarm Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Exhaust / Ventilation Fan 1 Common Fault Alarm Condition Present</activeText>
          <inactiveText>Exhaust / Ventilation Fan 1 Common Fault Alarm Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="exhaust_/_ventilation_fan_1_fan_power_failure_alarm">
      <value>
        <getOid>Function_2_Reg_621</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Exhaust / Ventilation Fan 1 Fan Power Failure Alarm Condition Present</activeText>
          <inactiveText>Exhaust / Ventilation Fan 1 Fan Power Failure Alarm Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Exhaust / Ventilation Fan 1 Fan Power Failure Alarm Condition Present</activeText>
          <inactiveText>Exhaust / Ventilation Fan 1 Fan Power Failure Alarm Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="exhaust_/_ventilation_fan_2_common_fault_alarm">
      <value>
        <getOid>Function_2_Reg_629</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Exhaust / Ventilation Fan 2 Common Fault Alarm Condition Present</activeText>
          <inactiveText>Exhaust / Ventilation Fan 2 Common Fault Alarm Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Exhaust / Ventilation Fan 2 Common Fault Alarm Condition Present</activeText>
          <inactiveText>Exhaust / Ventilation Fan 2 Common Fault Alarm Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="exhaust_/_ventilation_fan_2_fan_power_failure_alarm">
      <value>
        <getOid>Function_2_Reg_631</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Exhaust / Ventilation Fan 2 Fan Power Failure Alarm Condition Present</activeText>
          <inactiveText>Exhaust / Ventilation Fan 2 Fan Power Failure Alarm Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Exhaust / Ventilation Fan 2 Fan Power Failure Alarm Condition Present</activeText>
          <inactiveText>Exhaust / Ventilation Fan 2 Fan Power Failure Alarm Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="exhaust_/_ventilation_fan_3_common_fault_alarm">
      <value>
        <getOid>Function_2_Reg_639</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Exhaust / Ventilation Fan 3 Common Fault Alarm Condition Present</activeText>
          <inactiveText>Exhaust / Ventilation Fan 3 Common Fault Alarm Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Exhaust / Ventilation Fan 3 Common Fault Alarm Condition Present</activeText>
          <inactiveText>Exhaust / Ventilation Fan 3 Common Fault Alarm Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="exhaust_/_ventilation_fan_3_fan_power_failure_alarm">
      <value>
        <getOid>Function_2_Reg_641</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Exhaust / Ventilation Fan 3 Fan Power Failure Alarm Condition Present</activeText>
          <inactiveText>Exhaust / Ventilation Fan 3 Fan Power Failure Alarm Condition Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Exhaust / Ventilation Fan 3 Fan Power Failure Alarm Condition Present</activeText>
          <inactiveText>Exhaust / Ventilation Fan 3 Fan Power Failure Alarm Condition Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="Function_2_Reg_641">
        <function>2</function>
        <start_addr>640</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_2_Reg_623">
        <function>2</function>
        <start_addr>622</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_2_Reg_627">
        <function>2</function>
        <start_addr>626</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_2_Reg_617">
        <function>2</function>
        <start_addr>616</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_2_Reg_645">
        <function>2</function>
        <start_addr>644</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_2_Reg_625">
        <function>2</function>
        <start_addr>624</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_2_Reg_643">
        <function>2</function>
        <start_addr>642</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_2_Reg_631">
        <function>2</function>
        <start_addr>630</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_2_Reg_635">
        <function>2</function>
        <start_addr>634</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_2_Reg_639">
        <function>2</function>
        <start_addr>638</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_2_Reg_633">
        <function>2</function>
        <start_addr>632</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_2_Reg_637">
        <function>2</function>
        <start_addr>636</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_2_Reg_621">
        <function>2</function>
        <start_addr>620</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_2_Reg_619">
        <function>2</function>
        <start_addr>618</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="Function_2_Reg_629">
        <function>2</function>
        <start_addr>628</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>
