<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF 
  xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"  
  xsi:noNamespaceSchemaLocation="http://www.w3.org/2001/XMLSchema-instance"
  ddfid="SchneiderElectric_SXWAUTSVR10001_energy_meter_RSDC" 
  ddfname="SchneiderElectric SXWAUTSVR10001 RSDC" 
  ddfversion="5" 
  canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="SchneiderElectric_SXWAUTSVR10001_RSDC">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
    <setProductData ruleid="vendordata" field="vendor">Schneider Electric</setProductData>
    <setProductData ruleid="modeldata" field="model">SXWAUTSVR10001</setProductData>
    <setProductData ruleid="typedata" field="type">Generic Device</setProductData>
    <setDefaultLabel ruleid="labeldata">
      <sysHostname />
      - Slave
      <commSetting field="slaveaddress" />
    </setDefaultLabel>
    <numSensor ruleid="em3_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM3_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_201</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM3_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_202</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM3_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_203</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM3_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_204</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM4_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_227</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM4_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_228</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM4_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_229</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM4_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_230</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM5_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_253</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM5_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_254</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM5_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_255</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM5_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_256</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM6_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_279</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM6_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_280</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM6_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_281</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM6_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_282</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM7_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_305</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM7_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_306</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM7_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_307</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM7_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_308</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM8_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_331</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM8_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_332</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM8_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_333</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM8_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_334</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM9_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_357</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM9_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_358</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM9_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_359</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM9_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_360</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM10_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_383</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM10_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_384</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM10_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_385</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM10_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_386</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM11_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_409</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM11_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_410</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM11_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_411</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM11_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_412</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM12_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_435</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM12_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_436</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM12_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_437</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM12_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_438</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM13_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_461</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM13_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_462</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM13_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_463</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM13_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_464</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM14_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_487</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM14_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_488</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM14_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_489</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM14_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_490</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM15_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_513</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM15_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_514</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM15_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_515</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM15_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_516</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM16_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_539</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM16_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_540</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM16_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_541</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM16_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_542</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM17_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_565</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM17_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_566</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM17_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_567</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM17_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_568</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM18_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_591</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM18_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_592</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM18_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_593</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM18_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_594</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM19_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_617</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM19_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_618</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM19_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_619</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM19_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_620</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM20_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_643</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM20_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_644</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM20_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_645</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM20_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_646</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM21_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_669</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM21_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_670</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM21_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_671</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM21_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_672</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM22_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_695</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM22_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_696</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM22_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_697</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM22_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_698</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM23_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_721</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM23_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_722</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM23_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_723</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM23_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_724</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM24_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_747</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM24_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_748</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM24_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_749</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM24_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_750</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM25_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_773</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM25_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_774</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM25_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_775</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM25_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_776</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM26_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_799</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM26_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_800</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM26_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_801</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM26_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_802</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM27_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_825</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM27_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_826</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM27_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_827</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM27_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_828</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM28_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_851</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM28_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_852</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM28_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_853</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM28_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_854</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM29_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_877</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM29_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_878</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM29_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_879</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM29_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_880</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM30_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_903</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM30_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_904</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM30_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_905</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM30_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_906</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM31_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_929</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM31_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_930</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM31_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_931</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM31_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_932</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM32_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_955</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM32_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_956</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM32_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_957</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM32_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_958</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM33_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_981</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM33_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_982</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM33_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_983</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM33_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_984</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM34_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1007</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM34_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1008</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM34_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1009</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM34_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1010</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM35_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1033</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM35_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1034</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM35_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1035</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM35_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1036</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_current_avg">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM36_CURRENT_AVG</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1059</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_current_avg</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_current1">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM36_CURRENT1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1060</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_current1</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_current2">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM36_CURRENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1061</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_current2</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_current3">
      <type>amperage</type>
      <units>A</units>
      <sensorId>_EM36_CURRENT3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1062</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_current3</label>
      <sensorSet>Ampere</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM3_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_210</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM4_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_236</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM5_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_262</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM6_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_288</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM7_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_314</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM8_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_340</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM9_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_366</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM10_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_392</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM11_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_418</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM12_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_444</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM13_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_470</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM14_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_496</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM15_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_522</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM16_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_548</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM17_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_574</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM18_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_600</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM19_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_626</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM20_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_652</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM21_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_678</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM22_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_704</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM23_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_730</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM24_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_756</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM25_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_782</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM26_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_808</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM27_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_834</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM28_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_860</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM29_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_886</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM30_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_912</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM31_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_938</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM32_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_964</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM33_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_990</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM34_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1016</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM35_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1042</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_freq">
      <type>frequency</type>
      <units>HZ</units>
      <sensorId>_EM36_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1068</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_freq</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>
    
	
	
	<numSensor ruleid="em3_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM3_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_211</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em3_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM3_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_212</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em3_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM3_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_213</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em3_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM3_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_214</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em3_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM4_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_237</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em4_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM4_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_238</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em4_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM4_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_239</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em4_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM4_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_240</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em4_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM5_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_263</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em5_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM5_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_264</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em5_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM5_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_265</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em5_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM5_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_266</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em5_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM6_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_289</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em6_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM6_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_290</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em6_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM6_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_291</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em6_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM6_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_292</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em6_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM7_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_315</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em7_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM7_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_316</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em7_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM7_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_317</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em7_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM7_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_318</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em7_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM8_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_341</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em8_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM8_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_342</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em8_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM8_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_343</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em8_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM8_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_344</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em8_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM9_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_367</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em9_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM9_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_368</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em9_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM9_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_369</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em9_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM9_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_370</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em9_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM10_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_393</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em10_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM10_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_394</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em10_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM10_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_395</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em10_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM10_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_396</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em10_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM11_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_419</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em11_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM11_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_420</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em11_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM11_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_421</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em11_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM11_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_422</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em11_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM12_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_445</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em12_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM12_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_446</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em12_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM12_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_447</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em12_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM12_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_448</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em12_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM13_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_471</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em13_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM13_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_472</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em13_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM13_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_473</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em13_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM13_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_474</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em13_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_pf">
      <type>num</type>
      <!--<units>no unit</units>-->
      <sensorId>_EM14_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_497</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em14_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_pf1">
      <type>num</type>
      <!--<units>no unit</units>-->
      <sensorId>_EM14_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_498</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em14_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_pf2">
      <type>num</type>
      <!--<units>no unit</units>-->
      <sensorId>_EM14_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_499</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em14_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_pf3">
      <type>num</type>
      <!--<units>no unit</units>-->
      <sensorId>_EM14_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_500</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em14_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM15_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_523</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em15_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM15_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_524</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em15_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM15_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_525</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em15_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM15_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_526</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em15_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM16_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_549</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em16_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM16_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_550</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em16_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM16_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_551</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em16_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM16_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_552</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em16_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM17_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_575</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em17_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM17_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_576</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em17_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM17_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_577</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em17_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM17_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_578</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em17_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM18_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_601</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em18_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM18_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_602</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em18_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM18_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_603</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em18_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM18_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_604</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em18_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM19_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_627</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em19_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM19_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_628</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em19_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM19_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_629</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em19_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM19_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_630</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em19_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM20_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_653</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em20_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM20_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_654</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em20_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM20_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_655</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em20_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM20_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_656</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em20_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM21_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_679</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em21_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM21_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_680</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em21_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM21_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_681</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em21_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM21_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_682</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em21_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM22_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_705</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em22_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM22_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_706</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em22_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM22_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_707</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em22_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM22_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_708</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em22_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM23_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_731</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em23_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM23_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_732</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em23_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM23_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_733</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em23_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM23_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_734</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em23_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM24_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_757</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em24_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM24_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_758</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em24_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM24_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_759</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em24_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM24_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_760</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em24_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM25_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_783</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em25_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM25_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_784</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em25_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM25_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_785</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em25_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM25_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_786</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em25_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM26_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_809</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em26_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM26_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_810</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em26_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM26_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_811</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em26_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM26_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_812</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em26_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM27_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_835</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em27_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM27_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_836</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em27_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM27_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_837</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em27_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM27_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_838</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em27_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM28_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_861</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em28_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM28_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_862</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em28_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM28_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_863</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em28_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM28_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_864</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em28_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM29_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_887</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em29_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM29_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_888</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em29_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM29_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_889</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em29_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM29_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_890</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em29_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM30_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_913</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em30_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM30_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_914</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em30_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM30_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_915</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em30_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM30_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_916</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em30_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM31_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_939</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em31_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM31_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_940</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em31_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM31_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_941</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em31_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM31_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_942</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em31_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM32_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_965</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em32_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM32_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_966</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em32_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM32_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_967</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em32_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM32_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_968</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em32_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM33_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_991</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em33_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM33_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_992</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em33_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM33_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_993</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em33_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM33_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_994</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em33_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM34_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1017</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em34_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM34_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1018</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em34_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM34_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1019</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em34_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM34_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1020</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em34_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM35_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1043</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em35_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM35_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1044</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em35_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM35_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1045</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em35_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM35_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1046</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em35_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_pf">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM36_PF</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1069</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em36_pf</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_pf1">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM36_PF1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1070</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em36_pf1</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_pf2">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM36_PF2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1071</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em36_pf2</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_pf3">
      <type>num</type>
      <units>no unit</units>
      <sensorId>_EM36_PF3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1072</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Em36_pf3</label>
      <sensorSet>Power Factor</sensorSet>
    </numSensor>

	
	
	
    <numSensor ruleid="em3_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM3_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_215</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM3_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_216</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM3_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_217</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM3_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_218</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM3_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_219</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM3_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_220</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM3_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_221</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM3_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_222</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM3_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_223</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM3_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_224</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM3_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_225</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM3_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_226</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM4_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_241</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM4_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_242</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM4_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_243</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM4_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_244</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM4_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_245</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM4_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_246</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM4_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_247</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM4_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_248</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM4_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_249</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM4_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_250</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM4_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_251</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM4_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_252</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM5_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_267</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM5_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_268</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM5_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_269</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM5_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_270</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM5_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_271</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM5_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_272</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM5_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_273</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM5_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_274</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM5_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_275</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM5_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_276</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM5_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_277</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM5_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_278</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM6_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_293</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM6_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_294</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM6_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_295</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM6_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_296</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM6_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_297</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM6_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_298</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM6_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_299</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM6_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_300</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM6_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_301</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM6_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_302</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM6_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_303</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM6_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_304</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM7_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_319</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM7_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_320</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM7_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_321</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM7_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_322</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM7_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_323</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM7_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_324</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM7_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_325</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM7_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_326</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM7_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_327</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM7_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_328</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM7_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_329</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM7_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_330</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM8_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_345</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM8_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_346</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM8_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_347</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM8_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_348</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM8_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_349</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM8_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_350</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM8_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_351</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM8_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_352</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM8_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_353</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM8_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_354</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM8_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_355</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM8_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_356</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM9_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_371</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM9_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_372</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM9_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_373</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM9_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_374</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM9_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_375</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM9_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_376</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM9_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_377</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM9_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_378</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM9_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_379</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM9_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_380</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM9_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_381</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM9_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_382</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM10_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_397</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM10_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_398</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM10_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_399</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM10_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_400</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM10_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_401</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM10_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_402</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM10_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_403</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM10_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_404</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM10_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_405</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM10_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_406</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM10_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_407</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM10_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_408</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM11_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_423</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM11_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_424</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM11_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_425</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM11_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_426</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM11_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_427</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM11_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_428</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM11_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_429</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM11_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_430</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM11_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_431</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM11_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_432</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM11_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_433</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM11_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_434</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM12_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_449</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM12_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_450</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM12_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_451</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM12_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_452</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM12_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_453</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM12_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_454</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM12_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_455</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM12_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_456</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM12_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_457</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM12_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_458</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM12_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_459</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM12_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_460</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM13_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_475</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM13_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_476</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM13_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_477</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM13_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_478</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM13_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_479</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM13_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_480</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM13_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_481</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM13_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_482</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM13_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_483</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM13_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_484</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM13_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_485</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM13_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_486</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM14_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_501</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM14_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_502</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM14_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_503</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM14_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_504</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM14_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_505</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM14_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_506</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM14_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_507</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM14_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_508</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM14_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_509</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM14_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_510</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM14_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_511</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM14_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_512</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM15_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_527</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM15_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_528</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM15_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_529</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM15_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_530</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM15_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_531</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM15_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_532</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM15_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_533</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM15_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_534</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM15_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_535</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM15_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_536</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM15_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_537</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM15_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_538</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM16_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_553</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM16_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_554</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM16_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_555</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM16_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_556</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM16_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_557</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM16_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_558</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM16_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_559</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM16_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_560</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM16_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_561</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM16_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_562</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM16_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_563</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM16_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_564</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM17_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_579</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM17_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_580</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM17_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_581</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM17_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_582</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM17_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_583</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM17_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_584</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM17_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_585</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM17_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_586</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM17_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_587</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM17_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_588</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM17_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_589</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM17_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_590</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM18_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_605</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM18_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_606</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM18_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_607</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM18_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_608</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM18_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_609</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM18_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_610</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM18_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_611</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM18_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_612</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM18_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_613</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM18_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_614</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM18_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_615</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM18_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_616</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM19_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_631</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM19_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_632</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM19_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_633</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM19_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_634</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM19_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_635</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM19_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_636</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM19_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_637</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM19_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_638</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM19_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_639</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM19_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_640</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM19_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_641</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM19_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_642</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM20_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_657</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM20_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_658</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM20_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_659</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM20_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_660</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM20_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_661</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM20_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_662</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM20_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_663</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM20_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_664</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM20_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_665</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM20_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_666</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM20_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_667</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM20_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_668</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM21_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_683</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM21_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_684</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM21_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_685</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM21_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_686</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM21_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_687</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM21_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_688</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM21_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_689</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM21_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_690</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM21_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_691</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM21_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_692</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM21_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_693</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM21_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_694</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM22_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_709</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM22_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_710</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM22_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_711</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM22_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_712</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM22_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_713</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM22_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_714</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM22_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_715</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM22_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_716</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM22_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_717</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM22_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_718</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM22_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_719</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM22_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_720</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM23_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_735</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM23_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_736</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM23_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_737</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM23_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_738</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM23_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_739</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM23_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_740</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM23_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_741</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM23_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_742</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM23_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_743</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM23_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_744</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM23_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_745</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM23_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_746</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM24_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_761</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM24_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_762</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM24_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_763</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM24_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_764</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM24_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_765</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM24_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_766</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM24_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_767</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM24_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_768</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM24_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_769</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM24_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_770</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM24_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_771</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM24_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_772</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM25_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_787</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM25_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_788</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM25_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_789</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM25_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_790</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM25_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_791</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM25_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_792</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM25_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_793</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM25_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_794</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM25_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_795</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM25_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_796</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM25_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_797</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM25_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_798</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM26_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_813</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM26_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_814</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM26_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_815</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM26_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_816</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM26_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_817</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM26_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_818</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM26_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_819</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM26_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_820</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM26_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_821</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM26_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_822</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM26_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_823</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM26_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_824</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM27_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_839</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM27_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_840</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM27_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_841</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM27_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_842</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM27_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_843</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM27_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_844</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM27_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_845</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM27_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_846</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM27_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_847</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM27_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_848</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM27_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_849</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM27_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_850</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM28_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_865</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM28_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_866</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM28_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_867</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM28_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_868</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM28_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_869</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM28_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_870</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM28_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_871</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM28_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_872</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM28_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_873</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM28_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_874</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM28_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_875</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM28_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_876</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM29_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_891</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM29_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_892</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM29_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_893</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM29_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_894</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM29_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_895</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM29_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_896</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM29_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_897</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM29_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_898</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM29_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_899</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM29_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_900</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM29_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_901</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM29_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_902</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM30_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_917</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM30_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_918</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM30_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_919</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM30_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_920</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM30_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_921</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM30_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_922</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM30_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_923</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM30_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_924</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM30_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_925</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM30_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_926</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM30_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_927</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM30_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_928</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM31_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_943</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM31_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_944</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM31_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_945</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM31_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_946</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM31_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_947</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM31_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_948</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM31_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_949</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM31_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_950</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM31_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_951</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM31_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_952</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM31_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_953</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM31_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_954</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM32_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_969</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM32_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_970</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM32_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_971</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM32_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_972</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM32_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_973</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM32_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_974</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM32_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_975</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM32_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_976</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM32_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_977</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM32_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_978</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM32_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_979</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM32_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_980</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM33_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_995</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM33_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_996</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM33_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_997</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM33_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_998</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM33_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_999</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM33_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1000</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM33_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1001</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM33_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1002</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM33_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1003</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM33_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1004</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM33_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1005</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM33_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1006</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM34_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1021</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM34_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1022</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM34_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1023</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM34_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1024</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM34_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1025</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM34_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1026</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM34_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1027</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM34_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1028</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM34_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1029</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM34_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1030</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM34_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1031</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM34_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1032</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM35_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1047</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM35_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1048</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM35_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1049</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM35_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1050</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM35_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1051</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM35_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1052</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM35_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1053</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM35_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1054</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM35_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1055</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM35_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1056</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM35_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1057</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM35_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1058</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_v1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM36_V1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1073</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_v1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_v2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM36_V2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1074</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_v2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_v3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM36_V3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1075</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_v3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_v12">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM36_V12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1076</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_v12</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_v23">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM36_V23</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1077</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_v23</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_v31">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM36_V31</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1078</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_v31</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_va">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM36_VA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1079</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_va</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_va1">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM36_VA1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1080</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_va1</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_va2">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM36_VA2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1081</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_va2</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_va3">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM36_VA3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1082</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_va3</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_vll">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM36_VLL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1083</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_vll</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_vln">
      <type>voltage</type>
      <units>V</units>
      <sensorId>_EM36_VLN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1084</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_vln</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM3_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_206</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM3_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_207</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM3_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_208</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em3_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM3_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_209</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM4_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_232</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM4_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_233</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM4_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_234</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM4_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_235</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM5_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_258</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM5_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_259</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM5_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_260</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM5_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_261</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM6_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_284</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM6_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_285</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM6_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_286</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM6_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_287</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM7_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_310</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM7_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_311</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM7_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_312</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM7_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_313</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM8_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_336</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM8_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_337</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM8_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_338</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM8_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_339</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM9_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_362</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM9_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_363</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM9_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_364</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM9_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_365</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM10_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_388</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM10_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_389</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM10_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_390</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM10_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_391</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM11_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_414</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM11_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_415</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM11_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_416</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM11_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_417</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM12_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_440</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM12_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_441</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM12_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_442</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM12_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_443</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM13_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_466</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM13_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_467</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM13_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_468</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM13_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_469</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM14_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_492</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM14_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_493</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM14_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_494</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM14_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_495</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM15_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_518</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM15_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_519</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM15_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_520</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM15_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_521</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM16_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_544</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM16_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_545</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM16_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_546</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM16_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_547</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM17_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_570</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM17_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_571</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM17_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_572</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM17_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_573</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM18_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_596</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM18_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_597</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM18_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_598</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM18_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_599</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM19_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_622</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM19_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_623</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM19_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_624</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM19_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_625</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM20_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_648</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM20_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_649</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM20_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_650</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM20_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_651</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM21_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_674</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM21_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_675</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM21_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_676</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM21_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_677</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM22_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_700</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM22_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_701</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM22_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_702</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM22_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_703</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM23_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_726</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM23_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_727</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM23_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_728</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM23_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_729</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM24_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_752</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM24_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_753</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM24_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_754</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM24_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_755</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM25_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_778</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM25_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_779</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM25_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_780</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM25_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_781</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM26_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_804</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM26_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_805</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM26_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_806</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM26_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_807</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM27_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_830</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM27_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_831</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM27_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_832</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM27_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_833</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM28_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_856</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM28_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_857</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM28_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_858</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM28_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_859</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM29_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_882</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM29_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_883</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM29_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_884</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM29_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_885</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM30_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_908</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM30_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_909</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM30_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_910</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM30_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_911</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM31_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_934</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM31_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_935</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM31_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_936</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM31_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_937</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM32_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_960</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM32_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_961</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM32_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_962</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM32_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_963</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM33_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_986</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM33_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_987</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM33_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_988</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM33_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_989</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM34_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1012</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM34_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1013</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM34_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1014</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM34_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1015</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM35_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1038</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM35_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1039</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM35_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1040</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM35_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1041</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_active_power">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM36_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1064</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_active_power</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_active_power1">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM36_ACTIVE_POWER1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1065</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_active_power1</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_active_power2">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM36_ACTIVE_POWER2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1066</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_active_power2</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_active_power3">
      <type>powerW</type>
      <units>W</units>
      <sensorId>_EM36_ACTIVE_POWER3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1067</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_active_power3</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
 
    <numSensor ruleid="em3_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM3_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_205</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM4_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_231</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM5_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_257</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM6_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_283</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM7_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_309</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM8_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_335</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM9_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_361</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM10_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_387</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM11_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_413</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM12_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_439</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM13_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_465</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM14_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_491</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM15_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_517</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM16_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_543</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM17_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_569</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM18_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_595</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM19_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_621</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM20_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_647</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM21_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_673</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM22_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_699</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM23_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_725</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM24_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_751</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM25_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_777</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM26_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_803</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM27_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_829</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM28_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_855</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM29_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_881</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM30_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_907</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM31_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_933</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM32_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_959</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM33_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_985</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM34_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1011</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM35_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1037</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM36_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1063</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
	


 
	
	<!-- Status sensors added per 13329 -->
	
     <stateSensor ruleid="status_em3">
      <type>state</type>
      <sensorId>_STATUS_EM3</sensorId>
      <value>
	       <mapValue mapid="status-vm">
            <getOid>Function_3_Reg_1089</getOid>  
		  </mapValue>
      </value>
      <label>Status_Em3</label>
	  <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
   </stateSensor>
   <stateSensor ruleid="status_em4">
      <type>state</type>
      <sensorId>_STATUS_EM4</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1090</getOid>
      </mapValue>
      </value>
      <label>Status_Em4</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em5">
      <type>state</type>
      <sensorId>_STATUS_EM5</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1091</getOid>
      </mapValue>
      </value>
      <label>Status_Em5</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em6">
      <type>state</type>
      <sensorId>_STATUS_EM6</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1092</getOid>
      </mapValue>
      </value>
      <label>Status_Em6</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em7">
      <type>state</type>
      <sensorId>_STATUS_EM7</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1093</getOid>
      </mapValue>
      </value>
      <label>Status_Em7</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em8">
      <type>state</type>
      <sensorId>_STATUS_EM8</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1094</getOid>
      </mapValue>
      </value>
      <label>Status_Em8</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em9">
      <type>state</type>
      <sensorId>_STATUS_EM9</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1095</getOid>
      </mapValue>
      </value>
      <label>Status_Em9</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em10">
      <type>state</type>
      <sensorId>_STATUS_EM10</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1096</getOid>
      </mapValue>
      </value>
      <label>Status_Em10</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em11">
      <type>state</type>
      <sensorId>_STATUS_EM11</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1097</getOid>
      </mapValue>
      </value>
      <label>Status_Em11</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em12">
      <type>state</type>
      <sensorId>_STATUS_EM12</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1098</getOid>
      </mapValue>
      </value>
      <label>Status_Em12</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em13">
      <type>state</type>
      <sensorId>_STATUS_EM13</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1099</getOid>
      </mapValue>
      </value>
      <label>Status_Em13</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em14">
      <type>state</type>
      <sensorId>_STATUS_EM14</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1100</getOid>
      </mapValue>
      </value>
      <label>Status_Em14</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em15">
      <type>state</type>
      <sensorId>_STATUS_EM15</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1101</getOid>
      </mapValue>
      </value>
      <label>Status_Em15</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em16">
      <type>state</type>
      <sensorId>_STATUS_EM16</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1102</getOid>
      </mapValue>
      </value>
      <label>Status_Em16</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em17">
      <type>state</type>
      <sensorId>_STATUS_EM17</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1103</getOid>
      </mapValue>
      </value>
      <label>Status_Em17</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em18">
      <type>state</type>
      <sensorId>_STATUS_EM18</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1104</getOid>
      </mapValue>
      </value>
      <label>Status_Em18</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em19">
      <type>state</type>
      <sensorId>_STATUS_EM19</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1105</getOid>
      </mapValue>
      </value>
      <label>Status_Em19</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em20">
      <type>state</type>
      <sensorId>_STATUS_EM20</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1106</getOid>
      </mapValue>
      </value>
      <label>Status_Em20</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em21">
      <type>state</type>
      <sensorId>_STATUS_EM21</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1107</getOid>
      </mapValue>
      </value>
      <label>Status_Em21</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em22">
      <type>state</type>
      <sensorId>_STATUS_EM22</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1108</getOid>
      </mapValue>
      </value>
      <label>Status_Em22</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em23">
      <type>state</type>
      <sensorId>_STATUS_EM23</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1109</getOid>
      </mapValue>
      </value>
      <label>Status_Em23</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em24">
      <type>state</type>
      <sensorId>_STATUS_EM24</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1110</getOid>
      </mapValue>
      </value>
      <label>Status_Em24</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em25">
      <type>state</type>
      <sensorId>_STATUS_EM25</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1111</getOid>
      </mapValue>
      </value>
      <label>Status_Em25</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em26">
      <type>state</type>
      <sensorId>_STATUS_EM26</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1112</getOid>
      </mapValue>
      </value>
      <label>Status_Em26</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em27">
      <type>state</type>
      <sensorId>_STATUS_EM27</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1113</getOid>
      </mapValue>
      </value>
      <label>Status_Em27</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em28">
      <type>state</type>
      <sensorId>_STATUS_EM28</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1114</getOid>
      </mapValue>
      </value>
      <label>Status_Em28</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em29">
      <type>state</type>
      <sensorId>_STATUS_EM29</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1115</getOid>
      </mapValue>
      </value>
      <label>Status_Em29</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em30">
      <type>state</type>
      <sensorId>_STATUS_EM30</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1116</getOid>
      </mapValue>
      </value>
      <label>Status_Em30</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em31">
      <type>state</type>
      <sensorId>_STATUS_EM31</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1117</getOid>
      </mapValue>
      </value>
      <label>Status_Em31</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em32">
      <type>state</type>
      <sensorId>_STATUS_EM32</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1118</getOid>
      </mapValue>
      </value>
      <label>Status_Em32</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em33">
      <type>state</type>
      <sensorId>_STATUS_EM33</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1119</getOid>
      </mapValue>
      </value>
      <label>Status_Em33</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em34">
      <type>state</type>
      <sensorId>_STATUS_EM34</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1120</getOid>
      </mapValue>
      </value>
      <label>Status_Em34</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em35">
      <type>state</type>
      <sensorId>_STATUS_EM35</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1121</getOid>
      </mapValue>
      </value>
      <label>Status_Em35</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_em36">
      <type>state</type>
      <sensorId>_STATUS_EM36</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1122</getOid>
      </mapValue>
      </value>
      <label>Status_Em36</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
   <stateSensor ruleid="status_dg1">
      <type>state</type>
      <sensorId>_STATUS_DG1</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1123</getOid>
      </mapValue>
      </value>
      <label>Status_DG1</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <stateSensor ruleid="status_dg2">
      <type>state</type>
      <sensorId>_STATUS_DG2</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1146</getOid>
      </mapValue>
      </value>
      <label>Status_DG2</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
	    <stateSensor ruleid="status_dg3">
      <type>state</type>
      <sensorId>_STATUS_DG3</sensorId>
      <value>
      <mapValue mapid="status-vm"> 
            <getOid>Function_3_Reg_1169</getOid>
      </mapValue>
      </value>
      <label>Status_DG3</label>
     <enum>status-em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
	
	    <!-- Status value map -->
    <valueMap ruleid="status-vm">
      <valueIn>0</valueIn><valueOut>0</valueOut>
      <valueIn>1</valueIn><valueOut>1</valueOut>
      <valueIn>*</valueIn><valueOut>2</valueOut>
    </valueMap>

    <!-- Status Enums -->
    <enumMap ruleid="status-em">
      <label>FALSE</label>
      <label>TRUE</label>
	  <label>OTHER</label>
    </enumMap>
	
	
	
  <numSensor ruleid="em3_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM3_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1801</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM4_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1803</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM5_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1805</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM6_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1807</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM7_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1809</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM8_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1811</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM9_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1813</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM10_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1815</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM11_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1817</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM12_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1819</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM13_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1821</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_t_active_energy">
      <type>num</type>
      <sensorId>_EM14_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1823</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM15_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1825</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM16_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1827</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM17_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1829</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM18_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1831</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM19_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1833</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM20_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1835</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM21_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1837</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM22_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1839</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM23_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1841</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM24_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1843</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM25_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1845</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM26_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1847</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM27_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1849</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM28_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1851</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM29_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1853</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM30_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1855</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM31_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1857</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM32_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1859</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM33_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1861</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM34_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1863</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM35_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1865</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_t_active_energy">
      <type>num</type>
      <!-- units removed -->
      <sensorId>_EM36_T_ACTIVE_ENERGY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1867</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_t_active_energy (MWh)</label>
      <sensorSet>Energy</sensorSet>
    </numSensor>
	



	<numSensor ruleid="em3_t_active_power">
      <type>num</type>
	  <!-- removed units -->
      <sensorId>_EM3_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1701</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM4_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1703</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM5_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1705</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM6_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1707</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM7_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1709</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM8_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1711</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM9_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1713</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM10_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1715</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM11_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1717</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM12_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1719</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM13_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1721</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_t_active_power">
      <type>num</type>
      <sensorId>_EM14_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1723</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM15_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1725</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM16_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1727</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM17_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1729</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM18_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1731</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM19_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1733</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM20_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1735</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM21_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1737</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM22_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1739</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM23_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1741</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM24_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1743</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM25_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1745</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM26_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1747</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM27_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1749</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM28_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1751</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM29_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1753</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM30_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1755</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM31_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1757</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM32_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1759</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM33_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1761</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM34_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1763</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM35_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1765</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_t_active_power">
      <type>num</type>
      <!-- removed units -->
      <sensorId>_EM36_T_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1767</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_t_active_power (MW)</label>
      <sensorSet>PowerW</sensorSet>
    </numSensor>
	
	<numSensor ruleid="em3_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM3_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1601</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em3_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em4_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM4_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1602</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em4_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em5_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM5_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1603</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em5_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em6_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM6_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1604</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em6_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em7_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM7_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1605</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em7_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em8_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM8_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1606</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em8_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em9_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM9_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1607</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em9_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em10_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM10_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1608</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em10_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em11_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM11_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1609</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em11_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em12_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM12_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1610</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em12_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em13_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM13_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1611</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em13_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em14_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM14_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1612</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em14_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em15_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM15_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1613</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em15_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em16_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM16_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1614</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em16_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em17_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM17_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1615</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em17_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em18_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM18_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1616</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em18_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em19_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM19_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1617</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em19_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em20_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM20_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1618</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em20_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em21_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM21_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1619</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em21_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em22_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM22_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1620</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em22_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em23_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM23_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1621</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em23_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em24_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM24_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1622</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em24_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em25_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM25_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1623</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em25_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em26_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM26_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1624</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em26_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em27_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM27_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1625</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em27_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em28_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM28_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1626</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em28_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em29_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM29_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1627</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em29_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em30_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM30_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1628</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em30_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em31_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM31_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1629</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em31_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em32_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM32_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1630</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em32_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em33_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM33_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1631</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em33_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em34_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM34_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1632</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em34_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em35_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM35_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1633</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em35_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em36_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM36_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1634</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em36_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="em37_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM37_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1635</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em37_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
	<numSensor ruleid="em38_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM38_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1636</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em38_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
	<numSensor ruleid="em39_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_EM39_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1637</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Em39_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
	<numSensor ruleid="cooling_load">
      <type>powerW</type>
      <units>watts</units>
      <sensorId>_COOLING_LOAD</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1086</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Cooling Load</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
	<numSensor ruleid="facility_load">
      <type>powerW</type>
      <units>watts</units>
      <sensorId>_FACILITY_LOAD</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1088</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Facility Load</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
	<numSensor ruleid="it_load">
      <type>powerW</type>
      <units>watts</units>
      <sensorId>_IT_LOAD</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1087</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>IT Load</label>
      <sensorSet>Power</sensorSet>
    </numSensor>	
	<numSensor ruleid="pue">
      <type>num</type>
     <!--unit less-->
      <sensorId>_PUE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1085</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>PUE</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
	<numSensor ruleid="dg1_phase_voltage_r">
      <type>voltage</type>
      <units>volts</units>
      <sensorId>_DG1_PHASE_VOLTAGE_R</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1124</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_PHASE VOLTAGE - S</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>  
    <numSensor ruleid="dg1_phase_voltage_s">
      <type>voltage</type>
      <units>volts</units>
      <sensorId>_DG1_PHASE_VOLTAGE_S</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1125</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_PHASE VOLTAGE - S</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
	<numSensor ruleid="dg1_phase_voltage_t">
      <type>voltage</type>
      <units>volts</units>
      <sensorId>_DG1_PHASE_VOLTAGE_T</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1126</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_PHASE VOLTAGE - T</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
	<numSensor ruleid="dg1_phase_voltage_u">
      <type>voltage</type>
      <units>volts</units>
      <sensorId>_DG1_PHASE_VOLTAGE_U</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1127</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_PHASE VOLTAGE - U</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>	
    <numSensor ruleid="dg1_phase_voltage_v">
      <type>voltage</type>
      <units>volts</units>
      <sensorId>_DG1_PHASE_VOLTAGE_V</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1128</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_PHASE VOLTAGE - V</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="dg1_phase_voltage_w">
      <type>voltage</type>
      <units>volts</units>
      <sensorId>_DG1_PHASE_VOLTAGE_W</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1129</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_PHASE VOLTAGE - W</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="dg1_phase_voltage_rs">
      <type>voltage</type>
      <units>volts</units>
      <sensorId>_DG1_PHASE_VOLTAGE_RS</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1130</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_PHASE VOLTAGE - RS</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="dg1_phase_voltage_st">
      <type>voltage</type>
      <units>volts</units>
      <sensorId>_DG1_PHASE_VOLTAGE_ST</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1131</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_PHASE VOLTAGE - ST</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
	<numSensor ruleid="dg1_phase_voltage_tr">
      <type>voltage</type>
      <units>volts</units>
      <sensorId>_DG1_PHASE_VOLTAGE_TR</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1132</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_PHASE VOLTAGE - TR</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
	<numSensor ruleid="dg1_mains_freq">
      <type>frequency</type>
      <units>hertz</units>
      <sensorId>_DG1_MAINS_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1133</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_MAINS FREQ</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>	
	<numSensor ruleid="dg1_genset_freq">
      <type>frequency</type>
      <units>hertz</units>
      <sensorId>_DG1_GENSET_FREQ</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1134</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_GENSET FREQ</label>
      <sensorSet>Frequency</sensorSet>
    </numSensor>		
	<numSensor ruleid="dg1_power_factor">
      <type>num/powerfactor</type>
      <!--no units-->
      <sensorId>_DG1_POWER_FACTOR</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1135</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_Power Factor</label>
      <sensorSet>Power</sensorSet>
    </numSensor>	
	<numSensor ruleid="dg1_engine_speed">
      <type>num</type>
      <units>rpm</units>
      <sensorId>_DG1_ENGINE_SPEED</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1136</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_ENGINE SPEED</label>
      <sensorSet>Misc</sensorSet>
    </numSensor>
	<numSensor ruleid="dg1_oil_pressure">
      <type>num</type>
      <!--Units are in bar which are not supported <units>rpm</units> -->
      <sensorId>_DG1_OIL_PRESSURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1137</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_OIL PRESSURE (bar)</label>
      <sensorSet>Misc</sensorSet>
    </numSensor>	
	<numSensor ruleid="dg1_coolant_temp">
      <type>temp</type>
      <units>degreeC</units>
      <sensorId>_DG1_COOLANT_TEMP</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1138</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_COOLANT TEMP</label>
      <sensorSet>Misc</sensorSet>
    </numSensor>
	<numSensor ruleid="dg1_fuel_level">
      <type>pctofcapacity</type>
      <units>percent</units>
      <sensorId>_DG1_FUEL_LEVEL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1139</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_FUEL LEVEL</label>
      <sensorSet>Misc</sensorSet>
    </numSensor>
	<numSensor ruleid="dg1_oil_temp">
      <type>temp</type>
      <units>degreeC</units>
      <sensorId>_DG1_OIL_TEMP</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1140</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_OIL TEMP</label>
      <sensorSet>Misc</sensorSet>
    </numSensor>
    <numSensor ruleid="dg1_battery_voltage">
      <type>voltage</type>
      <units>volts</units>
      <sensorId>_DG1_BATTERY_VOLTAGE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1141</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_BATTERY VOLTAGE</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="dg1_active_power_p1">
      <type>num/powerKW</type>
      <units>kilowatts</units>
      <sensorId>_DG1_ACTIVE_POWER_P1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1142</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1 ACTIVE POWER P1</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
	<numSensor ruleid="dg1_active_power_p2">
      <type>num/powerKW</type>
      <units>kilowatts</units>
      <sensorId>_DG1_ACTIVE_POWER_P2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1143</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_ACTIVE POWER P2</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="dg1_active_power_p3">
      <type>num/powerKW</type>
      <units>kilowatts</units>
      <sensorId>_DG1_ACTIVE_POWER_P3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1144</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_ACTIVE POWER P3</label>
      <sensorSet>Power</sensorSet>
    </numSensor>
    <numSensor ruleid="dg1_max_running_time">
      <type>runhours</type>
      <units>hours</units>
      <sensorId>_DG1_MAX_RUNNING_TIME</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1145</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_MAX RUNNING TIME</label>
	  <sensorSet>Misc</sensorSet>
    </numSensor>
    <numSensor ruleid="dg1_today_run_hour">
      <type>runhours</type>
      <units>hours</units>
      <sensorId>_DG1_TODAY_RUN_HOUR</sensorId>
      <value>
        <div>
          <op>
            <getOid>Function_3_Reg_1501</getOid>
          </op>
          <op>60</op>
        </div>
      </value>
      <label>DG1_TODAY RUN HOUR</label>
	  <sensorSet>Misc</sensorSet>
    </numSensor>
	<numSensor ruleid="dg1_total_kva">
      <type>num/powerKVA</type>
      <units>kilovoltamps</units>
      <sensorId>_DG1_TOTAL_KVA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1504</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG1_TOTAL_KVA</label>
      <sensorSet>Power</sensorSet>
	</numSensor>  
    <numSensor ruleid="dg2_phase_voltage_r">
      <type>voltage</type>
      <units>volts</units>
      <sensorId>_DG2_PHASE_VOLTAGE_R</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1147</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG2_PHASE VOLTAGE - S</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>  
    <numSensor ruleid="dg2_phase_voltage_s">
      <type>voltage</type>
      <units>volts</units>
      <sensorId>_DG2_PHASE_VOLTAGE_S</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1148</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG2_PHASE VOLTAGE - S</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="dg2_phase_voltage_t">
      <type>voltage</type>
      <units>volts</units>
      <sensorId>_DG2_PHASE_VOLTAGE_T</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1149</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG2_PHASE VOLTAGE - T</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="dg2_phase_voltage_u">
      <type>voltage</type>
      <units>volts</units>
      <sensorId>_DG2_PHASE_VOLTAGE_U</sensorId>
      <value>
        <mult>
          <op>
            <getOid>Function_3_Reg_1150</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>DG2_PHASE VOLTAGE - U</label>
      <sensorSet>Voltage</sensorSet>
    </numSensor>
    <numSensor ruleid="dg2_phase_voltage_v">
