<?xml  version="1.0" encoding="UTF-8"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="TridiumUPS"
	ddfname="Tridium UPS collector"
	ddfversion="2"
	canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="Cyxtera-UPS">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
    <setProductData ruleid="vendordata" field="vendor">Cyxtera</setProductData>
    <setProductData ruleid="modeldata" field="model">Tridium UPS Collector</setProductData>
    <setProductData ruleid="typedata" field="type">UPS</setProductData>

    <setProductData ruleid="inputs" field="inputphasecount">1</setProductData>
    <setProductData ruleid="outputs" field="outputphasecount">3</setProductData>
    <setProductData ruleid="banks" field="bankcount">1</setProductData>

    <setDefaultLabel ruleid="labeldata"><sysHostname />- Slave<commSetting field="slaveaddress" /></setDefaultLabel>
    <numSensor ruleid="A_PHASE_KW">
      <type>powerW</type>
      <sensorId>OUTPUT_POWER_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>L1-KW</getOid>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <valueInc>.01</valueInc>
      <label>A Phase kw</label>
      <sensorSet>Power</sensorSet>
      <index>1</index>
    </numSensor>
    <numSensor ruleid="B_PHASE_KW">
      <type>powerW</type>
      <sensorId>OUTPUT_POWER_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>L2-KW</getOid>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <valueInc>.01</valueInc>
      <label>B Phase kw</label>
      <sensorSet>Power</sensorSet>
      <index>2</index>
    </numSensor>
    <numSensor ruleid="C_PHASE_KW">
      <type>powerW</type>
      <sensorId>OUTPUT_POWER_3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>L3-KW</getOid>
          </op>
          <op>1000</op>
        </mult>
      </value>
      <valueInc>.01</valueInc>
      <label>C Phase kw</label>
      <sensorSet>Power</sensorSet>
      <index>3</index>
    </numSensor>
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="L1-KW">
        <function>3</function>
        <start_addr>0</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="L2-KW">
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="L3-KW">
        <function>3</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>
