<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="Vinings_Switchgear" ddfname="Vinings Switchgear" ddfversion="1" canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="Vinings_Switchgear">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
		<setProductData ruleid="vendordata" field="vendor">Vinings</setProductData>
		<setProductData ruleid="modeldata" field="model">Switchgear</setProductData>
		<setProductData ruleid="typedata" field="type">Generic Device</setProductData>
		<setDefaultLabel ruleid="labeldata">
			<sysHostname />
      - Slave
			<commSetting field="slaveaddress" />
		</setDefaultLabel>
		<numSensor ruleid="utility_fail_time">
			<type>timeinsec</type>
			<units />
			<sensorId>_UTILITY_FAIL_TIME</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_1</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Utility fail time</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="utility_unstable_time_">
			<type>timeinsec</type>
			<units />
			<sensorId>_UTILITY_UNSTABLE_TIME_</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_2</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Utility unstable time</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="utility_unstable_count_">
			<type>num</type>
			<units />
			<sensorId>_UTILITY_UNSTABLE_COUNT_</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_3</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Utility unstable count</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="utility_minimum_available_time_">
			<type>timeinsec</type>
			<units />
			<sensorId>_UTILITY_MINIMUM_AVAILABLE_TIME_</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_4</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Utility minimum available time</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="utility_return_time_">
			<type>timeinsec</type>
			<units />
			<sensorId>_UTILITY_RETURN_TIME_</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_5</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Utility return time</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="breaker_fail_to_open_time">
			<type>timeinsec</type>
			<units />
			<sensorId>_BREAKER_FAIL_TO_OPEN_TIME</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_6</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Breaker fail to open time</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="breaker_close_time">
			<type>timeinsec</type>
			<units />
			<sensorId>_BREAKER_CLOSE_TIME</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_7</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Breaker close time</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="generator_fail_to_start_time_">
			<type>timeinsec</type>
			<units />
			<sensorId>_GENERATOR_FAIL_TO_START_TIME_</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_8</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Generator fail to start time</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="generator_overload/under_frequency_time">
			<type>timeinsec</type>
			<units />
			<sensorId>_GENERATOR_OVERLOAD/UNDER_FREQUENCY_TIME</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_9</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Generator overload/under frequency time</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="exercise_duration_time">
			<type>timeinsec</type>
			<units />
			<sensorId>_EXERCISE_DURATION_TIME</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_10</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Exercise duration time</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb01_nom_curr">
			<type>amperage</type>
			<units />
			<sensorId>_CB01_NOM_CURR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_11</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb01_nom_curr</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb01_imax">
			<type>amperage</type>
			<units />
			<sensorId>_CB01_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_12</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb01_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb01_ia">
			<type>amperage</type>
			<units />
			<sensorId>_CB01_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_13</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb01_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb01_ib">
			<type>amperage</type>
			<units />
			<sensorId>_CB01_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_14</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb01_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb01_ic">
			<type>amperage</type>
			<units />
			<sensorId>_CB01_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_15</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb01_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb01_in">
			<type>amperage</type>
			<units />
			<sensorId>_CB01_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_16</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb01_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb01_ig">
			<type>amperage</type>
			<units />
			<sensorId>_CB01_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_17</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb01_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt1_nom_curr_ups_a_no_bypass">
			<type>amperage</type>
			<units />
			<sensorId>_CKT1_NOM_CURR_UPS_A_NO_BYPASS</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_18</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt1_nom_curr_ups a no bypass</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt1_imax">
			<type>amperage</type>
			<units />
			<sensorId>_CKT1_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_19</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt1_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt1_ia">
			<type>amperage</type>
			<units />
			<sensorId>_CKT1_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_20</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt1_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt1_ib">
			<type>amperage</type>
			<units />
			<sensorId>_CKT1_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_21</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt1_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt1_ic">
			<type>amperage</type>
			<units />
			<sensorId>_CKT1_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_22</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt1_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt1_in">
			<type>amperage</type>
			<units />
			<sensorId>_CKT1_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_23</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt1_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt1_ig">
			<type>amperage</type>
			<units />
			<sensorId>_CKT1_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_24</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt1_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt2_nom_curr__ups_1a_input">
			<type>amperage</type>
			<units />
			<sensorId>_CKT2_NOM_CURR__UPS_1A_INPUT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_25</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt2_nom_curr_ ups 1a input</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt2_imax">
			<type>amperage</type>
			<units />
			<sensorId>_CKT2_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_26</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt2_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt2_ia">
			<type>amperage</type>
			<units />
			<sensorId>_CKT2_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_27</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt2_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt2_ib">
			<type>amperage</type>
			<units />
			<sensorId>_CKT2_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_28</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt2_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt2_ic">
			<type>amperage</type>
			<units />
			<sensorId>_CKT2_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_29</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt2_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt2_in">
			<type>amperage</type>
			<units />
			<sensorId>_CKT2_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_30</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt2_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt2_ig">
			<type>amperage</type>
			<units />
			<sensorId>_CKT2_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_31</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt2_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt3_nom_curr__ups_2a_input">
			<type>num</type>
			<units />
			<sensorId>_CKT3_NOM_CURR__UPS_2A_INPUT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_32</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt3_nom_curr_ ups 2a input</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt3_imax">
			<type>num</type>
			<units />
			<sensorId>_CKT3_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_33</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt3_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt3_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT3_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_34</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt3_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt3_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT3_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_35</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt3_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt3_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT3_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_36</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt3_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt3_in">
			<type>num</type>
			<units />
			<sensorId>_CKT3_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_37</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt3_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt3_ig">
			<type>num</type>
			<units />
			<sensorId>_CKT3_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_38</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt3_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb2b_nom_curr__gen_1">
			<type>num</type>
			<units />
			<sensorId>_CB2B_NOM_CURR__GEN_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_39</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb2b_nom_curr_ gen 1</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb2b_imax">
			<type>num</type>
			<units />
			<sensorId>_CB2B_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_40</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb2b_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb2b_ia">
			<type>num</type>
			<units />
			<sensorId>_CB2B_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_41</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb2b_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb2b_ib">
			<type>num</type>
			<units />
			<sensorId>_CB2B_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_42</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb2b_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb2b_ic">
			<type>num</type>
			<units />
			<sensorId>_CB2B_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_43</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb2b_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb2b_in">
			<type>num</type>
			<units />
			<sensorId>_CB2B_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_44</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb2b_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb2b_ig">
			<type>num</type>
			<units />
			<sensorId>_CB2B_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_45</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb2b_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb3b_nom_curr__tie1">
			<type>num</type>
			<units />
			<sensorId>_CB3B_NOM_CURR__TIE1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_46</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb3b_nom_curr_ tie1</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb3b_imax">
			<type>num</type>
			<units />
			<sensorId>_CB3B_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_47</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb3b_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb3b_ia">
			<type>num</type>
			<units />
			<sensorId>_CB3B_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_48</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb3b_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb3b_ib">
			<type>num</type>
			<units />
			<sensorId>_CB3B_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_49</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb3b_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb3b_ic">
			<type>num</type>
			<units />
			<sensorId>_CB3B_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_50</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb3b_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb3b_in">
			<type>num</type>
			<units />
			<sensorId>_CB3B_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_51</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb3b_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb3b_ig">
			<type>num</type>
			<units />
			<sensorId>_CB3B_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_52</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb3b_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb4b_nom_curr__gen_2_(future)">
			<type>num</type>
			<units />
			<sensorId>_CB4B_NOM_CURR__GEN_2_(FUTURE)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_53</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb4b_nom_curr_ gen 2 (future)</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb4b_imax">
			<type>num</type>
			<units />
			<sensorId>_CB4B_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_54</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb4b_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb4b_ia">
			<type>num</type>
			<units />
			<sensorId>_CB4B_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_55</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb4b_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb4b_ib">
			<type>num</type>
			<units />
			<sensorId>_CB4B_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_56</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb4b_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb4b_ic">
			<type>num</type>
			<units />
			<sensorId>_CB4B_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_57</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb4b_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb4b_in">
			<type>num</type>
			<units />
			<sensorId>_CB4B_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_58</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb4b_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb4b_ig">
			<type>num</type>
			<units />
			<sensorId>_CB4B_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_59</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb4b_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt19_nom_curr___future">
			<type>num</type>
			<units />
			<sensorId>_CKT19_NOM_CURR___FUTURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_60</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt19_nom_curr_  future</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt19_imax">
			<type>num</type>
			<units />
			<sensorId>_CKT19_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_61</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt19_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt19_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT19_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_62</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt19_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt19_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT19_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_63</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt19_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt19_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT19_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_64</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt19_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt19_in">
			<type>num</type>
			<units />
			<sensorId>_CKT19_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_65</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt19_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt19_ig">
			<type>num</type>
			<units />
			<sensorId>_CKT19_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_66</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt19_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb6b_nom_curr____utility">
			<type>num</type>
			<units />
			<sensorId>_CB6B_NOM_CURR____UTILITY</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_67</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb6b_nom_curr_   utility</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb6b_imax">
			<type>num</type>
			<units />
			<sensorId>_CB6B_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_68</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb6b_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb6b_ia">
			<type>num</type>
			<units />
			<sensorId>_CB6B_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_69</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb6b_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb6b_ib">
			<type>num</type>
			<units />
			<sensorId>_CB6B_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_70</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb6b_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb6b_ic">
			<type>num</type>
			<units />
			<sensorId>_CB6B_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_71</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb6b_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb6b_in">
			<type>num</type>
			<units />
			<sensorId>_CB6B_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_72</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb6b_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb6b_ig">
			<type>num</type>
			<units />
			<sensorId>_CB6B_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_73</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb6b_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt20_nom_curr__cb7b">
			<type>num</type>
			<units />
			<sensorId>_CKT20_NOM_CURR__CB7B</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_74</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt20_nom_curr_ cb7b</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt20_imax">
			<type>num</type>
			<units />
			<sensorId>_CKT20_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_75</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt20_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt20_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT20_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_76</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt20_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt20_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT20_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_77</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt20_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt20_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT20_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_78</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt20_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt20_in">
			<type>num</type>
			<units />
			<sensorId>_CKT20_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_79</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt20_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt20_ig">
			<type>num</type>
			<units />
			<sensorId>_CKT20_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_80</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt20_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb8b_nom_curr">
			<type>num</type>
			<units />
			<sensorId>_CB8B_NOM_CURR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_81</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb8b_nom_curr</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb8b_imax">
			<type>num</type>
			<units />
			<sensorId>_CB8B_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_82</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb8b_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb8b_ia">
			<type>num</type>
			<units />
			<sensorId>_CB8B_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_83</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb8b_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb8b_ib">
			<type>num</type>
			<units />
			<sensorId>_CB8B_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_84</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb8b_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb8b_ic">
			<type>num</type>
			<units />
			<sensorId>_CB8B_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_85</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb8b_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb8b_in">
			<type>num</type>
			<units />
			<sensorId>_CB8B_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_86</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb8b_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb8b_ig">
			<type>num</type>
			<units />
			<sensorId>_CB8B_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_87</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb8b_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb9b_nom_curr__gen_3">
			<type>num</type>
			<units />
			<sensorId>_CB9B_NOM_CURR__GEN_3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_88</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb9b_nom_curr  gen 3</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb9b_imax">
			<type>num</type>
			<units />
			<sensorId>_CB9B_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_89</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb9b_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb9b_ia">
			<type>num</type>
			<units />
			<sensorId>_CB9B_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_90</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb9b_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb9b_ib">
			<type>num</type>
			<units />
			<sensorId>_CB9B_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_91</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb9b_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb9b_ic">
			<type>num</type>
			<units />
			<sensorId>_CB9B_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_92</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb9b_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb9b_in">
			<type>num</type>
			<units />
			<sensorId>_CB9B_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_93</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb9b_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb9b_ig">
			<type>num</type>
			<units />
			<sensorId>_CB9B_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_94</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb9b_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb10b_nom_curr">
			<type>num</type>
			<units />
			<sensorId>_CB10B_NOM_CURR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_95</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb10b_nom_curr</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb10b_imax">
			<type>num</type>
			<units />
			<sensorId>_CB10B_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_96</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb10b_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb10b_ia">
			<type>num</type>
			<units />
			<sensorId>_CB10B_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_97</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb10b_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb10b_ib">
			<type>num</type>
			<units />
			<sensorId>_CB10B_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_98</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb10b_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb10b_ic">
			<type>num</type>
			<units />
			<sensorId>_CB10B_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_99</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb10b_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb10b_in">
			<type>num</type>
			<units />
			<sensorId>_CB10B_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_100</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb10b_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb10b_ig">
			<type>num</type>
			<units />
			<sensorId>_CB10B_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_101</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb10b_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb11b_nom_curr_gen_4_bkr">
			<type>num</type>
			<units />
			<sensorId>_CB11B_NOM_CURR_GEN_4_BKR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_102</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb11b_nom_curr_gen 4 bkr</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb11b_imax">
			<type>num</type>
			<units />
			<sensorId>_CB11B_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_103</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb11b_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb11b_ia">
			<type>num</type>
			<units />
			<sensorId>_CB11B_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_104</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb11b_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb11b_ib">
			<type>num</type>
			<units />
			<sensorId>_CB11B_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_105</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb11b_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb11b_ic">
			<type>num</type>
			<units />
			<sensorId>_CB11B_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_106</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb11b_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb11b_in">
			<type>num</type>
			<units />
			<sensorId>_CB11B_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_107</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb11b_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb11b_ig">
			<type>num</type>
			<units />
			<sensorId>_CB11B_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_108</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb11b_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt21_nom_curr__ups_b_no_bypass">
			<type>num</type>
			<units />
			<sensorId>_CKT21_NOM_CURR__UPS_B_NO_BYPASS</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_109</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt21_nom_curr  ups b no bypass</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt21_imax">
			<type>num</type>
			<units />
			<sensorId>_CKT21_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_110</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt21_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt21_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT21_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_111</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt21_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt21_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT21_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_112</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt21_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt21_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT21_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_113</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt21_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt21_in">
			<type>num</type>
			<units />
			<sensorId>_CKT21_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_114</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt21_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt21_ig">
			<type>num</type>
			<units />
			<sensorId>_CKT21_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_115</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt21_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt22_nom_curr_ups_1b_input">
			<type>num</type>
			<units />
			<sensorId>_CKT22_NOM_CURR_UPS_1B_INPUT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_116</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt22_nom_curr_ups 1b input</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt22_imax">
			<type>num</type>
			<units />
			<sensorId>_CKT22_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_117</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt22_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt22_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT22_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_118</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt22_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt22_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT22_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_119</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt22_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt22_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT22_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_120</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt22_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt22_in">
			<type>num</type>
			<units />
			<sensorId>_CKT22_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_121</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt22_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt22_ig">
			<type>num</type>
			<units />
			<sensorId>_CKT22_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_122</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt22_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt23_nom_curr_ups_2b_input">
			<type>num</type>
			<units />
			<sensorId>_CKT23_NOM_CURR_UPS_2B_INPUT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_123</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt23_nom_curr_ups 2b input</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt23_imax">
			<type>num</type>
			<units />
			<sensorId>_CKT23_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_124</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt23_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt23_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT23_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_125</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt23_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt23_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT23_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_126</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt23_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt23_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT23_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_127</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt23_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt23_in">
			<type>num</type>
			<units />
			<sensorId>_CKT23_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_128</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt23_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt23_ig">
			<type>num</type>
			<units />
			<sensorId>_CKT23_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_129</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt23_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt4_imax_spd">
			<type>num</type>
			<units />
			<sensorId>_CKT4_IMAX_SPD</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_130</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt4_imax spd</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt4_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT4_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_131</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt4_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt4_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT4_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_132</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt4_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt4_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT4_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_133</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt4_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt5_imax_spare">
			<type>num</type>
			<units />
			<sensorId>_CKT5_IMAX_SPARE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_134</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt5_imax spare</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt5_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT5_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_135</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt5_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt5_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT5_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_136</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt5_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt5_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT5_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_137</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt5_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb131_imax">
			<type>num</type>
			<units />
			<sensorId>_CB131_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_138</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb131_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb131_ia">
			<type>num</type>
			<units />
			<sensorId>_CB131_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_139</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb131_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb131_ib">
			<type>num</type>
			<units />
			<sensorId>_CB131_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_140</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb131_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb131_ic">
			<type>num</type>
			<units />
			<sensorId>_CB131_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_141</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb131_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb131_in">
			<type>num</type>
			<units />
			<sensorId>_CB131_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_142</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb131_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb131_ig">
			<type>num</type>
			<units />
			<sensorId>_CB131_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_143</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb131_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb131_nom_curr">
			<type>num</type>
			<units />
			<sensorId>_CB131_NOM_CURR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_144</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb131_nom_curr</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt6_imax__spare">
			<type>num</type>
			<units />
			<sensorId>_CKT6_IMAX__SPARE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_145</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt6_imax  spare</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt6_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT6_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_146</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt6_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt6_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT6_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_147</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt6_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt6_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT6_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_148</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt6_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt7_imax_spare">
			<type>num</type>
			<units />
			<sensorId>_CKT7_IMAX_SPARE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_149</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt7_imax spare</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt7_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT7_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_150</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt7_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt7_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT7_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_151</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt7_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt7_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT7_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_152</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt7_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt8_imax_gen_3_enclosure">
			<type>num</type>
			<units />
			<sensorId>_CKT8_IMAX_GEN_3_ENCLOSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_153</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt8_imax gen 3 enclosure</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt8_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT8_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_154</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt8_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt8_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT8_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_155</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt8_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt8_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT8_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_156</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt8_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt9_imax___cac2">
			<type>num</type>
			<units />
			<sensorId>_CKT9_IMAX___CAC2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_157</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt9_imax   cac2</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt9_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT9_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_158</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt9_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt9_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT9_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_159</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt9_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt9_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT9_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_160</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt9_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt10_imax___cu-2">
			<type>num</type>
			<units />
			<sensorId>_CKT10_IMAX___CU-2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_161</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt10_imax   cu-2</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt10_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT10_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_162</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt10_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt10_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT10_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_163</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt10_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt10_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT10_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_164</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt10_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt11_imax_future_crac">
			<type>num</type>
			<units />
			<sensorId>_CKT11_IMAX_FUTURE_CRAC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_165</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt11_imax future crac</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt11_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT11_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_166</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt11_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt11_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT11_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_167</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt11_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt11_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT11_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_168</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt11_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt12_imax__future_acc">
			<type>num</type>
			<units />
			<sensorId>_CKT12_IMAX__FUTURE_ACC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_169</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt12_imax  future acc</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt12_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT12_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_170</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt12_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt12_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT12_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_171</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt12_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt12_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT12_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_172</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt12_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt13_imax___future_crac">
			<type>num</type>
			<units />
			<sensorId>_CKT13_IMAX___FUTURE_CRAC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_173</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt13_imax   future crac</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt13_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT13_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_174</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt13_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt13_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT13_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_175</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt13_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt13_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT13_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_176</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt13_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt26_imax_spare">
			<type>num</type>
			<units />
			<sensorId>_CKT26_IMAX_SPARE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_177</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt26_imax spare</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt26_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT26_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_178</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt26_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt26_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT26_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_179</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt26_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt26_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT26_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_180</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt26_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt27_imax___future_cu">
			<type>num</type>
			<units />
			<sensorId>_CKT27_IMAX___FUTURE_CU</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_181</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt27_imax   future cu</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt27_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT27_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_182</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt27_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt27_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT27_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_183</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt27_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt27_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT27_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_184</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt27_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt28_imax_acc-4">
			<type>num</type>
			<units />
			<sensorId>_CKT28_IMAX_ACC-4</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_185</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt28_imax acc-4</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt28_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT28_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_186</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt28_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt28_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT28_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_187</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt28_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt28_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT28_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_188</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt28_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt31_imax_future_crac">
			<type>num</type>
			<units />
			<sensorId>_CKT31_IMAX_FUTURE_CRAC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_189</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt31_imax future crac</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt31_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT31_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_190</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt31_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt31_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT31_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_191</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt31_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt31_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT31_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_192</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt31_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt32_imax_future_crac">
			<type>num</type>
			<units />
			<sensorId>_CKT32_IMAX_FUTURE_CRAC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_193</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt32_imax future crac</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt32_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT32_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_194</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt32_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt32_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT32_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_195</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt32_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt32_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT32_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_196</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt32_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt33_imax_future_crac">
			<type>num</type>
			<units />
			<sensorId>_CKT33_IMAX_FUTURE_CRAC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_197</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt33_imax future crac</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt33_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT33_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_198</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt33_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt33_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT33_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_199</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt33_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt33_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT33_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_200</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt33_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt34_imax__cac-1">
			<type>num</type>
			<units />
			<sensorId>_CKT34_IMAX__CAC-1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_201</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt34_imax  cac-1</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt34_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT34_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_202</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt34_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt34_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT34_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_203</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt34_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt34_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT34_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_204</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt34_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt35_imax__crac4">
			<type>num</type>
			<units />
			<sensorId>_CKT35_IMAX__CRAC4</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_205</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt35_imax  crac4</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt35_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT35_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_206</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt35_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt35_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT35_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_207</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt35_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt35_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT35_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_208</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt35_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt36_imax__future_acc">
			<type>num</type>
			<units />
			<sensorId>_CKT36_IMAX__FUTURE_ACC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_209</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt36_imax  future acc</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt36_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT36_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_210</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt36_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt36_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT36_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_211</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt36_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt36_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT36_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_212</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt36_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt37_imax_crac2">
			<type>num</type>
			<units />
			<sensorId>_CKT37_IMAX_CRAC2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_213</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt37_imax crac2</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt37_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT37_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_214</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt37_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt37_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT37_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_215</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt37_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt37_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT37_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_216</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt37_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt38_imax_future_acc">
			<type>num</type>
			<units />
			<sensorId>_CKT38_IMAX_FUTURE_ACC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_217</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt38_imax future acc</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt38_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT38_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_218</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt38_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt38_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT38_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_219</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt38_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt38_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT38_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_220</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt38_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb132_imax">
			<type>num</type>
			<units />
			<sensorId>_CB132_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_221</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb132_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb132_ia">
			<type>num</type>
			<units />
			<sensorId>_CB132_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_222</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb132_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb132_ib">
			<type>num</type>
			<units />
			<sensorId>_CB132_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_223</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb132_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb132_ic">
			<type>num</type>
			<units />
			<sensorId>_CB132_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_224</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb132_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb132_in">
			<type>num</type>
			<units />
			<sensorId>_CB132_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_225</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb132_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb132_ig">
			<type>num</type>
			<units />
			<sensorId>_CB132_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_226</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb132_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb132_nom_curr">
			<type>num</type>
			<units />
			<sensorId>_CB132_NOM_CURR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_227</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb132_nom_curr</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb133_imax">
			<type>num</type>
			<units />
			<sensorId>_CB133_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_228</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb133_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb133_ia">
			<type>num</type>
			<units />
			<sensorId>_CB133_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_229</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb133_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb133_ib">
			<type>num</type>
			<units />
			<sensorId>_CB133_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_230</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb133_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb133_ic">
			<type>num</type>
			<units />
			<sensorId>_CB133_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_231</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb133_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb133_in">
			<type>num</type>
			<units />
			<sensorId>_CB133_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_232</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb133_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb133_ig">
			<type>num</type>
			<units />
			<sensorId>_CB133_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_233</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb133_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb133_nom_curr">
			<type>num</type>
			<units />
			<sensorId>_CB133_NOM_CURR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_234</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb133_nom_curr</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb134_imax">
			<type>num</type>
			<units />
			<sensorId>_CB134_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_235</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb134_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb134_ia">
			<type>num</type>
			<units />
			<sensorId>_CB134_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_236</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb134_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb134_ib">
			<type>num</type>
			<units />
			<sensorId>_CB134_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_237</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb134_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb134_ic">
			<type>num</type>
			<units />
			<sensorId>_CB134_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_238</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb134_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb135_imax">
			<type>num</type>
			<units />
			<sensorId>_CB135_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_239</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb135_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb135_ia">
			<type>num</type>
			<units />
			<sensorId>_CB135_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_240</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb135_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb135_ib">
			<type>num</type>
			<units />
			<sensorId>_CB135_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_241</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb135_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb135_ic">
			<type>num</type>
			<units />
			<sensorId>_CB135_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_242</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb135_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb136_imax">
			<type>num</type>
			<units />
			<sensorId>_CB136_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_243</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb136_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb136_ia">
			<type>num</type>
			<units />
			<sensorId>_CB136_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_244</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb136_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb136_ib">
			<type>num</type>
			<units />
			<sensorId>_CB136_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_245</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb136_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb136_ic">
			<type>num</type>
			<units />
			<sensorId>_CB136_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_246</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb136_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt15_imax_acc-1">
			<type>num</type>
			<units />
			<sensorId>_CKT15_IMAX_ACC-1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_247</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt15_imax acc-1</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt15_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT15_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_248</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt15_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt15_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT15_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_249</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt15_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt15_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT15_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_250</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt15_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt16_imax___crac3">
			<type>num</type>
			<units />
			<sensorId>_CKT16_IMAX___CRAC3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_251</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt16_imax   crac3</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt16_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT16_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_252</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt16_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt16_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT16_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_253</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt16_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt16_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT16_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_254</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt16_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt17_imax_future_acc">
			<type>num</type>
			<units />
			<sensorId>_CKT17_IMAX_FUTURE_ACC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_255</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt17_imax future acc</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt17_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT17_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_256</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt17_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt17_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT17_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_257</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt17_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt17_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT17_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_258</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt17_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb03_nom_curr">
			<type>num</type>
			<units />
			<sensorId>_CB03_NOM_CURR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_259</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb03_nom_curr</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb03_imax">
			<type>num</type>
			<units />
			<sensorId>_CB03_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_260</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb03_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb03_ia">
			<type>num</type>
			<units />
			<sensorId>_CB03_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_261</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb03_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb03_ib">
			<type>num</type>
			<units />
			<sensorId>_CB03_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_262</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb03_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb03_ic">
			<type>num</type>
			<units />
			<sensorId>_CB03_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_263</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb03_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb03_in">
			<type>num</type>
			<units />
			<sensorId>_CB03_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_264</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb03_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb03_ig">
			<type>num</type>
			<units />
			<sensorId>_CB03_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_265</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb03_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb04_imax">
			<type>num</type>
			<units />
			<sensorId>_CB04_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_266</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb04_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb04_ia">
			<type>num</type>
			<units />
			<sensorId>_CB04_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_267</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb04_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb04_ib">
			<type>num</type>
			<units />
			<sensorId>_CB04_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_268</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb04_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb04_ic">
			<type>num</type>
			<units />
			<sensorId>_CB04_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_269</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb04_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb05_imax">
			<type>num</type>
			<units />
			<sensorId>_CB05_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_270</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb05_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb05_ia">
			<type>num</type>
			<units />
			<sensorId>_CB05_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_271</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb05_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb05_ib">
			<type>num</type>
			<units />
			<sensorId>_CB05_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_272</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb05_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb05_ic">
			<type>num</type>
			<units />
			<sensorId>_CB05_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_273</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb05_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb06_imax">
			<type>num</type>
			<units />
			<sensorId>_CB06_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_274</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb06_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb06_ia">
			<type>num</type>
			<units />
			<sensorId>_CB06_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_275</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb06_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb06_ib">
			<type>num</type>
			<units />
			<sensorId>_CB06_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_276</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb06_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb06_ic">
			<type>num</type>
			<units />
			<sensorId>_CB06_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_277</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb06_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt18_imax__crac1">
			<type>num</type>
			<units />
			<sensorId>_CKT18_IMAX__CRAC1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_278</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt18_imax  crac1</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt18_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT18_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_279</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt18_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt18_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT18_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_280</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt18_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt18_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT18_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_281</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt18_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt24_imax__lp1">
			<type>num</type>
			<units />
			<sensorId>_CKT24_IMAX__LP1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_282</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt24_imax  lp1</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt24_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT24_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_283</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt24_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt24_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT24_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_284</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt24_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt24_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT24_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_285</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt24_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt25_imax__gen4_enclosure">
			<type>num</type>
			<units />
			<sensorId>_CKT25_IMAX__GEN4_ENCLOSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_286</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt25_imax  gen4 enclosure</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt25_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT25_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_287</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt25_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt25_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT25_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_288</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt25_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt25_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT25_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_289</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt25_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt14_imax___acc-3">
			<type>num</type>
			<units />
			<sensorId>_CKT14_IMAX___ACC-3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_290</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt14_imax   acc-3</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt14_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT14_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_291</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt14_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt14_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT14_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_292</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt14_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt14_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT14_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_293</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt14_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt29_imax__cu-1">
			<type>num</type>
			<units />
			<sensorId>_CKT29_IMAX__CU-1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_294</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt29_imax  cu-1</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt29_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT29_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_295</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt29_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt29_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT29_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_296</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt29_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt29_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT29_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_297</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt29_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt30_imax_acc-2">
			<type>num</type>
			<units />
			<sensorId>_CKT30_IMAX_ACC-2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_298</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt30_imax acc-2</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt30_ia">
			<type>num</type>
			<units />
			<sensorId>_CKT30_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_299</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt30_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt30_ib">
			<type>num</type>
			<units />
			<sensorId>_CKT30_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_300</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt30_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="ckt30_ic">
			<type>num</type>
			<units />
			<sensorId>_CKT30_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_301</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ckt30_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb02_nom_curr">
			<type>num</type>
			<units />
			<sensorId>_CB02_NOM_CURR</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_302</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb02_nom_curr</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb02_imax">
			<type>num</type>
			<units />
			<sensorId>_CB02_IMAX</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_303</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb02_imax</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb02_ia">
			<type>num</type>
			<units />
			<sensorId>_CB02_IA</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_304</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb02_ia</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb02_ib">
			<type>num</type>
			<units />
			<sensorId>_CB02_IB</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_305</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb02_ib</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb02_ic">
			<type>num</type>
			<units />
			<sensorId>_CB02_IC</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_306</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb02_ic</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb02_in">
			<type>num</type>
			<units />
			<sensorId>_CB02_IN</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_307</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb02_in</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<numSensor ruleid="cb02_ig">
			<type>num</type>
			<units />
			<sensorId>_CB02_IG</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_3_Reg_308</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Cb02_ig</label>
			<sensorSet>ANO</sensorSet>
		</numSensor>
		<stateSensor ruleid="cb01_open">
			<type>state</type>
			<sensorId>_CB01_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_1</getOid>
				</mapValue>
			</value>
			<label>Cb01 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb01_bell_alarm_ups_a_nc_bypass">
			<type>state</type>
			<sensorId>_CB01_BELL_ALARM_UPS_A_NC_BYPASS</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_2</getOid>
				</mapValue>
			</value>
			<label>Cb01 bell alarm ups a nc bypass</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb02_open_ups_1a_output">
			<type>state</type>
			<sensorId>_CB02_OPEN_UPS_1A_OUTPUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_3</getOid>
				</mapValue>
			</value>
			<label>Cb02 open ups 1a output</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb02_bell_alarm">
			<type>state</type>
			<sensorId>_CB02_BELL_ALARM</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_4</getOid>
				</mapValue>
			</value>
			<label>Cb02 bell alarm</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb03_open_ups_2a_output">
			<type>state</type>
			<sensorId>_CB03_OPEN_UPS_2A_OUTPUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_5</getOid>
				</mapValue>
			</value>
			<label>Cb03 open ups 2a output</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb03_bell_alarm">
			<type>state</type>
			<sensorId>_CB03_BELL_ALARM</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_6</getOid>
				</mapValue>
			</value>
			<label>Cb03 bell alarm</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt1_open_ups_a_no_bypass">
			<type>state</type>
			<sensorId>_CKT1_OPEN_UPS_A_NO_BYPASS</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_7</getOid>
				</mapValue>
			</value>
			<label>Ckt1 open ups a no bypass</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt1_bell_alarm">
			<type>state</type>
			<sensorId>_CKT1_BELL_ALARM</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_8</getOid>
				</mapValue>
			</value>
			<label>Ckt1 bell alarm</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb3b_open__tie_1">
			<type>state</type>
			<sensorId>_CB3B_OPEN__TIE_1</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_9</getOid>
				</mapValue>
			</value>
			<label>Cb3b open  tie 1</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb3b_bell_alarm">
			<type>state</type>
			<sensorId>_CB3B_BELL_ALARM</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_10</getOid>
				</mapValue>
			</value>
			<label>Cb3b bell alarm</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb3b_locked_out">
			<type>state</type>
			<sensorId>_CB3B_LOCKED_OUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_11</getOid>
				</mapValue>
			</value>
			<label>Cb3b locked out</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb5b_open_/_ckt_19___future">
			<type>state</type>
			<sensorId>_CB5B_OPEN_/_CKT_19___FUTURE</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_12</getOid>
				</mapValue>
			</value>
			<label>Cb5b open / ckt 19   future</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb5b_bell_alarm">
			<type>state</type>
			<sensorId>_CB5B_BELL_ALARM</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_13</getOid>
				</mapValue>
			</value>
			<label>Cb5b bell alarm</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb6b_open___utiltiy_main">
			<type>state</type>
			<sensorId>_CB6B_OPEN___UTILTIY_MAIN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_14</getOid>
				</mapValue>
			</value>
			<label>Cb6b open   utiltiy main</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb6b_bell_alarm">
			<type>state</type>
			<sensorId>_CB6B_BELL_ALARM</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_15</getOid>
				</mapValue>
			</value>
			<label>Cb6b bell alarm</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb6b_locked_out">
			<type>state</type>
			<sensorId>_CB6B_LOCKED_OUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_16</getOid>
				</mapValue>
			</value>
			<label>Cb6b locked out</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb6b_racked_out">
			<type>state</type>
			<sensorId>_CB6B_RACKED_OUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_17</getOid>
				</mapValue>
			</value>
			<label>Cb6b racked out</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb7b_open_/__ckt_20___first_floor_switchgear">
			<type>state</type>
			<sensorId>_CB7B_OPEN_/__CKT_20___FIRST_FLOOR_SWITCHGEAR</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_18</getOid>
				</mapValue>
			</value>
			<label>Cb7b open /  ckt 20   first floor switchgear</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb7b_bell_alarm">
			<type>state</type>
			<sensorId>_CB7B_BELL_ALARM</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_19</getOid>
				</mapValue>
			</value>
			<label>Cb7b bell alarm</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb8b_open_tie_2">
			<type>state</type>
			<sensorId>_CB8B_OPEN_TIE_2</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_20</getOid>
				</mapValue>
			</value>
			<label>Cb8b open tie 2</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb8b_bell_alarm">
			<type>state</type>
			<sensorId>_CB8B_BELL_ALARM</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_21</getOid>
				</mapValue>
			</value>
			<label>Cb8b bell alarm</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb8b_locked_out">
			<type>state</type>
			<sensorId>_CB8B_LOCKED_OUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_22</getOid>
				</mapValue>
			</value>
			<label>Cb8b locked out</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb10b_open__tie_3">
			<type>state</type>
			<sensorId>_CB10B_OPEN__TIE_3</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_23</getOid>
				</mapValue>
			</value>
			<label>Cb10b open  tie 3</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb10b_bell_alarm">
			<type>state</type>
			<sensorId>_CB10B_BELL_ALARM</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_24</getOid>
				</mapValue>
			</value>
			<label>Cb10b bell alarm</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb10b_locked_out">
			<type>state</type>
			<sensorId>_CB10B_LOCKED_OUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_25</getOid>
				</mapValue>
			</value>
			<label>Cb10b locked out</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb11b_open">
			<type>state</type>
			<sensorId>_CB11B_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_26</getOid>
				</mapValue>
			</value>
			<label>Cb11b open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb11b_bell_alarm">
			<type>state</type>
			<sensorId>_CB11B_BELL_ALARM</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_27</getOid>
				</mapValue>
			</value>
			<label>Cb11b bell alarm</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb11b_locked_out">
			<type>state</type>
			<sensorId>_CB11B_LOCKED_OUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_28</getOid>
				</mapValue>
			</value>
			<label>Cb11b locked out</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb11b_racked_out">
			<type>state</type>
			<sensorId>_CB11B_RACKED_OUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_29</getOid>
				</mapValue>
			</value>
			<label>Cb11b racked out</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb131_open___ups_b_nc_bypass">
			<type>state</type>
			<sensorId>_CB131_OPEN___UPS_B_NC_BYPASS</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_30</getOid>
				</mapValue>
			</value>
			<label>Cb131 open   ups b nc bypass</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb131_bell_alarm">
			<type>state</type>
			<sensorId>_CB131_BELL_ALARM</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_31</getOid>
				</mapValue>
			</value>
			<label>Cb131 bell alarm</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb132_open__ups_1b_output">
			<type>state</type>
			<sensorId>_CB132_OPEN__UPS_1B_OUTPUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_32</getOid>
				</mapValue>
			</value>
			<label>Cb132 open  ups 1b output</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb132_bell_alarm">
			<type>state</type>
			<sensorId>_CB132_BELL_ALARM</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_33</getOid>
				</mapValue>
			</value>
			<label>Cb132 bell alarm</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb133_open__ups_2b_output">
			<type>state</type>
			<sensorId>_CB133_OPEN__UPS_2B_OUTPUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_34</getOid>
				</mapValue>
			</value>
			<label>Cb133 open  ups 2b output</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb133_bell_alarm">
			<type>state</type>
			<sensorId>_CB133_BELL_ALARM</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_35</getOid>
				</mapValue>
			</value>
			<label>Cb133 bell alarm</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="system_control_manual">
			<type>state</type>
			<sensorId>_SYSTEM_CONTROL_MANUAL</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_36</getOid>
				</mapValue>
			</value>
			<label>System control manual</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="system_control_auto">
			<type>state</type>
			<sensorId>_SYSTEM_CONTROL_AUTO</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_37</getOid>
				</mapValue>
			</value>
			<label>System control auto</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="utility_available">
			<type>state</type>
			<sensorId>_UTILITY_AVAILABLE</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_38</getOid>
				</mapValue>
			</value>
			<label>Utility available</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="retrasfer_auto">
			<type>state</type>
			<sensorId>_RETRASFER_AUTO</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_39</getOid>
				</mapValue>
			</value>
			<label>Retrasfer auto</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="retransfer_manual">
			<type>state</type>
			<sensorId>_RETRANSFER_MANUAL</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_40</getOid>
				</mapValue>
			</value>
			<label>Retransfer manual</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb2b_open">
			<type>state</type>
			<sensorId>_CB2B_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_41</getOid>
				</mapValue>
			</value>
			<label>Cb2b open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb2b_bell_alarm">
			<type>state</type>
			<sensorId>_CB2B_BELL_ALARM</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_42</getOid>
				</mapValue>
			</value>
			<label>Cb2b bell alarm</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb2b_locked_out">
			<type>state</type>
			<sensorId>_CB2B_LOCKED_OUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_43</getOid>
				</mapValue>
			</value>
			<label>Cb2b locked out</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb2b_racked_out">
			<type>state</type>
			<sensorId>_CB2B_RACKED_OUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_44</getOid>
				</mapValue>
			</value>
			<label>Cb2b racked out</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb4b_open_future_gen_2">
			<type>state</type>
			<sensorId>_CB4B_OPEN_FUTURE_GEN_2</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_45</getOid>
				</mapValue>
			</value>
			<label>Cb4b open future gen 2</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb4b_bell_alarm">
			<type>state</type>
			<sensorId>_CB4B_BELL_ALARM</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_46</getOid>
				</mapValue>
			</value>
			<label>Cb4b bell alarm</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb4b_locked_out">
			<type>state</type>
			<sensorId>_CB4B_LOCKED_OUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_47</getOid>
				</mapValue>
			</value>
			<label>Cb4b locked out</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb4b_racked_out">
			<type>state</type>
			<sensorId>_CB4B_RACKED_OUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_48</getOid>
				</mapValue>
			</value>
			<label>Cb4b racked out</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb9b_open">
			<type>state</type>
			<sensorId>_CB9B_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_49</getOid>
				</mapValue>
			</value>
			<label>Cb9b open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb9b_bell_alarm">
			<type>state</type>
			<sensorId>_CB9B_BELL_ALARM</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_50</getOid>
				</mapValue>
			</value>
			<label>Cb9b bell alarm</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb9b_locked_out">
			<type>state</type>
			<sensorId>_CB9B_LOCKED_OUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_51</getOid>
				</mapValue>
			</value>
			<label>Cb9b locked out</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb9b_racked_out">
			<type>state</type>
			<sensorId>_CB9B_RACKED_OUT</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_52</getOid>
				</mapValue>
			</value>
			<label>Cb9b racked out</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb04_open">
			<type>state</type>
			<sensorId>_CB04_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_53</getOid>
				</mapValue>
			</value>
			<label>Cb04 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb05_open">
			<type>state</type>
			<sensorId>_CB05_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_54</getOid>
				</mapValue>
			</value>
			<label>Cb05 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb06_open">
			<type>state</type>
			<sensorId>_CB06_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_55</getOid>
				</mapValue>
			</value>
			<label>Cb06 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt4_open">
			<type>state</type>
			<sensorId>_CKT4_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_56</getOid>
				</mapValue>
			</value>
			<label>Ckt4 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt5_open">
			<type>state</type>
			<sensorId>_CKT5_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_57</getOid>
				</mapValue>
			</value>
			<label>Ckt5 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt6_open">
			<type>state</type>
			<sensorId>_CKT6_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_58</getOid>
				</mapValue>
			</value>
			<label>Ckt6 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt7_open">
			<type>state</type>
			<sensorId>_CKT7_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_59</getOid>
				</mapValue>
			</value>
			<label>Ckt7 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt8_open">
			<type>state</type>
			<sensorId>_CKT8_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_60</getOid>
				</mapValue>
			</value>
			<label>Ckt8 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt9_open">
			<type>state</type>
			<sensorId>_CKT9_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_61</getOid>
				</mapValue>
			</value>
			<label>Ckt9 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt10_open">
			<type>state</type>
			<sensorId>_CKT10_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_62</getOid>
				</mapValue>
			</value>
			<label>Ckt10 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt11_open">
			<type>state</type>
			<sensorId>_CKT11_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_63</getOid>
				</mapValue>
			</value>
			<label>Ckt11 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt12_open">
			<type>state</type>
			<sensorId>_CKT12_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_64</getOid>
				</mapValue>
			</value>
			<label>Ckt12 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt13_open">
			<type>state</type>
			<sensorId>_CKT13_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_65</getOid>
				</mapValue>
			</value>
			<label>Ckt13 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt14_open">
			<type>state</type>
			<sensorId>_CKT14_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_66</getOid>
				</mapValue>
			</value>
			<label>Ckt14 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt15_open">
			<type>state</type>
			<sensorId>_CKT15_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_67</getOid>
				</mapValue>
			</value>
			<label>Ckt15 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt16_open">
			<type>state</type>
			<sensorId>_CKT16_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_68</getOid>
				</mapValue>
			</value>
			<label>Ckt16 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt17_open">
			<type>state</type>
			<sensorId>_CKT17_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_69</getOid>
				</mapValue>
			</value>
			<label>Ckt17 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt18_open">
			<type>state</type>
			<sensorId>_CKT18_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_70</getOid>
				</mapValue>
			</value>
			<label>Ckt18 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt24_open">
			<type>state</type>
			<sensorId>_CKT24_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_71</getOid>
				</mapValue>
			</value>
			<label>Ckt24 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt25_open">
			<type>state</type>
			<sensorId>_CKT25_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_72</getOid>
				</mapValue>
			</value>
			<label>Ckt25 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt26_open">
			<type>state</type>
			<sensorId>_CKT26_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_73</getOid>
				</mapValue>
			</value>
			<label>Ckt26 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt27_open">
			<type>state</type>
			<sensorId>_CKT27_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_74</getOid>
				</mapValue>
			</value>
			<label>Ckt27 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt28_open">
			<type>state</type>
			<sensorId>_CKT28_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_75</getOid>
				</mapValue>
			</value>
			<label>Ckt28 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt29_open">
			<type>state</type>
			<sensorId>_CKT29_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_76</getOid>
				</mapValue>
			</value>
			<label>Ckt29 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt30_open">
			<type>state</type>
			<sensorId>_CKT30_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_77</getOid>
				</mapValue>
			</value>
			<label>Ckt30 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt31_open">
			<type>state</type>
			<sensorId>_CKT31_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_78</getOid>
				</mapValue>
			</value>
			<label>Ckt31 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt32_open">
			<type>state</type>
			<sensorId>_CKT32_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_79</getOid>
				</mapValue>
			</value>
			<label>Ckt32 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt33_open">
			<type>state</type>
			<sensorId>_CKT33_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_80</getOid>
				</mapValue>
			</value>
			<label>Ckt33 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt34_open">
			<type>state</type>
			<sensorId>_CKT34_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_81</getOid>
				</mapValue>
			</value>
			<label>Ckt34 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt35_open">
			<type>state</type>
			<sensorId>_CKT35_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_82</getOid>
				</mapValue>
			</value>
			<label>Ckt35 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt36_open">
			<type>state</type>
			<sensorId>_CKT36_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_83</getOid>
				</mapValue>
			</value>
			<label>Ckt36 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt37_open">
			<type>state</type>
			<sensorId>_CKT37_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_84</getOid>
				</mapValue>
			</value>
			<label>Ckt37 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt38_open">
			<type>state</type>
			<sensorId>_CKT38_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_85</getOid>
				</mapValue>
			</value>
			<label>Ckt38 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb134_open">
			<type>state</type>
			<sensorId>_CB134_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_86</getOid>
				</mapValue>
			</value>
			<label>Cb134 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb135_open">
			<type>state</type>
			<sensorId>_CB135_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_87</getOid>
				</mapValue>
			</value>
			<label>Cb135 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="cb136_open">
			<type>state</type>
			<sensorId>_CB136_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_88</getOid>
				</mapValue>
			</value>
			<label>Cb136 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="generator_1_shutdown">
			<type>state</type>
			<sensorId>_GENERATOR_1_SHUTDOWN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_89</getOid>
				</mapValue>
			</value>
			<label>Generator 1 shutdown</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="generator_2_shutdown">
			<type>state</type>
			<sensorId>_GENERATOR_2_SHUTDOWN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_90</getOid>
				</mapValue>
			</value>
			<label>Generator 2 shutdown</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="generator_3_shutdown">
			<type>state</type>
			<sensorId>_GENERATOR_3_SHUTDOWN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_91</getOid>
				</mapValue>
			</value>
			<label>Generator 3 shutdown</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="generator_4_shutdown">
			<type>state</type>
			<sensorId>_GENERATOR_4_SHUTDOWN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_92</getOid>
				</mapValue>
			</value>
			<label>Generator 4 shutdown</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ckt21_open">
			<type>state</type>
			<sensorId>_CKT21_OPEN</sensorId>
			<value>
				<mapValue mapid="truefalse_vm">
					<getOid>Function_1_Reg_93</getOid>
				</mapValue>
			</value>
			<label>Ckt21 open</label>
			<enum>truefalse_em</enum>
			<sensorSet>BNO</sensorSet>
		</stateSensor>
		<valueMap ruleid="truefalse_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="truefalse_em">
			<label>False</label>
			<label>True</label>
		</enumMap>
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="Function_1_Reg_69">
				<function>1</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_207">
				<function>3</function>
				<start_addr>206</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_167">
				<function>3</function>
				<start_addr>166</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_64">
				<function>3</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_66">
				<function>3</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_239">
				<function>3</function>
				<start_addr>238</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_199">
				<function>3</function>
				<start_addr>198</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_123">
				<function>3</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_284">
				<function>3</function>
				<start_addr>283</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_65">
				<function>3</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_44">
				<function>1</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_147">
				<function>3</function>
				<start_addr>146</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_179">
				<function>3</function>
				<start_addr>178</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_219">
				<function>3</function>
				<start_addr>218</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_110">
				<function>3</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_68">
				<function>3</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_103">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_37">
				<function>1</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_135">
				<function>3</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_272">
				<function>3</function>
				<start_addr>271</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_63">
				<function>3</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_41">
				<function>1</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_159">
				<function>3</function>
				<start_addr>158</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_69">
				<function>3</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_30">
				<function>3</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_259">
				<function>3</function>
				<start_addr>258</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_34">
				<function>1</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_115">
				<function>3</function>
				<start_addr>114</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_247">
				<function>3</function>
				<start_addr>246</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_27">
				<function>1</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_51">
				<function>1</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_215">
				<function>3</function>
				<start_addr>214</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_60">
				<function>1</function>
				<start_addr>59</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_252">
				<function>3</function>
				<start_addr>251</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_139">
				<function>3</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_276">
				<function>3</function>
				<start_addr>275</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_83">
				<function>1</function>
				<start_addr>82</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_296">
				<function>3</function>
				<start_addr>295</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_76">
				<function>1</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_127">
				<function>3</function>
				<start_addr>126</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_232">
				<function>3</function>
				<start_addr>231</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_89">
				<function>3</function>
				<start_addr>88</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_227">
				<function>3</function>
				<start_addr>226</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_264">
				<function>3</function>
				<start_addr>263</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_93">
				<function>1</function>
				<start_addr>92</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_256">
				<function>3</function>
				<start_addr>255</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_86">
				<function>3</function>
				<start_addr>85</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_267">
				<function>3</function>
				<start_addr>266</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_43">
				<function>3</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_299">
				<function>3</function>
				<start_addr>298</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_223">
				<function>3</function>
				<start_addr>222</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_288">
				<function>3</function>
				<start_addr>287</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_40">
				<function>1</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_119">
				<function>3</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_47">
				<function>1</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_107">
				<function>3</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_184">
				<function>3</function>
				<start_addr>183</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_212">
				<function>3</function>
				<start_addr>211</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_15">
				<function>1</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_31">
				<function>1</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_118">
				<function>3</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_255">
				<function>3</function>
				<start_addr>254</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_307">
				<function>3</function>
				<start_addr>306</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_244">
				<function>3</function>
				<start_addr>243</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_152">
				<function>3</function>
				<start_addr>151</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_279">
				<function>3</function>
				<start_addr>278</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_41">
				<function>3</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_203">
				<function>3</function>
				<start_addr>202</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_88">
				<function>3</function>
				<start_addr>87</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_63">
				<function>1</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_268">
				<function>3</function>
				<start_addr>267</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_17">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_19">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_235">
				<function>3</function>
				<start_addr>234</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_14">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_70">
				<function>1</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_6">
				<function>1</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_46">
				<function>3</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_224">
				<function>3</function>
				<start_addr>223</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_172">
				<function>3</function>
				<start_addr>171</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_275">
				<function>3</function>
				<start_addr>274</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_48">
				<function>3</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_190">
				<function>3</function>
				<start_addr>189</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_49">
				<function>1</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_81">
				<function>3</function>
				<start_addr>80</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_130">
				<function>3</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_248">
				<function>3</function>
				<start_addr>247</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_61">
				<function>3</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_80">
				<function>3</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_236">
				<function>3</function>
				<start_addr>235</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_12">
				<function>1</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_12">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_158">
				<function>3</function>
				<start_addr>157</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_126">
				<function>3</function>
				<start_addr>125</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_192">
				<function>3</function>
				<start_addr>191</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_66">
				<function>1</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_204">
				<function>3</function>
				<start_addr>203</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_280">
				<function>3</function>
				<start_addr>279</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_287">
				<function>3</function>
				<start_addr>286</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_263">
				<function>3</function>
				<start_addr>262</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_79">
				<function>1</function>
				<start_addr>78</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_170">
				<function>3</function>
				<start_addr>169</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_211">
				<function>3</function>
				<start_addr>210</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_228">
				<function>3</function>
				<start_addr>227</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_138">
				<function>3</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_231">
				<function>3</function>
				<start_addr>230</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_150">
				<function>3</function>
				<start_addr>149</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_9">
				<function>1</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_243">
				<function>3</function>
				<start_addr>242</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_61">
				<function>1</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_216">
				<function>3</function>
				<start_addr>215</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_106">
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_17">
				<function>1</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_85">
				<function>1</function>
				<start_addr>84</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_10">
				<function>1</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_80">
				<function>1</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_37">
				<function>3</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_178">
				<function>3</function>
				<start_addr>177</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_156">
				<function>3</function>
				<start_addr>155</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_92">
				<function>3</function>
				<start_addr>91</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_251">
				<function>3</function>
				<start_addr>250</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_14">
				<function>1</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_102">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_270">
				<function>3</function>
				<start_addr>269</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_38">
				<function>3</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_39">
				<function>1</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_7">
				<function>1</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_78">
				<function>1</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_241">
				<function>3</function>
				<start_addr>240</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_166">
				<function>3</function>
				<start_addr>165</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_218">
				<function>3</function>
				<start_addr>217</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_2">
				<function>1</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_24">
				<function>3</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_39">
				<function>3</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_20">
				<function>1</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_303">
				<function>3</function>
				<start_addr>302</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_60">
				<function>3</function>
				<start_addr>59</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_114">
				<function>3</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_34">
				<function>3</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_208">
				<function>3</function>
				<start_addr>207</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_168">
				<function>3</function>
				<start_addr>167</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_293">
				<function>3</function>
				<start_addr>292</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_95">
				<function>3</function>
				<start_addr>94</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_132">
				<function>3</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_11">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_154">
				<function>3</function>
				<start_addr>153</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_57">
				<function>1</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_291">
				<function>3</function>
				<start_addr>290</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_83">
				<function>3</function>
				<start_addr>82</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_281">
				<function>3</function>
				<start_addr>280</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_82">
				<function>1</function>
				<start_addr>81</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_144">
				<function>3</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_21">
				<function>1</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_142">
				<function>3</function>
				<start_addr>141</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_196">
				<function>3</function>
				<start_addr>195</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_8">
				<function>1</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_191">
				<function>3</function>
				<start_addr>190</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_25">
				<function>3</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_305">
				<function>3</function>
				<start_addr>304</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_64">
				<function>1</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_151">
				<function>3</function>
				<start_addr>150</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_9">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_22">
				<function>1</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_15">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_234">
				<function>3</function>
				<start_addr>233</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_277">
				<function>3</function>
				<start_addr>276</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_201">
				<function>3</function>
				<start_addr>200</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_86">
				<function>1</function>
				<start_addr>85</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_87">
				<function>3</function>
				<start_addr>86</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_163">
				<function>3</function>
				<start_addr>162</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_16">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_308">
				<function>3</function>
				<start_addr>307</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_70">
				<function>3</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_13">
				<function>1</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_73">
				<function>3</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_56">
				<function>3</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_225">
				<function>3</function>
				<start_addr>224</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_182">
				<function>3</function>
				<start_addr>181</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_194">
				<function>3</function>
				<start_addr>193</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_246">
				<function>3</function>
				<start_addr>245</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_213">
				<function>3</function>
				<start_addr>212</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_56">
				<function>1</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_29">
				<function>3</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_289">
				<function>3</function>
				<start_addr>288</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_1">
				<function>1</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_109">
				<function>3</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_73">
				<function>1</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_81">
				<function>1</function>
				<start_addr>80</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_116">
				<function>3</function>
				<start_addr>115</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_230">
				<function>3</function>
				<start_addr>229</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_18">
				<function>1</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_47">
				<function>3</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_7">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_258">
				<function>3</function>
				<start_addr>257</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_35">
				<function>1</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_43">
				<function>1</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_187">
				<function>3</function>
				<start_addr>186</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_104">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_140">
				<function>3</function>
				<start_addr>139</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_180">
				<function>3</function>
				<start_addr>179</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_33">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_82">
				<function>3</function>
				<start_addr>81</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_128">
				<function>3</function>
				<start_addr>127</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_206">
				<function>3</function>
				<start_addr>205</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_265">
				<function>3</function>
				<start_addr>264</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_111">
				<function>3</function>
				<start_addr>110</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_96">
				<function>3</function>
				<start_addr>95</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_50">
				<function>1</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_42">
				<function>3</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_8">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_91">
				<function>3</function>
				<start_addr>90</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_253">
				<function>3</function>
				<start_addr>252</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_48">
				<function>1</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_175">
				<function>3</function>
				<start_addr>174</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_294">
				<function>3</function>
				<start_addr>293</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_113">
				<function>3</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_189">
				<function>3</function>
				<start_addr>188</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_62">
				<function>1</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_90">
				<function>3</function>
				<start_addr>89</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_6">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_145">
				<function>3</function>
				<start_addr>144</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_20">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_262">
				<function>3</function>
				<start_addr>261</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_23">
				<function>1</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_177">
				<function>3</function>
				<start_addr>176</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_229">
				<function>3</function>
				<start_addr>228</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_101">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_100">
				<function>3</function>
				<start_addr>99</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_282">
				<function>3</function>
				<start_addr>281</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_87">
				<function>1</function>
				<start_addr>86</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_16">
				<function>1</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_51">
				<function>3</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_125">
				<function>3</function>
				<start_addr>124</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_53">
				<function>3</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_157">
				<function>3</function>
				<start_addr>156</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_302">
				<function>3</function>
				<start_addr>301</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_120">
				<function>3</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_209">
				<function>3</function>
				<start_addr>208</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_78">
				<function>3</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_54">
				<function>3</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_237">
				<function>3</function>
				<start_addr>236</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_286">
				<function>3</function>
				<start_addr>285</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_75">
				<function>3</function>
				<start_addr>74</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_65">
				<function>1</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_4">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_26">
				<function>1</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_105">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_19">
				<function>1</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_55">
				<function>3</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_137">
				<function>3</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_5">
				<function>1</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_169">
				<function>3</function>
				<start_addr>168</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_269">
				<function>3</function>
				<start_addr>268</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_58">
				<function>1</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_298">
				<function>3</function>
				<start_addr>297</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_52">
				<function>1</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_117">
				<function>3</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_249">
				<function>3</function>
				<start_addr>248</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_222">
				<function>3</function>
				<start_addr>221</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_274">
				<function>3</function>
				<start_addr>273</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_217">
				<function>3</function>
				<start_addr>216</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_5">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_79">
				<function>3</function>
				<start_addr>78</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_254">
				<function>3</function>
				<start_addr>253</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_205">
				<function>3</function>
				<start_addr>204</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_242">
				<function>3</function>
				<start_addr>241</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_45">
				<function>1</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_74">
				<function>3</function>
				<start_addr>73</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_149">
				<function>3</function>
				<start_addr>148</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_33">
				<function>1</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_77">
				<function>1</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_38">
				<function>1</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_173">
				<function>3</function>
				<start_addr>172</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_3">
				<function>1</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_72">
				<function>3</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_141">
				<function>3</function>
				<start_addr>140</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_2">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_59">
				<function>3</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_10">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_193">
				<function>3</function>
				<start_addr>192</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_3">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_91">
				<function>1</function>
				<start_addr>90</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_68">
				<function>1</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_72">
				<function>1</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_161">
				<function>3</function>
				<start_addr>160</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_220">
				<function>3</function>
				<start_addr>219</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_40">
				<function>3</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_200">
				<function>3</function>
				<start_addr>199</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_197">
				<function>3</function>
				<start_addr>196</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_97">
				<function>3</function>
				<start_addr>96</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_32">
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_165">
				<function>3</function>
				<start_addr>164</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_42">
				<function>1</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_240">
				<function>3</function>
				<start_addr>239</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_74">
				<function>1</function>
				<start_addr>73</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_36">
				<function>1</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_185">
				<function>3</function>
				<start_addr>184</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_133">
				<function>3</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_55">
				<function>1</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_28">
				<function>3</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_77">
				<function>3</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_306">
				<function>3</function>
				<start_addr>305</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_153">
				<function>3</function>
				<start_addr>152</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_1">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_57">
				<function>3</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_260">
				<function>3</function>
				<start_addr>259</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_121">
				<function>3</function>
				<start_addr>120</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_52">
				<function>3</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_22">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_46">
				<function>1</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_124">
				<function>3</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_283">
				<function>3</function>
				<start_addr>282</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_301">
				<function>3</function>
				<start_addr>300</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_21">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_134">
				<function>3</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_273">
				<function>3</function>
				<start_addr>272</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_23">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_188">
				<function>3</function>
				<start_addr>187</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_295">
				<function>3</function>
				<start_addr>294</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_112">
				<function>3</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_93">
				<function>3</function>
				<start_addr>92</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_28">
				<function>1</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_136">
				<function>3</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_271">
				<function>3</function>
				<start_addr>270</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_32">
				<function>1</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_36">
				<function>3</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_30">
				<function>1</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_53">
				<function>1</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_50">
				<function>3</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_146">
				<function>3</function>
				<start_addr>145</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_261">
				<function>3</function>
				<start_addr>260</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_25">
				<function>1</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_181">
				<function>3</function>
				<start_addr>180</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_26">
				<function>3</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_176">
				<function>3</function>
				<start_addr>175</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_98">
				<function>3</function>
				<start_addr>97</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_49">
				<function>3</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_198">
				<function>3</function>
				<start_addr>197</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_89">
				<function>1</function>
				<start_addr>88</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_90">
				<function>1</function>
				<start_addr>89</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_35">
				<function>3</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_84">
				<function>3</function>
				<start_addr>83</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_99">
				<function>3</function>
				<start_addr>98</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_174">
				<function>3</function>
				<start_addr>173</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_71">
				<function>1</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_45">
				<function>3</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_122">
				<function>3</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_94">
				<function>3</function>
				<start_addr>93</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_88">
				<function>1</function>
				<start_addr>87</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_164">
				<function>3</function>
				<start_addr>163</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_186">
				<function>3</function>
				<start_addr>185</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_160">
				<function>3</function>
				<start_addr>159</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_71">
				<function>3</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_54">
				<function>1</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_202">
				<function>3</function>
				<start_addr>201</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_58">
				<function>3</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_245">
				<function>3</function>
				<start_addr>244</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_162">
				<function>3</function>
				<start_addr>161</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_108">
				<function>3</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_195">
				<function>3</function>
				<start_addr>194</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_210">
				<function>3</function>
				<start_addr>209</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_266">
				<function>3</function>
				<start_addr>265</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_44">
				<function>3</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_129">
				<function>3</function>
				<start_addr>128</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_257">
				<function>3</function>
				<start_addr>256</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_171">
				<function>3</function>
				<start_addr>170</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_59">
				<function>1</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_75">
				<function>1</function>
				<start_addr>74</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_214">
				<function>3</function>
				<start_addr>213</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_84">
				<function>1</function>
				<start_addr>83</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_85">
				<function>3</function>
				<start_addr>84</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_183">
				<function>3</function>
				<start_addr>182</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_31">
				<function>3</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_278">
				<function>3</function>
				<start_addr>277</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_300">
				<function>3</function>
				<start_addr>299</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_304">
				<function>3</function>
				<start_addr>303</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_11">
				<function>1</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_143">
				<function>3</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_148">
				<function>3</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_226">
				<function>3</function>
				<start_addr>225</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_297">
				<function>3</function>
				<start_addr>296</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_290">
				<function>3</function>
				<start_addr>289</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_292">
				<function>3</function>
				<start_addr>291</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_27">
				<function>3</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_76">
				<function>3</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_18">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_155">
				<function>3</function>
				<start_addr>154</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_67">
				<function>3</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_233">
				<function>3</function>
				<start_addr>232</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_13">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_62">
				<function>3</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_131">
				<function>3</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_4">
				<function>1</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_67">
				<function>1</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_250">
				<function>3</function>
				<start_addr>249</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_285">
				<function>3</function>
				<start_addr>284</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_24">
				<function>1</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_92">
				<function>1</function>
				<start_addr>91</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_1_Reg_29">
				<function>1</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_221">
				<function>3</function>
				<start_addr>220</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_3_Reg_238">
				<function>3</function>
				<start_addr>237</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
