<?xml version="1.0" encoding="UTF-8"?>


<APC_DDF ddfid="Westpac_WSDC_BMS_GDH6_Power_Meter" ddfname="Westpac_WSDC_BMS_GDH6_PDU" ddfversion="4" canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="Westpac_WSDC_BMS_GDH6_PDU">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
    <setProductData ruleid="vendordata" field="vendor">Fujitsu</setProductData>
    <setProductData ruleid="modeldata" field="model">Distribution Board</setProductData>
    <setProductData ruleid="typedata" field="type">Rack PDU</setProductData>
    <setDefaultLabel ruleid="labeldata">
      GDH-6_PDU_<getOid>MPC_DEVICE_NUMBER_VALUE_REF</getOid>
    </setDefaultLabel>
    <setProductData ruleid="serialnum" field="serial_num">
      <getOid>MPC_DEVICE_NUMBER_VALUE_REF</getOid>
    </setProductData>
    <numSensor ruleid="aphase_voltage_rule">
      <type>voltageAC</type>
      <sensorId>_RPDU_PHASE_OUTPUT_VOLTAGE_1</sensorId>
      <label>A Phase - Voltage</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>APHASE_VOLTAGE_VALUE_REF</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
    </numSensor>
    <numSensor ruleid="bphase_voltage_rule">
      <type>voltageAC</type>
      <sensorId>_RPDU_PHASE_OUTPUT_VOLTAGE_2</sensorId>
      <label>B Phase - Voltage</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>BPHASE_VOLTAGE_VALUE_REF</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
    </numSensor>
    <numSensor ruleid="cphase_voltage_rule">
      <type>voltageAC</type>
      <sensorId>_RPDU_PHASE_OUTPUT_VOLTAGE_3</sensorId>
      <label>C Phase - Voltage</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>CPHASE_VOLTAGE_VALUE_REF</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
    </numSensor>
    <numSensor ruleid="kwh_rule">
      <type>num/kwatthr</type>
      <sensorId>_OUTPUT_ENERGY_TOTAL_1</sensorId>
      <label>Total Energy</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>KWH_VALUE_REF</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
    </numSensor>
    <numSensor ruleid="kw1_rule">
      <type>powerW</type>
      <sensorId>_OUTPUT_POWER_TOTAL</sensorId>
      <label>Total Power Output</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>KW1_VALUE_REF</getOid>
          </op>
          <op>10</op><!-- scaled from 0.01 kW to 10 W -->
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
	<numSensor ruleid="l1_power_rule">
      <type>powerW</type>
      <sensorId>_RPDU_OUTPUT_POWER_1</sensorId>
      <label>Phase L1 True Power</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>L1_TruePower_REF</getOid>
          </op>
          <op>10</op><!-- scaled from 0.01 kW to 10 W -->
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
	<numSensor ruleid="l2_power_rule">
      <type>powerW</type>
      <sensorId>_RPDU_OUTPUT_POWER_2</sensorId>
      <label>Phase L2 True Power</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>L2_TruePower_REF</getOid>
          </op>
          <op>10</op><!-- scaled from 0.01 kW to 10 W -->
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
	<numSensor ruleid="l3_power_rule">
      <type>powerW</type>
      <sensorId>_RPDU_OUTPUT_POWER_3</sensorId>
      <label>Phase L3 True Power</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>L3_TruePower_REF</getOid>
          </op>
          <op>10</op><!-- scaled from 0.01 kW to 10 W -->
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleid="aphase_current_rule">
      <type>amperage</type>
      <sensorId>_OUTPUT_CURRENT_1</sensorId>
      <label>A Phase - Current</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>APHASE_CURRENT_VALUE_REF</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
    </numSensor>
    <numSensor ruleid="bphase_current_rule">
      <type>amperage</type>
      <sensorId>_OUTPUT_CURRENT_2</sensorId>
      <label>B Phase - Current</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>BPHASE_CURRENT_VALUE_REF</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
    </numSensor>
    <numSensor ruleid="cphase_current_rule">
      <type>amperage</type>
      <sensorId>_OUTPUT_CURRENT_3</sensorId>
      <label>C Phase - Current</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>CPHASE_CURRENT_VALUE_REF</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
    </numSensor>
    <numSensor ruleid="mpc_last_seen_rule">
      <type>num</type>
      <sensorId>MPC_LAST_SEEN_SENSOR</sensorId>
      <label>MPC_LAST_SEEN</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>MPC_LAST_SEEN_VALUE_REF</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <valueInc>1</valueInc>
    </numSensor>
    <numSensor ruleid="pf_rule">
      <type>num/powerfactor</type>
      <sensorId>_OUTPUT_POWER_FACTOR_TOTAL</sensorId>
      <label>Power Factor</label>
      <sensorSet>Synthetic Sensors</sensorSet>
      <value>
        <mult>
          <op>
            <getOid>PF_VALUE_REF</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <valueInc>0.01</valueInc>
    </numSensor>
    <valueMap ruleid="state_vm">
      <valueIn>0</valueIn>
      <valueOut>0</valueOut>
      <valueIn>1</valueIn>
      <valueOut>1</valueOut>
      <valueIn>*</valueIn>
      <valueOut>2</valueOut>
    </valueMap>
    <enumMap ruleid="state_em">
      <label>Off</label>
      <label>On</label>
      <label>Unknown</label>
    </enumMap>
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="BPHASE_VOLTAGE_VALUE_REF">
        <function>3</function>
        <start_addr>13</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
      <value_ref_id valid="CPHASE_VOLTAGE_VALUE_REF">
        <function>3</function>
        <start_addr>17</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
      <value_ref_id valid="KWH_VALUE_REF">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
      <value_ref_id valid="CPHASE_CURRENT_VALUE_REF">
        <function>3</function>
        <start_addr>15</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
      <value_ref_id valid="MPC_DEVICE_NUMBER_VALUE_REF">
        <function>3</function>
        <start_addr>0</start_addr>
        <quantity>5</quantity>
        <type>ascii</type>
      </value_ref_id>
      <value_ref_id valid="KW1_VALUE_REF">
        <function>3</function>
        <start_addr>27</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
      <value_ref_id valid="APHASE_CURRENT_VALUE_REF">
        <function>3</function>
        <start_addr>7</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
      <value_ref_id valid="BPHASE_CURRENT_VALUE_REF">
        <function>3</function>
        <start_addr>11</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
      <value_ref_id valid="MPC_LAST_SEEN_VALUE_REF">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
      <value_ref_id valid="PF_VALUE_REF">
        <function>3</function>
        <start_addr>19</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
      <value_ref_id valid="APHASE_VOLTAGE_VALUE_REF">
        <function>3</function>
        <start_addr>9</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
	  <value_ref_id valid="L1_TruePower_REF">
        <function>3</function>
        <start_addr>21</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
	   <value_ref_id valid="L2_TruePower_REF">
        <function>3</function>
        <start_addr>23</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
	   <value_ref_id valid="L3_TruePower_REF">
        <function>3</function>
        <start_addr>25</start_addr>
        <quantity>2</quantity>
        <type>uint_32</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>
