<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="active_power_cleansource_ups120"
	ddfname="Active Power CleanSource UPS120"
	ddfversion="1"
	canremove="yes">
		 
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="ddf_template">

		<setProductData ruleid="vendordata" field="vendor">Active Power</setProductData>
		<setProductData ruleid="modeldata" field="model">CleanSource UPS120</setProductData>
		<setProductData ruleid="typedata" field="type">UPS</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
		

		        <numSensor ruleid="SYSTEM_OUTPUT_FREQUENCY_SENSOR">
            <type>frequency</type>
            <sensorId>system_output_frequency</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systemoutputfrequency</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Output Frequency</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_INPUT_FREQUENCY_SENSOR">
            <type>frequency</type>
            <sensorId>system_input_frequency</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systeminputfrequency</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Input Frequency</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_OUTPUT_POWER_FACTOR_SENSOR">
            <type>num/powerfactor</type>
            <sensorId>system_output_power_factor</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systemoutputpowerfactor</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Output Power Factor</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_INPUT_POWER_FACTOR_SENSOR">
            <type>num/powerfactor</type>
            <sensorId>system_input_power_factor</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systeminputpowerfactor</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Input Power Factor</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_TOTAL_PERCENT_ENERGY_SENSOR">
            <type>num</type>
            <sensorId>system_total_percent_energy</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systemtotalpercentenergy</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Total Percent Energy</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_TOTAL_PERCENT_LOAD_SENSOR">
            <type>num</type>
            <sensorId>system_total_percent_load</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systemtotalpercentload</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Total Percent Load</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_TOTAL_OUTPUT_POWER_SENSOR">
            <type>num/powerKW</type>
            <sensorId>system_total_output_power</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systemtotaloutputpower</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Total Output Power</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_TOTAL_OUTPUT_KVA_SENSOR">
            <type>num/powerKVA</type>
            <sensorId>system_total_output_kva</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systemtotaloutputkva</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Total Output kVA</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_TOTAL_INPUT_POWER_SENSOR">
            <type>num/powerKW</type>
            <sensorId>system_total_input_power</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systemtotalinputpower</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Total Input Power</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_TOTAL_INPUT_KVA_SENSOR">
            <type>num/powerKVA</type>
            <sensorId>system_total_input_kva</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systemtotalinputkva</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Total Input kVA</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_INPUT_LINE_VOLTS_AB_SENSOR">
            <type>voltage</type>
            <sensorId>system_input_line_volts_ab</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systeminputlinevoltsab</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Input Line Volts AB</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_INPUT_LINE_VOLTS_BC_SENSOR">
            <type>voltage</type>
            <sensorId>system_input_line_volts_bc</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systeminputlinevoltsbc</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Input Line Volts BC</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_INPUT_LINE_VOLTS_CA_SENSOR">
            <type>voltage</type>
            <sensorId>system_input_line_volts_ca</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systeminputlinevoltsca</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Input Line Volts CA</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_OUTPUT_LINE_VOLTS_AB_SENSOR">
            <type>voltage</type>
            <sensorId>system_output_line_volts_ab</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systemoutputlinevoltsab</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Output Line Volts AB</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_OUTPUT_LINE_VOLTS_BC_SENSOR">
            <type>voltage</type>
            <sensorId>system_output_line_volts_bc</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systemoutputlinevoltsbc</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Output Line Volts BC</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_OUTPUT_LINE_VOLTS_CA_SENSOR">
            <type>voltage</type>
            <sensorId>system_output_line_volts_ca</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systemoutputlinevoltsca</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Output Line Volts CA</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_INPUT_CURRENT_PHASE_A_SENSOR">
            <type>amperage</type>
            <sensorId>system_input_current_phase_a</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systeminputcurrentphasea</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Input Current Phase A</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_INPUT_CURRENT_PHASE_B_SENSOR">
            <type>amperage</type>
            <sensorId>system_input_current_phase_b</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systeminputcurrentphaseb</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Input Current Phase B</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_INPUT_CURRENT_PHASE_C_SENSOR">
            <type>amperage</type>
            <sensorId>system_input_current_phase_c</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systeminputcurrentphasec</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Input Current Phase C</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_OUTPUT_CURRENT_PHASE_A_SENSOR">
            <type>amperage</type>
            <sensorId>system_output_current_phase_a</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systemoutputcurrentphasea</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Output Current Phase A</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_OUTPUT_CURRENT_PHASE_B_SENSOR">
            <type>amperage</type>
            <sensorId>system_output_current_phase_b</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systemoutputcurrentphaseb</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Output Current Phase B</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="SYSTEM_OUTPUT_CURRENT_PHASE_C_SENSOR">
            <type>amperage</type>
            <sensorId>system_output_current_phase_c</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systemoutputcurrentphasec</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Output Current Phase C</label>
            <sensorSet>System</sensorSet>
        </numSensor>

		<enumMap ruleid="mode_em">
			<label>Startup (SMS Only)</label>
			<label>Online</label>
			<label>Regulating</label>
			<label>Bypassed</label>
			<label>Shutdown</label>
			<label>Manual (SMS Only)</label>
			<label>Calibration (SMS Only)</label>
			<label>Reprogramming (SMS Only)</label>
			<label>Load Disabled (SMS Only)</label>
			<label>System Discharging ((P)MMS Only)</label>
			<label>Unkown</label>
		</enumMap>

		<enumMap ruleid="state_em">
			<label>Startup</label>
			<label>Auto Start</label>
			<label>Charging</label>
			<label>Stand-by</label>
			<label>Discharging</label>
			<label>Shutdown</label>
			<label>Offline</label>
			<label>Phase Sync</label>
			<label>Self Discharge</label>
			<label>Manual</label>
			<label>Calibration</label>
			<label>Calibrate Pt</label>
			<label>Verify Signals</label>
			<label>Energizing</label>
			<label>Auto Adjusting</label>
			<label>Phase Rotation</label>
			<label>Spin-down</label>
			<label>Overload</label>
			<label>Regulating</label>
			<label>Unkown</label>
		</enumMap>



        <stateSensor ruleid="SYSTEM_MODE_SENSOR">
            <type>state</type>
            <sensorId>system_mode</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systemmode</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System Mode</label>
		<enum>mode_em</enum>
            <sensorSet>System</sensorSet>
        </stateSensor>

        <stateSensor ruleid="SYSTEM_STATE_SENSOR">
            <type>state</type>
            <sensorId>system_state</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>systemstate</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>System State</label>
		<enum>state_em</enum>
            <sensorSet>System</sensorSet>
        </stateSensor>


        <numSensor ruleid="TOTAL_OUTPUT_POWER__SENSOR">
            <type>num/powerKW</type>
            <sensorId>total_output_power_</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>totaloutputpower</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Total Output Power</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="TOTAL_OUTPUT_KVA_SENSOR">
            <type>num/powerKVA</type>
            <sensorId>total_output_kva</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>totaloutputkva</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Total Output kVA</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="TOTAL_INPUT_POWER_SENSOR">
            <type>num/powerKW</type>
            <sensorId>total_input_power</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>totalinputpower</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Total Input Power</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="TOTAL_INPUT_KVA_SENSOR">
            <type>num/powerKVA</type>
            <sensorId>total_input_kva</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>totalinputkva</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Total Input kVA</label>
            <sensorSet>System</sensorSet>
        </numSensor>
        <numSensor ruleid="CABINET_TEMPERATURE_SENSOR">
            <type>temp</type>
            <sensorId>cabinet_temperature</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>cabinettemperature</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Cabinet Temperature</label>
            <sensorSet>MMU Detail</sensorSet>
        </numSensor>
        <numSensor ruleid="AIR_INLET_TEMPERATURE_SENSOR">
            <type>temp</type>
            <sensorId>air_inlet_temperature</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>airinlettemperature</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Air Inlet Temperature</label>
            <sensorSet>MMU Detail</sensorSet>
        </numSensor>
        <numSensor ruleid="STATIC_SWITCH_TEMPERATURE_SENSOR">
            <type>temp</type>
            <sensorId>static_switch_temperature</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>staticswitchtemperature</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Static Switch Temperature</label>
            <sensorSet>MMU Detail</sensorSet>
        </numSensor>
        <numSensor ruleid="TACHOMETER_SENSOR">
            <type>num</type>
			<units>rpm</units>
            <sensorId>tachometer</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>tachometer</getOid>
                    </op>
                    <op>1.0</op>
                </mult>
            </value>
            <label>Tachometer</label>
            <sensorSet>MMU Detail</sensorSet>
        </numSensor>
        <numSensor ruleid="VACUUM_GAUGE_SENSOR">
            <type>num</type>
            <sensorId>vacuum_gauge</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>vacuumgauge</getOid>
                    </op>
                    <op>0.001</op>
                </mult>
            </value>
            <label>Vacuum Gauge in milliTorr</label>
            <sensorSet>MMU Detail</sensorSet>
        </numSensor>

	 <numSensor ruleid="LATERAL_VIBRATION_SENSOR">
            <type>num</type>
            <sensorId>lateral_vibration_gauge</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>lateralvibration</getOid>
                    </op>
                    <op>1</op>
                </mult>
            </value>
            <label>Lateral Vibration in G's</label>
            <sensorSet>MMU Detail</sensorSet>
        </numSensor>


 	<numSensor ruleid="AXIAL_VIBRATION_SENSOR">
            <type>num</type>
            <sensorId>axial_vibration_gauge</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>axialvibration</getOid>
                    </op>
                    <op>1</op>
                </mult>
            </value>
            <label>Axial Vibration in G's</label>
            <sensorSet>MMU Detail</sensorSet>
        </numSensor>

	<numSensor ruleid="BOTTOM_BEARING_FORCE_SENSOR">
            <type>num</type>
            <sensorId>bottom_bearing_force</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>bottombearingforce</getOid>
                    </op>
                    <op>1</op>
                </mult>
            </value>
            <label>Bottom Bearing Force in Pounds</label>
            <sensorSet>MMU Detail</sensorSet>
        </numSensor>

	<numSensor ruleid="BOTTOM_BEARING_TEMPERATURE_SENSOR">
            <type>temp</type>
            <sensorId>bottom_bearing_temperature</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>bottombearingtemperature</getOid>
                    </op>
                    <op>1</op>
                </mult>
            </value>
            <label>Bottom Bearing Temperature</label>
            <sensorSet>MMU Detail</sensorSet>
        </numSensor>

	<numSensor ruleid="TOP_BEARING_TEMPERATURE_SENSOR">
            <type>temp</type>
            <sensorId>top_bearing_temperature</sensorId>
            <value>
                <mult>
                    <op>
                        <getOid>topbearingtemperature</getOid>
                    </op>
                    <op>1</op>
                </mult>
            </value>
            <label>Top Bearing Temperature</label>
            <sensorSet>MMU Detail</sensorSet>
        </numSensor>



    </device>
    <protocol>
        <modbus>

		

		<type_definition type_name="swapped_float">
        		<type>float</type> <!-- cast to float when done -->
		      <byte_order>1,0,3,2</byte_order>   <!-- move byte 1 from packet to byte 0 internally, and so on -->
		</type_definition>


            <value_ref_id valid="systemoutputfrequency">
                <function>3</function>
                <start_addr>14</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systeminputfrequency">
                <function>3</function>
                <start_addr>16</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systemoutputpowerfactor">
                <function>3</function>
                <start_addr>18</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systeminputpowerfactor">
                <function>3</function>
                <start_addr>20</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systemtotalpercentenergy">
                <function>3</function>
                <start_addr>22</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systemtotalpercentload">
                <function>3</function>
                <start_addr>24</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systemtotaloutputpower">
                <function>3</function>
                <start_addr>26</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systemtotaloutputkva">
                <function>3</function>
                <start_addr>28</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systemtotalinputpower">
                <function>3</function>
                <start_addr>30</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systemtotalinputkva">
                <function>3</function>
                <start_addr>32</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systeminputlinevoltsab">
                <function>3</function>
                <start_addr>34</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systeminputlinevoltsbc">
                <function>3</function>
                <start_addr>36</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systeminputlinevoltsca">
                <function>3</function>
                <start_addr>38</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systemoutputlinevoltsab">
                <function>3</function>
                <start_addr>46</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systemoutputlinevoltsbc">
                <function>3</function>
                <start_addr>48</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systemoutputlinevoltsca">
                <function>3</function>
                <start_addr>50</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systeminputcurrentphasea">
                <function>3</function>
                <start_addr>52</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systeminputcurrentphaseb">
                <function>3</function>
                <start_addr>54</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systeminputcurrentphasec">
                <function>3</function>
                <start_addr>56</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systemoutputcurrentphasea">
                <function>3</function>
                <start_addr>58</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systemoutputcurrentphaseb">
                <function>3</function>
                <start_addr>60</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systemoutputcurrentphasec">
                <function>3</function>
                <start_addr>62</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="systemmode">
                <function>3</function>
                <start_addr>6</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="systemstate">
                <function>3</function>
                <start_addr>7</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="totaloutputpower">
                <function>3</function>
                <start_addr>26</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="totaloutputkva">
                <function>3</function>
                <start_addr>28</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="totalinputpower">
                <function>3</function>
                <start_addr>30</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="totalinputkva">
                <function>3</function>
                <start_addr>32</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="cabinettemperature">
                <function>3</function>
                <start_addr>175</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="airinlettemperature">
                <function>3</function>
                <start_addr>177</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="staticswitchtemperature">
                <function>3</function>
                <start_addr>179</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="tachometer">
                <function>3</function>
                <start_addr>187</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
            <value_ref_id valid="vacuumgauge">
                <function>3</function>
                <start_addr>191</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
	<value_ref_id valid="lateralvibration">
                <function>3</function>
                <start_addr>199</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
	<value_ref_id valid="axialvibration">
                <function>3</function>
                <start_addr>201</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
	<value_ref_id valid="bottombearingforce">
                <function>3</function>
                <start_addr>197</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
	<value_ref_id valid="topbearingtemperature">
                <function>3</function>
                <start_addr>213</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>
	<value_ref_id valid="bottombearingtemperature">
                <function>3</function>
                <start_addr>215</start_addr>
                <quantity>2</quantity>
                <type>swapped_float</type>
            </value_ref_id>

		</modbus>
	</protocol>
</APC_DDF>