<?xml version="1.0"?>
<!-- ActivePower Powerhouse 500 UPS -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
        ddfid ="activepower_powerhouse_500_ups" ddfname="ActivePower Powerhouse 500 UPS"
        ddfversion ="3" canremove="yes">
  <schemaVersion>1.6</schemaVersion>

  <device deviceid="activepower_powerhouse_500_header">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>
    <setProductData ruleid="typedata" field="type">UPS</setProductData>
    <setProductData ruleid="vendordata" field="vendor">ActivePower</setProductData>
    <setProductData ruleid="modeldata" field="model">PowerHouse 500</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>
  </device>

  <device deviceid="activepower_powerhouse_500_sensors">
    <oidMustExist oid="MODBUS_OID_MUST_EXIST" ruleid="OIDMustExist_modbusdevicetest"/>

    <numSensor ruleid="mains_a_voltage_l1n_Sensor">
      <type>voltage</type>
      <sensorId>MAINS_A_VOLTAGE_L1N</sensorId>
      <value>
        <getOid>mains_a_voltage_l1n</getOid>
      </value>
      <label>Mains A Voltage L1N</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_voltage_l2n_Sensor">
      <type>voltage</type>
      <sensorId>MAINS_A_VOLTAGE_L2N</sensorId>
      <value>
        <getOid>mains_a_voltage_l2n</getOid>
      </value>
      <label>Mains A Voltage L2N</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_voltage_l3n_Sensor">
      <type>voltage</type>
      <sensorId>MAINS_A_VOLTAGE_L3N</sensorId>
      <value>
        <getOid>mains_a_voltage_l3n</getOid>
      </value>
      <label>Mains A Voltage L3N</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_current_l1_Sensor">
      <type>amperage</type>
      <sensorId>MAINS_A_CURRENT_L1</sensorId>
      <value>
        <getOid>mains_a_current_l1</getOid>
      </value>
      <label>Mains A Current L1</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_current_l2_Sensor">
      <type>amperage</type>
      <sensorId>MAINS_A_CURRENT_L2</sensorId>
      <value>
        <getOid>mains_a_current_l2</getOid>
      </value>
      <label>Mains A Current L2</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_current_l3_Sensor">
      <type>amperage</type>
      <sensorId>MAINS_A_CURRENT_L3</sensorId>
      <value>
        <getOid>mains_a_current_l3</getOid>
      </value>
      <label>Mains A Current L3</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_frequency_Sensor">
      <type>frequency</type>
      <sensorId>MAINS_A_FREQUENCY</sensorId>
      <value>
        <getOid>mains_a_frequency</getOid>
      </value>
      <label>Mains A Frequency</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_apparent_power_Sensor">
      <type>powerVA</type>
      <sensorId>MAINS_A_APPARENT_POWER</sensorId>
      <value>
        <getOid>mains_a_apparent_power</getOid>
      </value>
      <label>Mains A Apparent Power</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="mains_a_real_power_Sensor">
      <type>powerW</type>
      <sensorId>MAINS_A_REAL_POWER</sensorId>
      <value>
        <getOid>mains_a_real_power</getOid>
      </value>
      <label>Mains A Real Power</label>
      <sensorSet>Mains A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_voltage_l1n_Sensor">
      <type>voltage</type>
      <sensorId>GENERATOR_A_VOLTAGE_L1N</sensorId>
      <value>
        <getOid>generator_a_voltage_l1n</getOid>
      </value>
      <label>Generator A Voltage L1N</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_voltage_l2n_Sensor">
      <type>voltage</type>
      <sensorId>GENERATOR_A_VOLTAGE_L2N</sensorId>
      <value>
        <getOid>generator_a_voltage_l2n</getOid>
      </value>
      <label>Generator A Voltage L2N</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_voltage_l3n_Sensor">
      <type>voltage</type>
      <sensorId>GENERATOR_A_VOLTAGE_L3N</sensorId>
      <value>
        <getOid>generator_a_voltage_l3n</getOid>
      </value>
      <label>Generator A Voltage L3N</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_current_l1_Sensor">
      <type>amperage</type>
      <sensorId>GENERATOR_A_CURRENT_L1</sensorId>
      <value>
        <getOid>generator_a_current_l1</getOid>
      </value>
      <label>Generator A Current L1</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_current_l2_Sensor">
      <type>amperage</type>
      <sensorId>GENERATOR_A_CURRENT_L2</sensorId>
      <value>
        <getOid>generator_a_current_l2</getOid>
      </value>
      <label>Generator A Current L2</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_current_l3_Sensor">
      <type>amperage</type>
      <sensorId>GENERATOR_A_CURRENT_L3</sensorId>
      <value>
        <getOid>generator_a_current_l3</getOid>
      </value>
      <label>Generator A Current L3</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_frequency_Sensor">
      <type>frequency</type>
      <sensorId>GENERATOR_A_FREQUENCY</sensorId>
      <value>
        <getOid>generator_a_frequency</getOid>
      </value>
      <label>Generator A Frequency</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_apparent_power_Sensor">
      <type>powerVA</type>
      <sensorId>GENERATOR_A_APPARENT_POWER</sensorId>
      <value>
        <getOid>generator_a_apparent_power</getOid>
      </value>
      <label>Generator A Apparent Power</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="generator_a_real_power_Sensor">
      <type>powerW</type>
      <sensorId>GENERATOR_A_REAL_POWER</sensorId>
      <value>
        <getOid>generator_a_real_power</getOid>
      </value>
      <label>Generator A Real Power</label>
      <sensorSet>Generator A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_voltage_l1ln_Sensor">
      <type>voltage</type>
      <sensorId>UPS_A_INPUT_VOLTAGE_L1LN</sensorId>
      <value>
        <getOid>ups_a_input_voltage_l1ln</getOid>
      </value>
      <label>UPS A Input Voltage L1-LN</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_voltage_l2ln_Sensor">
      <type>voltage</type>
      <sensorId>UPS_A_INPUT_VOLTAGE_L2LN</sensorId>
      <value>
        <getOid>ups_a_input_voltage_l2ln</getOid>
      </value>
      <label>UPS A Input Voltage L2-LN</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_voltage_l3ln_Sensor">
      <type>voltage</type>
      <sensorId>UPS_A_INPUT_VOLTAGE_L3LN</sensorId>
      <value>
        <getOid>ups_a_input_voltage_l3ln</getOid>
      </value>
      <label>UPS A Input Voltage L3-LN</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_current_l1_Sensor">
      <type>amperage</type>
      <sensorId>UPS_A_INPUT_CURRENT_L1</sensorId>
      <value>
        <getOid>ups_a_input_current_l1</getOid>
      </value>
      <label>UPS A Input Current L1</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_current_l2_Sensor">
      <type>amperage</type>
      <sensorId>UPS_A_INPUT_CURRENT_L2</sensorId>
      <value>
        <getOid>ups_a_input_current_l2</getOid>
      </value>
      <label>UPS A Input Current L2</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_current_l3_Sensor">
      <type>amperage</type>
      <sensorId>UPS_A_INPUT_CURRENT_L3</sensorId>
      <value>
        <getOid>ups_a_input_current_l3</getOid>
      </value>
      <label>UPS A Input Current L3</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_frequency_Sensor">
      <type>frequency</type>
      <sensorId>UPS_A_INPUT_FREQUENCY</sensorId>
      <value>
        <getOid>ups_a_input_frequency</getOid>
      </value>
      <label>UPS A Input Frequency</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_apparent_power_Sensor">
      <type>powerVA</type>
      <sensorId>UPS_A_INPUT_APPARENT_POWER</sensorId>
      <value>
        <getOid>ups_a_input_apparent_power</getOid>
      </value>
      <label>UPS A Input Apparent Power</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_input_real_power_Sensor">
      <type>powerW</type>
      <sensorId>UPS_A_INPUT_REAL_POWER</sensorId>
      <value>
        <getOid>ups_a_input_real_power</getOid>
      </value>
      <label>UPS A Input Real Power</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_voltage_l1ln_Sensor">
      <type>voltage</type>
      <sensorId>UPS_A_OUTPUT_VOLTAGE_L1LN</sensorId>
      <value>
        <getOid>ups_a_output_voltage_l1ln</getOid>
      </value>
      <label>UPS A Output Voltage L1-LN</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_voltage_l2ln_Sensor">
      <type>voltage</type>
      <sensorId>UPS_A_OUTPUT_VOLTAGE_L2LN</sensorId>
      <value>
        <getOid>ups_a_output_voltage_l2ln</getOid>
      </value>
      <label>UPS A Output Voltage L2-LN</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_voltage_l3ln_Sensor">
      <type>voltage</type>
      <sensorId>UPS_A_OUTPUT_VOLTAGE_L3LN</sensorId>
      <value>
        <getOid>ups_a_output_voltage_l3ln</getOid>
      </value>
      <label>UPS A Output Voltage L3-LN</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_current_l1_Sensor">
      <type>amperage</type>
      <sensorId>UPS_A_OUTPUT_CURRENT_L1</sensorId>
      <value>
        <getOid>ups_a_output_current_l1</getOid>
      </value>
      <label>UPS A Output Current L1</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_current_l2_Sensor">
      <type>amperage</type>
      <sensorId>UPS_A_OUTPUT_CURRENT_L2</sensorId>
      <value>
        <getOid>ups_a_output_current_l2</getOid>
      </value>
      <label>UPS A Output Current L2</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_current_l3_Sensor">
      <type>amperage</type>
      <sensorId>UPS_A_OUTPUT_CURRENT_L3</sensorId>
      <value>
        <getOid>ups_a_output_current_l3</getOid>
      </value>
      <label>UPS A Output Current L3</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_frequency_Sensor">
      <type>frequency</type>
      <sensorId>UPS_A_OUTPUT_FREQUENCY</sensorId>
      <value>
        <getOid>ups_a_output_frequency</getOid>
      </value>
      <label>UPS A Output Frequency</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_apparent_power_Sensor">
      <type>powerVA</type>
      <sensorId>UPS_A_OUTPUT_APPARENT_POWER</sensorId>
      <value>
        <getOid>ups_a_output_apparent_power</getOid>
      </value>
      <label>UPS A Output Apparent Power</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_output_real_power_Sensor">
      <type>powerW</type>
      <sensorId>UPS_A_OUTPUT_REAL_POWER</sensorId>
      <value>
        <getOid>ups_a_output_real_power</getOid>
      </value>
      <label>UPS A Output Real Power</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_precent_energy_Sensor">
      <type>pctofcapacity</type>
      <sensorId>UPS_A_PRECENT_ENERGY</sensorId>
      <value>
        <getOid>ups_a_precent_energy</getOid>
      </value>
      <label>UPS A Precent Energy</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <numSensor ruleid="ups_a_precent_load_Sensor">
      <type>pctofcapacity</type>
      <sensorId>UPS_A_PRECENT_LOAD</sensorId>
      <value>
        <getOid>ups_a_precent_load</getOid>
      </value>
      <label>UPS A Precent Load</label>
      <sensorSet>UPS A</sensorSet>
    </numSensor>

    <stateSensor ruleid="ups_a_system_mode_Sensor">
      <type>state</type>
      <sensorId>UPS_A_SYSTEM_MODE</sensorId>
      <value>
        <mapValue mapid="system_mode-vm">
            <getOid>ups_a_system_mode</getOid>
        </mapValue>
      </value>
      <label>UPS A System mode</label>
      <enum>system_mode-em</enum>
      <sensorSet>UPS A</sensorSet>
    </stateSensor>

    <numSensor ruleid="mmu_1_input_volts_ab_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_INPUT_VOLTS_AB</sensorId>
      <value>
        <getOid>mmu_1_input_volts_ab</getOid>
      </value>
      <label>MMU 1 - Input Volts AB</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_input_volts_bc_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_INPUT_VOLTS_BC</sensorId>
      <value>
        <getOid>mmu_1_input_volts_bc</getOid>
      </value>
      <label>MMU 1 - Input Volts BC</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_input_volts_ca_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_INPUT_VOLTS_CA</sensorId>
      <value>
        <getOid>mmu_1_input_volts_ca</getOid>
      </value>
      <label>MMU 1 - Input Volts CA</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_filter_volts_ab_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_FILTER_VOLTS_AB</sensorId>
      <value>
        <getOid>mmu_1_filter_volts_ab</getOid>
      </value>
      <label>MMU 1 - Filter Volts AB</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_filter_volts_bc_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_FILTER_VOLTS_BC</sensorId>
      <value>
        <getOid>mmu_1_filter_volts_bc</getOid>
      </value>
      <label>MMU 1 - Filter Volts BC</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_filter_volts_ca_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_FILTER_VOLTS_CA</sensorId>
      <value>
        <getOid>mmu_1_filter_volts_ca</getOid>
      </value>
      <label>MMU 1 - Filter Volts CA</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_output_volts_ab_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_OUTPUT_VOLTS_AB</sensorId>
      <value>
        <getOid>mmu_1_output_volts_ab</getOid>
      </value>
      <label>MMU 1 - Output Volts AB</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_output_volts_bc_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_OUTPUT_VOLTS_BC</sensorId>
      <value>
        <getOid>mmu_1_output_volts_bc</getOid>
      </value>
      <label>MMU 1 - Output Volts BC</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_output_volts_ca_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_OUTPUT_VOLTS_CA</sensorId>
      <value>
        <getOid>mmu_1_output_volts_ca</getOid>
      </value>
      <label>MMU 1 - Output Volts CA</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_inverter_current_a_Sensor">
      <type>amperage</type>
      <sensorId>MMU_1_INVERTER_CURRENT_A</sensorId>
      <value>
        <getOid>mmu_1_inverter_current_a</getOid>
      </value>
      <label>MMU 1 - Inverter Current A</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_inverter_current_b_Sensor">
      <type>amperage</type>
      <sensorId>MMU_1_INVERTER_CURRENT_B</sensorId>
      <value>
        <getOid>mmu_1_inverter_current_b</getOid>
      </value>
      <label>MMU 1 - Inverter Current B</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_inverter_current_c_Sensor">
      <type>amperage</type>
      <sensorId>MMU_1_INVERTER_CURRENT_C</sensorId>
      <value>
        <getOid>mmu_1_inverter_current_c</getOid>
      </value>
      <label>MMU 1 - Inverter Current C</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_input_current_a_Sensor">
      <type>amperage</type>
      <sensorId>MMU_1_INPUT_CURRENT_A</sensorId>
      <value>
        <getOid>mmu_1_input_current_a</getOid>
      </value>
      <label>MMU 1 - Input Current A</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_input_current_b_Sensor">
      <type>amperage</type>
      <sensorId>MMU_1_INPUT_CURRENT_B</sensorId>
      <value>
        <getOid>mmu_1_input_current_b</getOid>
      </value>
      <label>MMU 1 - Input Current B</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_input_current_c_Sensor">
      <type>amperage</type>
      <sensorId>MMU_1_INPUT_CURRENT_C</sensorId>
      <value>
        <getOid>mmu_1_input_current_c</getOid>
      </value>
      <label>MMU 1 - Input Current C</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_output_current_a_Sensor">
      <type>amperage</type>
      <sensorId>MMU_1_OUTPUT_CURRENT_A</sensorId>
      <value>
        <getOid>mmu_1_output_current_a</getOid>
      </value>
      <label>MMU 1 - Output Current A</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_output_current_b_Sensor">
      <type>amperage</type>
      <sensorId>MMU_1_OUTPUT_CURRENT_B</sensorId>
      <value>
        <getOid>mmu_1_output_current_b</getOid>
      </value>
      <label>MMU 1 - Output Current B</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_output_current_c_Sensor">
      <type>amperage</type>
      <sensorId>MMU_1_OUTPUT_CURRENT_C</sensorId>
      <value>
        <getOid>mmu_1_output_current_c</getOid>
      </value>
      <label>MMU 1 - Output Current C</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_target_output_volts_ab_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_TARGET_OUTPUT_VOLTS_AB</sensorId>
      <value>
        <getOid>mmu_1_target_output_volts_ab</getOid>
      </value>
      <label>MMU 1 - Target Output Volts AB</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_target_output_volts_bc_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_TARGET_OUTPUT_VOLTS_BC</sensorId>
      <value>
        <getOid>mmu_1_target_output_volts_bc</getOid>
      </value>
      <label>MMU 1 - Target Output Volts BC</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_target_output_volts_ca_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_TARGET_OUTPUT_VOLTS_CA</sensorId>
      <value>
        <getOid>mmu_1_target_output_volts_ca</getOid>
      </value>
      <label>MMU 1 - Target Output Volts CA</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_dc_offset_correction_ab_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_DC_OFFSET_CORRECTION_AB</sensorId>
      <value>
        <getOid>mmu_1_dc_offset_correction_ab</getOid>
      </value>
      <label>MMU 1 - DC Offset Correction AB</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_dc_offset_correction_bc_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_DC_OFFSET_CORRECTION_BC</sensorId>
      <value>
        <getOid>mmu_1_dc_offset_correction_bc</getOid>
      </value>
      <label>MMU 1 - DC Offset Correction BC</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_dc_offset_correction_ca_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_DC_OFFSET_CORRECTION_CA</sensorId>
      <value>
        <getOid>mmu_1_dc_offset_correction_ca</getOid>
      </value>
      <label>MMU 1 - DC Offset Correction CA</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_input_volts_an_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_INPUT_VOLTS_AN</sensorId>
      <value>
        <getOid>mmu_1_input_volts_an</getOid>
      </value>
      <label>MMU 1 - Input Volts AN</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_input_volts_bn_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_INPUT_VOLTS_BN</sensorId>
      <value>
        <getOid>mmu_1_input_volts_bn</getOid>
      </value>
      <label>MMU 1 - Input Volts BN</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_input_volts_cn_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_INPUT_VOLTS_CN</sensorId>
      <value>
        <getOid>mmu_1_input_volts_cn</getOid>
      </value>
      <label>MMU 1 - Input Volts CN</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_output_frequency_Sensor">
      <type>frequency</type>
      <sensorId>MMU_1_OUTPUT_FREQUENCY</sensorId>
      <value>
        <getOid>mmu_1_output_frequency</getOid>
      </value>
      <label>MMU 1 - Output Frequency</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_output_mmu_power_Sensor">
      <type>num/powerKW</type>
      <sensorId>MMU_1_OUTPUT_MMU_POWER</sensorId>
      <value>
        <getOid>mmu_1_output_mmu_power</getOid>
      </value>
      <label>MMU 1 - Output MMU Power</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_output_mmu_kva_Sensor">
      <type>num/powerKVA</type>
      <sensorId>MMU_1_OUTPUT_MMU_KVA</sensorId>
      <value>
        <getOid>mmu_1_output_mmu_kva</getOid>
      </value>
      <label>MMU 1 - Output MMU KVA</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_output_power_factor_Sensor">
      <type>num/powerfactor</type>
      <sensorId>MMU_1_OUTPUT_POWER_FACTOR</sensorId>
      <value>
        <getOid>mmu_1_output_power_factor</getOid>
      </value>
      <label>MMU 1 - Output Power Factor</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_input_frequency_Sensor">
      <type>frequency</type>
      <sensorId>MMU_1_INPUT_FREQUENCY</sensorId>
      <value>
        <getOid>mmu_1_input_frequency</getOid>
      </value>
      <label>MMU 1 - Input Frequency</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_input_mmu_power_Sensor">
      <type>num/powerKW</type>
      <sensorId>MMU_1_INPUT_MMU_POWER</sensorId>
      <value>
        <getOid>mmu_1_input_mmu_power</getOid>
      </value>
      <label>MMU 1 - Input MMU Power</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_input_mmu_kva_Sensor">
      <type>num/powerKVA</type>
      <sensorId>MMU_1_INPUT_MMU_KVA</sensorId>
      <value>
        <getOid>mmu_1_input_mmu_kva</getOid>
      </value>
      <label>MMU 1 - Input MMU KVA</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_input_power_factor_Sensor">
      <type>num/powerfactor</type>
      <sensorId>MMU_1_INPUT_POWER_FACTOR</sensorId>
      <value>
        <getOid>mmu_1_input_power_factor</getOid>
      </value>
      <label>MMU 1 - Input Power Factor</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_cabinet_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_1_CABINET_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_1_cabinet_temperature</getOid>
      </value>
      <label>MMU 1 - Cabinet Temperature</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_air_inlet_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_1_AIR_INLET_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_1_air_inlet_temperature</getOid>
      </value>
      <label>MMU 1 - Air Inlet Temperature</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_static_switch_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_1_STATIC_SWITCH_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_1_static_switch_temperature</getOid>
      </value>
      <label>MMU 1 - Static Switch Temperature</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_genset_start_igbt_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_1_GENSET_START_IGBT_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_1_genset_start_igbt_temperature</getOid>
      </value>
      <label>MMU 1 - Genset Start IGBT Temperature</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_positive_dc_bus_voltage_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_POSITIVE_DC_BUS_VOLTAGE</sensorId>
      <value>
        <getOid>mmu_1_positive_dc_bus_voltage</getOid>
      </value>
      <label>MMU 1 - Positive DC Bus Voltage</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_negative_dc_bus_voltage_Sensor">
      <type>voltage</type>
      <sensorId>MMU_1_NEGATIVE_DC_BUS_VOLTAGE</sensorId>
      <value>
        <getOid>mmu_1_negative_dc_bus_voltage</getOid>
      </value>
      <label>MMU 1 - Negative DC Bus Voltage</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_tachometer_Sensor">
      <type>fanspeed</type>
      <sensorId>MMU_1_TACHOMETER</sensorId>
      <value>
        <getOid>mmu_1_tachometer</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>MMU 1 - Tachometer</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_percent_energy_Sensor">
      <type>pctofcapacity</type>
      <sensorId>MMU_1_PERCENT_ENERGY</sensorId>
      <value>
        <getOid>mmu_1_percent_energy</getOid>
      </value>
      <label>MMU 1 - Percent Energy</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_vacuum_gauge_Sensor">
      <type>pressure</type>
      <sensorId>MMU_1_VACUUM_GAUGE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>mmu_1_vacuum_gauge</getOid>
          </op>
          <op>133.3223684</op>
        </mult>
      </value>
      <label>MMU 1 - Vacuum Gauge</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_top_field_coil_current_Sensor">
      <type>amperage</type>
      <sensorId>MMU_1_TOP_FIELD_COIL_CURRENT</sensorId>
      <value>
        <getOid>mmu_1_top_field_coil_current</getOid>
      </value>
      <label>MMU 1 - Top Field Coil Current</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_bottom_field_coil_current_Sensor">
      <type>amperage</type>
      <sensorId>MMU_1_BOTTOM_FIELD_COIL_CURRENT</sensorId>
      <value>
        <getOid>mmu_1_bottom_field_coil_current</getOid>
      </value>
      <label>MMU 1 - Bottom Field Coil Current</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_bottom_bearing_force_Sensor">
      <type>num</type>
      <sensorId>MMU_1_BOTTOM_BEARING_FORCE</sensorId>
      <value>
        <getOid>mmu_1_bottom_bearing_force</getOid>
      </value>
      <label>MMU 1 - Bottom Bearing Force</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_lateral_vibration_Sensor">
      <type>num</type>
      <sensorId>MMU_1_LATERAL_VIBRATION</sensorId>
      <value>
        <getOid>mmu_1_lateral_vibration</getOid>
      </value>
      <label>MMU 1 - Lateral Vibration</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_axial_vibration_Sensor">
      <type>num</type>
      <sensorId>MMU_1_AXIAL_VIBRATION</sensorId>
      <value>
        <getOid>mmu_1_axial_vibration</getOid>
      </value>
      <label>MMU 1 - Axial Vibration</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_top_field_coil_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_1_TOP_FIELD_COIL_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_1_top_field_coil_temperature</getOid>
      </value>
      <label>MMU 1 - Top Field Coil Temperature</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_bottom_field_coil_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_1_BOTTOM_FIELD_COIL_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_1_bottom_field_coil_temperature</getOid>
      </value>
      <label>MMU 1 - Bottom Field Coil Temperature</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_armature_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_1_ARMATURE_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_1_armature_temperature</getOid>
      </value>
      <label>MMU 1 - Armature Temperature</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_top_field_coil_igbt_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_1_TOP_FIELD_COIL_IGBT_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_1_top_field_coil_igbt_temperature</getOid>
      </value>
      <label>MMU 1 - Top Field Coil IGBT Temperature</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_bottom_field_coil_igbt_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_1_BOTTOM_FIELD_COIL_IGBT_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_1_bottom_field_coil_igbt_temperature</getOid>
      </value>
      <label>MMU 1 - Bottom Field Coil IGBT Temperature</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_top_bearing_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_1_TOP_BEARING_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_1_top_bearing_temperature</getOid>
      </value>
      <label>MMU 1 - Top Bearing Temperature</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_1_bottom_bearing_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_1_BOTTOM_BEARING_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_1_bottom_bearing_temperature</getOid>
      </value>
      <label>MMU 1 - Bottom Bearing Temperature</label>
      <sensorSet>MMU1</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_input_volts_ab_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_INPUT_VOLTS_AB</sensorId>
      <value>
        <getOid>mmu_2_input_volts_ab</getOid>
      </value>
      <label>MMU 2 - Input Volts AB</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_input_volts_bc_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_INPUT_VOLTS_BC</sensorId>
      <value>
        <getOid>mmu_2_input_volts_bc</getOid>
      </value>
      <label>MMU 2 - Input Volts BC</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_input_volts_ca_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_INPUT_VOLTS_CA</sensorId>
      <value>
        <getOid>mmu_2_input_volts_ca</getOid>
      </value>
      <label>MMU 2 - Input Volts CA</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_filter_volts_ab_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_FILTER_VOLTS_AB</sensorId>
      <value>
        <getOid>mmu_2_filter_volts_ab</getOid>
      </value>
      <label>MMU 2 - Filter Volts AB</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_filter_volts_bc_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_FILTER_VOLTS_BC</sensorId>
      <value>
        <getOid>mmu_2_filter_volts_bc</getOid>
      </value>
      <label>MMU 2 - Filter Volts BC</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_filter_volts_ca_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_FILTER_VOLTS_CA</sensorId>
      <value>
        <getOid>mmu_2_filter_volts_ca</getOid>
      </value>
      <label>MMU 2 - Filter Volts CA</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_output_volts_ab_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_OUTPUT_VOLTS_AB</sensorId>
      <value>
        <getOid>mmu_2_output_volts_ab</getOid>
      </value>
      <label>MMU 2 - Output Volts AB</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_output_volts_bc_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_OUTPUT_VOLTS_BC</sensorId>
      <value>
        <getOid>mmu_2_output_volts_bc</getOid>
      </value>
      <label>MMU 2 - Output Volts BC</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_output_volts_ca_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_OUTPUT_VOLTS_CA</sensorId>
      <value>
        <getOid>mmu_2_output_volts_ca</getOid>
      </value>
      <label>MMU 2 - Output Volts CA</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_inverter_current_a_Sensor">
      <type>amperage</type>
      <sensorId>MMU_2_INVERTER_CURRENT_A</sensorId>
      <value>
        <getOid>mmu_2_inverter_current_a</getOid>
      </value>
      <label>MMU 2 - Inverter Current A</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_inverter_current_b_Sensor">
      <type>amperage</type>
      <sensorId>MMU_2_INVERTER_CURRENT_B</sensorId>
      <value>
        <getOid>mmu_2_inverter_current_b</getOid>
      </value>
      <label>MMU 2 - Inverter Current B</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_inverter_current_c_Sensor">
      <type>amperage</type>
      <sensorId>MMU_2_INVERTER_CURRENT_C</sensorId>
      <value>
        <getOid>mmu_2_inverter_current_c</getOid>
      </value>
      <label>MMU 2 - Inverter Current C</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_input_current_a_Sensor">
      <type>amperage</type>
      <sensorId>MMU_2_INPUT_CURRENT_A</sensorId>
      <value>
        <getOid>mmu_2_input_current_a</getOid>
      </value>
      <label>MMU 2 - Input Current A</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_input_current_b_Sensor">
      <type>amperage</type>
      <sensorId>MMU_2_INPUT_CURRENT_B</sensorId>
      <value>
        <getOid>mmu_2_input_current_b</getOid>
      </value>
      <label>MMU 2 - Input Current B</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_input_current_c_Sensor">
      <type>amperage</type>
      <sensorId>MMU_2_INPUT_CURRENT_C</sensorId>
      <value>
        <getOid>mmu_2_input_current_c</getOid>
      </value>
      <label>MMU 2 - Input Current C</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_output_current_a_Sensor">
      <type>amperage</type>
      <sensorId>MMU_2_OUTPUT_CURRENT_A</sensorId>
      <value>
        <getOid>mmu_2_output_current_a</getOid>
      </value>
      <label>MMU 2 - Output Current A</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_output_current_b_Sensor">
      <type>amperage</type>
      <sensorId>MMU_2_OUTPUT_CURRENT_B</sensorId>
      <value>
        <getOid>mmu_2_output_current_b</getOid>
      </value>
      <label>MMU 2 - Output Current B</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_output_current_c_Sensor">
      <type>amperage</type>
      <sensorId>MMU_2_OUTPUT_CURRENT_C</sensorId>
      <value>
        <getOid>mmu_2_output_current_c</getOid>
      </value>
      <label>MMU 2 - Output Current C</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_target_output_volts_ab_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_TARGET_OUTPUT_VOLTS_AB</sensorId>
      <value>
        <getOid>mmu_2_target_output_volts_ab</getOid>
      </value>
      <label>MMU 2 - Target Output Volts AB</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_target_output_volts_bc_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_TARGET_OUTPUT_VOLTS_BC</sensorId>
      <value>
        <getOid>mmu_2_target_output_volts_bc</getOid>
      </value>
      <label>MMU 2 - Target Output Volts BC</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_target_output_volts_ca_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_TARGET_OUTPUT_VOLTS_CA</sensorId>
      <value>
        <getOid>mmu_2_target_output_volts_ca</getOid>
      </value>
      <label>MMU 2 - Target Output Volts CA</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_dc_offset_correction_ab_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_DC_OFFSET_CORRECTION_AB</sensorId>
      <value>
        <getOid>mmu_2_dc_offset_correction_ab</getOid>
      </value>
      <label>MMU 2 - DC Offset Correction AB</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_dc_offset_correction_bc_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_DC_OFFSET_CORRECTION_BC</sensorId>
      <value>
        <getOid>mmu_2_dc_offset_correction_bc</getOid>
      </value>
      <label>MMU 2 - DC Offset Correction BC</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_dc_offset_correction_ca_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_DC_OFFSET_CORRECTION_CA</sensorId>
      <value>
        <getOid>mmu_2_dc_offset_correction_ca</getOid>
      </value>
      <label>MMU 2 - DC Offset Correction CA</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_input_volts_an_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_INPUT_VOLTS_AN</sensorId>
      <value>
        <getOid>mmu_2_input_volts_an</getOid>
      </value>
      <label>MMU 2 - Input Volts AN</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_input_volts_bn_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_INPUT_VOLTS_BN</sensorId>
      <value>
        <getOid>mmu_2_input_volts_bn</getOid>
      </value>
      <label>MMU 2 - Input Volts BN</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_input_volts_cn_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_INPUT_VOLTS_CN</sensorId>
      <value>
        <getOid>mmu_2_input_volts_cn</getOid>
      </value>
      <label>MMU 2 - Input Volts CN</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_output_frequency_Sensor">
      <type>frequency</type>
      <sensorId>MMU_2_OUTPUT_FREQUENCY</sensorId>
      <value>
        <getOid>mmu_2_output_frequency</getOid>
      </value>
      <label>MMU 2 - Output Frequency</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_output_mmu_power_Sensor">
      <type>num/powerKW</type>
      <sensorId>MMU_2_OUTPUT_MMU_POWER</sensorId>
      <value>
        <getOid>mmu_2_output_mmu_power</getOid>
      </value>
      <label>MMU 2 - Output MMU Power</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_output_mmu_kva_Sensor">
      <type>num/powerKVA</type>
      <sensorId>MMU_2_OUTPUT_MMU_KVA</sensorId>
      <value>
        <getOid>mmu_2_output_mmu_kva</getOid>
      </value>
      <label>MMU 2 - Output MMU KVA</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_output_power_factor_Sensor">
      <type>num/powerfactor</type>
      <sensorId>MMU_2_OUTPUT_POWER_FACTOR</sensorId>
      <value>
        <getOid>mmu_2_output_power_factor</getOid>
      </value>
      <label>MMU 2 - Output Power Factor</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_input_frequency_Sensor">
      <type>frequency</type>
      <sensorId>MMU_2_INPUT_FREQUENCY</sensorId>
      <value>
        <getOid>mmu_2_input_frequency</getOid>
      </value>
      <label>MMU 2 - Input Frequency</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_input_mmu_power_Sensor">
      <type>num/powerKW</type>
      <sensorId>MMU_2_INPUT_MMU_POWER</sensorId>
      <value>
        <getOid>mmu_2_input_mmu_power</getOid>
      </value>
      <label>MMU 2 - Input MMU Power</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_input_mmu_kva_Sensor">
      <type>num/powerKVA</type>
      <sensorId>MMU_2_INPUT_MMU_KVA</sensorId>
      <value>
        <getOid>mmu_2_input_mmu_kva</getOid>
      </value>
      <label>MMU 2 - Input MMU KVA</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_input_power_factor_Sensor">
      <type>num/powerfactor</type>
      <sensorId>MMU_2_INPUT_POWER_FACTOR</sensorId>
      <value>
        <getOid>mmu_2_input_power_factor</getOid>
      </value>
      <label>MMU 2 - Input Power Factor</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_cabinet_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_2_CABINET_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_2_cabinet_temperature</getOid>
      </value>
      <label>MMU 2 - Cabinet Temperature</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_air_inlet_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_2_AIR_INLET_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_2_air_inlet_temperature</getOid>
      </value>
      <label>MMU 2 - Air Inlet Temperature</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_static_switch_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_2_STATIC_SWITCH_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_2_static_switch_temperature</getOid>
      </value>
      <label>MMU 2 - Static Switch Temperature</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_genset_start_igbt_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_2_GENSET_START_IGBT_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_2_genset_start_igbt_temperature</getOid>
      </value>
      <label>MMU 2 - Genset Start IGBT Temperature</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_positive_dc_bus_voltage_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_POSITIVE_DC_BUS_VOLTAGE</sensorId>
      <value>
        <getOid>mmu_2_positive_dc_bus_voltage</getOid>
      </value>
      <label>MMU 2 - Positive DC Bus Voltage</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_negative_dc_bus_voltage_Sensor">
      <type>voltage</type>
      <sensorId>MMU_2_NEGATIVE_DC_BUS_VOLTAGE</sensorId>
      <value>
        <getOid>mmu_2_negative_dc_bus_voltage</getOid>
      </value>
      <label>MMU 2 - Negative DC Bus Voltage</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_tachometer_Sensor">
      <type>fanspeed</type>
      <sensorId>MMU_2_TACHOMETER</sensorId>
      <value>
        <getOid>mmu_2_tachometer</getOid>
      </value>
      <label>MMU 2 - Tachometer</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_percent_energy_Sensor">
      <type>pctofcapacity</type>
      <sensorId>MMU_2_PERCENT_ENERGY</sensorId>
      <value>
        <getOid>mmu_2_percent_energy</getOid>
      </value>
      <label>MMU 2 - Percent Energy</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_vacuum_gauge_Sensor">
      <type>pressure</type>
      <sensorId>MMU_2_VACUUM_GAUGE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>mmu_2_vacuum_gauge</getOid>
          </op>
          <op>133.3223684</op>
        </mult>
      </value>
      <label>MMU 2 - Vacuum Gauge</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_top_field_coil_current_Sensor">
      <type>amperage</type>
      <sensorId>MMU_2_TOP_FIELD_COIL_CURRENT</sensorId>
      <value>
        <getOid>mmu_2_top_field_coil_current</getOid>
      </value>
      <label>MMU 2 - Top Field Coil Current</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_bottom_field_coil_current_Sensor">
      <type>amperage</type>
      <sensorId>MMU_2_BOTTOM_FIELD_COIL_CURRENT</sensorId>
      <value>
        <getOid>mmu_2_bottom_field_coil_current</getOid>
      </value>
      <label>MMU 2 - Bottom Field Coil Current</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_bottom_bearing_force_Sensor">
      <type>num</type>
      <sensorId>MMU_2_BOTTOM_BEARING_FORCE</sensorId>
      <value>
        <getOid>mmu_2_bottom_bearing_force</getOid>
      </value>
      <label>MMU 2 - Bottom Bearing Force</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_lateral_vibration_Sensor">
      <type>num</type>
      <sensorId>MMU_2_LATERAL_VIBRATION</sensorId>
      <value>
        <getOid>mmu_2_lateral_vibration</getOid>
      </value>
      <label>MMU 2 - Lateral Vibration</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_axial_vibration_Sensor">
      <type>num</type>
      <sensorId>MMU_2_AXIAL_VIBRATION</sensorId>
      <value>
        <getOid>mmu_2_axial_vibration</getOid>
      </value>
      <label>MMU 2 - Axial Vibration</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_top_field_coil_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_2_TOP_FIELD_COIL_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_2_top_field_coil_temperature</getOid>
      </value>
      <label>MMU 2 - Top Field Coil Temperature</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_bottom_field_coil_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_2_BOTTOM_FIELD_COIL_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_2_bottom_field_coil_temperature</getOid>
      </value>
      <label>MMU 2 - Bottom Field Coil Temperature</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_armature_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_2_ARMATURE_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_2_armature_temperature</getOid>
      </value>
      <label>MMU 2 - Armature Temperature</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_top_field_coil_igbt_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_2_TOP_FIELD_COIL_IGBT_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_2_top_field_coil_igbt_temperature</getOid>
      </value>
      <label>MMU 2 - Top Field Coil IGBT Temperature</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_bottom_field_coil_igbt_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_2_BOTTOM_FIELD_COIL_IGBT_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_2_bottom_field_coil_igbt_temperature</getOid>
      </value>
      <label>MMU 2 - Bottom Field Coil IGBT Temperature</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_top_bearing_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_2_TOP_BEARING_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_2_top_bearing_temperature</getOid>
      </value>
      <label>MMU 2 - Top Bearing Temperature</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="mmu_2_bottom_bearing_temperature_Sensor">
      <type>temp</type>
      <sensorId>MMU_2_BOTTOM_BEARING_TEMPERATURE</sensorId>
      <value>
        <getOid>mmu_2_bottom_bearing_temperature</getOid>
      </value>
      <label>MMU 2 - Bottom Bearing Temperature</label>
      <sensorSet>MMU2</sensorSet>
    </numSensor>

    <numSensor ruleid="system_fuel_level_Sensor">
      <type>pctofcapacity</type>
      <sensorId>SYSTEM_FUEL_LEVEL</sensorId>
      <value>
        <getOid>system_fuel_level</getOid>
      </value>
      <label>System Fuel Level</label>
      <sensorSet>System</sensorSet>
    </numSensor>

    <numSensor ruleid="system_room_temp_Sensor">
      <type>temp</type>
      <sensorId>SYSTEM_ROOM_TEMP</sensorId>
      <value>
        <getOid>system_room_temp</getOid>
      </value>
      <label>System Room Temp</label>
      <sensorSet>System</sensorSet>
    </numSensor>

    <stateSensor ruleid="breaker_status_bits1_Sensor">
      <type>state</type>
      <sensorId>BREAKER_STATUS_BITS_1</sensorId>
      <value>
        <mapValue mapid="breaker-status-bits1-vm">
          <getOid>system_breaker_status_bits_1</getOid>
        </mapValue>
      </value>
      <label>System Breaker Status Bits 1</label>
      <enum>breaker-status-bits1-em</enum>
      <sensorSet>System</sensorSet>
    </stateSensor>

    <stateSensor ruleid="systemstatus_bits1_Sensor">
      <type>state</type>
      <sensorId>SYSTEM_STATUS_BITS_1</sensorId>
      <value>
        <mapValue mapid="status-bits1-vm">
          <getOid>system_status_bits_1</getOid>
        </mapValue>
      </value>
      <label>System Status Bits 1</label>
      <enum>status-bits1-em</enum>
      <sensorSet>System</sensorSet>
    </stateSensor>

    <enumMap ruleid="system_mode-em">
      <label>Online</label>
      <label>Regulating</label>
      <label>Bypassed</label>
      <label>Shutdown</label>
      <label>System Discharging</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="system_mode-vm">
      <valueIn>1</valueIn>  <valueOut>0</valueOut>
      <valueIn>2</valueIn>  <valueOut>1</valueOut>
      <valueIn>3</valueIn>  <valueOut>2</valueOut>
      <valueIn>4</valueIn>  <valueOut>3</valueOut>
      <valueIn>9</valueIn>  <valueOut>4</valueOut>
      <valueIn>*</valueIn>  <valueOut>5</valueOut>
    </valueMap>

    <enumMap ruleid="breaker-status-bits1-em">
      <label>Mains Breaker ON</label>
      <label>Mains Breaker OFF</label>
      <label>Mains Breaker Tripped</label>
      <label>Generator Breaker ON</label>
      <label>Generator Breaker OFF</label>
      <label>Generator Breaker Tripped</label>
      <label>UPS Input Breaker ON</label>
      <label>UPS Output Breaker ON</label>
      <label>UPS Bypass Breaker ON</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="breaker-status-bits1-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>2</valueIn>  <valueOut>2</valueOut>
      <valueIn>3</valueIn>  <valueOut>3</valueOut>
      <valueIn>4</valueIn>  <valueOut>4</valueOut>
      <valueIn>5</valueIn>  <valueOut>5</valueOut>
      <valueIn>6</valueIn>  <valueOut>6</valueOut>
      <valueIn>7</valueIn>  <valueOut>7</valueOut>
      <valueIn>8</valueIn>  <valueOut>8</valueOut>
      <valueIn>*</valueIn>  <valueOut>9</valueOut>
    </valueMap>

    <enumMap ruleid="status-bits1-em">
      <label>Generator Automatic Mode</label>
      <label>Generator Manual Mode</label>
      <label>Generator Running</label>
      <label>UPS Online</label>
      <label>UPS Notice Active</label>
      <label>UPS Alarm Active</label>
      <label>Mains Failure</label>
      <label>General Notice</label>
      <label>General Alarm</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="status-bits1-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>3</valueIn>  <valueOut>2</valueOut>
      <valueIn>4</valueIn>  <valueOut>3</valueOut>
      <valueIn>7</valueIn>  <valueOut>4</valueOut>
      <valueIn>8</valueIn>  <valueOut>5</valueOut>
      <valueIn>10</valueIn>  <valueOut>6</valueOut>
      <valueIn>11</valueIn>  <valueOut>7</valueOut>
      <valueIn>12</valueIn>  <valueOut>8</valueOut>
      <valueIn>*</valueIn>  <valueOut>9</valueOut>
    </valueMap>

  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="mains_a_voltage_l1n">
        <function>3</function>
        <start_addr>12288</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_voltage_l2n">
        <function>3</function>
        <start_addr>12290</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_voltage_l3n">
        <function>3</function>
        <start_addr>12292</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_current_l1">
        <function>3</function>
        <start_addr>12294</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_current_l2">
        <function>3</function>
        <start_addr>12296</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_current_l3">
        <function>3</function>
        <start_addr>12298</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_frequency">
        <function>3</function>
        <start_addr>12300</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_apparent_power">
        <function>3</function>
        <start_addr>12302</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mains_a_real_power">
        <function>3</function>
        <start_addr>12304</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_voltage_l1n">
        <function>3</function>
        <start_addr>12306</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_voltage_l2n">
        <function>3</function>
        <start_addr>12308</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_voltage_l3n">
        <function>3</function>
        <start_addr>12310</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_current_l1">
        <function>3</function>
        <start_addr>12312</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_current_l2">
        <function>3</function>
        <start_addr>12314</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_current_l3">
        <function>3</function>
        <start_addr>12316</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_frequency">
        <function>3</function>
        <start_addr>12318</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_apparent_power">
        <function>3</function>
        <start_addr>12320</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="generator_a_real_power">
        <function>3</function>
        <start_addr>12322</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_voltage_l1ln">
        <function>3</function>
        <start_addr>12324</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_voltage_l2ln">
        <function>3</function>
        <start_addr>12326</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_voltage_l3ln">
        <function>3</function>
        <start_addr>12328</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_current_l1">
        <function>3</function>
        <start_addr>12330</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_current_l2">
        <function>3</function>
        <start_addr>12332</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_current_l3">
        <function>3</function>
        <start_addr>12334</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_frequency">
        <function>3</function>
        <start_addr>12336</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_apparent_power">
        <function>3</function>
        <start_addr>12338</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_input_real_power">
        <function>3</function>
        <start_addr>12340</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_voltage_l1ln">
        <function>3</function>
        <start_addr>12342</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_voltage_l2ln">
        <function>3</function>
        <start_addr>12344</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_voltage_l3ln">
        <function>3</function>
        <start_addr>12346</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_current_l1">
        <function>3</function>
        <start_addr>12348</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_current_l2">
        <function>3</function>
        <start_addr>12350</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_current_l3">
        <function>3</function>
        <start_addr>12352</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_frequency">
        <function>3</function>
        <start_addr>12354</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_apparent_power">
        <function>3</function>
        <start_addr>12356</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_output_real_power">
        <function>3</function>
        <start_addr>12358</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_precent_energy">
        <function>3</function>
        <start_addr>12360</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_precent_load">
        <function>3</function>
        <start_addr>12362</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="ups_a_system_mode">
        <function>3</function>
        <start_addr>12364</start_addr>
        <quantity>2</quantity>
        <type>swapped_int_32</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_input_volts_ab">
        <function>3</function>
        <start_addr>12368</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_input_volts_bc">
        <function>3</function>
        <start_addr>12370</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_input_volts_ca">
        <function>3</function>
        <start_addr>12372</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_filter_volts_ab">
        <function>3</function>
        <start_addr>12374</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_filter_volts_bc">
        <function>3</function>
        <start_addr>12376</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_filter_volts_ca">
        <function>3</function>
        <start_addr>12378</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_output_volts_ab">
        <function>3</function>
        <start_addr>12380</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_output_volts_bc">
        <function>3</function>
        <start_addr>12382</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_output_volts_ca">
        <function>3</function>
        <start_addr>12384</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_inverter_current_a">
        <function>3</function>
        <start_addr>12386</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_inverter_current_b">
        <function>3</function>
        <start_addr>12388</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_inverter_current_c">
        <function>3</function>
        <start_addr>12390</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_input_current_a">
        <function>3</function>
        <start_addr>12392</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_input_current_b">
        <function>3</function>
        <start_addr>12394</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_input_current_c">
        <function>3</function>
        <start_addr>12396</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_output_current_a">
        <function>3</function>
        <start_addr>12398</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_output_current_b">
        <function>3</function>
        <start_addr>12400</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_output_current_c">
        <function>3</function>
        <start_addr>12402</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_target_output_volts_ab">
        <function>3</function>
        <start_addr>12404</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_target_output_volts_bc">
        <function>3</function>
        <start_addr>12406</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_target_output_volts_ca">
        <function>3</function>
        <start_addr>12408</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_dc_offset_correction_ab">
        <function>3</function>
        <start_addr>12410</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_dc_offset_correction_bc">
        <function>3</function>
        <start_addr>12412</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_dc_offset_correction_ca">
        <function>3</function>
        <start_addr>12414</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_input_volts_an">
        <function>3</function>
        <start_addr>12422</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_input_volts_bn">
        <function>3</function>
        <start_addr>12424</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_input_volts_cn">
        <function>3</function>
        <start_addr>12426</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_output_frequency">
        <function>3</function>
        <start_addr>12428</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_output_mmu_power">
        <function>3</function>
        <start_addr>12430</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_output_mmu_kva">
        <function>3</function>
        <start_addr>12432</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_output_power_factor">
        <function>3</function>
        <start_addr>12434</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_input_frequency">
        <function>3</function>
        <start_addr>12436</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_input_mmu_power">
        <function>3</function>
        <start_addr>12438</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_input_mmu_kva">
        <function>3</function>
        <start_addr>12440</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_input_power_factor">
        <function>3</function>
        <start_addr>12442</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_cabinet_temperature">
        <function>3</function>
        <start_addr>12444</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_air_inlet_temperature">
        <function>3</function>
        <start_addr>12446</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_static_switch_temperature">
        <function>3</function>
        <start_addr>12448</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_genset_start_igbt_temperature">
        <function>3</function>
        <start_addr>12450</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_positive_dc_bus_voltage">
        <function>3</function>
        <start_addr>12452</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_negative_dc_bus_voltage">
        <function>3</function>
        <start_addr>12454</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_tachometer">
        <function>3</function>
        <start_addr>12456</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_percent_energy">
        <function>3</function>
        <start_addr>12458</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_vacuum_gauge">
        <function>3</function>
        <start_addr>12460</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_top_field_coil_current">
        <function>3</function>
        <start_addr>12462</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_bottom_field_coil_current">
        <function>3</function>
        <start_addr>12464</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_bottom_bearing_force">
        <function>3</function>
        <start_addr>12466</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_lateral_vibration">
        <function>3</function>
        <start_addr>12468</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_axial_vibration">
        <function>3</function>
        <start_addr>12470</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_top_field_coil_temperature">
        <function>3</function>
        <start_addr>12472</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_bottom_field_coil_temperature">
        <function>3</function>
        <start_addr>12474</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_armature_temperature">
        <function>3</function>
        <start_addr>12476</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_top_field_coil_igbt_temperature">
        <function>3</function>
        <start_addr>12478</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_bottom_field_coil_igbt_temperature">
        <function>3</function>
        <start_addr>12480</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_top_bearing_temperature">
        <function>3</function>
        <start_addr>12482</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_1_bottom_bearing_temperature">
        <function>3</function>
        <start_addr>12484</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_input_volts_ab">
        <function>3</function>
        <start_addr>12488</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_input_volts_bc">
        <function>3</function>
        <start_addr>12490</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_input_volts_ca">
        <function>3</function>
        <start_addr>12492</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_filter_volts_ab">
        <function>3</function>
        <start_addr>12494</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_filter_volts_bc">
        <function>3</function>
        <start_addr>12496</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_filter_volts_ca">
        <function>3</function>
        <start_addr>12498</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_output_volts_ab">
        <function>3</function>
        <start_addr>12500</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_output_volts_bc">
        <function>3</function>
        <start_addr>12502</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_output_volts_ca">
        <function>3</function>
        <start_addr>12504</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_inverter_current_a">
        <function>3</function>
        <start_addr>12506</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_inverter_current_b">
        <function>3</function>
        <start_addr>12508</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_inverter_current_c">
        <function>3</function>
        <start_addr>12510</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_input_current_a">
        <function>3</function>
        <start_addr>12512</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_input_current_b">
        <function>3</function>
        <start_addr>12514</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_input_current_c">
        <function>3</function>
        <start_addr>12516</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_output_current_a">
        <function>3</function>
        <start_addr>12518</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_output_current_b">
        <function>3</function>
        <start_addr>12520</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_output_current_c">
        <function>3</function>
        <start_addr>12522</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_target_output_volts_ab">
        <function>3</function>
        <start_addr>12524</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_target_output_volts_bc">
        <function>3</function>
        <start_addr>12526</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_target_output_volts_ca">
        <function>3</function>
        <start_addr>12528</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_dc_offset_correction_ab">
        <function>3</function>
        <start_addr>12530</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_dc_offset_correction_bc">
        <function>3</function>
        <start_addr>12532</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_dc_offset_correction_ca">
        <function>3</function>
        <start_addr>12534</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_input_volts_an">
        <function>3</function>
        <start_addr>12542</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_input_volts_bn">
        <function>3</function>
        <start_addr>12544</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_input_volts_cn">
        <function>3</function>
        <start_addr>12546</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_output_frequency">
        <function>3</function>
        <start_addr>12548</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_output_mmu_power">
        <function>3</function>
        <start_addr>12550</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_output_mmu_kva">
        <function>3</function>
        <start_addr>12552</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_output_power_factor">
        <function>3</function>
        <start_addr>12554</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_input_frequency">
        <function>3</function>
        <start_addr>12556</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_input_mmu_power">
        <function>3</function>
        <start_addr>12558</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_input_mmu_kva">
        <function>3</function>
        <start_addr>12560</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_input_power_factor">
        <function>3</function>
        <start_addr>12562</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_cabinet_temperature">
        <function>3</function>
        <start_addr>12564</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_air_inlet_temperature">
        <function>3</function>
        <start_addr>12566</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_static_switch_temperature">
        <function>3</function>
        <start_addr>12568</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_genset_start_igbt_temperature">
        <function>3</function>
        <start_addr>12570</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_positive_dc_bus_voltage">
        <function>3</function>
        <start_addr>12572</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_negative_dc_bus_voltage">
        <function>3</function>
        <start_addr>12574</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_tachometer">
        <function>3</function>
        <start_addr>12576</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_percent_energy">
        <function>3</function>
        <start_addr>12578</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_vacuum_gauge">
        <function>3</function>
        <start_addr>12580</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_top_field_coil_current">
        <function>3</function>
        <start_addr>12582</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_bottom_field_coil_current">
        <function>3</function>
        <start_addr>12584</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_bottom_bearing_force">
        <function>3</function>
        <start_addr>12586</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_lateral_vibration">
        <function>3</function>
        <start_addr>12588</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_axial_vibration">
        <function>3</function>
        <start_addr>12590</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_top_field_coil_temperature">
        <function>3</function>
        <start_addr>12592</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_bottom_field_coil_temperature">
        <function>3</function>
        <start_addr>12594</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_armature_temperature">
        <function>3</function>
        <start_addr>12596</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_top_field_coil_igbt_temperature">
        <function>3</function>
        <start_addr>12598</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_bottom_field_coil_igbt_temperature">
        <function>3</function>
        <start_addr>12600</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_top_bearing_temperature">
        <function>3</function>
        <start_addr>12602</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="mmu_2_bottom_bearing_temperature">
        <function>3</function>
        <start_addr>12604</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="system_breaker_status_bits_1">
        <function>3</function>
        <start_addr>12608</start_addr>
        <quantity>2</quantity>
        <type>swapped_int_32</type>
      </value_ref_id>

      <value_ref_id valid="system_status_bits_1">
        <function>3</function>
        <start_addr>12610</start_addr>
        <quantity>2</quantity>
        <type>swapped_int_32</type>
      </value_ref_id>

      <value_ref_id valid="system_fuel_level">
        <function>3</function>
        <start_addr>12612</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <value_ref_id valid="system_room_temp">
        <function>3</function>
        <start_addr>12614</start_addr>
        <quantity>2</quantity>
        <type>swapped_float</type>
      </value_ref_id>

      <type_definition type_name="swapped_float">
        <type>float</type>                 <!-- must be one of our 'normal' modbus types -->
        <byte_order>1,0,3,2</byte_order>   <!-- mapping of device's byte string into the order which we want -->
      </type_definition>
      <type_definition type_name="swapped_int_32">
        <type>int_32</type>                <!-- must be one of our 'normal' modbus types -->
        <byte_order>1,0,3,2</byte_order>   <!-- mapping of device's byte string into the order which we want -->
      </type_definition>

      <packet>
        <function>3</function>
        <start_addr>12288</start_addr>
        <quantity>78</quantity>
      </packet>

      <packet>
        <function>3</function>
        <start_addr>12368</start_addr>
        <quantity>48</quantity>
      </packet>

      <packet>
        <function>3</function>
        <start_addr>12422</start_addr>
        <quantity>64</quantity>
      </packet>

      <packet>
        <function>3</function>
        <start_addr>12488</start_addr>
        <quantity>48</quantity>
      </packet>

      <packet>
        <function>3</function>
        <start_addr>12542</start_addr>
        <quantity>64</quantity>
      </packet>

      <packet>
        <function>3</function>
        <start_addr>12608</start_addr>
        <quantity>8</quantity>
      </packet>

    </modbus>
  </protocol>

</APC_DDF>

