<?xml version="1.0" encoding="UTF-8"?>
<?xml-stylesheet type="text/xsl" href="apc_ddf_1_6.xsl"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="adkl_brasil_plc_m340"
	ddfname="ADKL Brasil PLC M340"
	ddfversion="1"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="adkl_brasil_plc_m340">
		<setProductData ruleid="vendordata" field="vendor">ADKL Brasil</setProductData>
		<setProductData ruleid="modeldata" field="model">PLC M340</setProductData>
		<setProductData ruleid="typedata" field="type">Generic Device</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<stateSensor ruleid="mw100bit0">
			<type>state</type>
			<sensorId>MW100_BIT0</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW100</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TJT-1A Principal Entrada (3200A) Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw100bit1">
			<type>state</type>
			<sensorId>MW100_BIT1</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW100</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TJT-1A Principal Entrada (3200A) Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw100bit2">
			<type>state</type>
			<sensorId>MW100_BIT2</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW100</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TJT-1A Principal Entrada (3200A) Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw100bit3">
			<type>state</type>
			<sensorId>MW100_BIT3</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW100</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1A Principal Entrada (3200A) Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw100bit4">
			<type>state</type>
			<sensorId>MW100_BIT4</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW100</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1A Principal Entrada (3200A) Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw100bit5">
			<type>state</type>
			<sensorId>MW100_BIT5</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW100</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1A Principal Entrada (3200A) Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw100bit6">
			<type>state</type>
			<sensorId>MW100_BIT6</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW100</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1A Salida TIE - 1.16 (3200A) Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw100bit7">
			<type>state</type>
			<sensorId>MW100_BIT7</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW100</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1A Salida TIE - 1.16 (3200A) Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw100bit8">
			<type>state</type>
			<sensorId>MW100_BIT8</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW100</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1A Salida TIE - 1.16 (3200A) Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw100bit9">
			<type>state</type>
			<sensorId>MW100_BIT9</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW100</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1A Bypass 1.4 (1600A) del TGBT-1A con TD-UPS-1A Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw100bit10">
			<type>state</type>
			<sensorId>MW100_BIT10</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW100</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1A Bypass 1.4 (1600A) del TGBT-1A con TD-UPS-1A Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw100bit11">
			<type>state</type>
			<sensorId>MW100_BIT11</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW100</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1A Bypass 1.4 (1600A) del TGBT-1A con TD-UPS-1A Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw100bit12">
			<type>state</type>
			<sensorId>MW100_BIT12</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW100</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1A Bypass 1.5 (400A) del TGBT-1A con TD-UPS-MEC-1A Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw100bit13">
			<type>state</type>
			<sensorId>MW100_BIT13</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW100</getOid></op>
					<op>13</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1A Bypass 1.5 (400A) del TGBT-1A con TD-UPS-MEC-1A Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw100bit14">
			<type>state</type>
			<sensorId>MW100_BIT14</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW100</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1A Bypass 1.5 (400A) del TGBT-1A con TD-UPS-MEC-1A Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw100bit15">
			<type>state</type>
			<sensorId>MW100_BIT15</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW100</getOid></op>
					<op>15</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1B Principal Entrada (3200A) Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>

		<stateSensor ruleid="mw101bit0">
			<type>state</type>
			<sensorId>MW101_BIT0</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW101</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1B Principal Entrada (3200A) Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw101bit1">
			<type>state</type>
			<sensorId>MW101_BIT1</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW101</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1B Principal Entrada (3200A) Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw101bit2">
			<type>state</type>
			<sensorId>MW101_BIT2</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW101</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1B Salida TIE - 6.10 (3200A) del TGBT-1B Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw101bit3">
			<type>state</type>
			<sensorId>MW101_BIT3</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW101</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1B Salida TIE - 6.10 (3200A) del TGBT-1B Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw101bit4">
			<type>state</type>
			<sensorId>MW101_BIT4</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW101</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1B Salida TIE - 6.10 (3200A) del TGBT-1B Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw101bit5">
			<type>state</type>
			<sensorId>MW101_BIT5</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW101</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1B Salida - 6.1 (1600A) del TGBT-1A con TD-TR-1B Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw101bit6">
			<type>state</type>
			<sensorId>MW101_BIT6</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW101</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1B Salida - 6.1 (1600A) del TGBT-1A con TD-TR-1B Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw101bit7">
			<type>state</type>
			<sensorId>MW101_BIT7</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW101</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1B Salida - 6.1 (1600A) del TGBT-1A con TD-TR-1B Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw101bit8">
			<type>state</type>
			<sensorId>MW101_BIT8</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW101</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Load Bank Salida TIE - TGBT-1A (3200A) Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw101bit9">
			<type>state</type>
			<sensorId>MW101_BIT9</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW101</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Load Bank Salida TIE - TGBT-1A (3200A) Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw101bit10">
			<type>state</type>
			<sensorId>MW101_BIT10</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW101</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Load Bank Salida TIE - TGBT-1A (3200A) Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw101bit11">
			<type>state</type>
			<sensorId>MW101_BIT11</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW101</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Load Bank Salida TIE - TGBT-1B (3200A) Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw101bit12">
			<type>state</type>
			<sensorId>MW101_BIT12</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW101</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Load Bank Salida TIE - TGBT-1B (3200A) Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw101bit13">
			<type>state</type>
			<sensorId>MW101_BIT13</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW101</getOid></op>
					<op>13</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Load Bank Salida TIE - TGBT-1B (3200A) Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw101bit14">
			<type>state</type>
			<sensorId>MW101_BIT14</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW101</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Load Bank Alimentación del Load Bank (1250A) Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw101bit15">
			<type>state</type>
			<sensorId>MW101_BIT15</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW101</getOid></op>
					<op>15</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Load Bank Alimentación del Load Bank (1250A) Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>

		<stateSensor ruleid="mw102bit0">
			<type>state</type>
			<sensorId>MW102_BIT0</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW102</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Load Bank Alimentación del Load Bank (1250A) Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw102bit1">
			<type>state</type>
			<sensorId>MW102_BIT1</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW102</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TF-PREDIAL Principal Entrada (1600A) del TF-PREDIAL Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw102bit2">
			<type>state</type>
			<sensorId>MW102_BIT2</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW102</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TF-PREDIAL Principal Entrada (1600A) del TF-PREDIAL Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw102bit3">
			<type>state</type>
			<sensorId>MW102_BIT3</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW102</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TF-PREDIAL Principal Entrada (1600A) del TF-PREDIAL Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw102bit4">
			<type>state</type>
			<sensorId>MW102_BIT4</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW102</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TE-CAG-1 Principal Entrada (1000A) del TE-CAG-1 Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw102bit5">
			<type>state</type>
			<sensorId>MW102_BIT5</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW102</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TE-CAG-1 Principal Entrada (1000A) del TE-CAG-1 Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw102bit6">
			<type>state</type>
			<sensorId>MW102_BIT6</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW102</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TE-CAG-1 Principal Entrada (1000A) del TE-CAG-1 Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw102bit7">
			<type>state</type>
			<sensorId>MW102_BIT7</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW102</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TE-CAG-2 Principal Entrada (1000A) del TE-CAG-2 Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw102bit8">
			<type>state</type>
			<sensorId>MW102_BIT8</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW102</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TE-CAG-2 Principal Entrada (1000A) del TE-CAG-2 Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw102bit9">
			<type>state</type>
			<sensorId>MW102_BIT9</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW102</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TE-CAG-2 Principal Entrada (1000A) del TE-CAG-2 Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw102bit10">
			<type>state</type>
			<sensorId>MW102_BIT10</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW102</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-UPS-MEC-1A Principal Entrada (400A) del TD-UPS-MEC-1A Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw102bit11">
			<type>state</type>
			<sensorId>MW102_BIT11</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW102</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-UPS-MEC-1A Principal Entrada (400A) del TD-UPS-MEC-1A Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw102bit12">
			<type>state</type>
			<sensorId>MW102_BIT12</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW102</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-UPS-MEC-1A Principal Entrada (400A) del TD-UPS-MEC-1A Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw102bit13">
			<type>state</type>
			<sensorId>MW102_BIT13</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW102</getOid></op>
					<op>13</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-MEC-1B Principal Entrada (800A) del TD-MEC-1B Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw102bit14">
			<type>state</type>
			<sensorId>MW102_BIT14</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW102</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-MEC-1B Principal Entrada (800A) del TD-MEC-1B Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw102bit15">
			<type>state</type>
			<sensorId>MW102_BIT15</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW102</getOid></op>
					<op>15</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-MEC-1B Principal Entrada (800A) del TD-MEC-1B Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>

		<stateSensor ruleid="mw103bit0">
			<type>state</type>
			<sensorId>MW103_BIT0</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW103</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-UPS-1A Bypass 1.4 (1600A) del TD-UPS-1A con TGBT-1A Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw103bit1">
			<type>state</type>
			<sensorId>MW103_BIT1</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW103</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-UPS-1A Bypass 1.4 (1600A) del TD-UPS-1A con TGBT-1A Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw103bit2">
			<type>state</type>
			<sensorId>MW103_BIT2</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW103</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-UPS-1A Bypass 1.4 (1600A) del TD-UPS-1A con TGBT-1A Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw103bit3">
			<type>state</type>
			<sensorId>MW103_BIT3</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW103</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-UPS-1A Salida TIE - 3.4 (1600A) del TD-UPS-1A con TD-TR-1B Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw103bit4">
			<type>state</type>
			<sensorId>MW103_BIT4</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW103</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-UPS-1A Salida TIE - 3.4 (1600A) del TD-UPS-1A con TD-TR-1B Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw103bit5">
			<type>state</type>
			<sensorId>MW103_BIT5</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW103</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-UPS-1A Salida TIE - 3.4 (1600A) del TD-UPS-1A con TD-TR-1B Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw103bit6">
			<type>state</type>
			<sensorId>MW103_BIT6</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW103</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-TR-1B Principal Entrada (1600A) del TD-TR-1B Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw103bit7">
			<type>state</type>
			<sensorId>MW103_BIT7</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW103</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-TR-1B Principal Entrada (1600A) del TD-TR-1B Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw103bit8">
			<type>state</type>
			<sensorId>MW103_BIT8</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW103</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-TR-1B Principal Entrada (1600A) del TD-TR-1B Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw103bit9">
			<type>state</type>
			<sensorId>MW103_BIT9</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW103</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-TR-1B Salida TIE - 3.4 (1600A) del TD-TR-1B con TD-UPS-1A Abierto</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw103bit10">
			<type>state</type>
			<sensorId>MW103_BIT10</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW103</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-TR-1B Salida TIE - 3.4 (1600A) del TD-TR-1B con TD-UPS-1A Cerrado</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw103bit11">
			<type>state</type>
			<sensorId>MW103_BIT11</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW103</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-TR-1B Salida TIE - 3.4 (1600A) del TD-TR-1B con TD-UPS-1A Trip</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw103bit12">
			<type>state</type>
			<sensorId>MW103_BIT12</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW103</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1A Supresor de Picos Falla</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw103bit13">
			<type>state</type>
			<sensorId>MW103_BIT13</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW103</getOid></op>
					<op>13</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TGBT-1B Supresor de Picos Falla</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw103bit14">
			<type>state</type>
			<sensorId>MW103_BIT14</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW103</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TLB-1 Supresor de Picos Falla</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw103bit15">
			<type>state</type>
			<sensorId>MW103_BIT15</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW103</getOid></op>
					<op>15</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TF-PREDIAL Supresor de Picos Falla</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>

		<stateSensor ruleid="mw104bit0">
			<type>state</type>
			<sensorId>MW104_BIT0</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW104</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TE-CAG-1 Supresor de Picos Falla</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw104bit1">
			<type>state</type>
			<sensorId>MW104_BIT1</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW104</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TE-CAG-2 Supresor de Picos Falla</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw104bit2">
			<type>state</type>
			<sensorId>MW104_BIT2</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW104</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-UPS-MEC-1A Supresor de Picos Falla</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw104bit3">
			<type>state</type>
			<sensorId>MW104_BIT3</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW104</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-MEC-1B Supresor de Picos Falla</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw104bit4">
			<type>state</type>
			<sensorId>MW104_BIT4</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW104</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-UPS-1B Supresor de Picos Falla</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw104bit5">
			<type>state</type>
			<sensorId>MW104_BIT5</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW104</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>TD-TR-1B Supresor de Picos Falla</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw104bit6">
			<type>state</type>
			<sensorId>MW104_BIT6</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW104</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>PDU-1A.1 Supresor de Picos Falla</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw104bit7">
			<type>state</type>
			<sensorId>MW104_BIT7</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW104</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>PDU-1A.2 Supresor de Picos Falla</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw104bit8">
			<type>state</type>
			<sensorId>MW104_BIT8</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW104</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>PDU-1A.3 Supresor de Picos Falla</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw104bit9">
			<type>state</type>
			<sensorId>MW104_BIT9</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW104</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>PDU-1B.1 Supresor de Picos Falla</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw104bit10">
			<type>state</type>
			<sensorId>MW104_BIT10</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW104</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>PDU-1B.2 Supresor de Picos Falla</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw104bit11">
			<type>state</type>
			<sensorId>MW104_BIT11</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW104</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>PDU-1B.3 Supresor de Picos Falla</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw104bit12">
			<type>state</type>
			<sensorId>MW104_BIT12</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW104</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Fuente de Alimentación - Status - LÍNEA (G1)</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>
		<stateSensor ruleid="mw104bit13">
			<type>state</type>
			<sensorId>MW104_BIT13</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MW104</getOid></op>
					<op>13</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<label>Fuente de Alimentación - Status - LÍNEA (G2)</label>
			<enum>trueFalse-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>

		<valueMap ruleid="binaryDefaultZero-vm">
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="trueFalse-em">
			<label>False</label>
			<label>True</label>
		</enumMap>

	</device>
	<protocol>
		<modbus>
			<packet>
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>5</quantity>
			</packet>
			<value_ref_id valid="MW100">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MW101">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MW102">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MW103">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MW104">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
