<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="airedale_keysourceucfcchiller1" ddfname="Airedale KeysourceUCFCChiller1" ddfversion="1" canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="airedale_keysourceucfcchiller1">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
    <setProductData ruleid="vendordata" field="vendor">Airedale</setProductData>
    <setProductData ruleid="modeldata" field="model">KeysourceUCFCChiller1</setProductData>
    <setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
    <setDefaultLabel ruleid="labeldata">
      <sysHostname />
      - Slave
      <commSetting field="slaveaddress" />
    </setDefaultLabel>
    <numSensor ruleid="ambient_temperature">
      <type>temp</type>
      <units />
      <sensorId>_TEMP_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>AMBIENT_TEMPERATURE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Ambient Temperature</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="chiller_return_water_temperature">
      <type>temp</type>
      <units />
      <sensorId>_TEMP_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>CHILLER_RETURN_WATER_TEMPERATURE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Chiller Return Water Temperature</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="chiller_supply_water_temperature">
      <type>temp</type>
      <units />
      <sensorId>_TEMP_3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>CHILLER_SUPPLY_WATER_TEMPERATURE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Chiller Supply Water Temperature</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="supply_water_active_temperature_setpoint">
      <type>temp</type>
      <units />
      <sensorId>_TEMP_4</sensorId>
      <value>
        <mult>
          <op>
            <getOid>SUPPLY_WATER_ACTIVE_TEMPERATURE_SETPOINT</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Supply Water Active Temperature SetPoint</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="liquid_pressure_cct1">
      <type>pressure</type>
      <units />
      <sensorId>_PRESSURE_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>LIQUID_PRESSURE_CCT1</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Liquid Pressure CCT1</label>
      <sensorSet>Pressure</sensorSet>
    </numSensor>
    <numSensor ruleid="liquid_pressure_cct2">
      <type>pressure</type>
      <units />
      <sensorId>_PRESSURE_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>LIQUID_PRESSURE_CCT2</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Liquid Pressure CCT2</label>
      <sensorSet>Pressure</sensorSet>
    </numSensor>
    <numSensor ruleid="evaporator_inlet_temperature">
      <type>temp</type>
      <units />
      <sensorId>_TEMP_5</sensorId>
      <value>
        <mult>
          <op>
            <getOid>EVAPORATOR_INLET_TEMPERATURE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Evaporator Inlet Temperature</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="dx_demand">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_COOLING_DEMAND_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>DX_DEMAND</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>DX Demand</label>
      <sensorSet>Percentage</sensorSet>
    </numSensor>
    <numSensor ruleid="freecooling_demand">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_COOLING_DEMAND_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>FREECOOLING_DEMAND</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Freecooling Demand</label>
      <sensorSet>Percentage</sensorSet>
    </numSensor>
    <numSensor ruleid="chiller_fan_speed">
      <type>temp</type>
      <units />
      <sensorId>_TEMP_6</sensorId>
      <value>
        <mult>
          <op>
            <getOid>CHILLER_FAN_SPEED</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Chiller Fan Speed</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="suction_pressure_cct1">
      <type>pressure</type>
      <units />
      <sensorId>_PRESSURE_3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>SUCTION_PRESSURE_CCT1</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <label>Suction Pressure CCT1</label>
      <sensorSet>Pressure</sensorSet>
    </numSensor>
    <numSensor ruleid="suction_pressure_cct2">
      <type>pressure</type>
      <units />
      <sensorId>_PRESSURE_4</sensorId>
      <value>
        <mult>
          <op>
            <getOid>SUCTION_PRESSURE_CCT2</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <label>Suction Pressure CCT2</label>
      <sensorSet>Pressure</sensorSet>
    </numSensor>
    <numSensor ruleid="superheat_cct1_in_k">
      <type>num</type>
      <units />
      <sensorId>_AC_ANALOG_VALUE_5</sensorId>
      <value>
        <mult>
          <op>
            <getOid>SUPERHEAT_CCT1_IN_K</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>SuperHeat CCT1 in K</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="superheat_cct2__in_k">
      <type>num</type>
      <units />
      <sensorId>_AC_ANALOG_VALUE_6</sensorId>
      <value>
        <mult>
          <op>
            <getOid>SUPERHEAT_CCT2__IN_K</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>SuperHeat CCT2  in K</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="pump_1_inverter_speed">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_UNIT_FAN_SPEED</sensorId>
      <value>
        <mult>
          <op>
            <getOid>PUMP_1_INVERTER_SPEED</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Pump 1 Inverter Speed</label>
      <sensorSet>Percentage</sensorSet>
    </numSensor>
    <numSensor ruleid="pump_2_inverter_speed">
      <type>pctofcapacity</type>
      <units />
      <sensorId>_UNIT_CONDENSER_FAN_SPEED</sensorId>
      <value>
        <mult>
          <op>
            <getOid>PUMP_2_INVERTER_SPEED</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Pump 2 Inverter Speed</label>
      <sensorSet>Percentage</sensorSet>
    </numSensor>
    <numSensor ruleid="cooling_proportional_band">
      <type>num</type>
      <units />
      <sensorId>_AC_ANALOG_VALUE_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>COOLING_PROPORTIONAL_BAND</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Cooling Proportional Band</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="rahu_supply_water_temperature">
      <type>temp</type>
      <units />
      <sensorId>_TEMP_9</sensorId>
      <value>
        <mult>
          <op>
            <getOid>RAHU_SUPPLY_WATER_TEMPERATURE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>RAHU supply water temperature</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="rahu_return_water_temperature">
      <type>temp</type>
      <units />
      <sensorId>_TEMP_10</sensorId>
      <value>
        <mult>
          <op>
            <getOid>RAHU_RETURN_WATER_TEMPERATURE</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>RAHU return water temperature</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="pump_delta_t_setpoint">
      <type>temp</type>
      <units />
      <sensorId>_TEMP_11</sensorId>
      <value>
        <mult>
          <op>
            <getOid>PUMP_DELTA_T_SETPOINT</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Pump delta t setpoint</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="elevated_supply_mode_setpoint">
      <type>temp</type>
      <units />
      <sensorId>_TEMP_12</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ELEVATED_SUPPLY_MODE_SETPOINT</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Elevated supply mode setpoint</label>
      <sensorSet>Temperature</sensorSet>
    </numSensor>
    <numSensor ruleid="eev_position_-_circuit_1">
      <type>num</type>
      <units />
      <sensorId>_AC_ANALOG_VALUE_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>EEV_POSITION__CIRCUIT_1</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>EEV position - Circuit 1</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="eev_position_-_circuit_2">
      <type>num</type>
      <units />
      <sensorId>_AC_ANALOG_VALUE_3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>EEV_POSITION__CIRCUIT_2</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>EEV position - Circuit 2</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="number_of_active_compressors">
      <type>num</type>
      <units />
      <sensorId>_AC_ANALOG_VALUE_4</sensorId>
      <value>
        <mult>
          <op>
            <getOid>NUMBER_OF_ACTIVE_COMPRESSORS</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Number of active compressors</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <stateSensor ruleid="unit_status">
      <type>state</type>
      <sensorId>_AC_STATE_1</sensorId>
      <value>
        <mapValue mapid="un_st_vm">
          <getOid>UNIT_STATUS</getOid>
        </mapValue>
      </value>
      <label>Unit Status</label>
      <enum>un_st_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <alarmFlags ruleid="phase_monitor">
      <value>
        <getOid>PHASE_MONITOR</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Phase Monitor Alarm Present</activeText>
          <inactiveText>Phase Monitor Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Phase Monitor Alarm Present</activeText>
          <inactiveText>Phase Monitor Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="emergency_stop">
      <value>
        <getOid>EMERGENCY_STOP</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Emergency Stop Alarm Present</activeText>
          <inactiveText>Emergency Stop Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Emergency Stop Alarm Present</activeText>
          <inactiveText>Emergency Stop Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="evaporator_flow_switch_made">
      <value>
        <getOid>EVAPORATOR_FLOW_SWITCH_MADE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Evaporator Flow Switch Made Alarm Present</activeText>
          <inactiveText>Evaporator Flow Switch Made Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Evaporator Flow Switch Made Alarm Present</activeText>
          <inactiveText>Evaporator Flow Switch Made Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="pad_heater">
      <value>
        <getOid>PAD_HEATER</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Pad Heater Alarm Present</activeText>
          <inactiveText>Pad Heater Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Pad Heater Alarm Present</activeText>
          <inactiveText>Pad Heater Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="pump_1_status">
      <value>
        <getOid>PUMP_1_STATUS</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Pump 1 Status Alarm Present</activeText>
          <inactiveText>Pump 1 Status Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Pump 1 Status Alarm Present</activeText>
          <inactiveText>Pump 1 Status Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="pump_2_status">
      <value>
        <getOid>PUMP_2_STATUS</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Pump 2 Status Alarm Present</activeText>
          <inactiveText>Pump 2 Status Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Pump 2 Status Alarm Present</activeText>
          <inactiveText>Pump 2 Status Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_1_enabled">
      <value>
        <getOid>COMPRESSOR_1_ENABLED</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 1 Enabled Alarm Present</activeText>
          <inactiveText>Compressor 1 Enabled Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 1 Enabled Alarm Present</activeText>
          <inactiveText>Compressor 1 Enabled Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_2_enabled">
      <value>
        <getOid>COMPRESSOR_2_ENABLED</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 2 Enabled Alarm Present</activeText>
          <inactiveText>Compressor 2 Enabled Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 2 Enabled Alarm Present</activeText>
          <inactiveText>Compressor 2 Enabled Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_3_enabled">
      <value>
        <getOid>COMPRESSOR_3_ENABLED</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 3 Enabled Alarm Present</activeText>
          <inactiveText>Compressor 3 Enabled Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 3 Enabled Alarm Present</activeText>
          <inactiveText>Compressor 3 Enabled Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_4_enabled">
      <value>
        <getOid>COMPRESSOR_4_ENABLED</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 4 Enabled Alarm Present</activeText>
          <inactiveText>Compressor 4 Enabled Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 4 Enabled Alarm Present</activeText>
          <inactiveText>Compressor 4 Enabled Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="lp_switch_circuit_1">
      <value>
        <getOid>LP_SWITCH_CIRCUIT_1</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>LP Switch Circuit 1 Alarm Present</activeText>
          <inactiveText>LP Switch Circuit 1 Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>LP Switch Circuit 1 Alarm Present</activeText>
          <inactiveText>LP Switch Circuit 1 Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="lp_switch_circuit_2">
      <value>
        <getOid>LP_SWITCH_CIRCUIT_2</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>LP Switch Circuit 2 Alarm Present</activeText>
          <inactiveText>LP Switch Circuit 2 Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>LP Switch Circuit 2 Alarm Present</activeText>
          <inactiveText>LP Switch Circuit 2 Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="pressurisation_unit_hp_alarm">
      <value>
        <getOid>PRESSURISATION_UNIT_HP_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Pressurisation Unit HP Alarm Alarm Present</activeText>
          <inactiveText>Pressurisation Unit HP Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Pressurisation Unit HP Alarm Alarm Present</activeText>
          <inactiveText>Pressurisation Unit HP Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="pressurisation_unit_lp_alarm">
      <value>
        <getOid>PRESSURISATION_UNIT_LP_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Pressurisation Unit LP Alarm Alarm Present</activeText>
          <inactiveText>Pressurisation Unit LP Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Pressurisation Unit LP Alarm Alarm Present</activeText>
          <inactiveText>Pressurisation Unit LP Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="pressurisation_unit_common_alarm">
      <value>
        <getOid>PRESSURISATION_UNIT_COMMON_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Pressurisation Unit Common Alarm Alarm Present</activeText>
          <inactiveText>Pressurisation Unit Common Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Pressurisation Unit Common Alarm Alarm Present</activeText>
          <inactiveText>Pressurisation Unit Common Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="low_pressure_circuit_1_-_alarm">
      <value>
        <getOid>LOW_PRESSURE_CIRCUIT_1__ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>low pressure circuit 1 - Alarm Alarm Present</activeText>
          <inactiveText>low pressure circuit 1 - Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>low pressure circuit 1 - Alarm Alarm Present</activeText>
          <inactiveText>low pressure circuit 1 - Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="low_pressure_circuit_2_-_alarm">
      <value>
        <getOid>LOW_PRESSURE_CIRCUIT_2__ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>low pressure circuit 2 - Alarm Alarm Present</activeText>
          <inactiveText>low pressure circuit 2 - Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>low pressure circuit 2 - Alarm Alarm Present</activeText>
          <inactiveText>low pressure circuit 2 - Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="dx_inhibit">
      <value>
        <getOid>DX_INHIBIT</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>DX Inhibit Alarm Present</activeText>
          <inactiveText>DX Inhibit Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>DX Inhibit Alarm Present</activeText>
          <inactiveText>DX Inhibit Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="non-critical_alarm">
      <value>
        <getOid>NONCRITICAL_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Non-Critical Alarm Alarm Present</activeText>
          <inactiveText>Non-Critical Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Non-Critical Alarm Alarm Present</activeText>
          <inactiveText>Non-Critical Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="critical_alarm">
      <value>
        <getOid>CRITICAL_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Critical Alarm Alarm Present</activeText>
          <inactiveText>Critical Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Critical Alarm Alarm Present</activeText>
          <inactiveText>Critical Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="lan_disconnected_-_alarm">
      <value>
        <getOid>LAN_DISCONNECTED__ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>LAN Disconnected - Alarm Alarm Present</activeText>
          <inactiveText>LAN Disconnected - Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>LAN Disconnected - Alarm Alarm Present</activeText>
          <inactiveText>LAN Disconnected - Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="return_water_temperature_-_alarm">
      <value>
        <getOid>RETURN_WATER_TEMPERATURE__ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Return Water Temperature - Alarm Alarm Present</activeText>
          <inactiveText>Return Water Temperature - Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Return Water Temperature - Alarm Alarm Present</activeText>
          <inactiveText>Return Water Temperature - Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="supply_water_temperature_-_alarm">
      <value>
        <getOid>SUPPLY_WATER_TEMPERATURE__ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Supply Water Temperature - Alarm Alarm Present</activeText>
          <inactiveText>Supply Water Temperature - Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Supply Water Temperature - Alarm Alarm Present</activeText>
          <inactiveText>Supply Water Temperature - Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="ambient_-_alarm">
      <value>
        <getOid>AMBIENT__ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Ambient - Alarm Alarm Present</activeText>
          <inactiveText>Ambient - Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Ambient - Alarm Alarm Present</activeText>
          <inactiveText>Ambient - Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="liquid_pressure_1_alarm">
      <value>
        <getOid>LIQUID_PRESSURE_1_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Liquid Pressure 1 Alarm Alarm Present</activeText>
          <inactiveText>Liquid Pressure 1 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Liquid Pressure 1 Alarm Alarm Present</activeText>
          <inactiveText>Liquid Pressure 1 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="liquid_pressure_2_alarm">
      <value>
        <getOid>LIQUID_PRESSURE_2_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Liquid Pressure 2 Alarm Alarm Present</activeText>
          <inactiveText>Liquid Pressure 2 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Liquid Pressure 2 Alarm Alarm Present</activeText>
          <inactiveText>Liquid Pressure 2 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="suction_pressure_1_alarm">
      <value>
        <getOid>SUCTION_PRESSURE_1_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Suction Pressure 1 Alarm Alarm Present</activeText>
          <inactiveText>Suction Pressure 1 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Suction Pressure 1 Alarm Alarm Present</activeText>
          <inactiveText>Suction Pressure 1 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="suction_pressure_2_alarm">
      <value>
        <getOid>SUCTION_PRESSURE_2_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Suction Pressure 2 Alarm Alarm Present</activeText>
          <inactiveText>Suction Pressure 2 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Suction Pressure 2 Alarm Alarm Present</activeText>
          <inactiveText>Suction Pressure 2 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="inlet_temperature_alarm">
      <value>
        <getOid>INLET_TEMPERATURE_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Inlet Temperature Alarm Alarm Present</activeText>
          <inactiveText>Inlet Temperature Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Inlet Temperature Alarm Alarm Present</activeText>
          <inactiveText>Inlet Temperature Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="mccb_alarm">
      <value>
        <getOid>MCCB_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>MCCB Alarm Alarm Present</activeText>
          <inactiveText>MCCB Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>MCCB Alarm Alarm Present</activeText>
          <inactiveText>MCCB Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="critical_alarm_1">
      <value>
        <getOid>CRITICAL_ALARM_1</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Critical Alarm 1 Alarm Present</activeText>
          <inactiveText>Critical Alarm 1 Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Critical Alarm 1 Alarm Present</activeText>
          <inactiveText>Critical Alarm 1 Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="phase_failure_-_alarm">
      <value>
        <getOid>PHASE_FAILURE__ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Phase Failure - Alarm Alarm Present</activeText>
          <inactiveText>Phase Failure - Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Phase Failure - Alarm Alarm Present</activeText>
          <inactiveText>Phase Failure - Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="pump_1_alarm">
      <value>
        <getOid>PUMP_1_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Pump 1 Alarm Alarm Present</activeText>
          <inactiveText>Pump 1 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Pump 1 Alarm Alarm Present</activeText>
          <inactiveText>Pump 1 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="pump_2_alarm">
      <value>
        <getOid>PUMP_2_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Pump 2 Alarm Alarm Present</activeText>
          <inactiveText>Pump 2 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Pump 2 Alarm Alarm Present</activeText>
          <inactiveText>Pump 2 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="evaporator_flow_alarm">
      <value>
        <getOid>EVAPORATOR_FLOW_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Evaporator Flow Alarm Alarm Present</activeText>
          <inactiveText>Evaporator Flow Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Evaporator Flow Alarm Alarm Present</activeText>
          <inactiveText>Evaporator Flow Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="flow_switch_failure">
      <value>
        <getOid>FLOW_SWITCH_FAILURE</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Flow Switch Failure Alarm Present</activeText>
          <inactiveText>Flow Switch Failure Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Flow Switch Failure Alarm Present</activeText>
          <inactiveText>Flow Switch Failure Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="differential_water_pressure_alarm">
      <value>
        <getOid>DIFFERENTIAL_WATER_PRESSURE_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Differential Water Pressure Alarm Alarm Present</activeText>
          <inactiveText>Differential Water Pressure Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Differential Water Pressure Alarm Alarm Present</activeText>
          <inactiveText>Differential Water Pressure Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="chilled_water_valve_alarm">
      <value>
        <getOid>CHILLED_WATER_VALVE_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Chilled Water Valve Alarm Alarm Present</activeText>
          <inactiveText>Chilled Water Valve Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Chilled Water Valve Alarm Alarm Present</activeText>
          <inactiveText>Chilled Water Valve Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="freecooling_valve_alarm">
      <value>
        <getOid>FREECOOLING_VALVE_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>FreeCooling Valve Alarm Alarm Present</activeText>
          <inactiveText>FreeCooling Valve Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>FreeCooling Valve Alarm Alarm Present</activeText>
          <inactiveText>FreeCooling Valve Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="critical_pump_alarm">
      <value>
        <getOid>CRITICAL_PUMP_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Critical Pump Alarm Alarm Present</activeText>
          <inactiveText>Critical Pump Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Critical Pump Alarm Alarm Present</activeText>
          <inactiveText>Critical Pump Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressors_disabled_by_oil_pre-heat_timer">
      <value>
        <getOid>COMPRESSORS_DISABLED_BY_OIL_PREHEAT_TIMER</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressors disabled by oil pre-heat timer Alarm Present</activeText>
          <inactiveText>Compressors disabled by oil pre-heat timer Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressors disabled by oil pre-heat timer Alarm Present</activeText>
          <inactiveText>Compressors disabled by oil pre-heat timer Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_1_status_alarm">
      <value>
        <getOid>COMPRESSOR_1_STATUS_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 1 Status Alarm Alarm Present</activeText>
          <inactiveText>Compressor 1 Status Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 1 Status Alarm Alarm Present</activeText>
          <inactiveText>Compressor 1 Status Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_2_status_alarm">
      <value>
        <getOid>COMPRESSOR_2_STATUS_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 2 Status Alarm Alarm Present</activeText>
          <inactiveText>Compressor 2 Status Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 2 Status Alarm Alarm Present</activeText>
          <inactiveText>Compressor 2 Status Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_3_status_alarm">
      <value>
        <getOid>COMPRESSOR_3_STATUS_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 3 Status Alarm Alarm Present</activeText>
          <inactiveText>Compressor 3 Status Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 3 Status Alarm Alarm Present</activeText>
          <inactiveText>Compressor 3 Status Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="compressor_4_status_alarm">
      <value>
        <getOid>COMPRESSOR_4_STATUS_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Compressor 4 Status Alarm Alarm Present</activeText>
          <inactiveText>Compressor 4 Status Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Compressor 4 Status Alarm Alarm Present</activeText>
          <inactiveText>Compressor 4 Status Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="circuit_1_alarm">
      <value>
        <getOid>CIRCUIT_1_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Circuit 1 Alarm Alarm Present</activeText>
          <inactiveText>Circuit 1 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Circuit 1 Alarm Alarm Present</activeText>
          <inactiveText>Circuit 1 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="circuit_2_alarm">
      <value>
        <getOid>CIRCUIT_2_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Circuit 2 Alarm Alarm Present</activeText>
          <inactiveText>Circuit 2 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Circuit 2 Alarm Alarm Present</activeText>
          <inactiveText>Circuit 2 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="lp_cct1_alarm">
      <value>
        <getOid>LP_CCT1_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>LP CCT1 Alarm Alarm Present</activeText>
          <inactiveText>LP CCT1 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>LP CCT1 Alarm Alarm Present</activeText>
          <inactiveText>LP CCT1 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="lp_cct2_alarm">
      <value>
        <getOid>LP_CCT2_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>LP CCT2 Alarm Alarm Present</activeText>
          <inactiveText>LP CCT2 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>LP CCT2 Alarm Alarm Present</activeText>
          <inactiveText>LP CCT2 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="liquid_pressure_cct1_alarm">
      <value>
        <getOid>LIQUID_PRESSURE_CCT1_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Liquid Pressure CCT1 Alarm Alarm Present</activeText>
          <inactiveText>Liquid Pressure CCT1 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Liquid Pressure CCT1 Alarm Alarm Present</activeText>
          <inactiveText>Liquid Pressure CCT1 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="liquid_pressure_cct2_alarm">
      <value>
        <getOid>LIQUID_PRESSURE_CCT2_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Liquid Pressure CCT2 Alarm Alarm Present</activeText>
          <inactiveText>Liquid Pressure CCT2 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Liquid Pressure CCT2 Alarm Alarm Present</activeText>
          <inactiveText>Liquid Pressure CCT2 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="hp_cct1_alarm">
      <value>
        <getOid>HP_CCT1_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>HP CCT1 Alarm Alarm Present</activeText>
          <inactiveText>HP CCT1 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>HP CCT1 Alarm Alarm Present</activeText>
          <inactiveText>HP CCT1 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="hp_cct2_alarm">
      <value>
        <getOid>HP_CCT2_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>HP CCT2 Alarm Alarm Present</activeText>
          <inactiveText>HP CCT2 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>HP CCT2 Alarm Alarm Present</activeText>
          <inactiveText>HP CCT2 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="differential_pressure_1_alarm">
      <value>
        <getOid>DIFFERENTIAL_PRESSURE_1_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Differential Pressure 1 Alarm Alarm Present</activeText>
          <inactiveText>Differential Pressure 1 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Differential Pressure 1 Alarm Alarm Present</activeText>
          <inactiveText>Differential Pressure 1 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="differential_pressure_2_alarm">
      <value>
        <getOid>DIFFERENTIAL_PRESSURE_2_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Differential Pressure 2 Alarm Alarm Present</activeText>
          <inactiveText>Differential Pressure 2 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Differential Pressure 2 Alarm Alarm Present</activeText>
          <inactiveText>Differential Pressure 2 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="driver_1_alarm">
      <value>
        <getOid>DRIVER_1_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Driver 1 Alarm Alarm Present</activeText>
          <inactiveText>Driver 1 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Driver 1 Alarm Alarm Present</activeText>
          <inactiveText>Driver 1 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="driver_1_offline_alarm">
      <value>
        <getOid>DRIVER_1_OFFLINE_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>driver 1 offline alarm Alarm Present</activeText>
          <inactiveText>driver 1 offline alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>driver 1 offline alarm Alarm Present</activeText>
          <inactiveText>driver 1 offline alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="driver_2_alarm">
      <value>
        <getOid>DRIVER_2_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Driver 2 Alarm Alarm Present</activeText>
          <inactiveText>Driver 2 Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Driver 2 Alarm Alarm Present</activeText>
          <inactiveText>Driver 2 Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="driver_2_offline_alarm">
      <value>
        <getOid>DRIVER_2_OFFLINE_ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>driver 2 offline alarm Alarm Present</activeText>
          <inactiveText>driver 2 offline alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>driver 2 offline alarm Alarm Present</activeText>
          <inactiveText>driver 2 offline alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="elevated_temperature_control_mode_active_-_alarm">
      <value>
        <getOid>ELEVATED_TEMPERATURE_CONTROL_MODE_ACTIVE__ALARM</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>Elevated temperature control mode active - Alarm Alarm Present</activeText>
          <inactiveText>Elevated temperature control mode active - Alarm Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>Elevated temperature control mode active - Alarm Alarm Present</activeText>
          <inactiveText>Elevated temperature control mode active - Alarm Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
  
	<valueMap ruleid="un_st_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>2</valueIn>
			<valueOut>2</valueOut>
			<valueIn>3</valueIn>
			<valueOut>3</valueOut>
			<valueIn>4</valueIn>
			<valueOut>4</valueOut>
			<valueIn>5</valueIn>
			<valueOut>5</valueOut>
			<valueIn>6</valueIn>
			<valueOut>6</valueOut>
			<valueIn>7</valueIn>
			<valueOut>7</valueOut>
			<valueIn>8</valueIn>
			<valueOut>8</valueOut>
			<valueIn>9</valueIn>
			<valueOut>9</valueOut>
			<valueIn>10</valueIn>
			<valueOut>10</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="un_st_em">
			<label>Unit On</label>
			<label>Off By Alarm</label>
			<label>Off By Network</label>
			<label>Off By SCH</label>
			<label>Off By Digital Input</label>
			<label>Off By Keyboard</label>
			<label>Manual Operation</label>
			<label>Off by Remote Pump Interlock</label>
			<label>On - No demand from Master</label>
			<label>Not Used</label>
			<label>Unit Standby</label>
		</enumMap>
  
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="EVAPORATOR_INLET_TEMPERATURE">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CIRCUIT_2_ALARM">
        <function>1</function>
        <start_addr>143</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="DIFFERENTIAL_PRESSURE_1_ALARM">
        <function>1</function>
        <start_addr>150</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="PHASE_MONITOR">
        <function>1</function>
        <start_addr>21</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="CHILLER_RETURN_WATER_TEMPERATURE">
        <function>3</function>
        <start_addr>19</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LP_SWITCH_CIRCUIT_2">
        <function>1</function>
        <start_addr>47</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="DX_INHIBIT">
        <function>1</function>
        <start_addr>67</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="PUMP_1_ALARM">
        <function>1</function>
        <start_addr>126</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="AMBIENT_TEMPERATURE">
        <function>3</function>
        <start_addr>18</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FREECOOLING_DEMAND">
        <function>3</function>
        <start_addr>33</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="PUMP_1_INVERTER_SPEED">
        <function>3</function>
        <start_addr>57</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_ENABLED">
        <function>1</function>
        <start_addr>36</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="SUCTION_PRESSURE_CCT1">
        <function>3</function>
        <start_addr>39</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="FLOW_SWITCH_FAILURE">
        <function>1</function>
        <start_addr>129</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="CHILLED_WATER_VALVE_ALARM">
        <function>1</function>
        <start_addr>131</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="CHILLER_FAN_SPEED">
        <function>3</function>
        <start_addr>35</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RETURN_WATER_TEMPERATURE__ALARM">
        <function>1</function>
        <start_addr>107</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="PRESSURISATION_UNIT_LP_ALARM">
        <function>1</function>
        <start_addr>57</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="PUMP_DELTA_T_SETPOINT">
        <function>3</function>
        <start_addr>114</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="HP_CCT1_ALARM">
        <function>1</function>
        <start_addr>148</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_2_STATUS_ALARM">
        <function>1</function>
        <start_addr>136</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="RAHU_RETURN_WATER_TEMPERATURE">
        <function>3</function>
        <start_addr>113</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="PUMP_2_STATUS">
        <function>1</function>
        <start_addr>31</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="MCCB_ALARM">
        <function>1</function>
        <start_addr>121</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="EEV_POSITION__CIRCUIT_2">
        <function>3</function>
        <start_addr>5043</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_PRESSURE_CIRCUIT_1__ALARM">
        <function>1</function>
        <start_addr>63</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="DRIVER_1_OFFLINE_ALARM">
        <function>1</function>
        <start_addr>153</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="PRESSURISATION_UNIT_HP_ALARM">
        <function>1</function>
        <start_addr>56</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="LAN_DISCONNECTED__ALARM">
        <function>1</function>
        <start_addr>104</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="SUPERHEAT_CCT1_IN_K">
        <function>3</function>
        <start_addr>41</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="LIQUID_PRESSURE_1_ALARM">
        <function>1</function>
        <start_addr>110</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="CRITICAL_PUMP_ALARM">
        <function>1</function>
        <start_addr>133</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_4_STATUS_ALARM">
        <function>1</function>
        <start_addr>138</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="DRIVER_2_OFFLINE_ALARM">
        <function>1</function>
        <start_addr>158</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="DX_DEMAND">
        <function>3</function>
        <start_addr>32</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LP_SWITCH_CIRCUIT_1">
        <function>1</function>
        <start_addr>46</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="LP_CCT2_ALARM">
        <function>1</function>
        <start_addr>145</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="EEV_POSITION__CIRCUIT_1">
        <function>3</function>
        <start_addr>5042</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="AMBIENT__ALARM">
        <function>1</function>
        <start_addr>109</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="DRIVER_1_ALARM">
        <function>1</function>
        <start_addr>152</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="COOLING_PROPORTIONAL_BAND">
        <function>3</function>
        <start_addr>111</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SUPPLY_WATER_TEMPERATURE__ALARM">
        <function>1</function>
        <start_addr>108</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="ELEVATED_TEMPERATURE_CONTROL_MODE_ACTIVE__ALARM">
        <function>1</function>
        <start_addr>199</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="LIQUID_PRESSURE_CCT1_ALARM">
        <function>1</function>
        <start_addr>146</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="PUMP_2_ALARM">
        <function>1</function>
        <start_addr>127</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="DIFFERENTIAL_WATER_PRESSURE_ALARM">
        <function>1</function>
        <start_addr>130</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="LIQUID_PRESSURE_CCT2">
        <function>3</function>
        <start_addr>24</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="PHASE_FAILURE__ALARM">
        <function>1</function>
        <start_addr>123</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="DRIVER_2_ALARM">
        <function>1</function>
        <start_addr>157</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="SUCTION_PRESSURE_1_ALARM">
        <function>1</function>
        <start_addr>112</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="SUPPLY_WATER_ACTIVE_TEMPERATURE_SETPOINT">
        <function>3</function>
        <start_addr>22</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LOW_PRESSURE_CIRCUIT_2__ALARM">
        <function>1</function>
        <start_addr>64</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="EVAPORATOR_FLOW_ALARM">
        <function>1</function>
        <start_addr>128</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="NUMBER_OF_ACTIVE_COMPRESSORS">
        <function>3</function>
        <start_addr>5053</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="PAD_HEATER">
        <function>1</function>
        <start_addr>25</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="SUCTION_PRESSURE_CCT2">
        <function>3</function>
        <start_addr>40</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="LIQUID_PRESSURE_CCT2_ALARM">
        <function>1</function>
        <start_addr>147</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="CRITICAL_ALARM">
        <function>1</function>
        <start_addr>102</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="FREECOOLING_VALVE_ALARM">
        <function>1</function>
        <start_addr>132</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_3_ENABLED">
        <function>1</function>
        <start_addr>38</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="PRESSURISATION_UNIT_COMMON_ALARM">
        <function>1</function>
        <start_addr>58</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="UNIT_STATUS">
        <function>3</function>
        <start_addr>5019</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_STATUS_ALARM">
        <function>1</function>
        <start_addr>135</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="INLET_TEMPERATURE_ALARM">
        <function>1</function>
        <start_addr>114</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="DIFFERENTIAL_PRESSURE_2_ALARM">
        <function>1</function>
        <start_addr>151</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="LP_CCT1_ALARM">
        <function>1</function>
        <start_addr>144</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="CHILLER_SUPPLY_WATER_TEMPERATURE">
        <function>3</function>
        <start_addr>20</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ELEVATED_SUPPLY_MODE_SETPOINT">
        <function>3</function>
        <start_addr>116</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="CRITICAL_ALARM_1">
        <function>1</function>
        <start_addr>122</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_3_STATUS_ALARM">
        <function>1</function>
        <start_addr>137</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="CIRCUIT_1_ALARM">
        <function>1</function>
        <start_addr>142</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="RAHU_SUPPLY_WATER_TEMPERATURE">
        <function>3</function>
        <start_addr>112</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="EMERGENCY_STOP">
        <function>1</function>
        <start_addr>23</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_1_ENABLED">
        <function>1</function>
        <start_addr>34</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSOR_4_ENABLED">
        <function>1</function>
        <start_addr>40</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="COMPRESSORS_DISABLED_BY_OIL_PREHEAT_TIMER">
        <function>1</function>
        <start_addr>134</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="NONCRITICAL_ALARM">
        <function>1</function>
        <start_addr>101</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="HP_CCT2_ALARM">
        <function>1</function>
        <start_addr>149</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="EVAPORATOR_FLOW_SWITCH_MADE">
        <function>1</function>
        <start_addr>24</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="LIQUID_PRESSURE_CCT1">
        <function>3</function>
        <start_addr>23</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="PUMP_2_INVERTER_SPEED">
        <function>3</function>
        <start_addr>58</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="SUPERHEAT_CCT2__IN_K">
        <function>3</function>
        <start_addr>42</start_addr>
        <quantity>1</quantity>
        <type>int_16</type>
      </value_ref_id>
      <value_ref_id valid="PUMP_1_STATUS">
        <function>1</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="LIQUID_PRESSURE_2_ALARM">
        <function>1</function>
        <start_addr>111</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
      <value_ref_id valid="SUCTION_PRESSURE_2_ALARM">
        <function>1</function>
        <start_addr>113</start_addr>
        <quantity>1</quantity>
        <type>bit</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>
