<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="airedale_uolucfcchillerv800" ddfname="Airedale UoLUCFCChillerv800" ddfversion="1" canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="airedale_uolucfcchillerv800">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
		<setProductData ruleid="vendordata" field="vendor">Airedale</setProductData>
		<setProductData ruleid="modeldata" field="model">UoLUCFCChillerv800</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setDefaultLabel ruleid="labeldata">
			<sysHostname />
      - Slave
			<commSetting field="slaveaddress" />
		</setDefaultLabel>
		<numSensor ruleid="analogue_test_variable">
			<type>num</type>
			<units />
			<sensorId>_ANALOGUE_TEST_VARIABLE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>ANALOGUE_TEST_VARIABLE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Analogue Test Variable</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="delta_value">
			<type>num</type>
			<units />
			<sensorId>_DELTA_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DELTA_VALUE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Delta Value</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="dx_demand">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_UNIT_FAN_SPEED1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>DX_DEMAND</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>DX Demand</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="freecooling_demand">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_UNIT_FAN_SPEED2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FREECOOLING_DEMAND</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Freecooling Demand</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="head_pressure_control_fan_speed_1">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_UNIT_FAN_SPEED3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HEAD_PRESSURE_CONTROL_FAN_SPEED_1</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Head Pressure Control Fan Speed 1</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="head_pressure_control_fan_speed_2">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_UNIT_FAN_SPEED4</sensorId>
			<value>
				<mult>
					<op>
						<getOid>HEAD_PRESSURE_CONTROL_FAN_SPEED_2</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Head Pressure Control Fan Speed 2</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter_1_speed">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_UNIT_FAN_SPEED5</sensorId>
			<value>
				<mult>
					<op>
						<getOid>INVERTER_1_SPEED</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Inverter 1 Speed</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter_2_speed">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_UNIT_FAN_SPEED6</sensorId>
			<value>
				<mult>
					<op>
						<getOid>INVERTER_2_SPEED</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Inverter 2 Speed</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="pump_fixed_speed_when_dx_active">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_UNIT_FAN_SPEED7</sensorId>
			<value>
				<mult>
					<op>
						<getOid>PUMP_FIXED_SPEED_WHEN_DX_ACTIVE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Pump fixed speed when DX active</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="ambient_temperature">
			<type>temp</type>
			<units />
			<sensorId>_TEMP_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>AMBIENT_TEMPERATURE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Ambient Temperature</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="return_water_temperature">
			<type>temp</type>
			<units />
			<sensorId>_TEMP_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>RETURN_WATER_TEMPERATURE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Return Water Temperature</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="supply_water_temperature">
			<type>temp</type>
			<units />
			<sensorId>_TEMP_3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SUPPLY_WATER_TEMPERATURE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Supply Water Temperature</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="setpoint_offset">
			<type>temp</type>
			<units />
			<sensorId>_TEMP_4</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SETPOINT_OFFSET</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>SetPoint Offset</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="temperature_setpoint">
			<type>temp</type>
			<units />
			<sensorId>_TEMP_5</sensorId>
			<value>
				<mult>
					<op>
						<getOid>TEMPERATURE_SETPOINT</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Temperature SetPoint</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="inlet_temperature">
			<type>temp</type>
			<units />
			<sensorId>_TEMP_6</sensorId>
			<value>
				<mult>
					<op>
						<getOid>INLET_TEMPERATURE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Inlet Temperature</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="condenser_water_temperature">
			<type>temp</type>
			<units />
			<sensorId>_TEMP_7</sensorId>
			<value>
				<mult>
					<op>
						<getOid>CONDENSER_WATER_TEMPERATURE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Condenser Water Temperature</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="actual_temperature_setpoint">
			<type>temp</type>
			<units />
			<sensorId>_TEMP_8</sensorId>
			<value>
				<mult>
					<op>
						<getOid>ACTUAL_TEMPERATURE_SETPOINT</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Actual Temperature SetPoint</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="suction_temperature_cct1">
			<type>temp</type>
			<units />
			<sensorId>_TEMP_9</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SUCTION_TEMPERATURE_CCT1</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Suction Temperature CCT1</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="s_temperature_setpoint">
			<type>temp</type>
			<units />
			<sensorId>_TEMP_11</sensorId>
			<value>
				<mult>
					<op>
						<getOid>S_TEMPERATURE_SETPOINT</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>S Temperature SetPoint</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="secondary_temperature_setpoint">
			<type>temp</type>
			<units />
			<sensorId>_TEMP_12</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SECONDARY_TEMPERATURE_SETPOINT</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Secondary Temperature SetPoint</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="rahu_inlet_water_temperature">
			<type>temp</type>
			<units />
			<sensorId>_TEMP_13</sensorId>
			<value>
				<mult>
					<op>
						<getOid>RAHU_INLET_WATER_TEMPERATURE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>RAHU inlet water temperature</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="rahu_outlet_water_temperature">
			<type>temp</type>
			<units />
			<sensorId>_TEMP_14</sensorId>
			<value>
				<mult>
					<op>
						<getOid>RAHU_OUTLET_WATER_TEMPERATURE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>RAHU outlet water temperature</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="pump_delta_temperature_setpoint">
			<type>temp</type>
			<units />
			<sensorId>_TEMP_15</sensorId>
			<value>
				<mult>
					<op>
						<getOid>PUMP_DELTA_TEMPERATURE_SETPOINT</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Pump delta temperature setpoint</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="elevated_supply_mode_temperature">
			<type>temp</type>
			<units />
			<sensorId>_TEMP_16</sensorId>
			<value>
				<mult>
					<op>
						<getOid>ELEVATED_SUPPLY_MODE_TEMPERATURE</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Elevated supply mode temperature</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="liquid_pressure_cct1_(bar)">
			<type>num</type>
			<units />
			<sensorId>_LIQUID_PRESSURE_CCT1_(BAR)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>LIQUID_PRESSURE_CCT1_BAR</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Liquid Pressure CCT1 (BAR)</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="liquid_pressure_cct2_(bar)">
			<type>num</type>
			<units />
			<sensorId>_LIQUID_PRESSURE_CCT2_(BAR)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>LIQUID_PRESSURE_CCT2_BAR</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Liquid Pressure CCT2 (BAR)</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="inlet_pressure_cct1_(bar)">
			<type>num</type>
			<units />
			<sensorId>_INLET_PRESSURE_CCT1_(BAR)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>INLET_PRESSURE_CCT1_BAR</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Inlet Pressure CCT1 (BAR)</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="inlet_pressure_cct2_(bar)">
			<type>num</type>
			<units />
			<sensorId>_INLET_PRESSURE_CCT2_(BAR)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>INLET_PRESSURE_CCT2_BAR</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Inlet Pressure CCT2 (BAR)</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="water_differential_pressure_(bar)">
			<type>num</type>
			<units />
			<sensorId>_WATER_DIFFERENTIAL_PRESSURE_(BAR)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>WATER_DIFFERENTIAL_PRESSURE_BAR</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Water Differential Pressure (BAR)</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="suction_pressure_cct1_(bar)">
			<type>num</type>
			<units />
			<sensorId>_SUCTION_PRESSURE_CCT1_(BAR)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SUCTION_PRESSURE_CCT1_BAR</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Suction Pressure CCT1 (BAR)</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="suction_pressure_cct2_(bar)">
			<type>num</type>
			<units />
			<sensorId>_SUCTION_PRESSURE_CCT2_(BAR)</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SUCTION_PRESSURE_CCT2_BAR</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Suction Pressure CCT2 (BAR)</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="superheat_cct1">
			<type>num</type>
			<units />
			<sensorId>_SUPERHEAT_CCT1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SUPERHEAT_CCT1</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>SuperHeat CCT1</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="superheat_cct2">
			<type>num</type>
			<units />
			<sensorId>_SUPERHEAT_CCT2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SUPERHEAT_CCT2</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>SuperHeat CCT2</label>
			<sensorSet>ANALOGUE VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="system_on_hours_-_high_value">
			<type>num</type>
			<units />
			<sensorId>_SYSTEM_ON_HOURS_-_HIGH_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SYSTEM_ON_HOURS__HIGH_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>System on hours - high value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="system_on_hours_-_low_value">
			<type>num</type>
			<units />
			<sensorId>_SYSTEM_ON_HOURS_-_LOW_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>SYSTEM_ON_HOURS__LOW_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>System on hours - low value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_1_run_hours_-_high_value">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_1_RUN_HOURS_-_HIGH_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_1_RUN_HOURS__HIGH_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 1 run hours - high value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_1_run_hours_-_low_value">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_1_RUN_HOURS_-_LOW_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_1_RUN_HOURS__LOW_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 1 run hours - low value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_run_hours_-_high_value">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_2_RUN_HOURS_-_HIGH_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_2_RUN_HOURS__HIGH_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 2 run hours - high value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_2_-_low_value">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_2_-_LOW_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_2__LOW_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 2 - low value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_run_hours_-_high_value">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_3_RUN_HOURS_-_HIGH_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_3_RUN_HOURS__HIGH_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 3 run hours - high value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_3_-_low_value">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_3_-_LOW_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_3__LOW_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 3 - low value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_4_run_hours_-_high_value">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_4_RUN_HOURS_-_HIGH_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_4_RUN_HOURS__HIGH_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 4 run hours - high value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_4_-_low_value">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_4_-_LOW_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_4__LOW_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 4 - low value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_5_run_hours_-_high_value">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_5_RUN_HOURS_-_HIGH_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_5_RUN_HOURS__HIGH_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 5 run hours - high value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_5_-_low_value">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_5_-_LOW_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_5__LOW_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 5 - low value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_6_run_hours_-_high_value">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_6_RUN_HOURS_-_HIGH_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_6_RUN_HOURS__HIGH_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 6 run hours - high value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="compressor_6_-_low_value">
			<type>num</type>
			<units />
			<sensorId>_COMPRESSOR_6_-_LOW_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>COMPRESSOR_6__LOW_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Compressor 6 - low value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="freecooling_run_hours_-_high_value">
			<type>num</type>
			<units />
			<sensorId>_FREECOOLING_RUN_HOURS_-_HIGH_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FREECOOLING_RUN_HOURS__HIGH_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Freecooling run hours - high value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="freecooling_run_hours_-_low_value">
			<type>num</type>
			<units />
			<sensorId>_FREECOOLING_RUN_HOURS_-_LOW_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FREECOOLING_RUN_HOURS__LOW_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Freecooling run hours - low value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="freecooling_+_dx_run_hours_-_high_value">
			<type>num</type>
			<units />
			<sensorId>_FREECOOLING_+_DX_RUN_HOURS_-_HIGH_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FREECOOLING__DX_RUN_HOURS__HIGH_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Freecooling + DX run hours - high value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="freecooling_+_dx_run_hours_-_low_value">
			<type>num</type>
			<units />
			<sensorId>_FREECOOLING_+_DX_RUN_HOURS_-_LOW_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>FREECOOLING__DX_RUN_HOURS__LOW_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Freecooling + DX run hours - low value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="pump_1_run_hours_-_high_value">
			<type>num</type>
			<units />
			<sensorId>_PUMP_1_RUN_HOURS_-_HIGH_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>PUMP_1_RUN_HOURS__HIGH_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Pump 1 run hours - high value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="pump_1_run_hours_-_low_value">
			<type>num</type>
			<units />
			<sensorId>_PUMP_1_RUN_HOURS_-_LOW_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>PUMP_1_RUN_HOURS__LOW_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Pump 1 run hours - low value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="pump_2_run_hours_-_high_value">
			<type>num</type>
			<units />
			<sensorId>_PUMP_2_RUN_HOURS_-_HIGH_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>PUMP_2_RUN_HOURS__HIGH_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Pump 2 run hours - high value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="pump_2_run_hours_-_low_value">
			<type>num</type>
			<units />
			<sensorId>_PUMP_2_RUN_HOURS_-_LOW_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>PUMP_2_RUN_HOURS__LOW_VALUE</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Pump 2 run hours - low value</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="eev_position_-_valve_a">
			<type>num</type>
			<units />
			<sensorId>_EEV_POSITION_-_VALVE_A</sensorId>
			<value>
				<mult>
					<op>
						<getOid>EEV_POSITION__VALVE_A</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>EEV position - Valve A</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="eev_position_-_valve_a_1">
			<type>num</type>
			<units />
			<sensorId>_EEV_POSITION_-_VALVE_A_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>EEV_POSITION__VALVE_A_1</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>EEV position - Valve A 1</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<numSensor ruleid="number_of_active_compressors">
			<type>num</type>
			<units />
			<sensorId>_NUMBER_OF_ACTIVE_COMPRESSORS</sensorId>
			<value>
				<mult>
					<op>
						<getOid>NUMBER_OF_ACTIVE_COMPRESSORS</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Number of active compressors</label>
			<sensorSet>INTEGER VARIABLES</sensorSet>
		</numSensor>
		<stateSensor ruleid="digital_input:_emergency_stop">
			<type>state</type>
			<sensorId>_DIGITAL_INPUT:_EMERGENCY_STOP</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>DIGITAL_INPUT_EMERGENCY_STOP</getOid>
				</mapValue>
			</value>
			<label>Digital Input: Emergency Stop</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="remote_on/off">
			<type>state</type>
			<sensorId>_REMOTE_ON/OFF</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>REMOTE_ONOFF</getOid>
				</mapValue>
			</value>
			<label>Remote On/Off</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="summer/winter_setpoint_input">
			<type>state</type>
			<sensorId>_SUMMER/WINTER_SETPOINT_INPUT</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>SUMMERWINTER_SETPOINT_INPUT</getOid>
				</mapValue>
			</value>
			<label>Summer/Winter Setpoint Input</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="keyboard_on/off">
			<type>state</type>
			<sensorId>_KEYBOARD_ON/OFF</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>KEYBOARD_ONOFF</getOid>
				</mapValue>
			</value>
			<label>Keyboard On/Off</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="phase_monitor">
			<type>state</type>
			<sensorId>_PHASE_MONITOR</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>PHASE_MONITOR</getOid>
				</mapValue>
			</value>
			<label>Phase Monitor</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="emergency_stop">
			<type>state</type>
			<sensorId>_EMERGENCY_STOP</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>EMERGENCY_STOP</getOid>
				</mapValue>
			</value>
			<label>Emergency Stop</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="evaporator_flow">
			<type>state</type>
			<sensorId>_EVAPORATOR_FLOW</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>EVAPORATOR_FLOW</getOid>
				</mapValue>
			</value>
			<label>Evaporator Flow</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pad_heater">
			<type>state</type>
			<sensorId>_PAD_HEATER</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>PAD_HEATER</getOid>
				</mapValue>
			</value>
			<label>Pad Heater</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="enable_unit_master">
			<type>state</type>
			<sensorId>_ENABLE_UNIT_MASTER</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>ENABLE_UNIT_MASTER</getOid>
				</mapValue>
			</value>
			<label>Enable Unit Master</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="relay_pump_1">
			<type>state</type>
			<sensorId>_RELAY_PUMP_1</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>RELAY_PUMP_1</getOid>
				</mapValue>
			</value>
			<label>Relay Pump 1</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pump_1_status">
			<type>state</type>
			<sensorId>_PUMP_1_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>PUMP_1_STATUS</getOid>
				</mapValue>
			</value>
			<label>Pump 1 Status</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="relay_pump_2">
			<type>state</type>
			<sensorId>_RELAY_PUMP_2</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>RELAY_PUMP_2</getOid>
				</mapValue>
			</value>
			<label>Relay Pump 2</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pump_2_status">
			<type>state</type>
			<sensorId>_PUMP_2_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>PUMP_2_STATUS</getOid>
				</mapValue>
			</value>
			<label>Pump 2 Status</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_1_enabled">
			<type>state</type>
			<sensorId>_COMPRESSOR_1_ENABLED</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>COMPRESSOR_1_ENABLED</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 Enabled</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_1_status">
			<type>state</type>
			<sensorId>_COMPRESSOR_1_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>COMPRESSOR_1_STATUS</getOid>
				</mapValue>
			</value>
			<label>Compressor 1 Status</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_2_enabled">
			<type>state</type>
			<sensorId>_COMPRESSOR_2_ENABLED</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>COMPRESSOR_2_ENABLED</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 Enabled</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_2_status">
			<type>state</type>
			<sensorId>_COMPRESSOR_2_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>COMPRESSOR_2_STATUS</getOid>
				</mapValue>
			</value>
			<label>Compressor 2 Status</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_3_enabled">
			<type>state</type>
			<sensorId>_COMPRESSOR_3_ENABLED</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>COMPRESSOR_3_ENABLED</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 Enabled</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_3_status">
			<type>state</type>
			<sensorId>_COMPRESSOR_3_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>COMPRESSOR_3_STATUS</getOid>
				</mapValue>
			</value>
			<label>Compressor 3 Status</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_4_enabled">
			<type>state</type>
			<sensorId>_COMPRESSOR_4_ENABLED</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>COMPRESSOR_4_ENABLED</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 Enabled</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_4_status">
			<type>state</type>
			<sensorId>_COMPRESSOR_4_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>COMPRESSOR_4_STATUS</getOid>
				</mapValue>
			</value>
			<label>Compressor 4 Status</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_5_enabled">
			<type>state</type>
			<sensorId>_COMPRESSOR_5_ENABLED</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>COMPRESSOR_5_ENABLED</getOid>
				</mapValue>
			</value>
			<label>Compressor 5 Enabled</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_5_status">
			<type>state</type>
			<sensorId>_COMPRESSOR_5_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>COMPRESSOR_5_STATUS</getOid>
				</mapValue>
			</value>
			<label>Compressor 5 Status</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_6_enabled">
			<type>state</type>
			<sensorId>_COMPRESSOR_6_ENABLED</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>COMPRESSOR_6_ENABLED</getOid>
				</mapValue>
			</value>
			<label>Compressor 6 Enabled</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_6_status">
			<type>state</type>
			<sensorId>_COMPRESSOR_6_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>COMPRESSOR_6_STATUS</getOid>
				</mapValue>
			</value>
			<label>Compressor 6 Status</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_pressure_switch_1">
			<type>state</type>
			<sensorId>_LOW_PRESSURE_SWITCH_1</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>LOW_PRESSURE_SWITCH_1</getOid>
				</mapValue>
			</value>
			<label>Low Pressure Switch 1</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<stateSensor ruleid="low_pressure_switch_2">
			<type>state</type>
			<sensorId>_LOW_PRESSURE_SWITCH_2</sensorId>
			<value>
				<mapValue mapid="on_off_vm">
					<getOid>LOW_PRESSURE_SWITCH_2</getOid>
				</mapValue>
			</value>
			<label>Low Pressure Switch 2</label>
			<enum>on_off_em</enum>
			<sensorSet>DIGITAL VARIABLES</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="request_to_copy_new_hour_into_hour">
			<value>
				<getOid>REQUEST_TO_COPY_NEW_HOUR_INTO_HOUR</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Request to copy NEW_HOUR into HOUR Alarm Present</activeText>
					<inactiveText>Request to copy NEW_HOUR into HOUR Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Request to copy NEW_HOUR into HOUR Alarm Present</activeText>
					<inactiveText>Request to copy NEW_HOUR into HOUR Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="request_to_copy_new_minute_into_minute">
			<value>
				<getOid>REQUEST_TO_COPY_NEW_MINUTE_INTO_MINUTE</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Request to copy NEW_MINUTE into MINUTE Alarm Present</activeText>
					<inactiveText>Request to copy NEW_MINUTE into MINUTE Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Request to copy NEW_MINUTE into MINUTE Alarm Present</activeText>
					<inactiveText>Request to copy NEW_MINUTE into MINUTE Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="request_to_copy_new_day_into_day">
			<value>
				<getOid>REQUEST_TO_COPY_NEW_DAY_INTO_DAY</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Request to copy NEW_DAY into DAY Alarm Present</activeText>
					<inactiveText>Request to copy NEW_DAY into DAY Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Request to copy NEW_DAY into DAY Alarm Present</activeText>
					<inactiveText>Request to copy NEW_DAY into DAY Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="request_to_copy_new_month_into_month">
			<value>
				<getOid>REQUEST_TO_COPY_NEW_MONTH_INTO_MONTH</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Request to copy NEW_MONTH into MONTH Alarm Present</activeText>
					<inactiveText>Request to copy NEW_MONTH into MONTH Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Request to copy NEW_MONTH into MONTH Alarm Present</activeText>
					<inactiveText>Request to copy NEW_MONTH into MONTH Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="request_to_copy_new_year_into_year">
			<value>
				<getOid>REQUEST_TO_COPY_NEW_YEAR_INTO_YEAR</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Request to copy NEW_YEAR into YEAR Alarm Present</activeText>
					<inactiveText>Request to copy NEW_YEAR into YEAR Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Request to copy NEW_YEAR into YEAR Alarm Present</activeText>
					<inactiveText>Request to copy NEW_YEAR into YEAR Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="request_to_copy_new_weekday_into_weekday">
			<value>
				<getOid>REQUEST_TO_COPY_NEW_WEEKDAY_INTO_WEEKDAY</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Request to copy NEW_WEEKDAY into WEEKDAY Alarm Present</activeText>
					<inactiveText>Request to copy NEW_WEEKDAY into WEEKDAY Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Request to copy NEW_WEEKDAY into WEEKDAY Alarm Present</activeText>
					<inactiveText>Request to copy NEW_WEEKDAY into WEEKDAY Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="system_on">
			<value>
				<getOid>SYSTEM_ON</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>System on Alarm Present</activeText>
					<inactiveText>System on Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>System on Alarm Present</activeText>
					<inactiveText>System on Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_circuit_1_alarm">
			<value>
				<getOid>LOW_PRESSURE_CIRCUIT_1_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>low pressure circuit 1 alarm Alarm Present</activeText>
					<inactiveText>low pressure circuit 1 alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>low pressure circuit 1 alarm Alarm Present</activeText>
					<inactiveText>low pressure circuit 1 alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_circuit_2_alarm">
			<value>
				<getOid>LOW_PRESSURE_CIRCUIT_2_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>low pressure circuit 2 alarm Alarm Present</activeText>
					<inactiveText>low pressure circuit 2 alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>low pressure circuit 2 alarm Alarm Present</activeText>
					<inactiveText>low pressure circuit 2 alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="digital_test_variable">
			<value>
				<getOid>DIGITAL_TEST_VARIABLE</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Digital Test Variable Alarm Present</activeText>
					<inactiveText>Digital Test Variable Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Digital Test Variable Alarm Present</activeText>
					<inactiveText>Digital Test Variable Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="manual_on/off">
			<value>
				<getOid>MANUAL_ONOFF</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Manual On/Off Alarm Present</activeText>
					<inactiveText>Manual On/Off Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Manual On/Off Alarm Present</activeText>
					<inactiveText>Manual On/Off Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="non-critical_alarm">
			<value>
				<getOid>NONCRITICAL_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Non-Critical Alarm Alarm Present</activeText>
					<inactiveText>Non-Critical Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Non-Critical Alarm Alarm Present</activeText>
					<inactiveText>Non-Critical Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="critical_alarm">
			<value>
				<getOid>CRITICAL_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Critical Alarm Alarm Present</activeText>
					<inactiveText>Critical Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Critical Alarm Alarm Present</activeText>
					<inactiveText>Critical Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="clock_alarm">
			<value>
				<getOid>CLOCK_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Clock Alarm Alarm Present</activeText>
					<inactiveText>Clock Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Clock Alarm Alarm Present</activeText>
					<inactiveText>Clock Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="lan_disconnected">
			<value>
				<getOid>LAN_DISCONNECTED</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>LAN Disconnected Alarm Present</activeText>
					<inactiveText>LAN Disconnected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>LAN Disconnected Alarm Present</activeText>
					<inactiveText>LAN Disconnected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="system_hours_alarm">
			<value>
				<getOid>SYSTEM_HOURS_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>System Hours Alarm Alarm Present</activeText>
					<inactiveText>System Hours Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>System Hours Alarm Alarm Present</activeText>
					<inactiveText>System Hours Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="password_alarm">
			<value>
				<getOid>PASSWORD_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Password Alarm Alarm Present</activeText>
					<inactiveText>Password Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Password Alarm Alarm Present</activeText>
					<inactiveText>Password Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="return_water_temperature_alarm">
			<value>
				<getOid>RETURN_WATER_TEMPERATURE_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Return Water Temperature Alarm Alarm Present</activeText>
					<inactiveText>Return Water Temperature Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Return Water Temperature Alarm Alarm Present</activeText>
					<inactiveText>Return Water Temperature Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="supply_water_temperature_alarm">
			<value>
				<getOid>SUPPLY_WATER_TEMPERATURE_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Supply Water Temperature Alarm Alarm Present</activeText>
					<inactiveText>Supply Water Temperature Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Supply Water Temperature Alarm Alarm Present</activeText>
					<inactiveText>Supply Water Temperature Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="ambient_alarm">
			<value>
				<getOid>AMBIENT_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Ambient Alarm Alarm Present</activeText>
					<inactiveText>Ambient Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Ambient Alarm Alarm Present</activeText>
					<inactiveText>Ambient Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="liquid_pressure_1_alarm">
			<value>
				<getOid>LIQUID_PRESSURE_1_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Liquid Pressure 1 Alarm Alarm Present</activeText>
					<inactiveText>Liquid Pressure 1 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Liquid Pressure 1 Alarm Alarm Present</activeText>
					<inactiveText>Liquid Pressure 1 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="liquid_pressure_2_alarm">
			<value>
				<getOid>LIQUID_PRESSURE_2_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Liquid Pressure 2 Alarm Alarm Present</activeText>
					<inactiveText>Liquid Pressure 2 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Liquid Pressure 2 Alarm Alarm Present</activeText>
					<inactiveText>Liquid Pressure 2 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="suction_pressure_1_alarm">
			<value>
				<getOid>SUCTION_PRESSURE_1_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Suction Pressure 1 Alarm Alarm Present</activeText>
					<inactiveText>Suction Pressure 1 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Suction Pressure 1 Alarm Alarm Present</activeText>
					<inactiveText>Suction Pressure 1 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="suction_pressure_2_alarm">
			<value>
				<getOid>SUCTION_PRESSURE_2_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Suction Pressure 2 Alarm Alarm Present</activeText>
					<inactiveText>Suction Pressure 2 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Suction Pressure 2 Alarm Alarm Present</activeText>
					<inactiveText>Suction Pressure 2 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="inlet_temperature_alarm">
			<value>
				<getOid>INLET_TEMPERATURE_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Inlet Temperature Alarm Alarm Present</activeText>
					<inactiveText>Inlet Temperature Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Inlet Temperature Alarm Alarm Present</activeText>
					<inactiveText>Inlet Temperature Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="water_differential_pressure_alarm">
			<value>
				<getOid>WATER_DIFFERENTIAL_PRESSURE_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Water Differential Pressure Alarm Alarm Present</activeText>
					<inactiveText>Water Differential Pressure Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Water Differential Pressure Alarm Alarm Present</activeText>
					<inactiveText>Water Differential Pressure Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="condenser_water_temperature_alarm">
			<value>
				<getOid>CONDENSER_WATER_TEMPERATURE_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Condenser Water Temperature Alarm Alarm Present</activeText>
					<inactiveText>Condenser Water Temperature Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Condenser Water Temperature Alarm Alarm Present</activeText>
					<inactiveText>Condenser Water Temperature Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="setpoint_offset_alarm">
			<value>
				<getOid>SETPOINT_OFFSET_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>SetPoint Offset Alarm Alarm Present</activeText>
					<inactiveText>SetPoint Offset Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>SetPoint Offset Alarm Alarm Present</activeText>
					<inactiveText>SetPoint Offset Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="mccb_alarm">
			<value>
				<getOid>MCCB_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MCCB Alarm Alarm Present</activeText>
					<inactiveText>MCCB Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>MCCB Alarm Alarm Present</activeText>
					<inactiveText>MCCB Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="critical_alarm_1">
			<value>
				<getOid>CRITICAL_ALARM_1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Critical Alarm 1 Alarm Present</activeText>
					<inactiveText>Critical Alarm 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Critical Alarm 1 Alarm Present</activeText>
					<inactiveText>Critical Alarm 1 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="phase_failure_">
			<value>
				<getOid>PHASE_FAILURE_</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Phase Failure  Alarm Present</activeText>
					<inactiveText>Phase Failure  Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Phase Failure  Alarm Present</activeText>
					<inactiveText>Phase Failure  Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="pump_1_alarm">
			<value>
				<getOid>PUMP_1_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Pump 1 Alarm Alarm Present</activeText>
					<inactiveText>Pump 1 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Pump 1 Alarm Alarm Present</activeText>
					<inactiveText>Pump 1 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="pump_2_alarm">
			<value>
				<getOid>PUMP_2_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Pump 2 Alarm Alarm Present</activeText>
					<inactiveText>Pump 2 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Pump 2 Alarm Alarm Present</activeText>
					<inactiveText>Pump 2 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evaporator_flow_alarm">
			<value>
				<getOid>EVAPORATOR_FLOW_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Evaporator Flow Alarm Alarm Present</activeText>
					<inactiveText>Evaporator Flow Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Evaporator Flow Alarm Alarm Present</activeText>
					<inactiveText>Evaporator Flow Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="flow_switch_failure">
			<value>
				<getOid>FLOW_SWITCH_FAILURE</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Flow Switch Failure Alarm Present</activeText>
					<inactiveText>Flow Switch Failure Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Flow Switch Failure Alarm Present</activeText>
					<inactiveText>Flow Switch Failure Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="differential_water_pressure_alarm">
			<value>
				<getOid>DIFFERENTIAL_WATER_PRESSURE_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Differential Water Pressure Alarm Alarm Present</activeText>
					<inactiveText>Differential Water Pressure Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Differential Water Pressure Alarm Alarm Present</activeText>
					<inactiveText>Differential Water Pressure Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="chilled_water_valve_alarm">
			<value>
				<getOid>CHILLED_WATER_VALVE_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Chilled Water Valve Alarm Alarm Present</activeText>
					<inactiveText>Chilled Water Valve Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Chilled Water Valve Alarm Alarm Present</activeText>
					<inactiveText>Chilled Water Valve Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="freecooling_valve_alarm">
			<value>
				<getOid>FREECOOLING_VALVE_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>FreeCooling Valve Alarm Alarm Present</activeText>
					<inactiveText>FreeCooling Valve Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>FreeCooling Valve Alarm Alarm Present</activeText>
					<inactiveText>FreeCooling Valve Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="critical_pump_alarm">
			<value>
				<getOid>CRITICAL_PUMP_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Critical Pump Alarm Alarm Present</activeText>
					<inactiveText>Critical Pump Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Critical Pump Alarm Alarm Present</activeText>
					<inactiveText>Critical Pump Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressors_disabled_by_oil_pre-heat_timer">
			<value>
				<getOid>COMPRESSORS_DISABLED_BY_OIL_PREHEAT_TIMER</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressors disabled by oil pre-heat timer Alarm Present</activeText>
					<inactiveText>Compressors disabled by oil pre-heat timer Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressors disabled by oil pre-heat timer Alarm Present</activeText>
					<inactiveText>Compressors disabled by oil pre-heat timer Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_1_status_alarm">
			<value>
				<getOid>COMPRESSOR_1_STATUS_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 1 Status Alarm Alarm Present</activeText>
					<inactiveText>Compressor 1 Status Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 1 Status Alarm Alarm Present</activeText>
					<inactiveText>Compressor 1 Status Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_2_status_alarm">
			<value>
				<getOid>COMPRESSOR_2_STATUS_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 2 Status Alarm Alarm Present</activeText>
					<inactiveText>Compressor 2 Status Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 2 Status Alarm Alarm Present</activeText>
					<inactiveText>Compressor 2 Status Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_3_status_alarm">
			<value>
				<getOid>COMPRESSOR_3_STATUS_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 3 Status Alarm Alarm Present</activeText>
					<inactiveText>Compressor 3 Status Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 3 Status Alarm Alarm Present</activeText>
					<inactiveText>Compressor 3 Status Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="compressor_4_status_alarm">
			<value>
				<getOid>COMPRESSOR_4_STATUS_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Compressor 4 Status Alarm Alarm Present</activeText>
					<inactiveText>Compressor 4 Status Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Compressor 4 Status Alarm Alarm Present</activeText>
					<inactiveText>Compressor 4 Status Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit_1_alarm">
			<value>
				<getOid>CIRCUIT_1_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Circuit 1 Alarm Alarm Present</activeText>
					<inactiveText>Circuit 1 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Circuit 1 Alarm Alarm Present</activeText>
					<inactiveText>Circuit 1 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="circuit_2_alarm">
			<value>
				<getOid>CIRCUIT_2_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Circuit 2 Alarm Alarm Present</activeText>
					<inactiveText>Circuit 2 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Circuit 2 Alarm Alarm Present</activeText>
					<inactiveText>Circuit 2 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_cct1_alarm">
			<value>
				<getOid>LOW_PRESSURE_CCT1_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Low Pressure CCT1 Alarm Alarm Present</activeText>
					<inactiveText>Low Pressure CCT1 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Low Pressure CCT1 Alarm Alarm Present</activeText>
					<inactiveText>Low Pressure CCT1 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="low_pressure_cct2_alarm">
			<value>
				<getOid>LOW_PRESSURE_CCT2_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Low Pressure CCT2 Alarm Alarm Present</activeText>
					<inactiveText>Low Pressure CCT2 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Low Pressure CCT2 Alarm Alarm Present</activeText>
					<inactiveText>Low Pressure CCT2 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="liquid_pressure_cct1_alarm">
			<value>
				<getOid>LIQUID_PRESSURE_CCT1_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Liquid Pressure CCT1 Alarm Alarm Present</activeText>
					<inactiveText>Liquid Pressure CCT1 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Liquid Pressure CCT1 Alarm Alarm Present</activeText>
					<inactiveText>Liquid Pressure CCT1 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="liquid_pressure_cct2_alarm">
			<value>
				<getOid>LIQUID_PRESSURE_CCT2_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Liquid Pressure CCT2 Alarm Alarm Present</activeText>
					<inactiveText>Liquid Pressure CCT2 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Liquid Pressure CCT2 Alarm Alarm Present</activeText>
					<inactiveText>Liquid Pressure CCT2 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high_pressure_cct1_alarm">
			<value>
				<getOid>HIGH_PRESSURE_CCT1_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>High Pressure CCT1 Alarm Alarm Present</activeText>
					<inactiveText>High Pressure CCT1 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>High Pressure CCT1 Alarm Alarm Present</activeText>
					<inactiveText>High Pressure CCT1 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="high_pressure_cct2_alarm">
			<value>
				<getOid>HIGH_PRESSURE_CCT2_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>High Pressure CCT2 Alarm Alarm Present</activeText>
					<inactiveText>High Pressure CCT2 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>High Pressure CCT2 Alarm Alarm Present</activeText>
					<inactiveText>High Pressure CCT2 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="differential_pressure_1_alarm">
			<value>
				<getOid>DIFFERENTIAL_PRESSURE_1_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Differential Pressure 1 Alarm Alarm Present</activeText>
					<inactiveText>Differential Pressure 1 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Differential Pressure 1 Alarm Alarm Present</activeText>
					<inactiveText>Differential Pressure 1 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="differential_pressure_2_alarm">
			<value>
				<getOid>DIFFERENTIAL_PRESSURE_2_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Differential Pressure 2 Alarm Alarm Present</activeText>
					<inactiveText>Differential Pressure 2 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Differential Pressure 2 Alarm Alarm Present</activeText>
					<inactiveText>Differential Pressure 2 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="driver_1_alarm">
			<value>
				<getOid>DRIVER_1_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Driver 1 Alarm Alarm Present</activeText>
					<inactiveText>Driver 1 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Driver 1 Alarm Alarm Present</activeText>
					<inactiveText>Driver 1 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="driver_1_offline_alarm">
			<value>
				<getOid>DRIVER_1_OFFLINE_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>driver 1 offline alarm Alarm Present</activeText>
					<inactiveText>driver 1 offline alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>driver 1 offline alarm Alarm Present</activeText>
					<inactiveText>driver 1 offline alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="driver_2_alarm">
			<value>
				<getOid>DRIVER_2_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Driver 2 Alarm Alarm Present</activeText>
					<inactiveText>Driver 2 Alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Driver 2 Alarm Alarm Present</activeText>
					<inactiveText>Driver 2 Alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="driver_2_offline_alarm">
			<value>
				<getOid>DRIVER_2_OFFLINE_ALARM</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>driver 2 offline alarm Alarm Present</activeText>
					<inactiveText>driver 2 offline alarm Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>driver 2 offline alarm Alarm Present</activeText>
					<inactiveText>driver 2 offline alarm Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="supervisor_on/off">
			<value>
				<getOid>SUPERVISOR_ONOFF</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Supervisor On/Off Alarm Present</activeText>
					<inactiveText>Supervisor On/Off Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Supervisor On/Off Alarm Present</activeText>
					<inactiveText>Supervisor On/Off Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_reset">
			<value>
				<getOid>ALARM_RESET</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Alarm Reset Alarm Present</activeText>
					<inactiveText>Alarm Reset Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Alarm Reset Alarm Present</activeText>
					<inactiveText>Alarm Reset Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="elevated_temperature_control_mode_active">
			<value>
				<getOid>ELEVATED_TEMPERATURE_CONTROL_MODE_ACTIVE</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Elevated temperature control mode active Alarm Present</activeText>
					<inactiveText>Elevated temperature control mode active Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Elevated temperature control mode active Alarm Present</activeText>
					<inactiveText>Elevated temperature control mode active Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		
		
		<valueMap ruleid="on_off_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>
		
		
		<enumMap ruleid="on_off_em">
			<label>OFF</label>
			<label>ON</label>
		</enumMap>
		
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="CIRCUIT_2_ALARM">
				<function>1</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DIFFERENTIAL_PRESSURE_1_ALARM">
				<function>1</function>
				<start_addr>150</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PHASE_MONITOR">
				<function>1</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LAN_DISCONNECTED">
				<function>1</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_RUN_HOURS__HIGH_VALUE">
				<function>3</function>
				<start_addr>153</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="AMBIENT_TEMPERATURE">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_ENABLED">
				<function>1</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SUCTION_TEMPERATURE_CCT1">
				<function>3</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FLOW_SWITCH_FAILURE">
				<function>1</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CHILLED_WATER_VALVE_ALARM">
				<function>1</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_CCT2_ALARM">
				<function>1</function>
				<start_addr>145</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SETPOINT_OFFSET">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ELEVATED_TEMPERATURE_CONTROL_MODE_ACTIVE">
				<function>1</function>
				<start_addr>199</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_CIRCUIT_2_ALARM">
				<function>1</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EEV_POSITION__VALVE_A">
				<function>3</function>
				<start_addr>169</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="S_TEMPERATURE_SETPOINT">
				<function>3</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_PRESSURE_CCT2_ALARM">
				<function>1</function>
				<start_addr>149</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="REMOTE_ONOFF">
				<function>1</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_5_STATUS">
				<function>1</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_SWITCH_2">
				<function>1</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PUMP_1_RUN_HOURS__HIGH_VALUE">
				<function>3</function>
				<start_addr>165</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LIQUID_PRESSURE_1_ALARM">
				<function>1</function>
				<start_addr>110</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DIGITAL_INPUT_EMERGENCY_STOP">
				<function>1</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SUPPLY_WATER_TEMPERATURE">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DRIVER_1_ALARM">
				<function>1</function>
				<start_addr>152</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DIFFERENTIAL_WATER_PRESSURE_ALARM">
				<function>1</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LIQUID_PRESSURE_CCT1_BAR">
				<function>3</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INLET_TEMPERATURE">
				<function>3</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REQUEST_TO_COPY_NEW_MONTH_INTO_MONTH">
				<function>1</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3__LOW_VALUE">
				<function>3</function>
				<start_addr>154</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ENABLE_UNIT_MASTER">
				<function>1</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_STATUS">
				<function>1</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_DIFFERENTIAL_PRESSURE_ALARM">
				<function>1</function>
				<start_addr>115</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="INLET_PRESSURE_CCT2_BAR">
				<function>3</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REQUEST_TO_COPY_NEW_WEEKDAY_INTO_WEEKDAY">
				<function>1</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="INLET_PRESSURE_CCT1_BAR">
				<function>3</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_RUN_HOURS__HIGH_VALUE">
				<function>3</function>
				<start_addr>155</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_SWITCH_1">
				<function>1</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PUMP_DELTA_TEMPERATURE_SETPOINT">
				<function>3</function>
				<start_addr>201</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_FLOW_ALARM">
				<function>1</function>
				<start_addr>128</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_STATUS">
				<function>1</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_2_SPEED">
				<function>3</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PAD_HEATER">
				<function>1</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LIQUID_PRESSURE_CCT2_ALARM">
				<function>1</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_STATUS">
				<function>1</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CRITICAL_ALARM">
				<function>1</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SETPOINT_OFFSET_ALARM">
				<function>1</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SUPERHEAT_CCT1">
				<function>3</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUMBER_OF_ACTIVE_COMPRESSORS">
				<function>3</function>
				<start_addr>180</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4__LOW_VALUE">
				<function>3</function>
				<start_addr>156</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_ON_HOURS__LOW_VALUE">
				<function>3</function>
				<start_addr>148</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_STATUS_ALARM">
				<function>1</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="INLET_TEMPERATURE_ALARM">
				<function>1</function>
				<start_addr>114</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="HEAD_PRESSURE_CONTROL_FAN_SPEED_1">
				<function>3</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="TEMPERATURE_SETPOINT">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REQUEST_TO_COPY_NEW_DAY_INTO_DAY">
				<function>1</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DIFFERENTIAL_PRESSURE_2_ALARM">
				<function>1</function>
				<start_addr>151</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="RELAY_PUMP_1">
				<function>1</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_6__LOW_VALUE">
				<function>3</function>
				<start_addr>160</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_1_SPEED">
				<function>3</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RAHU_OUTLET_WATER_TEMPERATURE">
				<function>3</function>
				<start_addr>200</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="AMBIENT_ALARM">
				<function>1</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_6_ENABLED">
				<function>1</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="MANUAL_ONOFF">
				<function>1</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PUMP_1_RUN_HOURS__LOW_VALUE">
				<function>3</function>
				<start_addr>166</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_CCT1_ALARM">
				<function>1</function>
				<start_addr>144</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PUMP_2_RUN_HOURS__HIGH_VALUE">
				<function>3</function>
				<start_addr>167</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_ENABLED">
				<function>1</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SUCTION_PRESSURE_CCT2_BAR">
				<function>3</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NONCRITICAL_ALARM">
				<function>1</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SECONDARY_TEMPERATURE_SETPOINT">
				<function>3</function>
				<start_addr>110</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FREECOOLING__DX_RUN_HOURS__LOW_VALUE">
				<function>3</function>
				<start_addr>164</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FREECOOLING_RUN_HOURS__LOW_VALUE">
				<function>3</function>
				<start_addr>162</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_PRESSURE_CCT1_ALARM">
				<function>1</function>
				<start_addr>148</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_ON">
				<function>1</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LIQUID_PRESSURE_2_ALARM">
				<function>1</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_5_RUN_HOURS__HIGH_VALUE">
				<function>3</function>
				<start_addr>157</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SUPERVISOR_ONOFF">
				<function>1</function>
				<start_addr>180</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DELTA_VALUE">
				<function>3</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SUCTION_PRESSURE_CCT1_BAR">
				<function>3</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REQUEST_TO_COPY_NEW_YEAR_INTO_YEAR">
				<function>1</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DIGITAL_TEST_VARIABLE">
				<function>1</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSER_WATER_TEMPERATURE_ALARM">
				<function>1</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PUMP_1_ALARM">
				<function>1</function>
				<start_addr>126</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CONDENSER_WATER_TEMPERATURE">
				<function>3</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FREECOOLING_DEMAND">
				<function>3</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PHASE_FAILURE_">
				<function>1</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SUPPLY_WATER_TEMPERATURE_ALARM">
				<function>1</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EVAPORATOR_FLOW">
				<function>1</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_STATUS_ALARM">
				<function>1</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_STATUS">
				<function>1</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="RAHU_INLET_WATER_TEMPERATURE">
				<function>3</function>
				<start_addr>199</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_RUN_HOURS__HIGH_VALUE">
				<function>3</function>
				<start_addr>149</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PUMP_2_STATUS">
				<function>1</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="MCCB_ALARM">
				<function>1</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="RETURN_WATER_TEMPERATURE_ALARM">
				<function>1</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SUPERHEAT_CCT2">
				<function>3</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ELEVATED_SUPPLY_MODE_TEMPERATURE">
				<function>3</function>
				<start_addr>203</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DRIVER_1_OFFLINE_ALARM">
				<function>1</function>
				<start_addr>153</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SUMMERWINTER_SETPOINT_INPUT">
				<function>1</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ANALOGUE_TEST_VARIABLE">
				<function>3</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRITICAL_PUMP_ALARM">
				<function>1</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_4_STATUS_ALARM">
				<function>1</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="REQUEST_TO_COPY_NEW_HOUR_INTO_HOUR">
				<function>1</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DRIVER_2_OFFLINE_ALARM">
				<function>1</function>
				<start_addr>158</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="DX_DEMAND">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_6_STATUS">
				<function>1</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LOW_PRESSURE_CIRCUIT_1_ALARM">
				<function>1</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EEV_POSITION__VALVE_A_1">
				<function>3</function>
				<start_addr>170</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_ON_HOURS__HIGH_VALUE">
				<function>3</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LIQUID_PRESSURE_CCT1_ALARM">
				<function>1</function>
				<start_addr>146</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PUMP_2_ALARM">
				<function>1</function>
				<start_addr>127</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CLOCK_ALARM">
				<function>1</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PUMP_2_RUN_HOURS__LOW_VALUE">
				<function>3</function>
				<start_addr>168</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DRIVER_2_ALARM">
				<function>1</function>
				<start_addr>157</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SUCTION_PRESSURE_1_ALARM">
				<function>1</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_HOURS_ALARM">
				<function>1</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2_RUN_HOURS__HIGH_VALUE">
				<function>3</function>
				<start_addr>151</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HEAD_PRESSURE_CONTROL_FAN_SPEED_2">
				<function>3</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FREECOOLING_VALVE_ALARM">
				<function>1</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ACTUAL_TEMPERATURE_SETPOINT">
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RETURN_WATER_TEMPERATURE">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PUMP_FIXED_SPEED_WHEN_DX_ACTIVE">
				<function>3</function>
				<start_addr>202</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_ENABLED">
				<function>1</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="WATER_DIFFERENTIAL_PRESSURE_BAR">
				<function>3</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="FREECOOLING__DX_RUN_HOURS__HIGH_VALUE">
				<function>3</function>
				<start_addr>163</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRITICAL_ALARM_1">
				<function>1</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="ALARM_RESET">
				<function>1</function>
				<start_addr>181</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_5__LOW_VALUE">
				<function>3</function>
				<start_addr>158</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REQUEST_TO_COPY_NEW_MINUTE_INTO_MINUTE">
				<function>1</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="PASSWORD_ALARM">
				<function>1</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_3_STATUS_ALARM">
				<function>1</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="CIRCUIT_1_ALARM">
				<function>1</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_5_ENABLED">
				<function>1</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="EMERGENCY_STOP">
				<function>1</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_ENABLED">
				<function>1</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSORS_DISABLED_BY_OIL_PREHEAT_TIMER">
				<function>1</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="LIQUID_PRESSURE_CCT2_BAR">
				<function>3</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="KEYBOARD_ONOFF">
				<function>1</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_2__LOW_VALUE">
				<function>3</function>
				<start_addr>152</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RELAY_PUMP_2">
				<function>1</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="FREECOOLING_RUN_HOURS__HIGH_VALUE">
				<function>3</function>
				<start_addr>161</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_1_RUN_HOURS__LOW_VALUE">
				<function>3</function>
				<start_addr>150</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="PUMP_1_STATUS">
				<function>1</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="SUCTION_PRESSURE_2_ALARM">
				<function>1</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="COMPRESSOR_6_RUN_HOURS__HIGH_VALUE">
				<function>3</function>
				<start_addr>159</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
