<?xml version="1.0"?>
<?xml-stylesheet type="text/xsl" href="apc_ddf_1_6.xsl"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="alber_bms"
	ddfname="Alber BMS"
	ddfversion="3"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="alber_bms">
		<setProductData ruleid="vendordata" field="vendor">Alber</setProductData>
		<setProductData ruleid="modeldata" field="model">BDS/MPM-100 Series Monitor</setProductData>
		<setProductData ruleid="typedata" field="type">Battery Manager</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<numSensor ruleid="cell-voltage-001">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_1</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_001</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 001</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-002">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_2</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_002</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 002</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-003">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_3</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_003</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 003</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-004">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_4</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_004</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 004</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-005">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_5</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_005</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 005</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-006">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_6</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_006</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 006</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-007">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_7</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_007</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 007</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-008">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_8</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_008</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 008</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-009">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_9</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_009</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 009</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-010">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_10</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_010</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 010</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-011">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_11</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_011</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 011</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-012">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_12</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_012</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 012</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-013">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_13</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_013</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 013</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-014">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_14</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_014</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 014</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-015">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_15</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_015</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 015</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-016">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_16</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_016</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 016</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-017">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_17</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_017</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 017</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-018">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_18</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_018</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 018</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-019">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_19</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_019</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 019</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-020">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_20</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_020</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 020</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-021">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_21</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_021</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 021</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-022">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_22</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_022</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 022</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-023">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_23</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_023</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 023</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-024">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_24</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_024</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 024</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-025">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_25</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_025</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 025</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-026">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_26</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_026</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 026</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-027">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_27</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_027</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 027</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-028">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_28</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_028</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 028</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-029">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_29</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_029</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 029</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-030">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_30</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_030</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 030</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-031">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_31</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_031</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 031</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-032">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_32</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_032</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 032</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-033">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_33</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_033</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 033</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-034">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_34</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_034</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 034</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-035">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_35</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_035</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 035</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-036">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_36</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_036</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 036</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-037">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_37</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_037</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 037</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-038">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_38</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_038</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 038</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-039">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_39</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_039</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 039</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-040">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_40</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_040</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 040</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-041">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_41</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_041</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 041</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-042">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_42</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_042</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 042</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-043">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_43</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_043</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 043</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-044">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_44</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_044</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 044</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-045">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_45</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_045</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 045</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-046">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_46</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_046</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 046</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-047">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_47</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_047</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 047</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-048">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_48</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_048</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 048</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-049">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_49</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_049</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 049</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-050">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_50</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_050</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 050</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-051">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_51</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_051</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 051</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-052">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_52</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_052</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 052</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-053">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_53</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_053</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 053</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-054">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_54</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_054</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 054</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-055">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_55</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_055</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 055</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-056">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_56</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_056</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 056</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-057">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_57</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_057</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 057</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-058">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_58</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_058</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 058</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-059">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_59</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_059</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 059</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-060">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_60</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_060</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 060</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-061">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_61</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_061</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 061</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-062">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_62</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_062</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 062</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-063">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_63</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_063</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 063</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-064">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_64</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_064</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 064</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-065">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_65</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_065</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 065</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-066">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_66</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_066</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 066</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-067">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_67</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_067</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 067</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-068">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_68</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_068</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 068</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-069">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_69</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_069</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 069</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-070">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_70</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_070</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 070</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-071">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_71</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_071</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 071</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-072">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_72</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_072</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 072</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-073">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_73</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_073</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 073</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-074">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_74</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_074</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 074</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-075">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_75</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_075</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 075</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-076">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_76</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_076</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 076</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-077">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_77</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_077</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 077</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-078">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_78</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_078</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 078</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-079">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_79</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_079</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 079</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-080">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_80</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_080</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 080</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-081">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_81</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_081</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 081</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-082">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_82</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_082</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 082</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-083">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_83</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_083</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 083</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-084">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_84</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_084</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 084</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-085">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_85</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_085</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 085</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-086">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_86</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_086</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 086</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-087">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_87</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_087</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 087</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-088">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_88</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_088</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 088</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-089">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_89</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_089</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 089</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-090">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_90</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_090</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 090</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-091">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_91</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_091</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 091</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-092">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_92</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_092</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 092</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-093">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_93</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_093</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 093</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-094">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_94</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_094</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 094</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-095">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_95</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_095</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 095</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-096">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_96</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_096</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 096</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-097">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_97</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_097</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 097</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-098">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_98</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_098</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 098</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-099">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_99</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_099</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 099</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-100">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_100</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_100</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 100</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-101">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_101</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_101</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 101</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-102">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_102</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_102</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 102</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-103">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_103</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_103</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 103</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-104">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_104</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_104</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 104</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-105">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_105</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_105</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 105</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-106">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_106</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_106</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 106</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-107">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_107</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_107</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 107</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-108">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_108</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_108</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 108</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-109">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_109</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_109</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 109</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-110">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_110</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_110</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 110</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-111">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_111</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_111</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 111</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-112">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_112</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_112</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 112</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-113">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_113</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_113</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 113</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-114">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_114</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_114</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 114</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-115">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_115</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_115</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 115</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-116">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_116</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_116</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 116</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-117">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_117</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_117</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 117</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-118">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_118</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_118</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 118</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-119">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_119</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_119</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 119</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-120">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_120</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_120</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 120</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-121">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_121</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_121</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 121</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-122">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_122</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_122</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 122</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-123">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_123</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_123</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 123</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-124">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_124</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_124</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 124</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-125">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_125</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_125</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 125</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-126">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_126</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_126</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 126</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-127">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_127</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_127</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 127</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-128">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_128</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_128</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 128</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-129">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_129</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_129</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 129</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-130">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_130</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_130</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 130</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-131">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_131</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_131</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 131</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-132">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_132</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_132</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 132</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-133">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_133</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_133</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 133</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-134">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_134</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_134</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 134</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-135">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_135</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_135</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 135</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-136">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_136</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_136</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 136</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-137">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_137</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_137</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 137</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-138">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_138</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_138</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 138</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-139">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_139</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_139</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 139</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-140">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_140</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_140</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 140</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-141">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_141</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_141</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 141</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-142">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_142</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_142</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 142</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-143">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_143</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_143</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 143</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-144">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_144</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_144</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 144</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-145">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_145</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_145</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 145</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-146">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_146</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_146</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 146</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-147">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_147</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_147</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 147</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-148">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_148</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_148</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 148</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-149">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_149</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_149</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 149</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-150">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_150</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_150</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 150</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-151">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_151</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_151</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 151</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-152">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_152</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_152</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 152</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-153">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_153</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_153</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 153</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-154">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_154</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_154</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 154</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-155">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_155</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_155</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 155</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-156">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_156</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_156</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 156</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-157">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_157</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_157</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 157</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-158">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_158</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_158</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 158</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-159">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_159</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_159</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 159</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-160">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_160</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_160</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 160</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-161">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_161</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_161</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 161</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-162">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_162</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_162</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 162</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-163">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_163</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_163</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 163</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-164">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_164</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_164</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 164</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-165">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_165</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_165</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 165</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-166">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_166</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_166</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 166</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-167">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_167</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_167</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 167</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-168">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_168</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_168</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 168</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-169">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_169</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_169</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 169</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-170">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_170</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_170</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 170</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-171">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_171</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_171</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 171</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-172">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_172</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_172</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 172</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-173">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_173</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_173</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 173</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-174">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_174</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_174</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 174</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-175">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_175</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_175</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 175</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-176">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_176</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_176</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 176</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-177">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_177</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_177</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 177</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-178">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_178</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_178</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 178</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-179">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_179</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_179</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 179</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-180">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_180</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_180</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 180</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-181">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_181</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_181</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 181</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-182">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_182</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_182</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 182</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-183">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_183</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_183</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 183</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-184">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_184</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_184</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 184</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-185">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_185</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_185</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 185</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-186">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_186</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_186</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 186</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-187">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_187</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_187</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 187</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-188">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_188</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_188</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 188</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-189">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_189</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_189</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 189</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-190">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_190</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_190</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 190</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-191">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_191</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_191</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 191</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-192">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_192</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_192</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 192</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-193">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_193</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_193</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 193</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-194">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_194</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_194</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 194</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-195">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_195</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_195</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 195</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-196">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_196</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_196</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 196</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-197">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_197</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_197</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 197</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-198">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_198</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_198</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 198</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-199">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_199</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_199</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 199</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-200">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_200</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_200</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 200</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-201">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_201</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_201</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 201</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-202">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_202</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_202</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 202</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-203">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_203</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_203</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 203</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-204">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_204</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_204</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 204</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-205">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_205</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_205</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 205</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-206">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_206</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_206</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 206</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-207">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_207</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_207</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 207</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-208">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_208</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_208</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 208</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-209">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_209</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_209</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 209</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-210">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_210</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_210</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 210</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-211">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_211</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_211</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 211</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-212">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_212</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_212</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 212</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-213">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_213</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_213</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 213</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-214">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_214</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_214</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 214</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-215">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_215</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_215</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 215</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-216">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_216</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_216</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 216</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-217">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_217</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_217</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 217</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-218">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_218</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_218</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 218</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-219">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_219</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_219</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 219</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-220">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_220</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_220</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 220</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-221">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_221</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_221</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 221</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-222">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_222</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_222</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 222</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-223">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_223</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_223</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 223</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-224">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_224</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_224</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 224</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-225">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_225</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_225</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 225</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-226">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_226</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_226</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 226</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-227">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_227</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_227</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 227</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-228">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_228</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_228</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 228</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-229">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_229</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_229</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 229</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-230">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_230</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_230</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 230</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-231">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_231</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_231</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 231</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-232">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_232</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_232</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 232</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-233">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_233</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_233</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 233</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-234">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_234</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_234</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 234</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-235">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_235</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_235</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 235</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-236">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_236</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_236</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 236</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-237">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_237</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_237</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 237</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-238">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_238</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_238</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 238</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-239">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_239</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_239</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 239</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cell-voltage-240">
			<type>voltageDC</type>
			<sensorId>CELL_VOLTAGE_240</sensorId>
			<value>
				<div>
				<op><getOid>CELL_VOLTAGE_240</getOid></op>
				<op>1024</op>
				</div>
			</value>
			<valueInc>0.001</valueInc>
			<label>Cell Voltage 240</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="overall-voltage">
			<type>voltage</type>
			<sensorId>OVERALL_VOLTAGE</sensorId>
			<value>
				<div>
				<op><getOid>OVERALL_VOLTAGE</getOid></op>
				<op>16</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Overall Voltage</label>
			<sensorSet></sensorSet>
		</numSensor>

		<numSensor ruleid="discharge-memory-full">
			<type>num</type>
			<sensorId>DISCHARGE_MEMORY_FULL</sensorId>
			<value>
				<mult>
				<op><getOid>DISCHARGE_MEMORY_FULL</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Discharge Memory Full</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="resistance-memory-full">
			<type>num</type>
			<sensorId>RESISTANCE_MEMORY_FULL</sensorId>
			<value>
				<mult>
				<op><getOid>RESISTANCE_MEMORY_FULL</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Resistance Memory Full</label>
			<sensorSet></sensorSet>
		</numSensor>

		<valueMap ruleid="binaryDefaultZero-vm">
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="enabled-em">
			<label>Disabled</label>
			<label>Enabled</label>
		</enumMap>
		<stateSensor ruleid="critical-alarm-select-bit0">
			<type>state</type>
			<sensorId>CRITICAL_ALARM_SELECT_0</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>CRITICAL_ALARM_SELECTION</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Critical Alarm: High Cell Voltage</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="critical-alarm-select-bit1">
			<type>state</type>
			<sensorId>CRITICAL_ALARM_SELECT_1</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>CRITICAL_ALARM_SELECTION</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Critical Alarm: Low Cell Voltage</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="critical-alarm-select-bit2">
			<type>state</type>
			<sensorId>CRITICAL_ALARM_SELECT_2</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>CRITICAL_ALARM_SELECTION</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Critical Alarm: High Overall Voltage</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="critical-alarm-select-bit3">
			<type>state</type>
			<sensorId>CRITICAL_ALARM_SELECT_3</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>CRITICAL_ALARM_SELECTION</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Critical Alarm: Low Overall Voltage</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="critical-alarm-select-bit4">
			<type>state</type>
			<sensorId>CRITICAL_ALARM_SELECT_4</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>CRITICAL_ALARM_SELECTION</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Critical Alarm: High Temperature</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="critical-alarm-select-bit5">
			<type>state</type>
			<sensorId>CRITICAL_ALARM_SELECT_5</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>CRITICAL_ALARM_SELECTION</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Critical Alarm: Low Temperature</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="critical-alarm-select-bit6">
			<type>state</type>
			<sensorId>CRITICAL_ALARM_SELECT_6</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>CRITICAL_ALARM_SELECTION</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Critical Alarm: High Internal Resistance</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="critical-alarm-select-bit7">
			<type>state</type>
			<sensorId>CRITICAL_ALARM_SELECT_7</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>CRITICAL_ALARM_SELECTION</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Critical Alarm: High Intertier Resistance</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="critical-alarm-select-bit8">
			<type>state</type>
			<sensorId>CRITICAL_ALARM_SELECT_8</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>CRITICAL_ALARM_SELECTION</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Critical Alarm: High Float Current</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="critical-alarm-select-bit9">
			<type>state</type>
			<sensorId>CRITICAL_ALARM_SELECT_9</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>CRITICAL_ALARM_SELECTION</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Critical Alarm: High Intercell Resistance</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="critical-alarm-select-bit10">
			<type>state</type>
			<sensorId>CRITICAL_ALARM_SELECT_10</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>CRITICAL_ALARM_SELECTION</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Critical Alarm: High Discharge Current</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="critical-alarm-select-bit14">
			<type>state</type>
			<sensorId>CRITICAL_ALARM_SELECT_14</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>CRITICAL_ALARM_SELECTION</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Critical Alarm: Discharge</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="maintenance-alarm-select-bit0">
			<type>state</type>
			<sensorId>MAINTENANCE_ALARM_SELECT_0</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MAINTENANCE_ALARM_SELECTION</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Maintenance Alarm: High Cell Voltage</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="maintenance-alarm-select-bit1">
			<type>state</type>
			<sensorId>MAINTENANCE_ALARM_SELECT_1</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MAINTENANCE_ALARM_SELECTION</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Maintenance Alarm: Low Cell Voltage</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="maintenance-alarm-select-bit2">
			<type>state</type>
			<sensorId>MAINTENANCE_ALARM_SELECT_2</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MAINTENANCE_ALARM_SELECTION</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Maintenance Alarm: High Overall Voltage</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="maintenance-alarm-select-bit3">
			<type>state</type>
			<sensorId>MAINTENANCE_ALARM_SELECT_3</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MAINTENANCE_ALARM_SELECTION</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Maintenance Alarm: Low Overall Voltage</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="maintenance-alarm-select-bit4">
			<type>state</type>
			<sensorId>MAINTENANCE_ALARM_SELECT_4</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MAINTENANCE_ALARM_SELECTION</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Maintenance Alarm: High Temperature</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="maintenance-alarm-select-bit5">
			<type>state</type>
			<sensorId>MAINTENANCE_ALARM_SELECT_5</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MAINTENANCE_ALARM_SELECTION</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Maintenance Alarm: Low Temperature</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="maintenance-alarm-select-bit6">
			<type>state</type>
			<sensorId>MAINTENANCE_ALARM_SELECT_6</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MAINTENANCE_ALARM_SELECTION</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Maintenance Alarm: High Internal Resistance</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="maintenance-alarm-select-bit7">
			<type>state</type>
			<sensorId>MAINTENANCE_ALARM_SELECT_7</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MAINTENANCE_ALARM_SELECTION</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Maintenance Alarm: High Intertier Resistance</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="maintenance-alarm-select-bit8">
			<type>state</type>
			<sensorId>MAINTENANCE_ALARM_SELECT_8</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MAINTENANCE_ALARM_SELECTION</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Maintenance Alarm: High Float Current</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="maintenance-alarm-select-bit9">
			<type>state</type>
			<sensorId>MAINTENANCE_ALARM_SELECT_9</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MAINTENANCE_ALARM_SELECTION</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Maintenance Alarm: High Intercell Resistance</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="maintenance-alarm-select-bit10">
			<type>state</type>
			<sensorId>MAINTENANCE_ALARM_SELECT_10</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MAINTENANCE_ALARM_SELECTION</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Maintenance Alarm: High Discharge Current</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>
		<stateSensor ruleid="maintenance-alarm-select-bit14">
			<type>state</type>
			<sensorId>MAINTENANCE_ALARM_SELECT_14</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<formatNumber printffmt="%1.0f">
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>MAINTENANCE_ALARM_SELECTION</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
				</formatNumber>
				</mapValue>
			</value>
			<enum>enabled-em</enum>
			<label>Maintenance Alarm: Discharge</label>
			<sensorSet>Alarm Selection</sensorSet>
		</stateSensor>

		<alarmFlags ruleid="HISTORICAL_EVENT_1">
			<value>
				<right_shift>
				<op><getOid>HISTORICAL_EVENT_1</getOid></op>
				<op>9</op>
				</right_shift>
			</value>
			<alarmFlagsTest mask="7F" match="0">
				<name>
					<activeText>High Cell Voltage</activeText>
					<inactiveText>High Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_1</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1">
				<name>
					<activeText>Low Cell Voltage</activeText>
					<inactiveText>Low Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_1</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2">
				<name>
					<activeText>High Resistance</activeText>
					<inactiveText>High Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_1</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3">
				<name>
					<activeText>High Intercell Resistance</activeText>
					<inactiveText>High Intercell Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intercell Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_1</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Intercell Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="4">
				<name>
					<activeText>High Overall Voltage</activeText>
					<inactiveText>High Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_1</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="5">
				<name>
					<activeText>Low Overall Voltage</activeText>
					<inactiveText>Low Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_1</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="6">
				<name>
					<activeText>High Float Current</activeText>
					<inactiveText>High Float Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Float Current condition exists for Float Current<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_1</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Float Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="8">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Ground Fault condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_1</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="9">
				<name>
					<activeText>High Temperature</activeText>
					<inactiveText>High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_1</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="10">
				<name>
					<activeText>Low Temperature</activeText>
					<inactiveText>Low Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_1</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Low Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1D">
				<name>
					<activeText>High Intertier Resistance</activeText>
					<inactiveText>High Intertier Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intertier Resistance condition exists for Intertier <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_1</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Intertier Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="28">
				<name>
					<activeText>Digital Input 1</activeText>
					<inactiveText>Digital Input 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 1 condition exists.</activeText>
					<inactiveText>Digital Input 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="29">
				<name>
					<activeText>Digital Input 2</activeText>
					<inactiveText>Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 2 condition exists.</activeText>
					<inactiveText>Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2A">
				<name>
					<activeText>Digital Input 3</activeText>
					<inactiveText>Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 3 condition exists.</activeText>
					<inactiveText>Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2B">
				<name>
					<activeText>Digital Input 4</activeText>
					<inactiveText>Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 4 condition exists.</activeText>
					<inactiveText>Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2C">
				<name>
					<activeText>Digital Input 5</activeText>
					<inactiveText>Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 5 condition exists.</activeText>
					<inactiveText>Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2D">
				<name>
					<activeText>Digital Input 6</activeText>
					<inactiveText>Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 6 condition exists.</activeText>
					<inactiveText>Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2E">
				<name>
					<activeText>Digital Input 7</activeText>
					<inactiveText>Digital Input 7 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 7 condition exists.</activeText>
					<inactiveText>Digital Input 7 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2F">
				<name>
					<activeText>Digital Input 8</activeText>
					<inactiveText>Digital Input 8 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 8 condition exists.</activeText>
					<inactiveText>Digital Input 8 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="30">
				<name>
					<activeText>Digital Input 9</activeText>
					<inactiveText>Digital Input 9 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 9 condition exists.</activeText>
					<inactiveText>Digital Input 9 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="31">
				<name>
					<activeText>Digital Input 10</activeText>
					<inactiveText>Digital Input 10 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 10 condition exists.</activeText>
					<inactiveText>Digital Input 10 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="32">
				<name>
					<activeText>Digital Input 11</activeText>
					<inactiveText>Digital Input 11 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 11 condition exists.</activeText>
					<inactiveText>Digital Input 11 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="33">
				<name>
					<activeText>Digital Input 12</activeText>
					<inactiveText>Digital Input 12 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 12 condition exists.</activeText>
					<inactiveText>Digital Input 12 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="34">
				<name>
					<activeText>Digital Input 13</activeText>
					<inactiveText>Digital Input 13 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 13 condition exists.</activeText>
					<inactiveText>Digital Input 13 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="35">
				<name>
					<activeText>Digital Input 14</activeText>
					<inactiveText>Digital Input 14 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 14 condition exists.</activeText>
					<inactiveText>Digital Input 14 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="36">
				<name>
					<activeText>Digital Input 15</activeText>
					<inactiveText>Digital Input 15 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 15 condition exists.</activeText>
					<inactiveText>Digital Input 15 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="37">
				<name>
					<activeText>Digital Input 16</activeText>
					<inactiveText>Digital Input 16 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 16 condition exists.</activeText>
					<inactiveText>Digital Input 16 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="38">
				<name>
					<activeText>Memory Full</activeText>
					<inactiveText>Memory Full Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Memory Full condition exists.</activeText>
					<inactiveText>Memory Full condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3A">
				<name>
					<activeText>Discharge Current High</activeText>
					<inactiveText>Discharge Current High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Discharge Current High condition exists for Discharge Current <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_1</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Discharge Current High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
<alarmFlags ruleid="HISTORICAL_EVENT_2">
			<value>
				<right_shift>
				<op><getOid>HISTORICAL_EVENT_2</getOid></op>
				<op>9</op>
				</right_shift>
			</value>
			<alarmFlagsTest mask="7F" match="0">
				<name>
					<activeText>High Cell Voltage</activeText>
					<inactiveText>High Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_2</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1">
				<name>
					<activeText>Low Cell Voltage</activeText>
					<inactiveText>Low Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_2</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2">
				<name>
					<activeText>High Resistance</activeText>
					<inactiveText>High Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_2</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3">
				<name>
					<activeText>High Intercell Resistance</activeText>
					<inactiveText>High Intercell Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intercell Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_2</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Intercell Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="4">
				<name>
					<activeText>High Overall Voltage</activeText>
					<inactiveText>High Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_2</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="5">
				<name>
					<activeText>Low Overall Voltage</activeText>
					<inactiveText>Low Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_2</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="6">
				<name>
					<activeText>High Float Current</activeText>
					<inactiveText>High Float Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Float Current condition exists for Float Current<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_2</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Float Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="8">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Ground Fault condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_2</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="9">
				<name>
					<activeText>High Temperature</activeText>
					<inactiveText>High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_2</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="10">
				<name>
					<activeText>Low Temperature</activeText>
					<inactiveText>Low Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_2</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Low Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1D">
				<name>
					<activeText>High Intertier Resistance</activeText>
					<inactiveText>High Intertier Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intertier Resistance condition exists for Intertier <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_2</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Intertier Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="28">
				<name>
					<activeText>Digital Input 1</activeText>
					<inactiveText>Digital Input 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 1 condition exists.</activeText>
					<inactiveText>Digital Input 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="29">
				<name>
					<activeText>Digital Input 2</activeText>
					<inactiveText>Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 2 condition exists.</activeText>
					<inactiveText>Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2A">
				<name>
					<activeText>Digital Input 3</activeText>
					<inactiveText>Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 3 condition exists.</activeText>
					<inactiveText>Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2B">
				<name>
					<activeText>Digital Input 4</activeText>
					<inactiveText>Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 4 condition exists.</activeText>
					<inactiveText>Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2C">
				<name>
					<activeText>Digital Input 5</activeText>
					<inactiveText>Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 5 condition exists.</activeText>
					<inactiveText>Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2D">
				<name>
					<activeText>Digital Input 6</activeText>
					<inactiveText>Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 6 condition exists.</activeText>
					<inactiveText>Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2E">
				<name>
					<activeText>Digital Input 7</activeText>
					<inactiveText>Digital Input 7 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 7 condition exists.</activeText>
					<inactiveText>Digital Input 7 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2F">
				<name>
					<activeText>Digital Input 8</activeText>
					<inactiveText>Digital Input 8 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 8 condition exists.</activeText>
					<inactiveText>Digital Input 8 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="30">
				<name>
					<activeText>Digital Input 9</activeText>
					<inactiveText>Digital Input 9 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 9 condition exists.</activeText>
					<inactiveText>Digital Input 9 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="31">
				<name>
					<activeText>Digital Input 10</activeText>
					<inactiveText>Digital Input 10 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 10 condition exists.</activeText>
					<inactiveText>Digital Input 10 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="32">
				<name>
					<activeText>Digital Input 11</activeText>
					<inactiveText>Digital Input 11 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 11 condition exists.</activeText>
					<inactiveText>Digital Input 11 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="33">
				<name>
					<activeText>Digital Input 12</activeText>
					<inactiveText>Digital Input 12 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 12 condition exists.</activeText>
					<inactiveText>Digital Input 12 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="34">
				<name>
					<activeText>Digital Input 13</activeText>
					<inactiveText>Digital Input 13 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 13 condition exists.</activeText>
					<inactiveText>Digital Input 13 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="35">
				<name>
					<activeText>Digital Input 14</activeText>
					<inactiveText>Digital Input 14 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 14 condition exists.</activeText>
					<inactiveText>Digital Input 14 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="36">
				<name>
					<activeText>Digital Input 15</activeText>
					<inactiveText>Digital Input 15 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 15 condition exists.</activeText>
					<inactiveText>Digital Input 15 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="37">
				<name>
					<activeText>Digital Input 16</activeText>
					<inactiveText>Digital Input 16 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 16 condition exists.</activeText>
					<inactiveText>Digital Input 16 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="38">
				<name>
					<activeText>Memory Full</activeText>
					<inactiveText>Memory Full Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Memory Full condition exists.</activeText>
					<inactiveText>Memory Full condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3A">
				<name>
					<activeText>Discharge Current High</activeText>
					<inactiveText>Discharge Current High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Discharge Current High condition exists for Discharge Current <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_2</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Discharge Current High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
<alarmFlags ruleid="HISTORICAL_EVENT_3">
			<value>
				<right_shift>
				<op><getOid>HISTORICAL_EVENT_3</getOid></op>
				<op>9</op>
				</right_shift>
			</value>
			<alarmFlagsTest mask="7F" match="0">
				<name>
					<activeText>High Cell Voltage</activeText>
					<inactiveText>High Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_3</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1">
				<name>
					<activeText>Low Cell Voltage</activeText>
					<inactiveText>Low Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_3</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2">
				<name>
					<activeText>High Resistance</activeText>
					<inactiveText>High Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_3</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3">
				<name>
					<activeText>High Intercell Resistance</activeText>
					<inactiveText>High Intercell Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intercell Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_3</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Intercell Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="4">
				<name>
					<activeText>High Overall Voltage</activeText>
					<inactiveText>High Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_3</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="5">
				<name>
					<activeText>Low Overall Voltage</activeText>
					<inactiveText>Low Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_3</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="6">
				<name>
					<activeText>High Float Current</activeText>
					<inactiveText>High Float Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Float Current condition exists for Float Current<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_3</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Float Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="8">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Ground Fault condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_3</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="9">
				<name>
					<activeText>High Temperature</activeText>
					<inactiveText>High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_3</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="10">
				<name>
					<activeText>Low Temperature</activeText>
					<inactiveText>Low Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_3</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Low Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1D">
				<name>
					<activeText>High Intertier Resistance</activeText>
					<inactiveText>High Intertier Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intertier Resistance condition exists for Intertier <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_3</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Intertier Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="28">
				<name>
					<activeText>Digital Input 1</activeText>
					<inactiveText>Digital Input 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 1 condition exists.</activeText>
					<inactiveText>Digital Input 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="29">
				<name>
					<activeText>Digital Input 2</activeText>
					<inactiveText>Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 2 condition exists.</activeText>
					<inactiveText>Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2A">
				<name>
					<activeText>Digital Input 3</activeText>
					<inactiveText>Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 3 condition exists.</activeText>
					<inactiveText>Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2B">
				<name>
					<activeText>Digital Input 4</activeText>
					<inactiveText>Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 4 condition exists.</activeText>
					<inactiveText>Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2C">
				<name>
					<activeText>Digital Input 5</activeText>
					<inactiveText>Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 5 condition exists.</activeText>
					<inactiveText>Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2D">
				<name>
					<activeText>Digital Input 6</activeText>
					<inactiveText>Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 6 condition exists.</activeText>
					<inactiveText>Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2E">
				<name>
					<activeText>Digital Input 7</activeText>
					<inactiveText>Digital Input 7 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 7 condition exists.</activeText>
					<inactiveText>Digital Input 7 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2F">
				<name>
					<activeText>Digital Input 8</activeText>
					<inactiveText>Digital Input 8 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 8 condition exists.</activeText>
					<inactiveText>Digital Input 8 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="30">
				<name>
					<activeText>Digital Input 9</activeText>
					<inactiveText>Digital Input 9 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 9 condition exists.</activeText>
					<inactiveText>Digital Input 9 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="31">
				<name>
					<activeText>Digital Input 10</activeText>
					<inactiveText>Digital Input 10 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 10 condition exists.</activeText>
					<inactiveText>Digital Input 10 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="32">
				<name>
					<activeText>Digital Input 11</activeText>
					<inactiveText>Digital Input 11 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 11 condition exists.</activeText>
					<inactiveText>Digital Input 11 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="33">
				<name>
					<activeText>Digital Input 12</activeText>
					<inactiveText>Digital Input 12 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 12 condition exists.</activeText>
					<inactiveText>Digital Input 12 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="34">
				<name>
					<activeText>Digital Input 13</activeText>
					<inactiveText>Digital Input 13 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 13 condition exists.</activeText>
					<inactiveText>Digital Input 13 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="35">
				<name>
					<activeText>Digital Input 14</activeText>
					<inactiveText>Digital Input 14 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 14 condition exists.</activeText>
					<inactiveText>Digital Input 14 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="36">
				<name>
					<activeText>Digital Input 15</activeText>
					<inactiveText>Digital Input 15 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 15 condition exists.</activeText>
					<inactiveText>Digital Input 15 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="37">
				<name>
					<activeText>Digital Input 16</activeText>
					<inactiveText>Digital Input 16 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 16 condition exists.</activeText>
					<inactiveText>Digital Input 16 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="38">
				<name>
					<activeText>Memory Full</activeText>
					<inactiveText>Memory Full Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Memory Full condition exists.</activeText>
					<inactiveText>Memory Full condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3A">
				<name>
					<activeText>Discharge Current High</activeText>
					<inactiveText>Discharge Current High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Discharge Current High condition exists for Discharge Current <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_3</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Discharge Current High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
<alarmFlags ruleid="HISTORICAL_EVENT_4">
			<value>
				<right_shift>
				<op><getOid>HISTORICAL_EVENT_4</getOid></op>
				<op>9</op>
				</right_shift>
			</value>
			<alarmFlagsTest mask="7F" match="0">
				<name>
					<activeText>High Cell Voltage</activeText>
					<inactiveText>High Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_4</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1">
				<name>
					<activeText>Low Cell Voltage</activeText>
					<inactiveText>Low Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_4</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2">
				<name>
					<activeText>High Resistance</activeText>
					<inactiveText>High Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_4</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3">
				<name>
					<activeText>High Intercell Resistance</activeText>
					<inactiveText>High Intercell Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intercell Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_4</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Intercell Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="4">
				<name>
					<activeText>High Overall Voltage</activeText>
					<inactiveText>High Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_4</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="5">
				<name>
					<activeText>Low Overall Voltage</activeText>
					<inactiveText>Low Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_4</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="6">
				<name>
					<activeText>High Float Current</activeText>
					<inactiveText>High Float Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Float Current condition exists for Float Current<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_4</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Float Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="8">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Ground Fault condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_4</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="9">
				<name>
					<activeText>High Temperature</activeText>
					<inactiveText>High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_4</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="10">
				<name>
					<activeText>Low Temperature</activeText>
					<inactiveText>Low Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_4</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Low Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1D">
				<name>
					<activeText>High Intertier Resistance</activeText>
					<inactiveText>High Intertier Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intertier Resistance condition exists for Intertier <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_4</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Intertier Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="28">
				<name>
					<activeText>Digital Input 1</activeText>
					<inactiveText>Digital Input 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 1 condition exists.</activeText>
					<inactiveText>Digital Input 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="29">
				<name>
					<activeText>Digital Input 2</activeText>
					<inactiveText>Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 2 condition exists.</activeText>
					<inactiveText>Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2A">
				<name>
					<activeText>Digital Input 3</activeText>
					<inactiveText>Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 3 condition exists.</activeText>
					<inactiveText>Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2B">
				<name>
					<activeText>Digital Input 4</activeText>
					<inactiveText>Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 4 condition exists.</activeText>
					<inactiveText>Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2C">
				<name>
					<activeText>Digital Input 5</activeText>
					<inactiveText>Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 5 condition exists.</activeText>
					<inactiveText>Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2D">
				<name>
					<activeText>Digital Input 6</activeText>
					<inactiveText>Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 6 condition exists.</activeText>
					<inactiveText>Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2E">
				<name>
					<activeText>Digital Input 7</activeText>
					<inactiveText>Digital Input 7 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 7 condition exists.</activeText>
					<inactiveText>Digital Input 7 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2F">
				<name>
					<activeText>Digital Input 8</activeText>
					<inactiveText>Digital Input 8 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 8 condition exists.</activeText>
					<inactiveText>Digital Input 8 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="30">
				<name>
					<activeText>Digital Input 9</activeText>
					<inactiveText>Digital Input 9 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 9 condition exists.</activeText>
					<inactiveText>Digital Input 9 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="31">
				<name>
					<activeText>Digital Input 10</activeText>
					<inactiveText>Digital Input 10 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 10 condition exists.</activeText>
					<inactiveText>Digital Input 10 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="32">
				<name>
					<activeText>Digital Input 11</activeText>
					<inactiveText>Digital Input 11 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 11 condition exists.</activeText>
					<inactiveText>Digital Input 11 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="33">
				<name>
					<activeText>Digital Input 12</activeText>
					<inactiveText>Digital Input 12 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 12 condition exists.</activeText>
					<inactiveText>Digital Input 12 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="34">
				<name>
					<activeText>Digital Input 13</activeText>
					<inactiveText>Digital Input 13 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 13 condition exists.</activeText>
					<inactiveText>Digital Input 13 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="35">
				<name>
					<activeText>Digital Input 14</activeText>
					<inactiveText>Digital Input 14 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 14 condition exists.</activeText>
					<inactiveText>Digital Input 14 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="36">
				<name>
					<activeText>Digital Input 15</activeText>
					<inactiveText>Digital Input 15 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 15 condition exists.</activeText>
					<inactiveText>Digital Input 15 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="37">
				<name>
					<activeText>Digital Input 16</activeText>
					<inactiveText>Digital Input 16 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 16 condition exists.</activeText>
					<inactiveText>Digital Input 16 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="38">
				<name>
					<activeText>Memory Full</activeText>
					<inactiveText>Memory Full Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Memory Full condition exists.</activeText>
					<inactiveText>Memory Full condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3A">
				<name>
					<activeText>Discharge Current High</activeText>
					<inactiveText>Discharge Current High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Discharge Current High condition exists for Discharge Current <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_4</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Discharge Current High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
<alarmFlags ruleid="HISTORICAL_EVENT_5">
			<value>
				<right_shift>
				<op><getOid>HISTORICAL_EVENT_5</getOid></op>
				<op>9</op>
				</right_shift>
			</value>
			<alarmFlagsTest mask="7F" match="0">
				<name>
					<activeText>High Cell Voltage</activeText>
					<inactiveText>High Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_5</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1">
				<name>
					<activeText>Low Cell Voltage</activeText>
					<inactiveText>Low Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_5</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2">
				<name>
					<activeText>High Resistance</activeText>
					<inactiveText>High Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_5</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3">
				<name>
					<activeText>High Intercell Resistance</activeText>
					<inactiveText>High Intercell Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intercell Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_5</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Intercell Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="4">
				<name>
					<activeText>High Overall Voltage</activeText>
					<inactiveText>High Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_5</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="5">
				<name>
					<activeText>Low Overall Voltage</activeText>
					<inactiveText>Low Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_5</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="6">
				<name>
					<activeText>High Float Current</activeText>
					<inactiveText>High Float Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Float Current condition exists for Float Current<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_5</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Float Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="8">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Ground Fault condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_5</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="9">
				<name>
					<activeText>High Temperature</activeText>
					<inactiveText>High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_5</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="10">
				<name>
					<activeText>Low Temperature</activeText>
					<inactiveText>Low Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_5</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Low Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1D">
				<name>
					<activeText>High Intertier Resistance</activeText>
					<inactiveText>High Intertier Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intertier Resistance condition exists for Intertier <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_5</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Intertier Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="28">
				<name>
					<activeText>Digital Input 1</activeText>
					<inactiveText>Digital Input 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 1 condition exists.</activeText>
					<inactiveText>Digital Input 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="29">
				<name>
					<activeText>Digital Input 2</activeText>
					<inactiveText>Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 2 condition exists.</activeText>
					<inactiveText>Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2A">
				<name>
					<activeText>Digital Input 3</activeText>
					<inactiveText>Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 3 condition exists.</activeText>
					<inactiveText>Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2B">
				<name>
					<activeText>Digital Input 4</activeText>
					<inactiveText>Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 4 condition exists.</activeText>
					<inactiveText>Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2C">
				<name>
					<activeText>Digital Input 5</activeText>
					<inactiveText>Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 5 condition exists.</activeText>
					<inactiveText>Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2D">
				<name>
					<activeText>Digital Input 6</activeText>
					<inactiveText>Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 6 condition exists.</activeText>
					<inactiveText>Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2E">
				<name>
					<activeText>Digital Input 7</activeText>
					<inactiveText>Digital Input 7 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 7 condition exists.</activeText>
					<inactiveText>Digital Input 7 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2F">
				<name>
					<activeText>Digital Input 8</activeText>
					<inactiveText>Digital Input 8 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 8 condition exists.</activeText>
					<inactiveText>Digital Input 8 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="30">
				<name>
					<activeText>Digital Input 9</activeText>
					<inactiveText>Digital Input 9 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 9 condition exists.</activeText>
					<inactiveText>Digital Input 9 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="31">
				<name>
					<activeText>Digital Input 10</activeText>
					<inactiveText>Digital Input 10 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 10 condition exists.</activeText>
					<inactiveText>Digital Input 10 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="32">
				<name>
					<activeText>Digital Input 11</activeText>
					<inactiveText>Digital Input 11 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 11 condition exists.</activeText>
					<inactiveText>Digital Input 11 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="33">
				<name>
					<activeText>Digital Input 12</activeText>
					<inactiveText>Digital Input 12 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 12 condition exists.</activeText>
					<inactiveText>Digital Input 12 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="34">
				<name>
					<activeText>Digital Input 13</activeText>
					<inactiveText>Digital Input 13 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 13 condition exists.</activeText>
					<inactiveText>Digital Input 13 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="35">
				<name>
					<activeText>Digital Input 14</activeText>
					<inactiveText>Digital Input 14 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 14 condition exists.</activeText>
					<inactiveText>Digital Input 14 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="36">
				<name>
					<activeText>Digital Input 15</activeText>
					<inactiveText>Digital Input 15 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 15 condition exists.</activeText>
					<inactiveText>Digital Input 15 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="37">
				<name>
					<activeText>Digital Input 16</activeText>
					<inactiveText>Digital Input 16 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 16 condition exists.</activeText>
					<inactiveText>Digital Input 16 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="38">
				<name>
					<activeText>Memory Full</activeText>
					<inactiveText>Memory Full Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Memory Full condition exists.</activeText>
					<inactiveText>Memory Full condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3A">
				<name>
					<activeText>Discharge Current High</activeText>
					<inactiveText>Discharge Current High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Discharge Current High condition exists for Discharge Current <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_5</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Discharge Current High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
<alarmFlags ruleid="HISTORICAL_EVENT_6">
			<value>
				<right_shift>
				<op><getOid>HISTORICAL_EVENT_6</getOid></op>
				<op>9</op>
				</right_shift>
			</value>
			<alarmFlagsTest mask="7F" match="0">
				<name>
					<activeText>High Cell Voltage</activeText>
					<inactiveText>High Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_6</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1">
				<name>
					<activeText>Low Cell Voltage</activeText>
					<inactiveText>Low Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_6</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2">
				<name>
					<activeText>High Resistance</activeText>
					<inactiveText>High Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_6</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3">
				<name>
					<activeText>High Intercell Resistance</activeText>
					<inactiveText>High Intercell Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intercell Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_6</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Intercell Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="4">
				<name>
					<activeText>High Overall Voltage</activeText>
					<inactiveText>High Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_6</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="5">
				<name>
					<activeText>Low Overall Voltage</activeText>
					<inactiveText>Low Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_6</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="6">
				<name>
					<activeText>High Float Current</activeText>
					<inactiveText>High Float Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Float Current condition exists for Float Current<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_6</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Float Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="8">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Ground Fault condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_6</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="9">
				<name>
					<activeText>High Temperature</activeText>
					<inactiveText>High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_6</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="10">
				<name>
					<activeText>Low Temperature</activeText>
					<inactiveText>Low Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_6</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Low Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1D">
				<name>
					<activeText>High Intertier Resistance</activeText>
					<inactiveText>High Intertier Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intertier Resistance condition exists for Intertier <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_6</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Intertier Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="28">
				<name>
					<activeText>Digital Input 1</activeText>
					<inactiveText>Digital Input 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 1 condition exists.</activeText>
					<inactiveText>Digital Input 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="29">
				<name>
					<activeText>Digital Input 2</activeText>
					<inactiveText>Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 2 condition exists.</activeText>
					<inactiveText>Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2A">
				<name>
					<activeText>Digital Input 3</activeText>
					<inactiveText>Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 3 condition exists.</activeText>
					<inactiveText>Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2B">
				<name>
					<activeText>Digital Input 4</activeText>
					<inactiveText>Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 4 condition exists.</activeText>
					<inactiveText>Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2C">
				<name>
					<activeText>Digital Input 5</activeText>
					<inactiveText>Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 5 condition exists.</activeText>
					<inactiveText>Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2D">
				<name>
					<activeText>Digital Input 6</activeText>
					<inactiveText>Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 6 condition exists.</activeText>
					<inactiveText>Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2E">
				<name>
					<activeText>Digital Input 7</activeText>
					<inactiveText>Digital Input 7 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 7 condition exists.</activeText>
					<inactiveText>Digital Input 7 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2F">
				<name>
					<activeText>Digital Input 8</activeText>
					<inactiveText>Digital Input 8 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 8 condition exists.</activeText>
					<inactiveText>Digital Input 8 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="30">
				<name>
					<activeText>Digital Input 9</activeText>
					<inactiveText>Digital Input 9 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 9 condition exists.</activeText>
					<inactiveText>Digital Input 9 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="31">
				<name>
					<activeText>Digital Input 10</activeText>
					<inactiveText>Digital Input 10 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 10 condition exists.</activeText>
					<inactiveText>Digital Input 10 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="32">
				<name>
					<activeText>Digital Input 11</activeText>
					<inactiveText>Digital Input 11 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 11 condition exists.</activeText>
					<inactiveText>Digital Input 11 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="33">
				<name>
					<activeText>Digital Input 12</activeText>
					<inactiveText>Digital Input 12 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 12 condition exists.</activeText>
					<inactiveText>Digital Input 12 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="34">
				<name>
					<activeText>Digital Input 13</activeText>
					<inactiveText>Digital Input 13 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 13 condition exists.</activeText>
					<inactiveText>Digital Input 13 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="35">
				<name>
					<activeText>Digital Input 14</activeText>
					<inactiveText>Digital Input 14 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 14 condition exists.</activeText>
					<inactiveText>Digital Input 14 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="36">
				<name>
					<activeText>Digital Input 15</activeText>
					<inactiveText>Digital Input 15 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 15 condition exists.</activeText>
					<inactiveText>Digital Input 15 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="37">
				<name>
					<activeText>Digital Input 16</activeText>
					<inactiveText>Digital Input 16 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 16 condition exists.</activeText>
					<inactiveText>Digital Input 16 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="38">
				<name>
					<activeText>Memory Full</activeText>
					<inactiveText>Memory Full Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Memory Full condition exists.</activeText>
					<inactiveText>Memory Full condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3A">
				<name>
					<activeText>Discharge Current High</activeText>
					<inactiveText>Discharge Current High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Discharge Current High condition exists for Discharge Current <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_6</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Discharge Current High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
<alarmFlags ruleid="HISTORICAL_EVENT_7">
			<value>
				<right_shift>
				<op><getOid>HISTORICAL_EVENT_7</getOid></op>
				<op>9</op>
				</right_shift>
			</value>
			<alarmFlagsTest mask="7F" match="0">
				<name>
					<activeText>High Cell Voltage</activeText>
					<inactiveText>High Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_7</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1">
				<name>
					<activeText>Low Cell Voltage</activeText>
					<inactiveText>Low Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_7</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2">
				<name>
					<activeText>High Resistance</activeText>
					<inactiveText>High Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_7</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3">
				<name>
					<activeText>High Intercell Resistance</activeText>
					<inactiveText>High Intercell Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intercell Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_7</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Intercell Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="4">
				<name>
					<activeText>High Overall Voltage</activeText>
					<inactiveText>High Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_7</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="5">
				<name>
					<activeText>Low Overall Voltage</activeText>
					<inactiveText>Low Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_7</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="6">
				<name>
					<activeText>High Float Current</activeText>
					<inactiveText>High Float Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Float Current condition exists for Float Current<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_7</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Float Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="8">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Ground Fault condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_7</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="9">
				<name>
					<activeText>High Temperature</activeText>
					<inactiveText>High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_7</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="10">
				<name>
					<activeText>Low Temperature</activeText>
					<inactiveText>Low Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_7</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Low Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1D">
				<name>
					<activeText>High Intertier Resistance</activeText>
					<inactiveText>High Intertier Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intertier Resistance condition exists for Intertier <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_7</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Intertier Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="28">
				<name>
					<activeText>Digital Input 1</activeText>
					<inactiveText>Digital Input 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 1 condition exists.</activeText>
					<inactiveText>Digital Input 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="29">
				<name>
					<activeText>Digital Input 2</activeText>
					<inactiveText>Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 2 condition exists.</activeText>
					<inactiveText>Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2A">
				<name>
					<activeText>Digital Input 3</activeText>
					<inactiveText>Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 3 condition exists.</activeText>
					<inactiveText>Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2B">
				<name>
					<activeText>Digital Input 4</activeText>
					<inactiveText>Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 4 condition exists.</activeText>
					<inactiveText>Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2C">
				<name>
					<activeText>Digital Input 5</activeText>
					<inactiveText>Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 5 condition exists.</activeText>
					<inactiveText>Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2D">
				<name>
					<activeText>Digital Input 6</activeText>
					<inactiveText>Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 6 condition exists.</activeText>
					<inactiveText>Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2E">
				<name>
					<activeText>Digital Input 7</activeText>
					<inactiveText>Digital Input 7 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 7 condition exists.</activeText>
					<inactiveText>Digital Input 7 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2F">
				<name>
					<activeText>Digital Input 8</activeText>
					<inactiveText>Digital Input 8 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 8 condition exists.</activeText>
					<inactiveText>Digital Input 8 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="30">
				<name>
					<activeText>Digital Input 9</activeText>
					<inactiveText>Digital Input 9 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 9 condition exists.</activeText>
					<inactiveText>Digital Input 9 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="31">
				<name>
					<activeText>Digital Input 10</activeText>
					<inactiveText>Digital Input 10 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 10 condition exists.</activeText>
					<inactiveText>Digital Input 10 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="32">
				<name>
					<activeText>Digital Input 11</activeText>
					<inactiveText>Digital Input 11 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 11 condition exists.</activeText>
					<inactiveText>Digital Input 11 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="33">
				<name>
					<activeText>Digital Input 12</activeText>
					<inactiveText>Digital Input 12 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 12 condition exists.</activeText>
					<inactiveText>Digital Input 12 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="34">
				<name>
					<activeText>Digital Input 13</activeText>
					<inactiveText>Digital Input 13 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 13 condition exists.</activeText>
					<inactiveText>Digital Input 13 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="35">
				<name>
					<activeText>Digital Input 14</activeText>
					<inactiveText>Digital Input 14 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 14 condition exists.</activeText>
					<inactiveText>Digital Input 14 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="36">
				<name>
					<activeText>Digital Input 15</activeText>
					<inactiveText>Digital Input 15 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 15 condition exists.</activeText>
					<inactiveText>Digital Input 15 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="37">
				<name>
					<activeText>Digital Input 16</activeText>
					<inactiveText>Digital Input 16 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 16 condition exists.</activeText>
					<inactiveText>Digital Input 16 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="38">
				<name>
					<activeText>Memory Full</activeText>
					<inactiveText>Memory Full Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Memory Full condition exists.</activeText>
					<inactiveText>Memory Full condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3A">
				<name>
					<activeText>Discharge Current High</activeText>
					<inactiveText>Discharge Current High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Discharge Current High condition exists for Discharge Current <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_7</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Discharge Current High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
<alarmFlags ruleid="HISTORICAL_EVENT_8">
			<value>
				<right_shift>
				<op><getOid>HISTORICAL_EVENT_8</getOid></op>
				<op>9</op>
				</right_shift>
			</value>
			<alarmFlagsTest mask="7F" match="0">
				<name>
					<activeText>High Cell Voltage</activeText>
					<inactiveText>High Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_8</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1">
				<name>
					<activeText>Low Cell Voltage</activeText>
					<inactiveText>Low Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_8</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2">
				<name>
					<activeText>High Resistance</activeText>
					<inactiveText>High Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_8</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3">
				<name>
					<activeText>High Intercell Resistance</activeText>
					<inactiveText>High Intercell Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intercell Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_8</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Intercell Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="4">
				<name>
					<activeText>High Overall Voltage</activeText>
					<inactiveText>High Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_8</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="5">
				<name>
					<activeText>Low Overall Voltage</activeText>
					<inactiveText>Low Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_8</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="6">
				<name>
					<activeText>High Float Current</activeText>
					<inactiveText>High Float Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Float Current condition exists for Float Current<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_8</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Float Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="8">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Ground Fault condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_8</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="9">
				<name>
					<activeText>High Temperature</activeText>
					<inactiveText>High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_8</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="10">
				<name>
					<activeText>Low Temperature</activeText>
					<inactiveText>Low Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_8</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Low Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1D">
				<name>
					<activeText>High Intertier Resistance</activeText>
					<inactiveText>High Intertier Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intertier Resistance condition exists for Intertier <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_8</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Intertier Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="28">
				<name>
					<activeText>Digital Input 1</activeText>
					<inactiveText>Digital Input 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 1 condition exists.</activeText>
					<inactiveText>Digital Input 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="29">
				<name>
					<activeText>Digital Input 2</activeText>
					<inactiveText>Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 2 condition exists.</activeText>
					<inactiveText>Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2A">
				<name>
					<activeText>Digital Input 3</activeText>
					<inactiveText>Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 3 condition exists.</activeText>
					<inactiveText>Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2B">
				<name>
					<activeText>Digital Input 4</activeText>
					<inactiveText>Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 4 condition exists.</activeText>
					<inactiveText>Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2C">
				<name>
					<activeText>Digital Input 5</activeText>
					<inactiveText>Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 5 condition exists.</activeText>
					<inactiveText>Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2D">
				<name>
					<activeText>Digital Input 6</activeText>
					<inactiveText>Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 6 condition exists.</activeText>
					<inactiveText>Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2E">
				<name>
					<activeText>Digital Input 7</activeText>
					<inactiveText>Digital Input 7 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 7 condition exists.</activeText>
					<inactiveText>Digital Input 7 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2F">
				<name>
					<activeText>Digital Input 8</activeText>
					<inactiveText>Digital Input 8 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 8 condition exists.</activeText>
					<inactiveText>Digital Input 8 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="30">
				<name>
					<activeText>Digital Input 9</activeText>
					<inactiveText>Digital Input 9 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 9 condition exists.</activeText>
					<inactiveText>Digital Input 9 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="31">
				<name>
					<activeText>Digital Input 10</activeText>
					<inactiveText>Digital Input 10 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 10 condition exists.</activeText>
					<inactiveText>Digital Input 10 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="32">
				<name>
					<activeText>Digital Input 11</activeText>
					<inactiveText>Digital Input 11 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 11 condition exists.</activeText>
					<inactiveText>Digital Input 11 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="33">
				<name>
					<activeText>Digital Input 12</activeText>
					<inactiveText>Digital Input 12 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 12 condition exists.</activeText>
					<inactiveText>Digital Input 12 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="34">
				<name>
					<activeText>Digital Input 13</activeText>
					<inactiveText>Digital Input 13 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 13 condition exists.</activeText>
					<inactiveText>Digital Input 13 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="35">
				<name>
					<activeText>Digital Input 14</activeText>
					<inactiveText>Digital Input 14 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 14 condition exists.</activeText>
					<inactiveText>Digital Input 14 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="36">
				<name>
					<activeText>Digital Input 15</activeText>
					<inactiveText>Digital Input 15 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 15 condition exists.</activeText>
					<inactiveText>Digital Input 15 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="37">
				<name>
					<activeText>Digital Input 16</activeText>
					<inactiveText>Digital Input 16 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 16 condition exists.</activeText>
					<inactiveText>Digital Input 16 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="38">
				<name>
					<activeText>Memory Full</activeText>
					<inactiveText>Memory Full Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Memory Full condition exists.</activeText>
					<inactiveText>Memory Full condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3A">
				<name>
					<activeText>Discharge Current High</activeText>
					<inactiveText>Discharge Current High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Discharge Current High condition exists for Discharge Current <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_8</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Discharge Current High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
<alarmFlags ruleid="HISTORICAL_EVENT_9">
			<value>
				<right_shift>
				<op><getOid>HISTORICAL_EVENT_9</getOid></op>
				<op>9</op>
				</right_shift>
			</value>
			<alarmFlagsTest mask="7F" match="0">
				<name>
					<activeText>High Cell Voltage</activeText>
					<inactiveText>High Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_9</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1">
				<name>
					<activeText>Low Cell Voltage</activeText>
					<inactiveText>Low Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_9</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2">
				<name>
					<activeText>High Resistance</activeText>
					<inactiveText>High Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_9</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3">
				<name>
					<activeText>High Intercell Resistance</activeText>
					<inactiveText>High Intercell Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intercell Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_9</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Intercell Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="4">
				<name>
					<activeText>High Overall Voltage</activeText>
					<inactiveText>High Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_9</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="5">
				<name>
					<activeText>Low Overall Voltage</activeText>
					<inactiveText>Low Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_9</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="6">
				<name>
					<activeText>High Float Current</activeText>
					<inactiveText>High Float Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Float Current condition exists for Float Current<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_9</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Float Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="8">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Ground Fault condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_9</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="9">
				<name>
					<activeText>High Temperature</activeText>
					<inactiveText>High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_9</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="10">
				<name>
					<activeText>Low Temperature</activeText>
					<inactiveText>Low Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_9</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Low Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1D">
				<name>
					<activeText>High Intertier Resistance</activeText>
					<inactiveText>High Intertier Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intertier Resistance condition exists for Intertier <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_9</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Intertier Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="28">
				<name>
					<activeText>Digital Input 1</activeText>
					<inactiveText>Digital Input 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 1 condition exists.</activeText>
					<inactiveText>Digital Input 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="29">
				<name>
					<activeText>Digital Input 2</activeText>
					<inactiveText>Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 2 condition exists.</activeText>
					<inactiveText>Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2A">
				<name>
					<activeText>Digital Input 3</activeText>
					<inactiveText>Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 3 condition exists.</activeText>
					<inactiveText>Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2B">
				<name>
					<activeText>Digital Input 4</activeText>
					<inactiveText>Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 4 condition exists.</activeText>
					<inactiveText>Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2C">
				<name>
					<activeText>Digital Input 5</activeText>
					<inactiveText>Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 5 condition exists.</activeText>
					<inactiveText>Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2D">
				<name>
					<activeText>Digital Input 6</activeText>
					<inactiveText>Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 6 condition exists.</activeText>
					<inactiveText>Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2E">
				<name>
					<activeText>Digital Input 7</activeText>
					<inactiveText>Digital Input 7 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 7 condition exists.</activeText>
					<inactiveText>Digital Input 7 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2F">
				<name>
					<activeText>Digital Input 8</activeText>
					<inactiveText>Digital Input 8 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 8 condition exists.</activeText>
					<inactiveText>Digital Input 8 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="30">
				<name>
					<activeText>Digital Input 9</activeText>
					<inactiveText>Digital Input 9 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 9 condition exists.</activeText>
					<inactiveText>Digital Input 9 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="31">
				<name>
					<activeText>Digital Input 10</activeText>
					<inactiveText>Digital Input 10 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 10 condition exists.</activeText>
					<inactiveText>Digital Input 10 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="32">
				<name>
					<activeText>Digital Input 11</activeText>
					<inactiveText>Digital Input 11 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 11 condition exists.</activeText>
					<inactiveText>Digital Input 11 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="33">
				<name>
					<activeText>Digital Input 12</activeText>
					<inactiveText>Digital Input 12 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 12 condition exists.</activeText>
					<inactiveText>Digital Input 12 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="34">
				<name>
					<activeText>Digital Input 13</activeText>
					<inactiveText>Digital Input 13 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 13 condition exists.</activeText>
					<inactiveText>Digital Input 13 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="35">
				<name>
					<activeText>Digital Input 14</activeText>
					<inactiveText>Digital Input 14 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 14 condition exists.</activeText>
					<inactiveText>Digital Input 14 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="36">
				<name>
					<activeText>Digital Input 15</activeText>
					<inactiveText>Digital Input 15 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 15 condition exists.</activeText>
					<inactiveText>Digital Input 15 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="37">
				<name>
					<activeText>Digital Input 16</activeText>
					<inactiveText>Digital Input 16 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 16 condition exists.</activeText>
					<inactiveText>Digital Input 16 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="38">
				<name>
					<activeText>Memory Full</activeText>
					<inactiveText>Memory Full Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Memory Full condition exists.</activeText>
					<inactiveText>Memory Full condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3A">
				<name>
					<activeText>Discharge Current High</activeText>
					<inactiveText>Discharge Current High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Discharge Current High condition exists for Discharge Current <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_9</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Discharge Current High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
<alarmFlags ruleid="HISTORICAL_EVENT_10">
			<value>
				<right_shift>
				<op><getOid>HISTORICAL_EVENT_10</getOid></op>
				<op>9</op>
				</right_shift>
			</value>
			<alarmFlagsTest mask="7F" match="0">
				<name>
					<activeText>High Cell Voltage</activeText>
					<inactiveText>High Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_10</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1">
				<name>
					<activeText>Low Cell Voltage</activeText>
					<inactiveText>Low Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_10</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2">
				<name>
					<activeText>High Resistance</activeText>
					<inactiveText>High Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_10</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3">
				<name>
					<activeText>High Intercell Resistance</activeText>
					<inactiveText>High Intercell Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intercell Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_10</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Intercell Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="4">
				<name>
					<activeText>High Overall Voltage</activeText>
					<inactiveText>High Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_10</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="5">
				<name>
					<activeText>Low Overall Voltage</activeText>
					<inactiveText>Low Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_10</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="6">
				<name>
					<activeText>High Float Current</activeText>
					<inactiveText>High Float Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Float Current condition exists for Float Current<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_10</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Float Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="8">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Ground Fault condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_10</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="9">
				<name>
					<activeText>High Temperature</activeText>
					<inactiveText>High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_10</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="10">
				<name>
					<activeText>Low Temperature</activeText>
					<inactiveText>Low Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_10</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Low Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1D">
				<name>
					<activeText>High Intertier Resistance</activeText>
					<inactiveText>High Intertier Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intertier Resistance condition exists for Intertier <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_10</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Intertier Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="28">
				<name>
					<activeText>Digital Input 1</activeText>
					<inactiveText>Digital Input 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 1 condition exists.</activeText>
					<inactiveText>Digital Input 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="29">
				<name>
					<activeText>Digital Input 2</activeText>
					<inactiveText>Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 2 condition exists.</activeText>
					<inactiveText>Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2A">
				<name>
					<activeText>Digital Input 3</activeText>
					<inactiveText>Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 3 condition exists.</activeText>
					<inactiveText>Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2B">
				<name>
					<activeText>Digital Input 4</activeText>
					<inactiveText>Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 4 condition exists.</activeText>
					<inactiveText>Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2C">
				<name>
					<activeText>Digital Input 5</activeText>
					<inactiveText>Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 5 condition exists.</activeText>
					<inactiveText>Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2D">
				<name>
					<activeText>Digital Input 6</activeText>
					<inactiveText>Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 6 condition exists.</activeText>
					<inactiveText>Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2E">
				<name>
					<activeText>Digital Input 7</activeText>
					<inactiveText>Digital Input 7 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 7 condition exists.</activeText>
					<inactiveText>Digital Input 7 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2F">
				<name>
					<activeText>Digital Input 8</activeText>
					<inactiveText>Digital Input 8 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 8 condition exists.</activeText>
					<inactiveText>Digital Input 8 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="30">
				<name>
					<activeText>Digital Input 9</activeText>
					<inactiveText>Digital Input 9 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 9 condition exists.</activeText>
					<inactiveText>Digital Input 9 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="31">
				<name>
					<activeText>Digital Input 10</activeText>
					<inactiveText>Digital Input 10 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 10 condition exists.</activeText>
					<inactiveText>Digital Input 10 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="32">
				<name>
					<activeText>Digital Input 11</activeText>
					<inactiveText>Digital Input 11 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 11 condition exists.</activeText>
					<inactiveText>Digital Input 11 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="33">
				<name>
					<activeText>Digital Input 12</activeText>
					<inactiveText>Digital Input 12 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 12 condition exists.</activeText>
					<inactiveText>Digital Input 12 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="34">
				<name>
					<activeText>Digital Input 13</activeText>
					<inactiveText>Digital Input 13 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 13 condition exists.</activeText>
					<inactiveText>Digital Input 13 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="35">
				<name>
					<activeText>Digital Input 14</activeText>
					<inactiveText>Digital Input 14 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 14 condition exists.</activeText>
					<inactiveText>Digital Input 14 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="36">
				<name>
					<activeText>Digital Input 15</activeText>
					<inactiveText>Digital Input 15 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 15 condition exists.</activeText>
					<inactiveText>Digital Input 15 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="37">
				<name>
					<activeText>Digital Input 16</activeText>
					<inactiveText>Digital Input 16 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 16 condition exists.</activeText>
					<inactiveText>Digital Input 16 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="38">
				<name>
					<activeText>Memory Full</activeText>
					<inactiveText>Memory Full Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Memory Full condition exists.</activeText>
					<inactiveText>Memory Full condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3A">
				<name>
					<activeText>Discharge Current High</activeText>
					<inactiveText>Discharge Current High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Discharge Current High condition exists for Discharge Current <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_10</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Discharge Current High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
<alarmFlags ruleid="HISTORICAL_EVENT_11">
			<value>
				<right_shift>
				<op><getOid>HISTORICAL_EVENT_11</getOid></op>
				<op>9</op>
				</right_shift>
			</value>
			<alarmFlagsTest mask="7F" match="0">
				<name>
					<activeText>High Cell Voltage</activeText>
					<inactiveText>High Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_11</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1">
				<name>
					<activeText>Low Cell Voltage</activeText>
					<inactiveText>Low Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_11</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2">
				<name>
					<activeText>High Resistance</activeText>
					<inactiveText>High Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_11</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3">
				<name>
					<activeText>High Intercell Resistance</activeText>
					<inactiveText>High Intercell Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intercell Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_11</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Intercell Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="4">
				<name>
					<activeText>High Overall Voltage</activeText>
					<inactiveText>High Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_11</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="5">
				<name>
					<activeText>Low Overall Voltage</activeText>
					<inactiveText>Low Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_11</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="6">
				<name>
					<activeText>High Float Current</activeText>
					<inactiveText>High Float Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Float Current condition exists for Float Current<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_11</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Float Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="8">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Ground Fault condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_11</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="9">
				<name>
					<activeText>High Temperature</activeText>
					<inactiveText>High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_11</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="10">
				<name>
					<activeText>Low Temperature</activeText>
					<inactiveText>Low Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_11</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Low Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1D">
				<name>
					<activeText>High Intertier Resistance</activeText>
					<inactiveText>High Intertier Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intertier Resistance condition exists for Intertier <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_11</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Intertier Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="28">
				<name>
					<activeText>Digital Input 1</activeText>
					<inactiveText>Digital Input 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 1 condition exists.</activeText>
					<inactiveText>Digital Input 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="29">
				<name>
					<activeText>Digital Input 2</activeText>
					<inactiveText>Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 2 condition exists.</activeText>
					<inactiveText>Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2A">
				<name>
					<activeText>Digital Input 3</activeText>
					<inactiveText>Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 3 condition exists.</activeText>
					<inactiveText>Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2B">
				<name>
					<activeText>Digital Input 4</activeText>
					<inactiveText>Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 4 condition exists.</activeText>
					<inactiveText>Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2C">
				<name>
					<activeText>Digital Input 5</activeText>
					<inactiveText>Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 5 condition exists.</activeText>
					<inactiveText>Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2D">
				<name>
					<activeText>Digital Input 6</activeText>
					<inactiveText>Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 6 condition exists.</activeText>
					<inactiveText>Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2E">
				<name>
					<activeText>Digital Input 7</activeText>
					<inactiveText>Digital Input 7 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 7 condition exists.</activeText>
					<inactiveText>Digital Input 7 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2F">
				<name>
					<activeText>Digital Input 8</activeText>
					<inactiveText>Digital Input 8 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 8 condition exists.</activeText>
					<inactiveText>Digital Input 8 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="30">
				<name>
					<activeText>Digital Input 9</activeText>
					<inactiveText>Digital Input 9 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 9 condition exists.</activeText>
					<inactiveText>Digital Input 9 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="31">
				<name>
					<activeText>Digital Input 10</activeText>
					<inactiveText>Digital Input 10 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 10 condition exists.</activeText>
					<inactiveText>Digital Input 10 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="32">
				<name>
					<activeText>Digital Input 11</activeText>
					<inactiveText>Digital Input 11 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 11 condition exists.</activeText>
					<inactiveText>Digital Input 11 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="33">
				<name>
					<activeText>Digital Input 12</activeText>
					<inactiveText>Digital Input 12 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 12 condition exists.</activeText>
					<inactiveText>Digital Input 12 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="34">
				<name>
					<activeText>Digital Input 13</activeText>
					<inactiveText>Digital Input 13 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 13 condition exists.</activeText>
					<inactiveText>Digital Input 13 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="35">
				<name>
					<activeText>Digital Input 14</activeText>
					<inactiveText>Digital Input 14 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 14 condition exists.</activeText>
					<inactiveText>Digital Input 14 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="36">
				<name>
					<activeText>Digital Input 15</activeText>
					<inactiveText>Digital Input 15 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 15 condition exists.</activeText>
					<inactiveText>Digital Input 15 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="37">
				<name>
					<activeText>Digital Input 16</activeText>
					<inactiveText>Digital Input 16 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 16 condition exists.</activeText>
					<inactiveText>Digital Input 16 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="38">
				<name>
					<activeText>Memory Full</activeText>
					<inactiveText>Memory Full Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Memory Full condition exists.</activeText>
					<inactiveText>Memory Full condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3A">
				<name>
					<activeText>Discharge Current High</activeText>
					<inactiveText>Discharge Current High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Discharge Current High condition exists for Discharge Current <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_11</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Discharge Current High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
<alarmFlags ruleid="HISTORICAL_EVENT_12">
			<value>
				<right_shift>
				<op><getOid>HISTORICAL_EVENT_12</getOid></op>
				<op>9</op>
				</right_shift>
			</value>
			<alarmFlagsTest mask="7F" match="0">
				<name>
					<activeText>High Cell Voltage</activeText>
					<inactiveText>High Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_12</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1">
				<name>
					<activeText>Low Cell Voltage</activeText>
					<inactiveText>Low Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_12</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2">
				<name>
					<activeText>High Resistance</activeText>
					<inactiveText>High Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_12</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3">
				<name>
					<activeText>High Intercell Resistance</activeText>
					<inactiveText>High Intercell Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intercell Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_12</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Intercell Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="4">
				<name>
					<activeText>High Overall Voltage</activeText>
					<inactiveText>High Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_12</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="5">
				<name>
					<activeText>Low Overall Voltage</activeText>
					<inactiveText>Low Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_12</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="6">
				<name>
					<activeText>High Float Current</activeText>
					<inactiveText>High Float Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Float Current condition exists for Float Current<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_12</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Float Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="8">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Ground Fault condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_12</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="9">
				<name>
					<activeText>High Temperature</activeText>
					<inactiveText>High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_12</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="10">
				<name>
					<activeText>Low Temperature</activeText>
					<inactiveText>Low Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_12</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Low Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1D">
				<name>
					<activeText>High Intertier Resistance</activeText>
					<inactiveText>High Intertier Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intertier Resistance condition exists for Intertier <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_12</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Intertier Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="28">
				<name>
					<activeText>Digital Input 1</activeText>
					<inactiveText>Digital Input 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 1 condition exists.</activeText>
					<inactiveText>Digital Input 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="29">
				<name>
					<activeText>Digital Input 2</activeText>
					<inactiveText>Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 2 condition exists.</activeText>
					<inactiveText>Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2A">
				<name>
					<activeText>Digital Input 3</activeText>
					<inactiveText>Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 3 condition exists.</activeText>
					<inactiveText>Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2B">
				<name>
					<activeText>Digital Input 4</activeText>
					<inactiveText>Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 4 condition exists.</activeText>
					<inactiveText>Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2C">
				<name>
					<activeText>Digital Input 5</activeText>
					<inactiveText>Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 5 condition exists.</activeText>
					<inactiveText>Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2D">
				<name>
					<activeText>Digital Input 6</activeText>
					<inactiveText>Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 6 condition exists.</activeText>
					<inactiveText>Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2E">
				<name>
					<activeText>Digital Input 7</activeText>
					<inactiveText>Digital Input 7 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 7 condition exists.</activeText>
					<inactiveText>Digital Input 7 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2F">
				<name>
					<activeText>Digital Input 8</activeText>
					<inactiveText>Digital Input 8 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 8 condition exists.</activeText>
					<inactiveText>Digital Input 8 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="30">
				<name>
					<activeText>Digital Input 9</activeText>
					<inactiveText>Digital Input 9 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 9 condition exists.</activeText>
					<inactiveText>Digital Input 9 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="31">
				<name>
					<activeText>Digital Input 10</activeText>
					<inactiveText>Digital Input 10 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 10 condition exists.</activeText>
					<inactiveText>Digital Input 10 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="32">
				<name>
					<activeText>Digital Input 11</activeText>
					<inactiveText>Digital Input 11 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 11 condition exists.</activeText>
					<inactiveText>Digital Input 11 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="33">
				<name>
					<activeText>Digital Input 12</activeText>
					<inactiveText>Digital Input 12 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 12 condition exists.</activeText>
					<inactiveText>Digital Input 12 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="34">
				<name>
					<activeText>Digital Input 13</activeText>
					<inactiveText>Digital Input 13 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 13 condition exists.</activeText>
					<inactiveText>Digital Input 13 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="35">
				<name>
					<activeText>Digital Input 14</activeText>
					<inactiveText>Digital Input 14 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 14 condition exists.</activeText>
					<inactiveText>Digital Input 14 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="36">
				<name>
					<activeText>Digital Input 15</activeText>
					<inactiveText>Digital Input 15 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 15 condition exists.</activeText>
					<inactiveText>Digital Input 15 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="37">
				<name>
					<activeText>Digital Input 16</activeText>
					<inactiveText>Digital Input 16 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 16 condition exists.</activeText>
					<inactiveText>Digital Input 16 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="38">
				<name>
					<activeText>Memory Full</activeText>
					<inactiveText>Memory Full Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Memory Full condition exists.</activeText>
					<inactiveText>Memory Full condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3A">
				<name>
					<activeText>Discharge Current High</activeText>
					<inactiveText>Discharge Current High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Discharge Current High condition exists for Discharge Current <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_12</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Discharge Current High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
<alarmFlags ruleid="HISTORICAL_EVENT_13">
			<value>
				<right_shift>
				<op><getOid>HISTORICAL_EVENT_13</getOid></op>
				<op>9</op>
				</right_shift>
			</value>
			<alarmFlagsTest mask="7F" match="0">
				<name>
					<activeText>High Cell Voltage</activeText>
					<inactiveText>High Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_13</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1">
				<name>
					<activeText>Low Cell Voltage</activeText>
					<inactiveText>Low Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_13</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2">
				<name>
					<activeText>High Resistance</activeText>
					<inactiveText>High Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_13</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3">
				<name>
					<activeText>High Intercell Resistance</activeText>
					<inactiveText>High Intercell Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intercell Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_13</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Intercell Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="4">
				<name>
					<activeText>High Overall Voltage</activeText>
					<inactiveText>High Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_13</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="5">
				<name>
					<activeText>Low Overall Voltage</activeText>
					<inactiveText>Low Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_13</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="6">
				<name>
					<activeText>High Float Current</activeText>
					<inactiveText>High Float Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Float Current condition exists for Float Current<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_13</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Float Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="8">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Ground Fault condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_13</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="9">
				<name>
					<activeText>High Temperature</activeText>
					<inactiveText>High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_13</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="10">
				<name>
					<activeText>Low Temperature</activeText>
					<inactiveText>Low Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_13</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Low Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1D">
				<name>
					<activeText>High Intertier Resistance</activeText>
					<inactiveText>High Intertier Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intertier Resistance condition exists for Intertier <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_13</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Intertier Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="28">
				<name>
					<activeText>Digital Input 1</activeText>
					<inactiveText>Digital Input 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 1 condition exists.</activeText>
					<inactiveText>Digital Input 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="29">
				<name>
					<activeText>Digital Input 2</activeText>
					<inactiveText>Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 2 condition exists.</activeText>
					<inactiveText>Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2A">
				<name>
					<activeText>Digital Input 3</activeText>
					<inactiveText>Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 3 condition exists.</activeText>
					<inactiveText>Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2B">
				<name>
					<activeText>Digital Input 4</activeText>
					<inactiveText>Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 4 condition exists.</activeText>
					<inactiveText>Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2C">
				<name>
					<activeText>Digital Input 5</activeText>
					<inactiveText>Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 5 condition exists.</activeText>
					<inactiveText>Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2D">
				<name>
					<activeText>Digital Input 6</activeText>
					<inactiveText>Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 6 condition exists.</activeText>
					<inactiveText>Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2E">
				<name>
					<activeText>Digital Input 7</activeText>
					<inactiveText>Digital Input 7 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 7 condition exists.</activeText>
					<inactiveText>Digital Input 7 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2F">
				<name>
					<activeText>Digital Input 8</activeText>
					<inactiveText>Digital Input 8 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 8 condition exists.</activeText>
					<inactiveText>Digital Input 8 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="30">
				<name>
					<activeText>Digital Input 9</activeText>
					<inactiveText>Digital Input 9 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 9 condition exists.</activeText>
					<inactiveText>Digital Input 9 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="31">
				<name>
					<activeText>Digital Input 10</activeText>
					<inactiveText>Digital Input 10 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 10 condition exists.</activeText>
					<inactiveText>Digital Input 10 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="32">
				<name>
					<activeText>Digital Input 11</activeText>
					<inactiveText>Digital Input 11 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 11 condition exists.</activeText>
					<inactiveText>Digital Input 11 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="33">
				<name>
					<activeText>Digital Input 12</activeText>
					<inactiveText>Digital Input 12 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 12 condition exists.</activeText>
					<inactiveText>Digital Input 12 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="34">
				<name>
					<activeText>Digital Input 13</activeText>
					<inactiveText>Digital Input 13 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 13 condition exists.</activeText>
					<inactiveText>Digital Input 13 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="35">
				<name>
					<activeText>Digital Input 14</activeText>
					<inactiveText>Digital Input 14 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 14 condition exists.</activeText>
					<inactiveText>Digital Input 14 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="36">
				<name>
					<activeText>Digital Input 15</activeText>
					<inactiveText>Digital Input 15 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 15 condition exists.</activeText>
					<inactiveText>Digital Input 15 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="37">
				<name>
					<activeText>Digital Input 16</activeText>
					<inactiveText>Digital Input 16 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 16 condition exists.</activeText>
					<inactiveText>Digital Input 16 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="38">
				<name>
					<activeText>Memory Full</activeText>
					<inactiveText>Memory Full Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Memory Full condition exists.</activeText>
					<inactiveText>Memory Full condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3A">
				<name>
					<activeText>Discharge Current High</activeText>
					<inactiveText>Discharge Current High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Discharge Current High condition exists for Discharge Current <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_13</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Discharge Current High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
<alarmFlags ruleid="HISTORICAL_EVENT_14">
			<value>
				<right_shift>
				<op><getOid>HISTORICAL_EVENT_14</getOid></op>
				<op>9</op>
				</right_shift>
			</value>
			<alarmFlagsTest mask="7F" match="0">
				<name>
					<activeText>High Cell Voltage</activeText>
					<inactiveText>High Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_14</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1">
				<name>
					<activeText>Low Cell Voltage</activeText>
					<inactiveText>Low Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_14</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2">
				<name>
					<activeText>High Resistance</activeText>
					<inactiveText>High Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_14</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3">
				<name>
					<activeText>High Intercell Resistance</activeText>
					<inactiveText>High Intercell Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intercell Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_14</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Intercell Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="4">
				<name>
					<activeText>High Overall Voltage</activeText>
					<inactiveText>High Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_14</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="5">
				<name>
					<activeText>Low Overall Voltage</activeText>
					<inactiveText>Low Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_14</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="6">
				<name>
					<activeText>High Float Current</activeText>
					<inactiveText>High Float Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Float Current condition exists for Float Current<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_14</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Float Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="8">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Ground Fault condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_14</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="9">
				<name>
					<activeText>High Temperature</activeText>
					<inactiveText>High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_14</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="10">
				<name>
					<activeText>Low Temperature</activeText>
					<inactiveText>Low Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_14</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Low Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1D">
				<name>
					<activeText>High Intertier Resistance</activeText>
					<inactiveText>High Intertier Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intertier Resistance condition exists for Intertier <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_14</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Intertier Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="28">
				<name>
					<activeText>Digital Input 1</activeText>
					<inactiveText>Digital Input 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 1 condition exists.</activeText>
					<inactiveText>Digital Input 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="29">
				<name>
					<activeText>Digital Input 2</activeText>
					<inactiveText>Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 2 condition exists.</activeText>
					<inactiveText>Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2A">
				<name>
					<activeText>Digital Input 3</activeText>
					<inactiveText>Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 3 condition exists.</activeText>
					<inactiveText>Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2B">
				<name>
					<activeText>Digital Input 4</activeText>
					<inactiveText>Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 4 condition exists.</activeText>
					<inactiveText>Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2C">
				<name>
					<activeText>Digital Input 5</activeText>
					<inactiveText>Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 5 condition exists.</activeText>
					<inactiveText>Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2D">
				<name>
					<activeText>Digital Input 6</activeText>
					<inactiveText>Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 6 condition exists.</activeText>
					<inactiveText>Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2E">
				<name>
					<activeText>Digital Input 7</activeText>
					<inactiveText>Digital Input 7 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 7 condition exists.</activeText>
					<inactiveText>Digital Input 7 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2F">
				<name>
					<activeText>Digital Input 8</activeText>
					<inactiveText>Digital Input 8 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 8 condition exists.</activeText>
					<inactiveText>Digital Input 8 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="30">
				<name>
					<activeText>Digital Input 9</activeText>
					<inactiveText>Digital Input 9 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 9 condition exists.</activeText>
					<inactiveText>Digital Input 9 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="31">
				<name>
					<activeText>Digital Input 10</activeText>
					<inactiveText>Digital Input 10 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 10 condition exists.</activeText>
					<inactiveText>Digital Input 10 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="32">
				<name>
					<activeText>Digital Input 11</activeText>
					<inactiveText>Digital Input 11 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 11 condition exists.</activeText>
					<inactiveText>Digital Input 11 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="33">
				<name>
					<activeText>Digital Input 12</activeText>
					<inactiveText>Digital Input 12 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 12 condition exists.</activeText>
					<inactiveText>Digital Input 12 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="34">
				<name>
					<activeText>Digital Input 13</activeText>
					<inactiveText>Digital Input 13 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 13 condition exists.</activeText>
					<inactiveText>Digital Input 13 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="35">
				<name>
					<activeText>Digital Input 14</activeText>
					<inactiveText>Digital Input 14 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 14 condition exists.</activeText>
					<inactiveText>Digital Input 14 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="36">
				<name>
					<activeText>Digital Input 15</activeText>
					<inactiveText>Digital Input 15 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 15 condition exists.</activeText>
					<inactiveText>Digital Input 15 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="37">
				<name>
					<activeText>Digital Input 16</activeText>
					<inactiveText>Digital Input 16 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 16 condition exists.</activeText>
					<inactiveText>Digital Input 16 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="38">
				<name>
					<activeText>Memory Full</activeText>
					<inactiveText>Memory Full Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Memory Full condition exists.</activeText>
					<inactiveText>Memory Full condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3A">
				<name>
					<activeText>Discharge Current High</activeText>
					<inactiveText>Discharge Current High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Discharge Current High condition exists for Discharge Current <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_14</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Discharge Current High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
<alarmFlags ruleid="HISTORICAL_EVENT_15">
			<value>
				<right_shift>
				<op><getOid>HISTORICAL_EVENT_15</getOid></op>
				<op>9</op>
				</right_shift>
			</value>
			<alarmFlagsTest mask="7F" match="0">
				<name>
					<activeText>High Cell Voltage</activeText>
					<inactiveText>High Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_15</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1">
				<name>
					<activeText>Low Cell Voltage</activeText>
					<inactiveText>Low Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_15</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2">
				<name>
					<activeText>High Resistance</activeText>
					<inactiveText>High Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_15</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3">
				<name>
					<activeText>High Intercell Resistance</activeText>
					<inactiveText>High Intercell Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intercell Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_15</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Intercell Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="4">
				<name>
					<activeText>High Overall Voltage</activeText>
					<inactiveText>High Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_15</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="5">
				<name>
					<activeText>Low Overall Voltage</activeText>
					<inactiveText>Low Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_15</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="6">
				<name>
					<activeText>High Float Current</activeText>
					<inactiveText>High Float Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Float Current condition exists for Float Current<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_15</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Float Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="8">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Ground Fault condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_15</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="9">
				<name>
					<activeText>High Temperature</activeText>
					<inactiveText>High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_15</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="10">
				<name>
					<activeText>Low Temperature</activeText>
					<inactiveText>Low Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_15</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Low Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1D">
				<name>
					<activeText>High Intertier Resistance</activeText>
					<inactiveText>High Intertier Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intertier Resistance condition exists for Intertier <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_15</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Intertier Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="28">
				<name>
					<activeText>Digital Input 1</activeText>
					<inactiveText>Digital Input 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 1 condition exists.</activeText>
					<inactiveText>Digital Input 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="29">
				<name>
					<activeText>Digital Input 2</activeText>
					<inactiveText>Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 2 condition exists.</activeText>
					<inactiveText>Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2A">
				<name>
					<activeText>Digital Input 3</activeText>
					<inactiveText>Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 3 condition exists.</activeText>
					<inactiveText>Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2B">
				<name>
					<activeText>Digital Input 4</activeText>
					<inactiveText>Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 4 condition exists.</activeText>
					<inactiveText>Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2C">
				<name>
					<activeText>Digital Input 5</activeText>
					<inactiveText>Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 5 condition exists.</activeText>
					<inactiveText>Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2D">
				<name>
					<activeText>Digital Input 6</activeText>
					<inactiveText>Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 6 condition exists.</activeText>
					<inactiveText>Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2E">
				<name>
					<activeText>Digital Input 7</activeText>
					<inactiveText>Digital Input 7 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 7 condition exists.</activeText>
					<inactiveText>Digital Input 7 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2F">
				<name>
					<activeText>Digital Input 8</activeText>
					<inactiveText>Digital Input 8 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 8 condition exists.</activeText>
					<inactiveText>Digital Input 8 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="30">
				<name>
					<activeText>Digital Input 9</activeText>
					<inactiveText>Digital Input 9 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 9 condition exists.</activeText>
					<inactiveText>Digital Input 9 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="31">
				<name>
					<activeText>Digital Input 10</activeText>
					<inactiveText>Digital Input 10 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 10 condition exists.</activeText>
					<inactiveText>Digital Input 10 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="32">
				<name>
					<activeText>Digital Input 11</activeText>
					<inactiveText>Digital Input 11 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 11 condition exists.</activeText>
					<inactiveText>Digital Input 11 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="33">
				<name>
					<activeText>Digital Input 12</activeText>
					<inactiveText>Digital Input 12 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 12 condition exists.</activeText>
					<inactiveText>Digital Input 12 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="34">
				<name>
					<activeText>Digital Input 13</activeText>
					<inactiveText>Digital Input 13 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 13 condition exists.</activeText>
					<inactiveText>Digital Input 13 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="35">
				<name>
					<activeText>Digital Input 14</activeText>
					<inactiveText>Digital Input 14 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 14 condition exists.</activeText>
					<inactiveText>Digital Input 14 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="36">
				<name>
					<activeText>Digital Input 15</activeText>
					<inactiveText>Digital Input 15 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 15 condition exists.</activeText>
					<inactiveText>Digital Input 15 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="37">
				<name>
					<activeText>Digital Input 16</activeText>
					<inactiveText>Digital Input 16 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 16 condition exists.</activeText>
					<inactiveText>Digital Input 16 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="38">
				<name>
					<activeText>Memory Full</activeText>
					<inactiveText>Memory Full Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Memory Full condition exists.</activeText>
					<inactiveText>Memory Full condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3A">
				<name>
					<activeText>Discharge Current High</activeText>
					<inactiveText>Discharge Current High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Discharge Current High condition exists for Discharge Current <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_15</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Discharge Current High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
<alarmFlags ruleid="HISTORICAL_EVENT_16">
			<value>
				<right_shift>
				<op><getOid>HISTORICAL_EVENT_16</getOid></op>
				<op>9</op>
				</right_shift>
			</value>
			<alarmFlagsTest mask="7F" match="0">
				<name>
					<activeText>High Cell Voltage</activeText>
					<inactiveText>High Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_16</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1">
				<name>
					<activeText>Low Cell Voltage</activeText>
					<inactiveText>Low Cell Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Cell Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_16</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Cell Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2">
				<name>
					<activeText>High Resistance</activeText>
					<inactiveText>High Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_16</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3">
				<name>
					<activeText>High Intercell Resistance</activeText>
					<inactiveText>High Intercell Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intercell Resistance condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_16</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Intercell Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="4">
				<name>
					<activeText>High Overall Voltage</activeText>
					<inactiveText>High Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_16</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>High Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="5">
				<name>
					<activeText>Low Overall Voltage</activeText>
					<inactiveText>Low Overall Voltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Overall Voltage condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_16</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Low Overall Voltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="6">
				<name>
					<activeText>High Float Current</activeText>
					<inactiveText>High Float Current Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Float Current condition exists for Float Current<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_16</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Float Current condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="8">
				<name>
					<activeText>Ground Fault</activeText>
					<inactiveText>Ground Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Ground Fault condition exists for cell<space/>
						<formatNumber printffmt="%1.0f"><bitwise_and><op><getOid>HISTORICAL_EVENT_16</getOid></op><op>511</op></bitwise_and></formatNumber>.
					</activeText>
					<inactiveText>Ground Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="9">
				<name>
					<activeText>High Temperature</activeText>
					<inactiveText>High Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_16</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="A">
				<name>
					<activeText>Low Temperature</activeText>
					<inactiveText>Low Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Low Temperature condition exists for Temperature<space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_16</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Low Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="1D">
				<name>
					<activeText>High Intertier Resistance</activeText>
					<inactiveText>High Intertier Resistance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A High Intertier Resistance condition exists for Intertier <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_16</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>High Intertier Resistance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="28">
				<name>
					<activeText>Digital Input 1</activeText>
					<inactiveText>Digital Input 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 1 condition exists.</activeText>
					<inactiveText>Digital Input 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="29">
				<name>
					<activeText>Digital Input 2</activeText>
					<inactiveText>Digital Input 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 2 condition exists.</activeText>
					<inactiveText>Digital Input 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2A">
				<name>
					<activeText>Digital Input 3</activeText>
					<inactiveText>Digital Input 3 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 3 condition exists.</activeText>
					<inactiveText>Digital Input 3 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2B">
				<name>
					<activeText>Digital Input 4</activeText>
					<inactiveText>Digital Input 4 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 4 condition exists.</activeText>
					<inactiveText>Digital Input 4 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2C">
				<name>
					<activeText>Digital Input 5</activeText>
					<inactiveText>Digital Input 5 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 5 condition exists.</activeText>
					<inactiveText>Digital Input 5 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2D">
				<name>
					<activeText>Digital Input 6</activeText>
					<inactiveText>Digital Input 6 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 6 condition exists.</activeText>
					<inactiveText>Digital Input 6 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2E">
				<name>
					<activeText>Digital Input 7</activeText>
					<inactiveText>Digital Input 7 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 7 condition exists.</activeText>
					<inactiveText>Digital Input 7 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="2F">
				<name>
					<activeText>Digital Input 8</activeText>
					<inactiveText>Digital Input 8 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 8 condition exists.</activeText>
					<inactiveText>Digital Input 8 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="30">
				<name>
					<activeText>Digital Input 9</activeText>
					<inactiveText>Digital Input 9 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 9 condition exists.</activeText>
					<inactiveText>Digital Input 9 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="31">
				<name>
					<activeText>Digital Input 10</activeText>
					<inactiveText>Digital Input 10 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 10 condition exists.</activeText>
					<inactiveText>Digital Input 10 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="32">
				<name>
					<activeText>Digital Input 11</activeText>
					<inactiveText>Digital Input 11 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 11 condition exists.</activeText>
					<inactiveText>Digital Input 11 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="33">
				<name>
					<activeText>Digital Input 12</activeText>
					<inactiveText>Digital Input 12 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 12 condition exists.</activeText>
					<inactiveText>Digital Input 12 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="34">
				<name>
					<activeText>Digital Input 13</activeText>
					<inactiveText>Digital Input 13 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 13 condition exists.</activeText>
					<inactiveText>Digital Input 13 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="35">
				<name>
					<activeText>Digital Input 14</activeText>
					<inactiveText>Digital Input 14 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 14 condition exists.</activeText>
					<inactiveText>Digital Input 14 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="36">
				<name>
					<activeText>Digital Input 15</activeText>
					<inactiveText>Digital Input 15 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 15 condition exists.</activeText>
					<inactiveText>Digital Input 15 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="37">
				<name>
					<activeText>Digital Input 16</activeText>
					<inactiveText>Digital Input 16 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Digital Input 16 condition exists.</activeText>
					<inactiveText>Digital Input 16 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="38">
				<name>
					<activeText>Memory Full</activeText>
					<inactiveText>Memory Full Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Memory Full condition exists.</activeText>
					<inactiveText>Memory Full condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7F" match="3A">
				<name>
					<activeText>Discharge Current High</activeText>
					<inactiveText>Discharge Current High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>
						A Discharge Current High condition exists for Discharge Current <space/>
						<formatNumber printffmt="%1.0f"><add><op><bitwise_and><op><getOid>HISTORICAL_EVENT_16</getOid></op><op>511</op></bitwise_and></op><op>1</op></add></formatNumber>.
					</activeText>
					<inactiveText>Discharge Current High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<numSensor ruleid="high-intercell-resistance-alarm-threshold">
			<type>num</type>
			
			<sensorId>HIGH_INTERCELL_RESISTANCE_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_INTERCELL_RESISTANCE_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Intercell Resistance Alarm Threshold (ohms)</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-intercell-resistance-alarm-threshold">
			<type>num</type>
			
			<sensorId>LOW_INTERCELL_RESISTANCE_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_INTERCELL_RESISTANCE_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Intercell Resistance Alarm Threshold (ohms)</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="high-cell-resistance-alarm-threshold">
			<type>num</type>
			
			<sensorId>HIGH_CELL_RESISTANCE_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_CELL_RESISTANCE_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Cell Resistance Alarm Threshold (ohms)</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-cell-resistance-alarm-threshold">
			<type>num</type>
			
			<sensorId>LOW_CELL_RESISTANCE_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_CELL_RESISTANCE_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Cell Resistance Alarm Threshold (ohms)</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="high-cell-voltage-alarm-threshold">
			<type>voltage</type>
			
			<sensorId>HIGH_CELL_VOLTAGE_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_CELL_VOLTAGE_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Cell Voltage Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-cell-voltage-alarm-threshold">
			<type>voltage</type>
			
			<sensorId>LOW_CELL_VOLTAGE_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_CELL_VOLTAGE_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Cell Voltage Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="high-overall-voltage-alarm-threshold">
			<type>voltage</type>
			
			<sensorId>HIGH_OVERALL_VOLTAGE_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_OVERALL_VOLTAGE_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Overall Voltage Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-overall-voltage-alarm-threshold">
			<type>voltage</type>
			
			<sensorId>LOW_OVERALL_VOLTAGE_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_OVERALL_VOLTAGE_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Overall Voltage Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="high-float-alarm-threshold">
			<type>amperage</type>
			
			<sensorId>HIGH_FLOAT_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_FLOAT_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Float Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-float-alarm-threshold">
			<type>amperage</type>
			
			<sensorId>LOW_FLOAT_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_FLOAT_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Float Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="high-discharge-current-alarm-threshold">
			<type>amperage</type>
			
			<sensorId>HIGH_DISCHARGE_CURRENT_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_DISCHARGE_CURRENT_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Discharge Current Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-discharge-current-alarm-threshold">
			<type>amperage</type>
			
			<sensorId>LOW_DISCHARGE_CURRENT_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_DISCHARGE_CURRENT_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Discharge Current Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="high-ground-fault-alarm-threshold">
			<type>num</type>
			
			<sensorId>HIGH_GROUND_FAULT_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_GROUND_FAULT_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Ground Fault Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-ground-fault-alarm-threshold">
			<type>num</type>
			
			<sensorId>LOW_GROUND_FAULT_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_GROUND_FAULT_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Ground Fault Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="high-temperature-1-alarm-threshold">
			<type>temp</type>
			
			<sensorId>HIGH_TEMPERATURE_1_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_TEMPERATURE_1_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Temperature 1 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="high-temperature-2-alarm-threshold">
			<type>temp</type>
			
			<sensorId>HIGH_TEMPERATURE_2_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_TEMPERATURE_2_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Temperature 2 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="high-temperature-3-alarm-threshold">
			<type>temp</type>
			
			<sensorId>HIGH_TEMPERATURE_3_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_TEMPERATURE_3_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Temperature 3 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="high-temperature-4-alarm-threshold">
			<type>temp</type>
			
			<sensorId>HIGH_TEMPERATURE_4_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_TEMPERATURE_4_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Temperature 4 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="high-temperature-5-alarm-threshold">
			<type>temp</type>
			
			<sensorId>HIGH_TEMPERATURE_5_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_TEMPERATURE_5_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Temperature 5 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="high-temperature-6-alarm-threshold">
			<type>temp</type>
			
			<sensorId>HIGH_TEMPERATURE_6_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_TEMPERATURE_6_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Temperature 6 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="high-temperature-7-alarm-threshold">
			<type>temp</type>
			
			<sensorId>HIGH_TEMPERATURE_7_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_TEMPERATURE_7_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Temperature 7 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="high-temperature-8-alarm-threshold">
			<type>temp</type>
			
			<sensorId>HIGH_TEMPERATURE_8_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_TEMPERATURE_8_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Temperature 8 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="high-temperature-9-alarm-threshold">
			<type>temp</type>
			
			<sensorId>HIGH_TEMPERATURE_9_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_TEMPERATURE_9_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Temperature 9 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="high-temperature-10-alarm-threshold">
			<type>temp</type>
			
			<sensorId>HIGH_TEMPERATURE_10_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>HIGH_TEMPERATURE_10_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Temperature 10 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-temperature-1-alarm-threshold">
			<type>temp</type>
			
			<sensorId>LOW_TEMPERATURE_1_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_TEMPERATURE_1_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Temperature 1 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-temperature-2-alarm-threshold">
			<type>temp</type>
			
			<sensorId>LOW_TEMPERATURE_2_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_TEMPERATURE_2_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Temperature 2 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-temperature-3-alarm-threshold">
			<type>temp</type>
			
			<sensorId>LOW_TEMPERATURE_3_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_TEMPERATURE_3_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Temperature 3 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-temperature-4-alarm-threshold">
			<type>temp</type>
			
			<sensorId>LOW_TEMPERATURE_4_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_TEMPERATURE_4_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Temperature 4 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-temperature-5-alarm-threshold">
			<type>temp</type>
			
			<sensorId>LOW_TEMPERATURE_5_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_TEMPERATURE_5_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Temperature 5 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-temperature-6-alarm-threshold">
			<type>temp</type>
			
			<sensorId>LOW_TEMPERATURE_6_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_TEMPERATURE_6_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Temperature 6 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-temperature-7-alarm-threshold">
			<type>temp</type>
			
			<sensorId>LOW_TEMPERATURE_7_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_TEMPERATURE_7_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Temperature 7 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-temperature-8-alarm-threshold">
			<type>temp</type>
			
			<sensorId>LOW_TEMPERATURE_8_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_TEMPERATURE_8_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Temperature 8 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-temperature-9-alarm-threshold">
			<type>temp</type>
			
			<sensorId>LOW_TEMPERATURE_9_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_TEMPERATURE_9_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Temperature 9 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="low-temperature-10-alarm-threshold">
			<type>temp</type>
			
			<sensorId>LOW_TEMPERATURE_10_ALARM_THRESHOLD</sensorId>
			<value>
				<mult>
				<op><getOid>LOW_TEMPERATURE_10_ALARM_THRESHOLD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Temperature 10 Alarm Threshold</label>
			<sensorSet></sensorSet>
		</numSensor>
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="CELL_VOLTAGE_001">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_002">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_003">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_004">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_005">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_006">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_007">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_008">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_009">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_010">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_011">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_012">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_013">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_014">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_015">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_016">
				<function>3</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_017">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_018">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_019">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_020">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_021">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_022">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_023">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_024">
				<function>3</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_025">
				<function>3</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_026">
				<function>3</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_027">
				<function>3</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_028">
				<function>3</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_029">
				<function>3</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_030">
				<function>3</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_031">
				<function>3</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_032">
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_033">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_034">
				<function>3</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_035">
				<function>3</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_036">
				<function>3</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_037">
				<function>3</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_038">
				<function>3</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_039">
				<function>3</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_040">
				<function>3</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_041">
				<function>3</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_042">
				<function>3</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_043">
				<function>3</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_044">
				<function>3</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_045">
				<function>3</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_046">
				<function>3</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_047">
				<function>3</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_048">
				<function>3</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_049">
				<function>3</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_050">
				<function>3</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_051">
				<function>3</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_052">
				<function>3</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_053">
				<function>3</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_054">
				<function>3</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_055">
				<function>3</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_056">
				<function>3</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_057">
				<function>3</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_058">
				<function>3</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_059">
				<function>3</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_060">
				<function>3</function>
				<start_addr>59</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_061">
				<function>3</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_062">
				<function>3</function>
				<start_addr>61</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_063">
				<function>3</function>
				<start_addr>62</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_064">
				<function>3</function>
				<start_addr>63</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_065">
				<function>3</function>
				<start_addr>64</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_066">
				<function>3</function>
				<start_addr>65</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_067">
				<function>3</function>
				<start_addr>66</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_068">
				<function>3</function>
				<start_addr>67</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_069">
				<function>3</function>
				<start_addr>68</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_070">
				<function>3</function>
				<start_addr>69</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_071">
				<function>3</function>
				<start_addr>70</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_072">
				<function>3</function>
				<start_addr>71</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_073">
				<function>3</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_074">
				<function>3</function>
				<start_addr>73</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_075">
				<function>3</function>
				<start_addr>74</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_076">
				<function>3</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_077">
				<function>3</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_078">
				<function>3</function>
				<start_addr>77</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_079">
				<function>3</function>
				<start_addr>78</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_080">
				<function>3</function>
				<start_addr>79</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_081">
				<function>3</function>
				<start_addr>80</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_082">
				<function>3</function>
				<start_addr>81</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_083">
				<function>3</function>
				<start_addr>82</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_084">
				<function>3</function>
				<start_addr>83</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_085">
				<function>3</function>
				<start_addr>84</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_086">
				<function>3</function>
				<start_addr>85</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_087">
				<function>3</function>
				<start_addr>86</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_088">
				<function>3</function>
				<start_addr>87</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_089">
				<function>3</function>
				<start_addr>88</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_090">
				<function>3</function>
				<start_addr>89</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_091">
				<function>3</function>
				<start_addr>90</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_092">
				<function>3</function>
				<start_addr>91</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_093">
				<function>3</function>
				<start_addr>92</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_094">
				<function>3</function>
				<start_addr>93</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_095">
				<function>3</function>
				<start_addr>94</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_096">
				<function>3</function>
				<start_addr>95</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_097">
				<function>3</function>
				<start_addr>96</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_098">
				<function>3</function>
				<start_addr>97</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_099">
				<function>3</function>
				<start_addr>98</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_100">
				<function>3</function>
				<start_addr>99</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_101">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_102">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_103">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_104">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_105">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_106">
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_107">
				<function>3</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_108">
				<function>3</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_109">
				<function>3</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_110">
				<function>3</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_111">
				<function>3</function>
				<start_addr>110</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_112">
				<function>3</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_113">
				<function>3</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_114">
				<function>3</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_115">
				<function>3</function>
				<start_addr>114</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_116">
				<function>3</function>
				<start_addr>115</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_117">
				<function>3</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_118">
				<function>3</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_119">
				<function>3</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_120">
				<function>3</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_121">
				<function>3</function>
				<start_addr>120</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_122">
				<function>3</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_123">
				<function>3</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_124">
				<function>3</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_125">
				<function>3</function>
				<start_addr>124</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_126">
				<function>3</function>
				<start_addr>125</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_127">
				<function>3</function>
				<start_addr>126</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_128">
				<function>3</function>
				<start_addr>127</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_129">
				<function>3</function>
				<start_addr>128</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_130">
				<function>3</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_131">
				<function>3</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_132">
				<function>3</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_133">
				<function>3</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_134">
				<function>3</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_135">
				<function>3</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_136">
				<function>3</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_137">
				<function>3</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_138">
				<function>3</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_139">
				<function>3</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_140">
				<function>3</function>
				<start_addr>139</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_141">
				<function>3</function>
				<start_addr>140</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_142">
				<function>3</function>
				<start_addr>141</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_143">
				<function>3</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_144">
				<function>3</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_145">
				<function>3</function>
				<start_addr>144</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_146">
				<function>3</function>
				<start_addr>145</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_147">
				<function>3</function>
				<start_addr>146</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_148">
				<function>3</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_149">
				<function>3</function>
				<start_addr>148</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_150">
				<function>3</function>
				<start_addr>149</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_151">
				<function>3</function>
				<start_addr>150</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_152">
				<function>3</function>
				<start_addr>151</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_153">
				<function>3</function>
				<start_addr>152</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_154">
				<function>3</function>
				<start_addr>153</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_155">
				<function>3</function>
				<start_addr>154</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_156">
				<function>3</function>
				<start_addr>155</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_157">
				<function>3</function>
				<start_addr>156</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_158">
				<function>3</function>
				<start_addr>157</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_159">
				<function>3</function>
				<start_addr>158</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_160">
				<function>3</function>
				<start_addr>159</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_161">
				<function>3</function>
				<start_addr>160</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_162">
				<function>3</function>
				<start_addr>161</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_163">
				<function>3</function>
				<start_addr>162</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_164">
				<function>3</function>
				<start_addr>163</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_165">
				<function>3</function>
				<start_addr>164</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_166">
				<function>3</function>
				<start_addr>165</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_167">
				<function>3</function>
				<start_addr>166</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_168">
				<function>3</function>
				<start_addr>167</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_169">
				<function>3</function>
				<start_addr>168</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_170">
				<function>3</function>
				<start_addr>169</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_171">
				<function>3</function>
				<start_addr>170</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_172">
				<function>3</function>
				<start_addr>171</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_173">
				<function>3</function>
				<start_addr>172</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_174">
				<function>3</function>
				<start_addr>173</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_175">
				<function>3</function>
				<start_addr>174</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_176">
				<function>3</function>
				<start_addr>175</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_177">
				<function>3</function>
				<start_addr>176</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_178">
				<function>3</function>
				<start_addr>177</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_179">
				<function>3</function>
				<start_addr>178</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_180">
				<function>3</function>
				<start_addr>179</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_181">
				<function>3</function>
				<start_addr>180</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_182">
				<function>3</function>
				<start_addr>181</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_183">
				<function>3</function>
				<start_addr>182</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_184">
				<function>3</function>
				<start_addr>183</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_185">
				<function>3</function>
				<start_addr>184</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_186">
				<function>3</function>
				<start_addr>185</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_187">
				<function>3</function>
				<start_addr>186</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_188">
				<function>3</function>
				<start_addr>187</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_189">
				<function>3</function>
				<start_addr>188</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_190">
				<function>3</function>
				<start_addr>189</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_191">
				<function>3</function>
				<start_addr>190</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_192">
				<function>3</function>
				<start_addr>191</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_193">
				<function>3</function>
				<start_addr>192</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_194">
				<function>3</function>
				<start_addr>193</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_195">
				<function>3</function>
				<start_addr>194</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_196">
				<function>3</function>
				<start_addr>195</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_197">
				<function>3</function>
				<start_addr>196</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_198">
				<function>3</function>
				<start_addr>197</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_199">
				<function>3</function>
				<start_addr>198</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_200">
				<function>3</function>
				<start_addr>199</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_201">
				<function>3</function>
				<start_addr>200</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_202">
				<function>3</function>
				<start_addr>201</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_203">
				<function>3</function>
				<start_addr>202</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_204">
				<function>3</function>
				<start_addr>203</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_205">
				<function>3</function>
				<start_addr>204</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_206">
				<function>3</function>
				<start_addr>205</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_207">
				<function>3</function>
				<start_addr>206</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_208">
				<function>3</function>
				<start_addr>207</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_209">
				<function>3</function>
				<start_addr>208</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_210">
				<function>3</function>
				<start_addr>209</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_211">
				<function>3</function>
				<start_addr>210</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_212">
				<function>3</function>
				<start_addr>211</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_213">
				<function>3</function>
				<start_addr>212</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_214">
				<function>3</function>
				<start_addr>213</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_215">
				<function>3</function>
				<start_addr>214</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_216">
				<function>3</function>
				<start_addr>215</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_217">
				<function>3</function>
				<start_addr>216</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_218">
				<function>3</function>
				<start_addr>217</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_219">
				<function>3</function>
				<start_addr>218</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_220">
				<function>3</function>
				<start_addr>219</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_221">
				<function>3</function>
				<start_addr>220</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_222">
				<function>3</function>
				<start_addr>221</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_223">
				<function>3</function>
				<start_addr>222</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_224">
				<function>3</function>
				<start_addr>223</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_225">
				<function>3</function>
				<start_addr>224</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_226">
				<function>3</function>
				<start_addr>225</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_227">
				<function>3</function>
				<start_addr>226</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_228">
				<function>3</function>
				<start_addr>227</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_229">
				<function>3</function>
				<start_addr>228</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_230">
				<function>3</function>
				<start_addr>229</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_231">
				<function>3</function>
				<start_addr>230</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_232">
				<function>3</function>
				<start_addr>231</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_233">
				<function>3</function>
				<start_addr>232</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_234">
				<function>3</function>
				<start_addr>233</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_235">
				<function>3</function>
				<start_addr>234</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_236">
				<function>3</function>
				<start_addr>235</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_237">
				<function>3</function>
				<start_addr>236</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_238">
				<function>3</function>
				<start_addr>237</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_239">
				<function>3</function>
				<start_addr>238</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CELL_VOLTAGE_240">
				<function>3</function>
				<start_addr>239</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OVERALL_VOLTAGE">
				<function>3</function>
				<start_addr>1024</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="DISCHARGE_MEMORY_FULL">
				<function>3</function>
				<start_addr>1595</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RESISTANCE_MEMORY_FULL">
				<function>3</function>
				<start_addr>1596</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="CRITICAL_ALARM_SELECTION">
				<function>3</function>
				<start_addr>1612</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MAINTENANCE_ALARM_SELECTION">
				<function>3</function>
				<start_addr>1613</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="HISTORICAL_EVENT_1">
				<function>3</function>
				<start_addr>2368</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORICAL_EVENT_2">
				<function>3</function>
				<start_addr>2372</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORICAL_EVENT_3">
				<function>3</function>
				<start_addr>2376</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORICAL_EVENT_4">
				<function>3</function>
				<start_addr>2380</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORICAL_EVENT_5">
				<function>3</function>
				<start_addr>2384</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORICAL_EVENT_6">
				<function>3</function>
				<start_addr>2388</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORICAL_EVENT_7">
				<function>3</function>
				<start_addr>2392</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORICAL_EVENT_8">
				<function>3</function>
				<start_addr>2396</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORICAL_EVENT_9">
				<function>3</function>
				<start_addr>2400</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORICAL_EVENT_10">
				<function>3</function>
				<start_addr>2404</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORICAL_EVENT_11">
				<function>3</function>
				<start_addr>2408</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORICAL_EVENT_12">
				<function>3</function>
				<start_addr>2412</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORICAL_EVENT_13">
				<function>3</function>
				<start_addr>2416</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORICAL_EVENT_14">
				<function>3</function>
				<start_addr>2420</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORICAL_EVENT_15">
				<function>3</function>
				<start_addr>2424</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HISTORICAL_EVENT_16">
				<function>3</function>
				<start_addr>2428</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_INTERCELL_RESISTANCE_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2244</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_INTERCELL_RESISTANCE_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2245</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_CELL_RESISTANCE_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2242</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_CELL_RESISTANCE_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2243</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_CELL_VOLTAGE_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2240</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_CELL_VOLTAGE_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2241</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_OVERALL_VOLTAGE_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2246</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_OVERALL_VOLTAGE_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2247</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_FLOAT_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2248</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_FLOAT_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2249</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_DISCHARGE_CURRENT_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2250</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_DISCHARGE_CURRENT_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2251</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_GROUND_FAULT_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2252</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_GROUND_FAULT_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2253</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_TEMPERATURE_1_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2254</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_TEMPERATURE_2_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2256</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_TEMPERATURE_3_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2258</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_TEMPERATURE_4_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2260</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_TEMPERATURE_5_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2262</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_TEMPERATURE_6_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2264</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_TEMPERATURE_7_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2266</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_TEMPERATURE_8_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2268</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_TEMPERATURE_9_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2270</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="HIGH_TEMPERATURE_10_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2272</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_TEMPERATURE_1_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2255</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_TEMPERATURE_2_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2257</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_TEMPERATURE_3_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2259</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_TEMPERATURE_4_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2261</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_TEMPERATURE_5_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2263</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_TEMPERATURE_6_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2265</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_TEMPERATURE_7_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2267</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_TEMPERATURE_8_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2269</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_TEMPERATURE_9_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2271</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="LOW_TEMPERATURE_10_ALARM_THRESHOLD">
				<function>3</function>
				<start_addr>2273</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
