<?xml version="1.0" ?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_1_4.xsd"
		 ddfid="alc_hpac301_energymeter" ddfname="ALC HPAC301 Energy Meter" ddfversion="1" canremove="yes">

	<schemaVersion>1.6</schemaVersion>

	<device deviceid="alc_hpac301_energymeter">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />

		<setProductData ruleid="vendordata" field="vendor">Allied Logic Controls</setProductData>
		<setProductData ruleid="modeldata" field="model">HPAC301</setProductData>
		<setProductData ruleid="typedata" field="type">Power Meter</setProductData>
		<setProductData ruleid="appversion" field="appversion"><getOid>address0x0600</getOid></setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress" /></setDefaultLabel>

		<numSensor ruleid="fwdtotalcumulativeflow1">
			<type>num</type>
			<units>liters</units>
			<sensorid>FWD_TOTAL_CUM_FLOW1</sensorid>
			<value>
				<getOid>address0x0200</getOid>
			</value>
			<label>Fwd Total Cum. Flow 1</label>
			<sensorSet>Flow</sensorSet>
		</numSensor>

		<numSensor ruleid="fwdtotalcumulativeflow2">
			<type>num</type>
			<units>liters</units>
			<sensorId>FWD_TOTAL_CUM_FLOW2</sensorId>
			<value>
				<getOid>address0x0201</getOid>
			</value>
			<label>Fwd Total Cum. Flow 2</label>
			<sensorSet>Flow</sensorSet>
		</numSensor>

		<numSensor ruleid="fwdtotalcumulativeflow3">
			<type>num</type>
			<units>liters</units>
			<sensorId>FWD_TOTAL_CUM_FLOW3</sensorId>
			<value>
				<getOid>address0x0202</getOid>
			</value>
			<label>Fwd Total Cum. Flow 3</label>
			<sensorSet>Flow</sensorSet>
		</numSensor>

		<numSensor ruleid="fwdtotalcumulativeflow4">
			<type>num</type>
			<units>liters</units>
			<sensorId>FWD_TOTAL_CUM_FLOW4</sensorId>
			<value>
				<getOid>address0x0203</getOid>
			</value>
			<label>Fwd Total Cum. Flow 4</label>
			<sensorSet>Flow</sensorSet>
		</numSensor>

		<numSensor ruleid="fwdtotalcumulativeenergy1">
			<type>num/kwatthr</type>
			<sensorId>FWD_TOTAL_CUM_POWER_USAGE1</sensorId>
			<value>
				<mult>
					<op><getOid>address0x0204</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Fwd Total Cum. Energy 1</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="fwdtotalcumulativeenergy2">
			<type>num/kwatthr</type>
			<sensorId>FWD_TOTAL_CUM_POWER_USAGE2</sensorId>
			<value>
				<mult>
					<op><getOid>address0x0205</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Fwd Total Cum. Energy 2</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="fwdtotalcumulativeenergy3">
			<type>num/kwatthr</type>
			<sensorId>FWD_TOTAL_CUM_POWER_USAGE3</sensorId>
			<value>
				<mult>
					<op><getOid>address0x0206</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Fwd Total Cum. Energy 3</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="fwdtotalcumulativeenergy4">
			<type>num/kwatthr</type>
			<sensorId>FWD_TOTAL_CUM_POWER_USAGE4</sensorId>
			<value>
				<mult>
					<op><getOid>address0x0207</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Fwd Total Cum. Energy 4</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="fwddaycumenergy1">
			<type>num/kwatthr</type>
			<sensorId>FWD_DAY_CUM_POWER_USAGE1</sensorId>
			<value>
				<mult>
					<op><getOid>address0x0208</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Fwd Day Cum. Energy 1</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="fwddaycumenergy2">
			<type>num/kwatthr</type>
			<sensorId>FWD_DAY_CUM_POWER_USAGE2</sensorId>
			<value>
				<mult>
					<op><getOid>address0x0209</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Fwd Day Cum. Energy 2</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="fwdmonthcumenergy1">
			<type>num/kwatthr</type>
			<sensorId>FWD_MONTH_CUM_POWER_USAGE1</sensorId>
			<value>
				<mult>
					<op><getOid>address0x020A</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Fwd Month Cum. Energy 1</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="fwdmonthcumenergy2">
			<type>num/kwatthr</type>
			<sensorId>FWD_MONTH_CUM_POWER_USAGE2</sensorId>
			<value>
				<mult>
					<op><getOid>address0x020B</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Fwd Month Cum. Energy 2</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="fwdyearcumenergy1">
			<type>num/kwatthr</type>
			<sensorId>FWD_YEAR_CUM_POWER_USAGE1</sensorId>
			<value>
				<mult>
					<op><getOid>address0x020C</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Fwd Year Cum. Energy 1</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="fwdyearcumenergy2">
			<type>num/kwatthr</type>
			<sensorId>FWD_YEAR_CUM_POWER_USAGE2</sensorId>
			<value>
				<mult>
					<op><getOid>address0x020D</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Fwd Year Cum. Energy 2</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="revtotcumflow1">
			<type>num</type>
			<units>liters</units>
			<sensorId>REV_TOT_CUM_FLOW1</sensorId>
			<value>
				<getOid>address0x020E</getOid>
			</value>
			<label>Rev Total Cum. Flow 1</label>
			<sensorSet>Flow</sensorSet>
		</numSensor>

		<numSensor ruleid="revtotcumflow2">
			<type>num</type>
			<units>liters</units>
			<sensorId>REV_TOT_CUM_FLOW2</sensorId>
			<value>
				<getOid>address0x020F</getOid>
			</value>
			<label>Rev Total Cum. Flow 2</label>
			<sensorSet>Flow</sensorSet>
		</numSensor>

		<numSensor ruleid="revtotcumflow3">
			<type>num</type>
			<units>liters</units>
			<sensorId>REV_TOT_CUM_FLOW3</sensorId>
			<value>
				<getOid>address0x0210</getOid>
			</value>
			<label>Rev Total Cum. Flow 3</label>
			<sensorSet>Flow</sensorSet>
		</numSensor>

		<numSensor ruleid="revtotcumflow4">
			<type>num</type>
			<units>liters</units>
			<sensorId>REV_TOT_CUM_FLOW4</sensorId>
			<value>
				<getOid>address0x0211</getOid>
			</value>
			<label>Rev Total Cum. Flow 4</label>
			<sensorSet>Flow</sensorSet>
		</numSensor>

		<numSensor ruleid="revtotcumenergy1">
			<type>num/kwatthr</type>
			<sensorId>REV_TOT_CUM_POWER_USAGE1</sensorId>
			<value>
				<mult>
					<op><getOid>address0x0212</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Rev Total Cum. Energy 1</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="revtotcumenergy2">
			<type>num/kwatthr</type>
			<sensorId>REV_TOT_CUM_POWER_USAGE2</sensorId>
			<value>
				<mult>
					<op><getOid>address0x0213</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Rev Total Cum. Energy 2</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="revtotcumenergy3">
			<type>num/kwatthr</type>
			<sensorId>REV_TOT_CUM_POWER_USAGE3</sensorId>
			<value>
				<mult>
					<op><getOid>address0x0214</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Rev Total Cum. Energy 3</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="revtotcumenergy4">
			<type>num/kwatthr</type>
			<sensorId>REV_TOT_CUM_POWER_USAGE4</sensorId>
			<value>
				<mult>
					<op><getOid>address0x0215</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Rev Total Cum. Energy 4</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="revdaycumenergy1">
			<type>num/kwatthr</type>
			<sensorId>REV_DAY_CUM_POWER_USAGE1</sensorId>
			<value>
				<mult>
					<op><getOid>address0x0216</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Rev Day Cum. Energy 1</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="revdaycumenergy2">
			<type>num/kwatthr</type>
			<sensorId>REV_DAY_CUM_POWER_USAGE2</sensorId>
			<value>
				<mult>
					<op><getOid>address0x0217</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Rev Day Cum. Energy 2</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="revmonthcumenergy1">
			<type>num/kwatthr</type>
			<sensorId>REV_MONTH_CUM_POWER_USAGE1</sensorId>
			<value>
				<mult>
					<op><getOid>address0x0218</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Rev Month Cum. Energy 1</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="revmonthcumenergy2">
			<type>num/kwatthr</type>
			<sensorId>REV_MONTH_CUM_POWER_USAGE2</sensorId>
			<value>
				<mult>
					<op><getOid>address0x0219</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Rev Month Cum. Energy 2</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="revyearcumenergy1">
			<type>num/kwatthr</type>
			<sensorId>REV_YEAR_CUM_POWER_USAGE1</sensorId>
			<value>
				<mult>
					<op><getOid>address0x021A</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Rev Year Cum. Energy 1</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="revyearcumenergy2">
			<type>num/kwatthr</type>
			<sensorId>REV_YEAR_CUM_POWER_USAGE2</sensorId>
			<value>
				<mult>
					<op><getOid>address0x021B</getOid></op>
					<op>0.001</op>
				</mult>				
			</value>
			<label>Rev Year Cum. Energy 2</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="flow">
			<type>fluidflow</type>
			<sensorId>FLOW</sensorId>
			<!--multiply sensor's m^3/hr by 16.667 to convert to l/min for CENTRAL -->
			<value>
				<mult>
					<op><getOid>address0x0400</getOid></op>
					<op>16.6667</op>
				</mult>				
			</value>
			<valueInc>0.01</valueInc>
			<label>Flow(m^3/hr)</label>
			<sensorSet>Flow</sensorSet>				
		</numSensor>

		<numSensor ruleid="supplytemp">
			<type>temp</type>
			<sensorId>SUPPLYTEMP</sensorId>
			<value>
				<getOid>address0x0402</getOid>
			</value>
			<label>Supply Temperature</label>		
			<sensorSet>Temperature</sensorSet>			
		</numSensor>

		<numSensor ruleid="returntemp">
			<type>temp</type>
			<sensorId>RETURNTEMP</sensorId>
			<value>
				<getOid>address0x0404</getOid>
			</value>
			<label>Return Temperature</label>	
			<sensorSet>Temperature</sensorSet>				
		</numSensor>

		<numSensor ruleid="difftemp">
			<type>num/difftemp</type>
			<sensorId>DIFF_TEMP</sensorId>
			<value>
				<getOid>address0x0406</getOid>
			</value>
			<label>Differential Temperature</label>	
			<sensorSet>Temperature</sensorSet>		
		</numSensor>

		<numSensor ruleid="power">
			<type>num/powerKW</type>
			<sensorId>POWER</sensorId>
			<value>
				<getOid>address0x0408</getOid>
			</value>
			<label>Power(KW)</label>	
			<sensorSet>Power</sensorSet>		
		</numSensor>

		<numSensor ruleid="currentout">
			<type>amperage</type>
			<sensorId>CURRENTOUT</sensorId>
			<value>
				<mult>
					<op><getOid>address0x040A</getOid></op>
					<op>1000</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Current Out(mA)</label>		
			<sensorSet>Current</sensorSet>	
		</numSensor>

		<numSensor ruleid="freqout">
			<type>frequency</type>
			<sensorId>FREQUENCYOUT</sensorId>
			<value>
				<getOid>address0x040C</getOid>
			</value>
			<label>Frequency Out(Hz)</label>
			<sensorSet>Frequency</sensorSet>			
		</numSensor>

		<numSensor ruleid="worktimehrs">
			<type>timeinhrs</type>
			<sensorId>WORK_TIME_HRS</sensorId>
			<value>
				<getOid>address0x0500</getOid>
			</value>
			<label>Working Time(hour)</label>	
			<sensorSet>Time</sensorSet>		
		</numSensor>

		<numSensor ruleid="worktimemin">
			<type>timeinmin</type>
			<sensorId>WORK_TIME_MIN</sensorId>
			<value>
				<getOid>address0x0501</getOid>
			</value>
			<label>Working Time(minute)</label>
			<sensorSet>Time</sensorSet>
		</numSensor>

		<numSensor ruleid="worktimesec">
			<type>timeinsec</type>
			<sensorId>WORK_TIME_SEC</sensorId>
			<value>
				<getOid>address0x0502</getOid>
			</value>
			<label>Working Time(second)</label>	
			<sensorSet>Time</sensorSet>		
		</numSensor>

		<!-- <numSensor ruleid="errorcode">
			<type>num</type>
			<sensorId>ERRORCODE</sensorId>
			<value>
				<getOid>address0x0503</getOid>
			</value>
			<label>Error Code</label>			
		</numSensor> -->

		<valueMap ruleid="normal-alarm-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>*</valueIn><valueOut>1</valueOut>
		</valueMap>

		<enumMap ruleid="normal_alarm_code-em">
			<label>No Alarm</label>
			<label>Alarm</label>
		</enumMap>

		<stateSensor>
			<type>state</type>
			<sensorid>RTN_H2O_TEMP_SENSOR_CNXN</sensorid>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address0x0503</getOid></op>
									<op>8</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Return water temperature sensor is not connected</label>
			<enum>normal_alarm_code-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor>
			<type>state</type>
			<sensorid>FWD_H2O_TEMP_SENSOR_CNXN</sensorid>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address0x0503</getOid></op>
									<op>6</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Forward water temperature sensor is not connected</label>
			<enum>normal_alarm_code-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor>
			<type>state</type>
			<sensorid>SUPPLY_H2O_TEMP_GT</sensorid>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address0x0503</getOid></op>
									<op>5</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>The supply water temperature is less than the return water temperature when calculating the heat energy.</label>
			<enum>normal_alarm_code-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor>
			<type>state</type>
			<sensorid>RTN_H20_TEMP_GT</sensorid>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address0x0503</getOid></op>
									<op>4</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>The return water temperature is less than the supply water temperature when calculating the cold energy.</label>
			<enum>normal_alarm_code-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor>
			<type>state</type>
			<sensorid>ZERO_CORRECT</sensorid>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address0x0503</getOid></op>
									<op>3</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Zero is not correct</label>
			<enum>normal_alarm_code-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor>
			<type>state</type>
			<sensorid>MAGNET_XCITNG_COIL_CNXN</sensorid>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address0x0503</getOid></op>
									<op>2</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>The magnet exciting coil is not connected</label>
			<enum>normal_alarm_code-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor>
			<type>state</type>
			<sensorid>EMPTY_PIPELINE_STATE</sensorid>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address0x0503</getOid></op>
									<op>1</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>Empty pipeline state detected</label>
			<enum>normal_alarm_code-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>

		<stateSensor>
			<type>state</type>
			<sensorid>EEPROM_CARD_INSTALLLED</sensorid>
			<value>
				<mapValue mapid="normal-alarm-vm">
					<formatNumber>
						<bitwise_and>
							<op>
								<right_shift>
									<op><getOid>address0x0503</getOid></op>
									<op>0</op>
								</right_shift>
							</op>
							<op>1</op>
						</bitwise_and>
					</formatNumber>
				</mapValue>
			</value>
			<label>The EEPROM card has not been installed</label>
			<enum>normal_alarm_code-em</enum>
			<sensorSet>Alarms</sensorSet>
		</stateSensor>


		<numSensor ruleid="softwarever">
			<type>num</type>
			<sensorId>SOFTWAREVERSION</sensorId>
			<value>
				<getOid>address0x0600</getOid>
			</value>
			<label>Software Version</label>	
			<sensorSet>System Info</sensorSet>		
		</numSensor>

		<numSensor ruleid="hardwarever">
			<type>num</type>
			<sensorId>HARDWAREVERSION</sensorId>
			<value>
				<getOid>address0x0601</getOid>
			</value>
			<label>Hardware Version</label>	
			<sensorSet>System Info</sensorSet>		
		</numSensor>

		<numSensor ruleid="devicetypeid">
			<type>num</type>
			<sensorId>DEVICETYPEID</sensorId>
			<value>
				<getOid>address0x0602</getOid>
			</value>
			<label>Device Type ID</label>	
			<sensorSet>System Info</sensorSet>		
		</numSensor>

		<numSensor ruleid="customnumber1">
			<type>num</type>
			<sensorId>CUSTOMNUMBER1</sensorId>
			<value>
				<getOid>address0x0603</getOid>
			</value>
			<label>Custom Number 1</label>	
			<sensorSet>System Info</sensorSet>		
		</numSensor>

		<numSensor ruleid="customnumber2">
			<type>num</type>
			<sensorId>CUSTOMNUMBER2</sensorId>
			<value>
				<getOid>address0x0604</getOid>
			</value>
			<label>Custom Number 2</label>	
			<sensorSet>System Info</sensorSet>		
		</numSensor>

		<numSensor ruleid="lotnumber1">
			<type>num</type>
			<sensorId>LOTNUMBER1</sensorId>
			<value>
				<getOid>address0x0605</getOid>
			</value>
			<label>Lot Number 1</label>	
			<sensorSet>System Info</sensorSet>		
		</numSensor>

		<numSensor ruleid="lotnumber2">
			<type>num</type>
			<sensorId>LOTNUMBER2</sensorId>
			<value>
				<getOid>address0x0606</getOid>
			</value>
			<label>Lot Number 2</label>	
			<sensorSet>System Info</sensorSet>		
		</numSensor>

	</device>

	<protocol>
		<modbus>
			<value_ref_id valid="address0x0200">
				<function>3</function>
				<start_addr>512</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0201">
				<function>3</function>
				<start_addr>513</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0202">
				<function>3</function>
				<start_addr>514</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0203">
				<function>3</function>
				<start_addr>515</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0204">
				<function>3</function>
				<start_addr>516</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0205">
				<function>3</function>
				<start_addr>517</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0206">
				<function>3</function>
				<start_addr>518</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0207">
				<function>3</function>
				<start_addr>519</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0208">
				<function>3</function>
				<start_addr>520</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0209">
				<function>3</function>
				<start_addr>521</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x020A">
				<function>3</function>
				<start_addr>522</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x020B">
				<function>3</function>
				<start_addr>523</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x020C">
				<function>3</function>
				<start_addr>524</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x020D">
				<function>3</function>
				<start_addr>525</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x020E">
				<function>3</function>
				<start_addr>526</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x020F">
				<function>3</function>
				<start_addr>527</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0210">
				<function>3</function>
				<start_addr>528</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0211">
				<function>3</function>
				<start_addr>529</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0212">
				<function>3</function>
				<start_addr>530</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0213">
				<function>3</function>
				<start_addr>531</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0214">
				<function>3</function>
				<start_addr>532</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0215">
				<function>3</function>
				<start_addr>533</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0216">
				<function>3</function>
				<start_addr>534</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0217">
				<function>3</function>
				<start_addr>535</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0218">
				<function>3</function>
				<start_addr>536</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0219">
				<function>3</function>
				<start_addr>537</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x021A">
				<function>3</function>
				<start_addr>538</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x021B">
				<function>3</function>
				<start_addr>539</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0400">
				<function>3</function>
				<start_addr>1024</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0402">
				<function>3</function>
				<start_addr>1026</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0404">
				<function>3</function>
				<start_addr>1028</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0406">
				<function>3</function>
				<start_addr>1030</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0408">
				<function>3</function>
				<start_addr>1032</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x040A">
				<function>3</function>
				<start_addr>1034</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x040C">
				<function>3</function>
				<start_addr>1036</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0500">
				<function>3</function>
				<start_addr>1280</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0501">
				<function>3</function>
				<start_addr>1281</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0502">
				<function>3</function>
				<start_addr>1282</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0503">
				<function>3</function>
				<start_addr>1283</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0600">
				<function>3</function>
				<start_addr>1536</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0601">
				<function>3</function>
				<start_addr>1537</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0602">
				<function>3</function>
				<start_addr>1538</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0603">
				<function>3</function>
				<start_addr>1539</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0604">
				<function>3</function>
				<start_addr>1540</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0605">
				<function>3</function>
				<start_addr>1541</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<value_ref_id valid="address0x0606">
				<function>3</function>
				<start_addr>1542</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			
			<packet>
				<function>3</function>
				<start_addr>512</start_addr>
				<quantity>28</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>1024</start_addr>
				<quantity>14</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>1280</start_addr>
				<quantity>4</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>1536</start_addr>
				<quantity>7</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>