<?xml version="1.0"?>
<?xml-stylesheet type="text/xsl" href="apc_ddf_1_6.xsl"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="apc_smartups_modbus"
	ddfname="APC SmartUPS (Modbus)"
	ddfversion="3"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="apc_smartups_modbus">
		<setProductData ruleid="vendordata" field="vendor">APC</setProductData>
		<setProductData ruleid="modeldata" field="model">SmartUPS</setProductData>
		<setProductData ruleid="typedata" field="type">UPS</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<!--
		<numSensor ruleid="upsstatus_bf-raw">
			<type>state</type>
			<sensorId>UPSSTATUS_BF_RAW</sensorId>
			<value>
				<getOid>UPSSTATUS</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>UPS Status (Raw)</label>
			<sensorSet></sensorSet>
		</numSensor>
		-->
		<stateSensor ruleid="upsstatus_bf-state">
			<type>state</type>
			<sensorId>UPSSTATUS_BF_STATE</sensorId>
			<value>
				<mapValue mapid="upsstatus_bf-state-vm">
				<formatNumber printffmt="%1.0f">
					<getOid>UPSSTATUS</getOid>
				</formatNumber>
				</mapValue>
			</value>
			<label>UPS Status</label>
			<enum>upsstatus_bf-state-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>

		<valueMap ruleid="upsstatus_bf-state-vm">
			<valueIn>2</valueIn><valueOut>1</valueOut>
			<valueIn>4</valueIn><valueOut>2</valueOut>
			<valueIn>8</valueIn><valueOut>3</valueOut>
			<valueIn>16</valueIn><valueOut>4</valueOut>
			<valueIn>580</valueIn><valueOut>5</valueOut>
			<valueIn>8194</valueIn><valueOut>6</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="upsstatus_bf-state-em">
			<label>Unknown</label>
			<label>Online</label>
			<label>On Battery</label>
			<label>Bypass</label>
			<label>Output Off</label>
			<label>On Battery - Input Bad</label>
			<label>Online - High Efficiency</label>
		</enumMap>

		<!--<alarmFlags ruleid="upsstatus_bf1">
			<value><getOid>UPSSTATUS_BF1</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>UPSStatus_BF1</activeText>
					<inactiveText>UPSStatus_BF1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UPSStatus_BF1 condition exists.</activeText>
					<inactiveText>UPSStatus_BF1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>UPSStatus_BF1</activeText>
					<inactiveText>UPSStatus_BF1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UPSStatus_BF1 condition exists.</activeText>
					<inactiveText>UPSStatus_BF1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>UPSStatus_BF1</activeText>
					<inactiveText>UPSStatus_BF1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UPSStatus_BF1 condition exists.</activeText>
					<inactiveText>UPSStatus_BF1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>UPSStatus_BF1</activeText>
					<inactiveText>UPSStatus_BF1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UPSStatus_BF1 condition exists.</activeText>
					<inactiveText>UPSStatus_BF1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>UPSStatus_BF1</activeText>
					<inactiveText>UPSStatus_BF1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UPSStatus_BF1 condition exists.</activeText>
					<inactiveText>UPSStatus_BF1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>UPSStatus_BF1</activeText>
					<inactiveText>UPSStatus_BF1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UPSStatus_BF1 condition exists.</activeText>
					<inactiveText>UPSStatus_BF1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>UPSStatus_BF1</activeText>
					<inactiveText>UPSStatus_BF1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UPSStatus_BF1 condition exists.</activeText>
					<inactiveText>UPSStatus_BF1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>UPSStatus_BF1</activeText>
					<inactiveText>UPSStatus_BF1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UPSStatus_BF1 condition exists.</activeText>
					<inactiveText>UPSStatus_BF1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>UPSStatus_BF1</activeText>
					<inactiveText>UPSStatus_BF1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UPSStatus_BF1 condition exists.</activeText>
					<inactiveText>UPSStatus_BF1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>UPSStatus_BF1</activeText>
					<inactiveText>UPSStatus_BF1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UPSStatus_BF1 condition exists.</activeText>
					<inactiveText>UPSStatus_BF1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>UPSStatus_BF1</activeText>
					<inactiveText>UPSStatus_BF1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UPSStatus_BF1 condition exists.</activeText>
					<inactiveText>UPSStatus_BF1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>UPSStatus_BF1</activeText>
					<inactiveText>UPSStatus_BF1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UPSStatus_BF1 condition exists.</activeText>
					<inactiveText>UPSStatus_BF1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>UPSStatus_BF1</activeText>
					<inactiveText>UPSStatus_BF1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UPSStatus_BF1 condition exists.</activeText>
					<inactiveText>UPSStatus_BF1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>UPSStatus_BF1</activeText>
					<inactiveText>UPSStatus_BF1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UPSStatus_BF1 condition exists.</activeText>
					<inactiveText>UPSStatus_BF1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>UPSStatus_BF1</activeText>
					<inactiveText>UPSStatus_BF1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UPSStatus_BF1 condition exists.</activeText>
					<inactiveText>UPSStatus_BF1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8000" match="8000">
				<name>
					<activeText>UPSStatus_BF1</activeText>
					<inactiveText>UPSStatus_BF1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An UPSStatus_BF1 condition exists.</activeText>
					<inactiveText>UPSStatus_BF1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>-->
		<alarmFlags ruleid="upsstatus_bf2">
			<value><getOid>UPSSTATUS</getOid></value>
			<alarmFlagsTest mask="80000" match="80000">
				<name>
					<activeText>Bad Mains Input</activeText>
					<inactiveText>Bad Mains Input Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bad Mains Input condition exists.</activeText>
					<inactiveText>Bad Mains Input condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100000" match="100000">
				<name>
					<activeText>Fault Recovery</activeText>
					<inactiveText>Fault Recovery Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Fault Recovery condition exists.</activeText>
					<inactiveText>Fault Recovery condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200000" match="200000">
				<name>
					<activeText>Overload</activeText>
					<inactiveText>Overload Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Overload condition exists.</activeText>
					<inactiveText>Overload condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<valueMap ruleid="upsstatuschangecause-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>5</valueIn><valueOut>5</valueOut>
			<valueIn>6</valueIn><valueOut>6</valueOut>
			<valueIn>7</valueIn><valueOut>7</valueOut>
			<valueIn>8</valueIn><valueOut>8</valueOut>
			<valueIn>9</valueIn><valueOut>9</valueOut>
			<valueIn>10</valueIn><valueOut>10</valueOut>
			<valueIn>11</valueIn><valueOut>11</valueOut>
			<valueIn>12</valueIn><valueOut>12</valueOut>
			<valueIn>13</valueIn><valueOut>13</valueOut>
			<valueIn>14</valueIn><valueOut>14</valueOut>
			<valueIn>15</valueIn><valueOut>15</valueOut>
			<valueIn>16</valueIn><valueOut>16</valueOut>
			<valueIn>17</valueIn><valueOut>17</valueOut>
			<valueIn>18</valueIn><valueOut>18</valueOut>
			<valueIn>19</valueIn><valueOut>19</valueOut>
			<valueIn>20</valueIn><valueOut>20</valueOut>
			<valueIn>21</valueIn><valueOut>21</valueOut>
			<valueIn>22</valueIn><valueOut>22</valueOut>
			<valueIn>23</valueIn><valueOut>23</valueOut>
			<valueIn>24</valueIn><valueOut>24</valueOut>
			<valueIn>25</valueIn><valueOut>25</valueOut>
			<valueIn>26</valueIn><valueOut>26</valueOut>
			<valueIn>27</valueIn><valueOut>27</valueOut>
			<valueIn>28</valueIn><valueOut>28</valueOut>
			<valueIn>29</valueIn><valueOut>29</valueOut>
			<valueIn>30</valueIn><valueOut>30</valueOut>
			<valueIn>*</valueIn><valueOut>31</valueOut>
		</valueMap>
		<enumMap ruleid="upsstatuschangecause-em">
			<label>System Init</label>
			<label>High Input Voltage</label>
			<label>Low Input Voltage</label>
			<label>Distorted Input</label>
			<label>Rapid Change of Input Voltage</label>
			<label>High Input Frequency</label>
			<label>Low Input Frequency</label>
			<label>Frequency and/or Phase Difference</label>
			<label>Acceptable Input</label>
			<label>Automatic Test</label>
			<label>Test Ended</label>
			<label>Local UI Command</label>
			<label>Protocol Command</label>
			<label>Low Battery Voltage</label>
			<label>General Error</label>
			<label>Power System Error</label>
			<label>Battery System Error</label>
			<label>Error Cleared</label>
			<label>Automatic Restart</label>
			<label>Distorted Inverter Output</label>
			<label>Inverter Output Acceptable</label>
			<label>EPO Interface</label>
			<label>Input Phase Delta Out of Range</label>
			<label>Input Neutral Not Connected</label>
			<label>ATS Transfer</label>
			<label>Configuration Change</label>
			<label>Alert Asserted</label>
			<label>Alert Cleared</label>
			<label>Plug Rating Exceeded</label>
			<label>Outlet Group State ChangeOutlet Group State Change\</label>
			<label>Failure Bypass Expired</label>
			<label>Unknown</label>
		</enumMap>

		<stateSensor ruleid="upsstatuschangecause">
			<type>state</type>
			<sensorId>UPSSTATUSCHANGECAUSE</sensorId>
			<value>
				<mapValue mapid="upsstatuschangecause-vm">
				<getOid>UPSSTATUSCHANGECAUSE</getOid>
				</mapValue>
			</value>
			<label>Status Change Cause</label>
			<enum>upsstatuschangecause-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>

		<alarmFlags ruleid="mogoutletstatus">
			<value><getOid>MOGOUTLETSTATUS</getOid></value>
			<!--
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			-->
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>MOG Pending Load Shed</activeText>
					<inactiveText>MOG Pending Load Shed Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOG Pending Load Shed condition exists.</activeText>
					<inactiveText>MOG Pending Load Shed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>MOG Pending On Delay</activeText>
					<inactiveText>MOG Pending On Delay Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOG Pending On Delay condition exists.</activeText>
					<inactiveText>MOG Pending On Delay condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>MOG Pending Off Delay</activeText>
					<inactiveText>MOG Pending Off Delay Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOG Pending Off Delay condition exists.</activeText>
					<inactiveText>MOG Pending Off Delay condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>MOG Pending On AC Present</activeText>
					<inactiveText>MOG Pending On AC Present Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOG Pending On AC Present condition exists.</activeText>
					<inactiveText>MOG Pending On AC Present condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>MOG Pending On Min Runtime</activeText>
					<inactiveText>MOG Pending On Min Runtime Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOG Pending On Min Runtime condition exists.</activeText>
					<inactiveText>MOG Pending On Min Runtime condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>MOG Member Group Process 1</activeText>
					<inactiveText>MOG Member Group Process 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOG Member Group Process 1 condition exists.</activeText>
					<inactiveText>MOG Member Group Process 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>MOG Member Group Process 2</activeText>
					<inactiveText>MOG Member Group Process 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOG Member Group Process 2 condition exists.</activeText>
					<inactiveText>MOG Member Group Process 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="sog0outletstatus">
			<value><getOid>SOG0OUTLETSTATUS</getOid></value>
			<!--
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			-->
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>SOG0 Pending Load Shed</activeText>
					<inactiveText>SOG0 Pending Load Shed Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG0 Pending Load Shed condition exists.</activeText>
					<inactiveText>SOG0 Pending Load Shed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>SOG0 Pending On Delay</activeText>
					<inactiveText>SOG0 Pending On Delay Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG0 Pending On Delay condition exists.</activeText>
					<inactiveText>SOG0 Pending On Delay condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>SOG0 Pending Off Delay</activeText>
					<inactiveText>SOG0 Pending Off Delay Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG0 Pending Off Delay condition exists.</activeText>
					<inactiveText>SOG0 Pending Off Delay condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>SOG0 Pending On AC Present</activeText>
					<inactiveText>SOG0 Pending On AC Present Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG0 Pending On AC Present condition exists.</activeText>
					<inactiveText>SOG0 Pending On AC Present condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>SOG0 Pending On Min Runtime</activeText>
					<inactiveText>SOG0 Pending On Min Runtime Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG0 Pending On Min Runtime condition exists.</activeText>
					<inactiveText>SOG0 Pending On Min Runtime condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>SOG0 Member Group Process 1</activeText>
					<inactiveText>SOG0 Member Group Process 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG0 Member Group Process 1 condition exists.</activeText>
					<inactiveText>SOG0 Member Group Process 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>SOG0 Member Group Process 2</activeText>
					<inactiveText>SOG0 Member Group Process 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG0 Member Group Process 2 condition exists.</activeText>
					<inactiveText>SOG0 Member Group Process 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="sog1outletstatus">
			<value><getOid>SOG1OUTLETSTATUS</getOid></value>
			<!--
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			-->
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>SOG1 Pending Load Shed</activeText>
					<inactiveText>SOG1 Pending Load Shed Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG1 Pending Load Shed condition exists.</activeText>
					<inactiveText>SOG1 Pending Load Shed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>SOG1 Pending On Delay</activeText>
					<inactiveText>SOG1 Pending On Delay Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG1 Pending On Delay condition exists.</activeText>
					<inactiveText>SOG1 Pending On Delay condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>SOG1 Pending Off Delay</activeText>
					<inactiveText>SOG1 Pending Off Delay Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG1 Pending Off Delay condition exists.</activeText>
					<inactiveText>SOG1 Pending Off Delay condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>SOG1 Pending On AC Present</activeText>
					<inactiveText>SOG1 Pending On AC Present Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG1 Pending On AC Present condition exists.</activeText>
					<inactiveText>SOG1 Pending On AC Present condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>SOG1 Pending On Min Runtime</activeText>
					<inactiveText>SOG1 Pending On Min Runtime Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG1 Pending On Min Runtime condition exists.</activeText>
					<inactiveText>SOG1 Pending On Min Runtime condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>SOG1 Member Group Process 1</activeText>
					<inactiveText>SOG1 Member Group Process 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG1 Member Group Process 1 condition exists.</activeText>
					<inactiveText>SOG1 Member Group Process 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>SOG1 Member Group Process 2</activeText>
					<inactiveText>SOG1 Member Group Process 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG1 Member Group Process 2 condition exists.</activeText>
					<inactiveText>SOG1 Member Group Process 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="sog2outletstatus">
			<value><getOid>SOG2OUTLETSTATUS</getOid></value>
			<!--
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>MOGOutletStatus</activeText>
					<inactiveText>MOGOutletStatus Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A MOGOutletStatus condition exists.</activeText>
					<inactiveText>MOGOutletStatus condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			-->
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>SOG2 Pending Load Shed</activeText>
					<inactiveText>SOG2 Pending Load Shed Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG2 Pending Load Shed condition exists.</activeText>
					<inactiveText>SOG2 Pending Load Shed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>SOG2 Pending On Delay</activeText>
					<inactiveText>SOG2 Pending On Delay Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG2 Pending On Delay condition exists.</activeText>
					<inactiveText>SOG2 Pending On Delay condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>SOG2 Pending Off Delay</activeText>
					<inactiveText>SOG2 Pending Off Delay Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG2 Pending Off Delay condition exists.</activeText>
					<inactiveText>SOG2 Pending Off Delay condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>SOG2 Pending On AC Present</activeText>
					<inactiveText>SOG2 Pending On AC Present Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG2 Pending On AC Present condition exists.</activeText>
					<inactiveText>SOG2 Pending On AC Present condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>SOG2 Pending On Min Runtime</activeText>
					<inactiveText>SOG2 Pending On Min Runtime Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG2 Pending On Min Runtime condition exists.</activeText>
					<inactiveText>SOG2 Pending On Min Runtime condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>SOG2 Member Group Process 1</activeText>
					<inactiveText>SOG2 Member Group Process 1 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG2 Member Group Process 1 condition exists.</activeText>
					<inactiveText>SOG2 Member Group Process 1 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>SOG2 Member Group Process 2</activeText>
					<inactiveText>SOG2 Member Group Process 2 Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A SOG2 Member Group Process 2 condition exists.</activeText>
					<inactiveText>SOG2 Member Group Process 2 condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="simplesignalingstatus">
			<value><getOid>SIMPLESIGNALINGSTATUS</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Power Failure</activeText>
					<inactiveText>Power Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Power Failure condition exists.</activeText>
					<inactiveText>Power Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Shutdown Imminent</activeText>
					<inactiveText>Shutdown Imminent Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Shutdown Imminent condition exists.</activeText>
					<inactiveText>Shutdown Imminent condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="generalerror">
			<value><getOid>GENERALERROR</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Site Wiring Fault</activeText>
					<inactiveText>Site Wiring Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>A Site Wiring Fault condition exists.</activeText>
					<inactiveText>Site Wiring Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>EEPROM Fault</activeText>
					<inactiveText>EEPROM Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>An EEPROM Fault condition exists.</activeText>
					<inactiveText>EEPROM Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>A/D Converter Fault</activeText>
					<inactiveText>A/D Converter Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>An A/D Converter Fault condition exists.</activeText>
					<inactiveText>A/D Converter Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Logic Power Supply Fault</activeText>
					<inactiveText>Logic Power Supply Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>A Logic Power Supply Fault condition exists.</activeText>
					<inactiveText>Logic Power Supply Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Internal Communication Fault</activeText>
					<inactiveText>Internal Communication Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>A fault in the processor communication system exists.</activeText>
					<inactiveText>Internal Communication Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>UI Button Fault</activeText>
					<inactiveText>UI Button Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>One (or more) of the Front Panel Buttons is not working properly.</activeText>
					<inactiveText>UI Button Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<!--
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Factory Setup Required</activeText>
					<inactiveText>Factory Setup Required Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Factory Setup Required condition exists.</activeText>
					<inactiveText>Factory Setup Required condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			-->
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>EPO Active</activeText>
					<inactiveText>EPO Active Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>There is an active or unacknowledged Emergency Power Off signal.</activeText>
					<inactiveText>EPO Active condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<!--
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Firmware Mismatch</activeText>
					<inactiveText>Firmware Mismatch Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Firmware Mismatch condition exists.</activeText>
					<inactiveText>Firmware Mismatch condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Oscillator Failed</activeText>
					<inactiveText>Oscillator Failed Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>An Oscillator Failed condition exists.</activeText>
					<inactiveText>Oscillator Failed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Measurement Mismatch</activeText>
					<inactiveText>Measurement Mismatch Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Measurement Mismatch condition exists.</activeText>
					<inactiveText>Measurement Mismatch condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>Subsystem Fault</activeText>
					<inactiveText>Subsystem Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>A Subsystem Fault condition exists.</activeText>
					<inactiveText>Subsystem Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			-->
		</alarmFlags>
		<alarmFlags ruleid="powersystemerror">
			<value><getOid>POWERSYSTEMERROR</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Output Overload</activeText>
					<inactiveText>Output Overload Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>The output is overloaded (either real or apparent power).</activeText>
					<inactiveText>Output Overload condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Output Short Circuit</activeText>
					<inactiveText>Output Short Circuit Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>The output is short circuited.</activeText>
					<inactiveText>Output Short Circuit condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Output Overvoltage</activeText>
					<inactiveText>Output Overvoltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>The output voltage is too high.</activeText>
					<inactiveText>Output Overvoltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<!--
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Transformer DC Imbalance</activeText>
					<inactiveText>Transformer DC Imbalance Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Transformer DC Imbalance condition exists.</activeText>
					<inactiveText>Transformer DC Imbalance condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			-->
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Over Temperature</activeText>
					<inactiveText>Over Temperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A component's temperature is too high.</activeText>
					<inactiveText>Over Temperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Backfeed Relay Fault</activeText>
					<inactiveText>Backfeed Relay Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>The backfeed relay (or its driver) has a fault.</activeText>
					<inactiveText>Backfeed Relay Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>AVR Relay Fault</activeText>
					<inactiveText>AVR Relay Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>An AVR relay (or its driver) has a fault.</activeText>
					<inactiveText>AVR Relay Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>PFC Input Relay Fault</activeText>
					<inactiveText>PFC Input Relay Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>A PFC input relay (or its driver) has a fault.</activeText>
					<inactiveText>PFC Input Relay Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Output Relay Fault</activeText>
					<inactiveText>Output Relay Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>An output relay (or its driver) has a fault.</activeText>
					<inactiveText>Output Relay Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Bypass Relay Fault</activeText>
					<inactiveText>Bypass Relay Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>A bypass relay (or its driver) has a fault.</activeText>
					<inactiveText>Bypass Relay Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<!--
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Fan Fault</activeText>
					<inactiveText>Fan Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>A Fan Fault condition exists.</activeText>
					<inactiveText>Fan Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			-->
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>PFC Fault</activeText>
					<inactiveText>PFC Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>A PFC Fault condition exists.</activeText>
					<inactiveText>PFC Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>DC Bus Overvoltage</activeText>
					<inactiveText>DC Bus Overvoltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A DC bus voltage is too high.</activeText>
					<inactiveText>DC Bus Overvoltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>Inverter Fault</activeText>
					<inactiveText>Inverter Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>An Inverter Fault condition exists.</activeText>
					<inactiveText>Inverter Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<!--
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Overcurrent</activeText>
					<inactiveText>Overcurrent Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Overcurrent condition exists.</activeText>
					<inactiveText>Overcurrent condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8000" match="8000">
				<name>
					<activeText>Bypass PFC Relay Fault</activeText>
					<inactiveText>Bypass PFC Relay Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass PFC Relay Fault condition exists.</activeText>
					<inactiveText>Bypass PFC Relay Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10000" match="10000">
				<name>
					<activeText>Bus Soft Start Fault</activeText>
					<inactiveText>Bus Soft Start Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>A Bus Soft Start Fault condition exists.</activeText>
					<inactiveText>Bus Soft Start Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			-->
		</alarmFlags>
		<alarmFlags ruleid="batterysystemerror">
			<value><getOid>BATTERYSYSTEMERROR</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Battery Disconnected</activeText>
					<inactiveText>Battery Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>The battery is electrically disconnected.</activeText>
					<inactiveText>Battery Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Battery Overvoltage</activeText>
					<inactiveText>Battery Overvoltage Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>The battery voltage is too high.</activeText>
					<inactiveText>Battery Overvoltage condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Battery Needs Replacement</activeText>
					<inactiveText>Battery Needs Replacement Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>The battery is at the end of its service life.</activeText>
					<inactiveText>Battery Needs Replacement condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Battery Overtemperature</activeText>
					<inactiveText>Battery Overtemperature Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>The battery temperature has exceeded a critical level.</activeText>
					<inactiveText>Battery Overtemperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Battery Charger Fault</activeText>
					<inactiveText>Battery Charger Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>A Battery Charger Fault condition exists.</activeText>
					<inactiveText>Battery Charger Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Battery Temperature Sensor Fault</activeText>
					<inactiveText>Battery Temperature Sensor Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>A Battery Temperature Sensor Fault condition exists.</activeText>
					<inactiveText>Battery Temperature Sensor Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Battery Bus Soft Start Fault</activeText>
					<inactiveText>Battery Bus Soft Start Fault Cleared</inactiveText>
				</name>
				<severity>error</severity>
				<category>System</category>
				<description>
					<activeText>A Battery Bus Soft Start Fault condition exists.</activeText>
					<inactiveText>Battery Bus Soft Start Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<!--
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Battery Overtemperature</activeText>
					<inactiveText>Battery Overtemperature Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Battery Overtemperature condition exists.</activeText>
					<inactiveText>Battery Overtemperature condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Battery General Error</activeText>
					<inactiveText>Battery General Error Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Battery General Error condition exists.</activeText>
					<inactiveText>Battery General Error condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Battery Communication Error</activeText>
					<inactiveText>Battery Communication Error Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Battery Communication Error condition exists.</activeText>
					<inactiveText>Battery Communication Error condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Battery Frame Disconnected</activeText>
					<inactiveText>Battery Frame Disconnected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Battery Frame Disconnected condition exists.</activeText>
					<inactiveText>Battery Frame Disconnected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>Battery Firmware Mismatch</activeText>
					<inactiveText>Battery Firmware Mismatch Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Battery Firmware Mismatch condition exists.</activeText>
					<inactiveText>Battery Firmware Mismatch condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			-->
		</alarmFlags>
		<alarmFlags ruleid="replacebatteryteststatus">
			<value><getOid>REPLACEBATTERYTESTSTATUS</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Battery Test Pending</activeText>
					<inactiveText>Battery Test Pending Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Replace Battery test is pending.</activeText>
					<inactiveText>Battery Test Pending condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Battery Test In Progress</activeText>
					<inactiveText>Battery Test In Progress Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Replace Battery test is in progress.</activeText>
					<inactiveText>Battery Test In Progress condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Battery Test Passed</activeText>
					<inactiveText>Battery Test Passed Cleared</inactiveText>
				</name>
				<severity>information</severity>
				<category>System</category>
				<description>
					<activeText>The device has Passed the most recent Replace Battery test.</activeText>
					<inactiveText>Battery Test Passed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Battery Test Failed</activeText>
					<inactiveText>Battery Test Failed Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>The device has Failed the most recent Replace Battery test.</activeText>
					<inactiveText>Battery Test Failed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Battery Test Refused</activeText>
					<inactiveText>Battery Test Refused Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Replace battery test was refused.</activeText>
					<inactiveText>Battery Test Refused condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Battery Test Aborted</activeText>
					<inactiveText>Battery Test Aborted Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Replace battery test was aborted.</activeText>
					<inactiveText>Battery Test Aborted condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Invalid UPS Operating State</activeText>
					<inactiveText>Invalid UPS Operating State Cleared</inactiveText>
				</name>
				<severity>information</severity>
				<category>System</category>
				<description>
					<activeText>Battery test result was due to invalid UPS operating state (e.g., shutdown pending, output off, ups in bypass, input voltage not acceptable).</activeText>
					<inactiveText>Invalid UPS Operating State condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>UPS Internal Fault</activeText>
					<inactiveText>UPS Internal Fault Cleared</inactiveText>
				</name>
				<severity>information</severity>
				<category>System</category>
				<description>
					<activeText>Battery test result was due to an internal fault (e.g., battery is missing, inverter failure).</activeText>
					<inactiveText>UPS Internal Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>UPS State of Charge Not Acceptable</activeText>
					<inactiveText>UPS State of Charge Not Acceptable</inactiveText>
				</name>
				<severity>information</severity>
				<category>System</category>
				<description>
					<activeText>Battery test result is due to unacceptable battery state of charge.</activeText>
					<inactiveText>UPS State of Charge Not Acceptable condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="runtimecalibrationstatus">
			<value><getOid>RUNTIMECALIBRATIONSTATUS</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Runtime Calibration Pending</activeText>
					<inactiveText>Runtime Calibration Pending Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Run time calibration is pending.</activeText>
					<inactiveText>Runtime Calibration Pending condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Runtime Calibration In Progress</activeText>
					<inactiveText>Runtime Calibration In Progress Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Run time calibration is in progress.</activeText>
					<inactiveText>Runtime Calibration In Progress condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Runtime Calibration Passed</activeText>
					<inactiveText>Runtime Calibration Passed Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Run time calibration passed.</activeText>
					<inactiveText>Runtime Calibration Passed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Runtime Calibration Failed</activeText>
					<inactiveText>Runtime Calibration Failed Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>Run time calibration failed.</activeText>
					<inactiveText>Runtime Calibration Failed condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Runtime Calibration Refused</activeText>
					<inactiveText>Runtime Calibration Refused Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Run time calibration was refused.</activeText>
					<inactiveText>Runtime Calibration Refused condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Runtime Calibration Aborted</activeText>
					<inactiveText>Runtime Calibration Aborted Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Run time calibration was aborted.</activeText>
					<inactiveText>Runtime Calibration Aborted condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Invalid State</activeText>
					<inactiveText>Invalid State Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Calibration result is due to invalid UPS operating state (e.g., shutdown pending, output off, ups in bypass, input voltage not acceptable).</activeText>
					<inactiveText>Invalid State condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Internal Fault</activeText>
					<inactiveText>Internal Fault Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Calibration result is due to an internal fault (e.g., battery is missing, inverter failure).</activeText>
					<inactiveText>Internal Fault condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>State of Charge Not Acceptable</activeText>
					<inactiveText>State of Charge Not Acceptable Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Calibration result is due to unacceptable battery state of charge.</activeText>
					<inactiveText>State of Charge Not Acceptable condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>Load Change</activeText>
					<inactiveText>Load Change Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Calibration result is due to a change to the load.</activeText>
					<inactiveText>Load Change condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>AC Input Not Acceptable</activeText>
					<inactiveText>AC Input Not Acceptable Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Calibration result is due to unacceptable AC input.</activeText>
					<inactiveText>AC Input Not Acceptable condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Load Too Low</activeText>
					<inactiveText>Load Too Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Load is too low to recalibrate the runtime accurately.</activeText>
					<inactiveText>Load Too Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8000" match="8000">
				<name>
					<activeText>Over Charge In Progress</activeText>
					<inactiveText>Over Charge In Progress Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Calibration refused due to battery overcharge in progress.</activeText>
					<inactiveText>Over Charge In Progress condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="batterylifetimestatus">
			<value><getOid>BATTERYLIFETIMESTATUS</getOid></value>
			<alarmFlagsTest mask="7" match="2">
				<name>
					<activeText>Lifetime Near End</activeText>
					<inactiveText>Lifetime Near End Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Lifetime is near end.</activeText>
					<inactiveText>Lifetime Near End condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="7" match="4">
				<name>
					<activeText>Lifetime Exceeded</activeText>
					<inactiveText>Lifetime Exceeded Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>Lifetime is exceeded.</activeText>
					<inactiveText>Lifetime Exceeded condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<!--
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Measured Lifetime Near End</activeText>
					<inactiveText>Measured Lifetime Near End Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Measured Lifetime Near End condition exists.</activeText>
					<inactiveText>Measured Lifetime Near End condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			-->
		</alarmFlags>
		<alarmFlags ruleid="userinterfacestatus">
			<value><getOid>USERINTERFACESTATUS</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Continuous Test In Progress</activeText>
					<inactiveText>Continuous Test In Progress Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>The continuous local UI test is in progress.</activeText>
					<inactiveText>Continuous Test In Progress condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Audible Alarm In Progress</activeText>
					<inactiveText>Audible Alarm In Progress Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>There is an active alarm that is causing the local UI beeper to sound.</activeText>
					<inactiveText>Audible Alarm In Progress condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="3" match="3">
				<name>
					<activeText>Audible Alarm Muted</activeText>
					<inactiveText>Audible Alarm Muted Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>There is an active alarm that is currently being muted.</activeText>
					<inactiveText>Audible Alarm Muted condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="runtimeremaining">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>RUNTIMEREMAINING</getOid>
				</mapValue>
			</rowTest>
			<type>timeinmin</type>
			<sensorId>RUNTIMEREMAINING</sensorId>
			<value>
				<div>
				<op><getOid>RUNTIMEREMAINING</getOid></op>
				<op>60</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Battery Time Remaining</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="stateofcharge">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>STATEOFCHARGE</getOid>
				</mapValue>
			</rowTest>
			<type>pctofcapacity</type>
			<sensorId>STATEOFCHARGE</sensorId>
			<value>
				<div>
				<op><getOid>STATEOFCHARGE</getOid></op>
				<op>512</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Battery Capacity Remaining</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="batterypositivevoltagedc">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>BATTERYPOSITIVEVOLTAGEDC</getOid>
				</mapValue>
			</rowTest>
			<type>voltageDC</type>
			<sensorId>BATTERYPOSITIVEVOLTAGEDC</sensorId>
			<value>
				<div>
				<op><getOid>BATTERYPOSITIVEVOLTAGEDC</getOid></op>
				<op>32</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>
				<if>
				<op>
					<mapValue mapid="deleteNull-vm">
					<getOid>BATTERYNEGATIVEVOLTAGEDC</getOid>
					</mapValue>
				</op>
				<op>Battery Positive Voltage</op>
				<op>Battery Voltage</op>
				</if>
			</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="batterynegativevoltagedc">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>BATTERYNEGATIVEVOLTAGEDC</getOid>
				</mapValue>
			</rowTest>
			<type>voltageDC</type>
			<sensorId>BATTERYNEGATIVEVOLTAGEDC</sensorId>
			<value>
				<div>
				<op><getOid>BATTERYNEGATIVEVOLTAGEDC</getOid></op>
				<op>32</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Battery Negative Voltage</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="batterydate">
			<type>timeindays</type>
			<sensorId>BATTERYDATE</sensorId>
			<value>
				<sub>
				<op><getOid>BATTERYDATE</getOid></op>
				<op><getOid>MANUFACTUREDATE</getOid></op>
				</sub>
			</value>
			<valueInc>1</valueInc>
			<label>Battery Age</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="batterytemperature">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>BATTERYTEMPERATURE</getOid>
				</mapValue>
			</rowTest>
			<type>temp</type>
			<sensorId>BATTERYTEMPERATURE</sensorId>
			<value>
				<div>
				<op><getOid>BATTERYTEMPERATURE</getOid></op>
				<op>128</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Battery Temperature</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="output0realpower">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>OUTPUT0REALPOWER</getOid>
				</mapValue>
			</rowTest>
			<type>pctofcapacity</type>
			<sensorId>OUTPUT0REALPOWER</sensorId>
			<value>
				<div>
				<op><getOid>OUTPUT0REALPOWER</getOid></op>
				<op>256</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>
				<if>
				<op>
					<mapValue mapid="deleteNull-vm">
					<getOid>OUTPUT1REALPOWER</getOid>
					</mapValue>
				</op>
				<op>Real Power Phase 1</op>
				<op>Real Power</op>
				</if>
			</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="output1realpower">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>OUTPUT1REALPOWER</getOid>
				</mapValue>
			</rowTest>
			<type>pctofcapacity</type>
			<sensorId>OUTPUT1REALPOWER</sensorId>
			<value>
				<div>
				<op><getOid>OUTPUT1REALPOWER</getOid></op>
				<op>256</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Real Power Phase 2</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="output0apparentpower">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>OUTPUT0APPARENTPOWER</getOid>
				</mapValue>
			</rowTest>
			<type>pctofcapacity</type>
			<sensorId>OUTPUT0APPARENTPOWER</sensorId>
			<value>
				<div>
				<op><getOid>OUTPUT0APPARENTPOWER</getOid></op>
				<op>256</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>
				<if>
				<op>
					<mapValue mapid="deleteNull-vm">
					<getOid>OUTPUT1APPARENTPOWER</getOid>
					</mapValue>
				</op>
				<op>Apparent Power Phase 1</op>
				<op>Apparent Power</op>
				</if>
			</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="output1apparentpower">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>OUTPUT1APPARENTPOWER</getOid>
				</mapValue>
			</rowTest>
			<type>pctofcapacity</type>
			<sensorId>OUTPUT1APPARENTPOWER</sensorId>
			<value>
				<div>
				<op><getOid>OUTPUT1APPARENTPOWER</getOid></op>
				<op>256</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Apparent Power Phase 2</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="output0currentac">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>OUTPUT0CURRENTAC</getOid>
				</mapValue>
			</rowTest>
			<type>amperage</type>
			<sensorId>OUTPUT0CURRENTAC</sensorId>
			<value>
				<div>
				<op><getOid>OUTPUT0CURRENTAC</getOid></op>
				<op>32</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>
				<if>
				<op>
					<mapValue mapid="deleteNull-vm">
					<getOid>OUTPUT1CURRENTAC</getOid>
					</mapValue>
				</op>
				<op>Output Current Phase 1</op>
				<op>Output Current</op>
				</if>
			</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="output1currentac">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>OUTPUT1CURRENTAC</getOid>
				</mapValue>
			</rowTest>
			<type>amperage</type>
			<sensorId>OUTPUT1CURRENTAC</sensorId>
			<value>
				<div>
				<op><getOid>OUTPUT1CURRENTAC</getOid></op>
				<op>32</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Current Phase 2</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="output0voltageac">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>OUTPUT0VOLTAGEAC</getOid>
				</mapValue>
			</rowTest>
			<type>voltageAC</type>
			<sensorId>OUTPUT0VOLTAGEAC</sensorId>
			<value>
				<div>
				<op><getOid>OUTPUT0VOLTAGEAC</getOid></op>
				<op>64</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>
				<if>
				<op>
					<mapValue mapid="deleteNull-vm">
					<getOid>OUTPUT1VOLTAGEAC</getOid>
					</mapValue>
				</op>
				<op>Output Voltage Phase 1</op>
				<op>Output Voltage</op>
				</if>
			</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="output1voltageac">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>OUTPUT1VOLTAGEAC</getOid>
				</mapValue>
			</rowTest>
			<type>voltageAC</type>
			<sensorId>OUTPUT1VOLTAGEAC</sensorId>
			<value>
				<div>
				<op><getOid>OUTPUT1VOLTAGEAC</getOid></op>
				<op>64</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Output Voltage Phase 2</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="outputfrequency">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>OUTPUTFREQUENCY</getOid>
				</mapValue>
			</rowTest>
			<type>frequency</type>
			<sensorId>OUTPUTFREQUENCY</sensorId>
			<value>
				<div>
				<op><getOid>OUTPUTFREQUENCY</getOid></op>
				<op>128</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Output Frequency</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="outputenergy">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>OUTPUTENERGY</getOid>
				</mapValue>
			</rowTest>
			<type>num/kwatthr</type>
			<sensorId>OUTPUTENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUTENERGY</getOid></op>
				<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Output Energy</label>
			<sensorSet></sensorSet>
		</numSensor>
		<alarmFlags ruleid="bypassinputstatus">
			<value><getOid>BYPASSINPUTSTATUS</getOid></value>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Bypass Voltage Too Low</activeText>
					<inactiveText>Bypass Voltage Too Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Voltage Too Low condition exists.</activeText>
					<inactiveText>Bypass Voltage Too Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Bypass Voltage Too High</activeText>
					<inactiveText>Bypass Voltage Too High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Voltage Too High condition exists.</activeText>
					<inactiveText>Bypass Voltage Too High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Bypass Voltage Distorted</activeText>
					<inactiveText>Bypass Voltage Distorted Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Voltage Distorted condition exists.</activeText>
					<inactiveText>Bypass Voltage Distorted condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Bypass Voltage Boost</activeText>
					<inactiveText>Bypass Voltage Boost Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Voltage Boost condition exists.</activeText>
					<inactiveText>Bypass Voltage Boost condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Bypass Voltage Trim</activeText>
					<inactiveText>Bypass Voltage Trim Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Voltage Trim condition exists.</activeText>
					<inactiveText>Bypass Voltage Trim condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Bypass Frequency Too Low</activeText>
					<inactiveText>Bypass Frequency Too Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Frequency Too Low condition exists.</activeText>
					<inactiveText>Bypass Frequency Too Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Bypass Frequency Too High</activeText>
					<inactiveText>Bypass Frequency Too High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Frequency Too High condition exists.</activeText>
					<inactiveText>Bypass Frequency Too High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Bypass Frequency and Phase Not Locked</activeText>
					<inactiveText>Bypass Frequency and Phase Not Locked Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Frequency and Phase Not Locked condition exists.</activeText>
					<inactiveText>Bypass Frequency and Phase Not Locked condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Bypass Phase Delta Out of Range</activeText>
					<inactiveText>Bypass Phase Delta Out of Range Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Phase Delta Out of Range condition exists.</activeText>
					<inactiveText>Bypass Phase Delta Out of Range condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>Bypass Neutral Not Connected</activeText>
					<inactiveText>Bypass Neutral Not Connected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Neutral Not Connected condition exists.</activeText>
					<inactiveText>Bypass Neutral Not Connected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8000" match="8000">
				<name>
					<activeText>Bypass Powering Load</activeText>
					<inactiveText>Bypass Powering Load Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Bypass Powering Load condition exists.</activeText>
					<inactiveText>Bypass Powering Load condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<numSensor ruleid="bypassvoltageac">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>BYPASSVOLTAGEAC</getOid>
				</mapValue>
			</rowTest>
			<type>voltageAC</type>
			<sensorId>BYPASSVOLTAGEAC</sensorId>
			<value>
				<div>
				<op><getOid>BYPASSVOLTAGEAC</getOid></op>
				<op>64</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Bypass Voltage</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="bypassfrequency">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>BYPASSFREQUENCY</getOid>
				</mapValue>
			</rowTest>
			<type>frequency</type>
			<sensorId>BYPASSFREQUENCY</sensorId>
			<value>
				<div>
				<op><getOid>BYPASSFREQUENCY</getOid></op>
				<op>128</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Bypass Frequency</label>
			<sensorSet></sensorSet>
		</numSensor>
		<alarmFlags ruleid="inputinputstatus">
			<value><getOid>INPUTINPUTSTATUS</getOid></value>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Input Voltage Too Low</activeText>
					<inactiveText>Input Voltage Too Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Input voltage is too low to be acceptable.</activeText>
					<inactiveText>Input Voltage Too Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8" match="8">
				<name>
					<activeText>Input Voltage Too High</activeText>
					<inactiveText>Input Voltage Too High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Input voltage is too high to be acceptable.</activeText>
					<inactiveText>Input Voltage Too High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="10" match="10">
				<name>
					<activeText>Input Voltage Distorted</activeText>
					<inactiveText>Input Voltage Distorted Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>The input voltage is too different from reference waveform, the frequency is moving too fast to track, or the frequency is out of measurable range.</activeText>
					<inactiveText>Input Voltage Distorted condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="20" match="20">
				<name>
					<activeText>Input Voltage Boost</activeText>
					<inactiveText>Input Voltage Boost Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>UPS is attempting to amplify the input voltage.</activeText>
					<inactiveText>Input Voltage Boost condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Input Voltage Trim</activeText>
					<inactiveText>Input Voltage Trim Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>UPS is attempting to attenuate the input voltage.</activeText>
					<inactiveText>Input Voltage Trim condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Input Frequency Too Low</activeText>
					<inactiveText>Input Frequency Too Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Input frequency is measurably too low.</activeText>
					<inactiveText>Input Frequency Too Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Input Frequency Too High</activeText>
					<inactiveText>Input Frequency Too High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>Input frequency is measurably too high.</activeText>
					<inactiveText>Input Frequency Too High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="200" match="200">
				<name>
					<activeText>Input Frequency and Phase Not Locked</activeText>
					<inactiveText>Input Frequency and Phase Not Locked Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>The system is not Frequency and Phase locked to the Input Frequency and Phase.</activeText>
					<inactiveText>Input Frequency and Phase Not Locked condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<!--
			<alarmFlagsTest mask="400" match="400">
				<name>
					<activeText>Input Phase Delta Out of Range</activeText>
					<inactiveText>Input Phase Delta Out of Range Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Input Phase Delta Out of Range condition exists.</activeText>
					<inactiveText>Input Phase Delta Out of Range condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="800" match="800">
				<name>
					<activeText>Input Neutral Not Connected</activeText>
					<inactiveText>Input Neutral Not Connected Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Input Neutral Not Connected condition exists.</activeText>
					<inactiveText>Input Neutral Not Connected condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8000" match="8000">
				<name>
					<activeText>Input Powering Load</activeText>
					<inactiveText>Input Powering Load Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>An Input Powering Load condition exists.</activeText>
					<inactiveText>Input Powering Load condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			-->
		</alarmFlags>
		<numSensor ruleid="input0voltageac">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>INPUT0VOLTAGEAC</getOid>
				</mapValue>
			</rowTest>
			<type>voltageAC</type>
			<sensorId>INPUT0VOLTAGEAC</sensorId>
			<value>
				<div>
				<op><getOid>INPUT0VOLTAGEAC</getOid></op>
				<op>64</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>
				<if>
				<op>
					<mapValue mapid="deleteNull-vm">
					<getOid>INPUT1VOLTAGEAC</getOid>
					</mapValue>
				</op>
				<op>Input Voltage Phase 1</op>
				<op>Input Voltage</op>
				</if>
			</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="input1voltageac">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>INPUT1VOLTAGEAC</getOid>
				</mapValue>
			</rowTest>
			<type>voltageAC</type>
			<sensorId>INPUT1VOLTAGEAC</sensorId>
			<value>
				<div>
				<op><getOid>INPUT1VOLTAGEAC</getOid></op>
				<op>64</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Input Voltage Phase 2</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="input2voltageac">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>INPUT2VOLTAGEAC</getOid>
				</mapValue>
			</rowTest>
			<type>voltageAC</type>
			<sensorId>INPUT2VOLTAGEAC</sensorId>
			<value>
				<div>
				<op><getOid>INPUT2VOLTAGEAC</getOid></op>
				<op>64</op>
				</div>
			</value>
			<valueInc>0.1</valueInc>
			<label>Input Voltage Phase 3</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="efficiency">
			<rowTest>
				<and>
				<op><ge><op><getOid>EFFICIENCY</getOid></op><op>0</op></ge></op>
				<op><le><op><getOid>EFFICIENCY</getOid></op><op>12800</op></le></op>
				</and>
			</rowTest>
			<type>num</type>
			<sensorId>EFFICIENCY</sensorId>
			<value>
				<div>
				<op><getOid>EFFICIENCY</getOid></op>
				<op>128</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Efficiency</label>
			<sensorSet></sensorSet>
		</numSensor>

		<valueMap ruleid="efficiencyerrorstate-vm">
			<valueIn>-1</valueIn><valueOut>1</valueOut>
			<valueIn>-2</valueIn><valueOut>2</valueOut>
			<valueIn>-3</valueIn><valueOut>3</valueOut>
			<valueIn>-4</valueIn><valueOut>4</valueOut>
			<valueIn>-5</valueIn><valueOut>5</valueOut>
			<valueIn>-6</valueIn><valueOut>6</valueOut>
			<valueIn>-7</valueIn><valueOut>7</valueOut>
			<valueIn>-8</valueIn><valueOut>8</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="efficiencyerrorstate-em">
			<label>No Error</label>
			<label>Not Available</label>
			<label>Load Too Low</label>
			<label>Output Off</label>
			<label>On Battery</label>
			<label>In Bypass</label>
			<label>Battery Charging</label>
			<label>Poor AC Input</label>
			<label>Battery Disconnected</label>
		</enumMap>
		<stateSensor ruleid="efficiencyerrorstate">
			<type>state</type>
			<sensorId>EFFICIENCYERRORSTATE</sensorId>
			<value>
				<mapValue mapid="efficiencyerrorstate-vm">
				<getOid>EFFICIENCYERRORSTATE</getOid>
				</mapValue>
			</value>
			<label>Efficiency Error State</label>
			<enum>efficiencyerrorstate-em</enum>
			<sensorSet></sensorSet>
		</stateSensor>

		<numSensor ruleid="mogturnoffcountdown">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>MOGTURNOFFCOUNTDOWN</getOid>
				</mapValue>
			</rowTest>
			<type>timeinsecs</type>
			<sensorId>MOGTURNOFFCOUNTDOWN</sensorId>
			<value>
				<getOid>MOGTURNOFFCOUNTDOWN</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>MOG Turn Off Countdown</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="mogturnoncountdown">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>MOGTURNONCOUNTDOWN</getOid>
				</mapValue>
			</rowTest>
			<type>timeinsecs</type>
			<sensorId>MOGTURNONCOUNTDOWN</sensorId>
			<value>
				<getOid>MOGTURNONCOUNTDOWN</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>MOG Turn On Countdown</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="mogstayoffcountdown">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>MOGSTAYOFFCOUNTDOWN</getOid>
				</mapValue>
			</rowTest>
			<type>timeinsecs</type>
			<sensorId>MOGSTAYOFFCOUNTDOWN</sensorId>
			<value>
				<getOid>MOGSTAYOFFCOUNTDOWN</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>MOG Stay Off Countdown</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="sog0turnoffcountdown">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>SOG0TURNOFFCOUNTDOWN</getOid>
				</mapValue>
			</rowTest>
			<type>timeinsecs</type>
			<sensorId>SOG0TURNOFFCOUNTDOWN</sensorId>
			<value>
				<getOid>SOG0TURNOFFCOUNTDOWN</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>SOG0 Turn Off Countdown</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="sog0turnoncountdown">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>SOG0TURNONCOUNTDOWN</getOid>
				</mapValue>
			</rowTest>
			<type>timeinsecs</type>
			<sensorId>SOG0TURNONCOUNTDOWN</sensorId>
			<value>
				<getOid>SOG0TURNONCOUNTDOWN</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>SOG0 Turn On Countdown</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="sog0stayoffcountdown">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>SOG0STAYOFFCOUNTDOWN</getOid>
				</mapValue>
			</rowTest>
			<type>timeinsecs</type>
			<sensorId>SOG0STAYOFFCOUNTDOWN</sensorId>
			<value>
				<getOid>SOG0STAYOFFCOUNTDOWN</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>SOG0 Stay Off Countdown</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="sog1turnoffcountdown">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>SOG1TURNOFFCOUNTDOWN</getOid>
				</mapValue>
			</rowTest>
			<type>timeinsecs</type>
			<sensorId>SOG1TURNOFFCOUNTDOWN</sensorId>
			<value>
				<getOid>SOG1TURNOFFCOUNTDOWN</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>SOG1 Turn Off Countdown</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="sog1turnoncountdown">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>SOG1TURNONCOUNTDOWN</getOid>
				</mapValue>
			</rowTest>
			<type>timeinsecs</type>
			<sensorId>SOG1TURNONCOUNTDOWN</sensorId>
			<value>
				<getOid>SOG1TURNONCOUNTDOWN</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>SOG1 Turn On Countdown</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="sog1stayoffcountdown">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>SOG1STAYOFFCOUNTDOWN</getOid>
				</mapValue>
			</rowTest>
			<type>timeinsecs</type>
			<sensorId>SOG1STAYOFFCOUNTDOWN</sensorId>
			<value>
				<getOid>SOG1STAYOFFCOUNTDOWN</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>SOG1 Stay Off Countdown</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="sog2turnoffcountdown">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>SOG2TURNOFFCOUNTDOWN</getOid>
				</mapValue>
			</rowTest>
			<type>timeinsecs</type>
			<sensorId>SOG2TURNOFFCOUNTDOWN</sensorId>
			<value>
				<getOid>SOG2TURNOFFCOUNTDOWN</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>SOG2 Turn Off Countdown</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="sog2turnoncountdown">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>SOG2TURNONCOUNTDOWN</getOid>
				</mapValue>
			</rowTest>
			<type>timeinsecs</type>
			<sensorId>SOG2TURNONCOUNTDOWN</sensorId>
			<value>
				<getOid>SOG2TURNONCOUNTDOWN</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>SOG2 Turn On Countdown</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="sog2stayoffcountdown">
			<rowTest>
				<mapValue mapid="deleteNull-vm">
				<getOid>SOG2STAYOFFCOUNTDOWN</getOid>
				</mapValue>
			</rowTest>
			<type>timeinsecs</type>
			<sensorId>SOG2STAYOFFCOUNTDOWN</sensorId>
			<value>
				<getOid>SOG2STAYOFFCOUNTDOWN</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>SOG2 Stay Off Countdown</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="outputapparentpowerrating">
			<type>powerVA</type>
			<sensorId>OUTPUTAPPARENTPOWERRATING</sensorId>
			<value>
				<getOid>OUTPUTAPPARENTPOWERRATING</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Rated Full Apparent Power</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="outputrealpowerrating">
			<type>powerW</type>
			<sensorId>OUTPUTREALPOWERRATING</sensorId>
			<value>
				<getOid>OUTPUTREALPOWERRATING</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Rated Full Real Power</label>
			<sensorSet></sensorSet>
		</numSensor>

		<valueMap ruleid="deleteNull-vm">
			<valueIn>-1</valueIn><valueOut>[false]</valueOut>
			<valueIn>65535</valueIn><valueOut>[false]</valueOut>
			<valueIn>*</valueIn><valueOut>[true]</valueOut>
		</valueMap>

		<valueMap ruleid="binaryDefaultZero-vm">
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="onOff-em">
			<label>Off</label>
			<label>On</label>
		</enumMap>
		<enumMap ruleid="trueFalse-em">
			<label>False</label>
			<label>True</label>
		</enumMap>

	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="UPSSTATUS">
				<function>3</function>
				<start_addr>0</start_addr>

				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<!--<value_ref_id valid="UPSSTATUS_BF2">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>-->
			<value_ref_id valid="UPSSTATUSCHANGECAUSE">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MOGOUTLETSTATUS">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SOG0OUTLETSTATUS">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SOG1OUTLETSTATUS">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SOG2OUTLETSTATUS">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SIMPLESIGNALINGSTATUS">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="GENERALERROR">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="POWERSYSTEMERROR">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERYSYSTEMERROR">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REPLACEBATTERYTESTSTATUS">
				<function>3</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RUNTIMECALIBRATIONSTATUS">
				<function>3</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERYLIFETIMESTATUS">
				<function>3</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="USERINTERFACESTATUS">
				<function>3</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="RUNTIMEREMAINING">
				<function>3</function>
				<start_addr>128</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="STATEOFCHARGE">
				<function>3</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERYPOSITIVEVOLTAGEDC">
				<function>3</function>
				<start_addr>131</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERYNEGATIVEVOLTAGEDC">
				<function>3</function>
				<start_addr>132</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERYDATE">
				<function>3</function>
				<start_addr>133</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BATTERYTEMPERATURE">
				<function>3</function>
				<start_addr>135</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT0REALPOWER">
				<function>3</function>
				<start_addr>136</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT1REALPOWER">
				<function>3</function>
				<start_addr>137</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT0APPARENTPOWER">
				<function>3</function>
				<start_addr>138</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT1APPARENTPOWER">
				<function>3</function>
				<start_addr>139</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT0CURRENTAC">
				<function>3</function>
				<start_addr>140</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT1CURRENTAC">
				<function>3</function>
				<start_addr>141</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT0VOLTAGEAC">
				<function>3</function>
				<start_addr>142</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT1VOLTAGEAC">
				<function>3</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUTFREQUENCY">
				<function>3</function>
				<start_addr>144</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUTENERGY">
				<function>3</function>
				<start_addr>145</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="BYPASSINPUTSTATUS">
				<function>3</function>
				<start_addr>147</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASSVOLTAGEAC">
				<function>3</function>
				<start_addr>148</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BYPASSFREQUENCY">
				<function>3</function>
				<start_addr>149</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUTINPUTSTATUS">
				<function>3</function>
				<start_addr>150</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT0VOLTAGEAC">
				<function>3</function>
				<start_addr>151</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT1VOLTAGEAC">
				<function>3</function>
				<start_addr>152</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="INPUT2VOLTAGEAC">
				<function>3</function>
				<start_addr>153</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EFFICIENCY">
				<function>3</function>
				<start_addr>154</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="EFFICIENCYERRORSTATE">
				<function>3</function>
				<start_addr>154</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOGTURNOFFCOUNTDOWN">
				<function>3</function>
				<start_addr>155</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOGTURNONCOUNTDOWN">
				<function>3</function>
				<start_addr>156</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="MOGSTAYOFFCOUNTDOWN">
				<function>3</function>
				<start_addr>157</start_addr>
				<quantity>2</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="SOG0TURNOFFCOUNTDOWN">
				<function>3</function>
				<start_addr>159</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="SOG0TURNONCOUNTDOWN">
				<function>3</function>
				<start_addr>160</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="SOG0STAYOFFCOUNTDOWN">
				<function>3</function>
				<start_addr>161</start_addr>
				<quantity>2</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="SOG1TURNOFFCOUNTDOWN">
				<function>3</function>
				<start_addr>163</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="SOG1TURNONCOUNTDOWN">
				<function>3</function>
				<start_addr>164</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="SOG1STAYOFFCOUNTDOWN">
				<function>3</function>
				<start_addr>165</start_addr>
				<quantity>2</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="SOG2TURNOFFCOUNTDOWN">
				<function>3</function>
				<start_addr>167</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="SOG2TURNONCOUNTDOWN">
				<function>3</function>
				<start_addr>168</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="SOG2STAYOFFCOUNTDOWN">
				<function>3</function>
				<start_addr>169</start_addr>
				<quantity>2</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUTAPPARENTPOWERRATING">
				<function>3</function>
				<start_addr>588</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUTREALPOWERRATING">
				<function>3</function>
				<start_addr>589</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SOGRELAYCONFIGSETTING">
				<function>3</function>
				<start_addr>590</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="MANUFACTUREDATE">
				<function>3</function>
				<start_addr>591</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
