<?xml version="1.0"?>
<APC_DDF 
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" 
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="articchill_chiller" 
	ddfname="ArticChill Chiller" 
	ddfversion="2" 
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="articchill_chiller">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
		
		<setProductData ruleid="vendordata" field="vendor">ArticChill</setProductData>
		<setProductData ruleid="typedata" field="type">ArticChill Chiller</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<numSensor ruleid="system_entering_water_temp">
			<type>temp</type>
			<sensorId>SYSTEM_ENTERING_WATER_TEMP</sensorId>
			<value>
				<if>
					<op>
						<eq>
							<op><getOid>temp_units</getOid></op>
							<op>0</op>
						</eq>
					</op>
					<op>
						<div>
							<op>
								<sub>
									<op>
										<mult>
											<op><getOid>system_entering_water_temp</getOid></op>
											<op>0.1</op>
										</mult>
									</op>
									<op>32</op>
								</sub>
							</op>
							<op>1.8</op>
						</div>
					</op>
					<op>
						<mult>
							<op><getOid>system_entering_water_temp</getOid></op>
							<op>0.1</op>
						</mult>
					</op>
				</if>
			</value>
			<label>System Entering Water Temperature</label>
			<sensorSet>System</sensorSet>
		</numSensor>
		<numSensor ruleid="system_leaving_water_temp">
			<type>temp</type>
			<sensorId>SYSTEM_LEAVING_WATER_TEMP</sensorId>
			<value>
				<if>
					<op>
						<eq>
							<op><getOid>temp_units</getOid></op>
							<op>0</op>
						</eq>
					</op>
					<op>
						<div>
							<op>
								<sub>
									<op>
										<mult>
											<op><getOid>system_leaving_water_temp</getOid></op>
											<op>0.1</op>
										</mult>
									</op>
									<op>32</op>
								</sub>
							</op>
							<op>1.8</op>
						</div>
					</op>
					<op>
						<mult>
							<op><getOid>system_leaving_water_temp</getOid></op>
							<op>0.1</op>
						</mult>
					</op>
				</if>
			</value>
			<label>System Leaving Water Temperature</label>
			<sensorSet>System</sensorSet>
		</numSensor>
		<numSensor ruleid="leaving_water_temp_master">
			<type>temp</type>
			<sensorId>LEAVING_WATER_TEMP_MASTER</sensorId>
			<value>
				<if>
					<op>
						<eq>
							<op><getOid>temp_units</getOid></op>
							<op>0</op>
						</eq>
					</op>
					<op>
						<div>
							<op>
								<sub>
									<op>
										<mult>
											<op><getOid>leaving_water_temp_master</getOid></op>
											<op>0.1</op>
										</mult>
									</op>
									<op>32</op>
								</sub>
							</op>
							<op>1.8</op>
						</div>
					</op>
					<op>
						<mult>
							<op><getOid>leaving_water_temp_master</getOid></op>
							<op>0.1</op>
						</mult>
					</op>
				</if>
			</value>
			<label>Leaving Water Temperature Master</label>
			<sensorSet>System</sensorSet>
		</numSensor>
		<numSensor ruleid="entering_water_temp_master">
			<type>temp</type>
			<sensorId>ENTERING_WATER_TEMP_MASTER</sensorId>
			<value>
				<if>
					<op>
						<eq>
							<op><getOid>temp_units</getOid></op>
							<op>0</op>
						</eq>
					</op>
					<op>
						<div>
							<op>
								<sub>
									<op>
										<mult>
											<op><getOid>entering_water_temp_master</getOid></op>
											<op>0.1</op>
										</mult>
									</op>
									<op>32</op>
								</sub>
							</op>
							<op>1.8</op>
						</div>
					</op>
					<op>
						<mult>
							<op><getOid>entering_water_temp_master</getOid></op>
							<op>0.1</op>
						</mult>
					</op>
				</if>
			</value>
			<label>Entering Water Temperature Master</label>
			<sensorSet>System</sensorSet>
		</numSensor>
		<numSensor ruleid="flow_demand">
			<type>pctofcapacity</type>
			<sensorId>FLOW_DEMAND</sensorId>
			<value>
				<getOid>flow_demand</getOid>
			</value>
			<label>Flow Demand</label>
			<sensorSet>Pumps</sensorSet>
		</numSensor>
		<numSensor ruleid="cooling_setpoint">
			<type>temp</type>
			<sensorId>COOLING_SETPOINT</sensorId>
			<value>
				<if>
					<op>
						<eq>
							<op><getOid>temp_units</getOid></op>
							<op>0</op>
						</eq>
					</op>
					<op>
						<div>
							<op>
								<sub>
									<op>
										<mult>
											<op><getOid>cooling_setpoint</getOid></op>
											<op>0.1</op>
										</mult>
									</op>
									<op>32</op>
								</sub>
							</op>
							<op>1.8</op>
						</div>
					</op>
					<op>
						<mult>
							<op><getOid>cooling_setpoint</getOid></op>
							<op>0.1</op>
						</mult>
					</op>
				</if>
			</value>
			<label>Cooling Setpoint</label>
			<sensorSet>System</sensorSet>
		</numSensor>
		<numSensor ruleid="entering_water_temp_slave_1">
			<type>temp</type>
			<sensorId>ENTERING_WATER_TEMP_SLAVE_1</sensorId>
			<value>
				<if>
					<op>
						<eq>
							<op><getOid>temp_units</getOid></op>
							<op>0</op>
						</eq>
					</op>
					<op>
						<div>
							<op>
								<sub>
									<op>
										<mult>
											<op><getOid>entering_water_temp_slave_1</getOid></op>
											<op>0.1</op>
										</mult>
									</op>
									<op>32</op>
								</sub>
							</op>
							<op>1.8</op>
						</div>
					</op>
					<op>
						<mult>
							<op><getOid>entering_water_temp_slave_1</getOid></op>
							<op>0.1</op>
						</mult>
					</op>
				</if>
			</value>
			<label>Entering Water Temperature Slave 1</label>
			<sensorSet>Slave Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="entering_water_temp_slave_2">
			<type>temp</type>
			<sensorId>ENTERING_WATER_TEMP_SLAVE_2</sensorId>
			<value>
				<if>
					<op>
						<eq>
							<op><getOid>temp_units</getOid></op>
							<op>0</op>
						</eq>
					</op>
					<op>
						<div>
							<op>
								<sub>
									<op>
										<mult>
											<op><getOid>entering_water_temp_slave_2</getOid></op>
											<op>0.1</op>
										</mult>
									</op>
									<op>32</op>
								</sub>
							</op>
							<op>1.8</op>
						</div>
					</op>
					<op>
						<mult>
							<op><getOid>entering_water_temp_slave_2</getOid></op>
							<op>0.1</op>
						</mult>
					</op>
				</if>
			</value>
			<label>Entering Water Temperature Slave 2</label>
			<sensorSet>Slave Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="entering_water_temp_slave_3">
			<type>temp</type>
			<sensorId>ENTERING_WATER_TEMP_SLAVE_3</sensorId>
			<value>
				<if>
					<op>
						<eq>
							<op><getOid>temp_units</getOid></op>
							<op>0</op>
						</eq>
					</op>
					<op>
						<div>
							<op>
								<sub>
									<op>
										<mult>
											<op><getOid>entering_water_temp_slave_3</getOid></op>
											<op>0.1</op>
										</mult>
									</op>
									<op>32</op>
								</sub>
							</op>
							<op>1.8</op>
						</div>
					</op>
					<op>
						<mult>
							<op><getOid>entering_water_temp_slave_3</getOid></op>
							<op>0.1</op>
						</mult>
					</op>
				</if>
			</value>
			<label>Entering Water Temperature Slave 3</label>
			<sensorSet>Slave Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="leaving_water_temp_slave_1">
			<type>temp</type>
			<sensorId>LEAVING_WATER_TEMP_SLAVE_1</sensorId>
			<value>
				<if>
					<op>
						<eq>
							<op><getOid>temp_units</getOid></op>
							<op>0</op>
						</eq>
					</op>
					<op>
						<div>
							<op>
								<sub>
									<op>
										<mult>
											<op><getOid>leaving_water_temp_slave_1</getOid></op>
											<op>0.1</op>
										</mult>
									</op>
									<op>32</op>
								</sub>
							</op>
							<op>1.8</op>
						</div>
					</op>
					<op>
						<mult>
							<op><getOid>leaving_water_temp_slave_1</getOid></op>
							<op>0.1</op>
						</mult>
					</op>
				</if>
			</value>
			<label>Leaving Water Temperature Slave 1</label>
			<sensorSet>Slave Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="leaving_water_temp_slave_2">
			<type>temp</type>
			<sensorId>LEAVING_WATER_TEMP_SLAVE_2</sensorId>
			<value>
				<if>
					<op>
						<eq>
							<op><getOid>temp_units</getOid></op>
							<op>0</op>
						</eq>
					</op>
					<op>
						<div>
							<op>
								<sub>
									<op>
										<mult>
											<op><getOid>leaving_water_temp_slave_2</getOid></op>
											<op>0.1</op>
										</mult>
									</op>
									<op>32</op>
								</sub>
							</op>
							<op>1.8</op>
						</div>
					</op>
					<op>
						<mult>
							<op><getOid>leaving_water_temp_slave_2</getOid></op>
							<op>0.1</op>
						</mult>
					</op>
				</if>
			</value>
			<label>Leaving Water Temperature Slave 2</label>
			<sensorSet>Slave Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="leaving_water_temp_slave_3">
			<type>temp</type>
			<sensorId>LEAVING_WATER_TEMP_SLAVE_3</sensorId>
			<value>
				<if>
					<op>
						<eq>
							<op><getOid>temp_units</getOid></op>
							<op>0</op>
						</eq>
					</op>
					<op>
						<div>
							<op>
								<sub>
									<op>
										<mult>
											<op><getOid>leaving_water_temp_slave_3</getOid></op>
											<op>0.1</op>
										</mult>
									</op>
									<op>32</op>
								</sub>
							</op>
							<op>1.8</op>
						</div>
					</op>
					<op>
						<mult>
							<op><getOid>leaving_water_temp_slave_3</getOid></op>
							<op>0.1</op>
						</mult>
					</op>
				</if>
			</value>
			<label>Leaving Water Temperature Slave 3</label>
			<sensorSet>Slave Sensors</sensorSet>
		</numSensor>

		<stateSensor ruleid="system_on_off_status">
			<type>state</type>
			<sensorId>SYSTEM_ON_OFF_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<formatNumber>
						<getOid>system_on_off_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>System On/Off Status</label>
			<enum>on_off-em</enum>
			<sensorSet>System</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pump_1_status">
			<type>state</type>
			<sensorId>PUMP_1_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<formatNumber>
						<getOid>pump_1_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Pump 1 Status</label>
			<enum>on_off-em</enum>
			<sensorSet>Pumps</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pump_2_status">
			<type>state</type>
			<sensorId>PUMP_2_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<formatNumber>
						<getOid>pump_2_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Pump 2 Status</label>
			<enum>on_off-em</enum>
			<sensorSet>Compressors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="master_compressor_1_status">
			<type>state</type>
			<sensorId>MASTER_COMPRESSOR_1_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<formatNumber>
						<getOid>master_compressor_1_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Master Compressor 1 Status</label>
			<enum>on_off-em</enum>
			<sensorSet>Compressors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="master_compressor_2_status">
			<type>state</type>
			<sensorId>MASTER_COMPRESSOR_2_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<formatNumber>
						<getOid>master_compressor_2_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Master Compressor 2 Status</label>
			<enum>on_off-em</enum>
			<sensorSet>Compressors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="slave_1_compressor_1_status">
			<type>state</type>
			<sensorId>SLAVE_1_COMPRESSOR_1_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<formatNumber>
						<getOid>slave_1_compressor_1_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Slave 1 Compressor 1 Status</label>
			<enum>on_off-em</enum>
			<sensorSet>Compressors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="slave_1_compressor_2_status">
			<type>state</type>
			<sensorId>SLAVE_1_COMPRESSOR_2_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<formatNumber>
						<getOid>slave_1_compressor_2_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Slave 1 Compressor 2 Status</label>
			<enum>on_off-em</enum>
			<sensorSet>Compressors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="slave_2_compressor_1_status">
			<type>state</type>
			<sensorId>SLAVE_2_COMPRESSOR_1_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<formatNumber>
						<getOid>slave_2_compressor_1_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Slave 2 Compressor 1 Status</label>
			<enum>on_off-em</enum>
			<sensorSet>Compressors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="slave_2_compressor_2_status">
			<type>state</type>
			<sensorId>SLAVE_2_COMPRESSOR_2_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<formatNumber>
						<getOid>slave_2_compressor_2_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Slave 2 Compressor 2 Status</label>
			<enum>on_off-em</enum>
			<sensorSet>Compressors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="slave_3_compressor_1_status">
			<type>state</type>
			<sensorId>SLAVE_3_COMPRESSOR_1_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<formatNumber>
						<getOid>slave_3_compressor_1_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Slave 3 Compressor 1 Status</label>
			<enum>on_off-em</enum>
			<sensorSet>Compressors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="slave_3_compressor_2_status">
			<type>state</type>
			<sensorId>SLAVE_3_COMPRESSOR_2_STATUS</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<formatNumber>
						<getOid>slave_3_compressor_2_status</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<label>Slave 3 Compressor 2 Status</label>
			<enum>on_off-em</enum>
			<sensorSet>Compressors</sensorSet>
		</stateSensor>
		
		<valueMap ruleid="on_off-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>2</valueOut>
		</valueMap>
		<enumMap ruleid="on_off-em">
			<label>Off</label>
			<label>On</label>
			<label>Unknown</label>
		</enumMap>
		
		<alarmFlags ruleid="entering_water_temp_out_of_range">
			<value><getOid>entering_water_temp_out_of_range</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Entering Water Temperature Out of Range Alarm Present</activeText>
					<inactiveText>Entering Water Temperature Out of Range Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Temperature</category>
				<description>
					<activeText>Entering Water Temperature Out of Range Alarm Present</activeText>
					<inactiveText>Entering Water Temperature Out of Range Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="leaving_water_temp_out_of_range">
			<value><getOid>leaving_water_temp_out_of_range</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Leaving Water Temperature Out of Range Alarm Present</activeText>
					<inactiveText>Leaving Water Temperature Out of Range Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Temperature</category>
				<description>
					<activeText>Leaving Water Temperature Out of Range Alarm Present</activeText>
					<inactiveText>Leaving Water Temperature Out of Range Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="leaving_water_temp_high">
			<value><getOid>leaving_water_temp_high</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Leaving Water Temperature High Alarm Present</activeText>
					<inactiveText>Leaving Water Temperature High Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Temperature</category>
				<description>
					<activeText>Leaving Water Temperature High Alarm Present</activeText>
					<inactiveText>Leaving Water Temperature High Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="leaving_water_temp_low">
			<value><getOid>leaving_water_temp_low</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Leaving Water Temperature Low Alarm Present</activeText>
					<inactiveText>Leaving Water Temperature Low Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Temperature</category>
				<description>
					<activeText>Leaving Water Temperature Low Alarm Present</activeText>
					<inactiveText>Leaving Water Temperature Low Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="c1_low_pressure_out_of_range">
			<value><getOid>c1_low_pressure_out_of_range</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>C1 Low Pressure Out of Range Alarm Present</activeText>
					<inactiveText>C1 Low Pressure Out of Range Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Pressure</category>
				<description>
					<activeText>C1 Low Pressure Out of Range Alarm Present</activeText>
					<inactiveText>C1 Low Pressure Out of Range Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="c2_low_pressure_out_of_range">
			<value><getOid>c2_low_pressure_out_of_range</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>C2 Low Pressure Out of Range Alarm Present</activeText>
					<inactiveText>C2 Low Pressure Out of Range Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Pressure</category>
				<description>
					<activeText>C2 Low Pressure Out of Range Alarm Present</activeText>
					<inactiveText>C2 Low Pressure Out of Range Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="c1_high_pressure_out_of_range">
			<value><getOid>c1_high_pressure_out_of_range</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>C1 High Pressure Out of Range Alarm Present</activeText>
					<inactiveText>C1 High Pressure Out of Range Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Pressure</category>
				<description>
					<activeText>C1 High Pressure Out of Range Alarm Present</activeText>
					<inactiveText>C1 High Pressure Out of Range Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="c2_high_pressure_out_of_range">
			<value><getOid>c2_high_pressure_out_of_range</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>C2 High Pressure Out of Range Alarm Present</activeText>
					<inactiveText>C2 High Pressure Out of Range Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Pressure</category>
				<description>
					<activeText>C2 High Pressure Out of Range Alarm Present</activeText>
					<inactiveText>C2 High Pressure Out of Range Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="alarm_present">
			<value><getOid>alarm_present</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Alarm(s) Present</activeText>
					<inactiveText>Alarm(s) Cleared</inactiveText>
				</name>
				<severity>informational</severity>
				<category>Alarms</category>
				<description>
					<activeText>Alarm(s) Present</activeText>
					<inactiveText>Alarm(s) Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="c1_high_pressure_switch_alarm">
			<value><getOid>c1_high_pressure_switch_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>C1 High Pressure Switch Alarm Present</activeText>
					<inactiveText>C1 High Pressure Switch Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Pressure</category>
				<description>
					<activeText>C1 High Pressure Switch Alarm Present</activeText>
					<inactiveText>C1 High Pressure Switch Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="c1_low_pressure_switch_alarm">
			<value><getOid>c1_low_pressure_switch_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>C1 Low Pressure Switch Alarm Present</activeText>
					<inactiveText>C1 Low Pressure Switch Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Pressure</category>
				<description>
					<activeText>C1 Low Pressure Switch Alarm Present</activeText>
					<inactiveText>C1 Low Pressure Switch Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="c2_high_pressure_switch_alarm">
			<value><getOid>c2_high_pressure_switch_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>C2 High Pressure Switch Alarm Present</activeText>
					<inactiveText>C2 High Pressure Switch Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Pressure</category>
				<description>
					<activeText>C2 High Pressure Switch Alarm Present</activeText>
					<inactiveText>C2 High Pressure Switch Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="c2_low_pressure_switch_alarm">
			<value><getOid>c2_low_pressure_switch_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>C2 Low Pressure Switch Alarm Present</activeText>
					<inactiveText>C2 Low Pressure Switch Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Pressure</category>
				<description>
					<activeText>C2 Low Pressure Switch Alarm Present</activeText>
					<inactiveText>C2 Low Pressure Switch Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="evap_flow_alarm">
			<value><getOid>evap_flow_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Evaporator Flow Alarm Present</activeText>
					<inactiveText>Evaporator Flow Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Alarms</category>
				<description>
					<activeText>Evaporator Flow Alarm Present</activeText>
					<inactiveText>Evaporator Flow Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="phase_alarm">
			<value><getOid>phase_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Phase Alarm Present</activeText>
					<inactiveText>Phase Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Alarms</category>
				<description>
					<activeText>Phase Alarm Present</activeText>
					<inactiveText>Phase Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="pumps_alarm">
			<value><getOid>pumps_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Pumps Alarm Present</activeText>
					<inactiveText>Pumps Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Pumps</category>
				<description>
					<activeText>Pumps Alarm Present</activeText>
					<inactiveText>Pumps Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="global_alarm">
			<value><getOid>global_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Global Alarm Present</activeText>
					<inactiveText>Global Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Alarms</category>
				<description>
					<activeText>Global Alarm Present</activeText>
					<inactiveText>Global Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="slave_1_alarm">
			<value><getOid>slave_1_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Slave 1 Alarm Present</activeText>
					<inactiveText>Slave 1 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Slave</category>
				<description>
					<activeText>Slave 1 Alarm Present</activeText>
					<inactiveText>Slave 1 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="slave_2_alarm">
			<value><getOid>slave_2_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Slave 2 Alarm Present</activeText>
					<inactiveText>Slave 2 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Slave</category>
				<description>
					<activeText>Slave 2 Alarm Present</activeText>
					<inactiveText>Slave 2 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="slave_3_alarm">
			<value><getOid>slave_3_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Slave 3 Alarm Present</activeText>
					<inactiveText>Slave 3 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Slave</category>
				<description>
					<activeText>Slave 3 Alarm Present</activeText>
					<inactiveText>Slave 3 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="slave_4_alarm">
			<value><getOid>slave_4_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Slave 4 Alarm Present</activeText>
					<inactiveText>Slave 4 Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Slave</category>
				<description>
					<activeText>Slave 4 Alarm Present</activeText>
					<inactiveText>Slave 4 Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="digital_input_flow_detected">
			<value><getOid>digital_input_flow_detected</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Digital Input Flow Detected Alarm Present</activeText>
					<inactiveText>Digital Input Flow Detected Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Alarms</category>
				<description>
					<activeText>Digital Input Flow Detected Alarm Present</activeText>
					<inactiveText>Digital Input Flow Detected Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="pump_module_in_alarm">
			<value><getOid>pump_module_in_alarm</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Pump Module Alarm Present</activeText>
					<inactiveText>Pump Module Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>Pumps</category>
				<description>
					<activeText>Pump Module Alarm Present</activeText>
					<inactiveText>Pump Module Alarm Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

	</device>

	<protocol>
		<modbus>
		
			<!-- Temp Units -->
			
			<value_ref_id valid="temp_units">
				<function>2</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
		
			<!-- Alarms -->
		
			<value_ref_id valid="entering_water_temp_out_of_range">
				<function>2</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="leaving_water_temp_out_of_range">
				<function>2</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="leaving_water_temp_high">
				<function>2</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="leaving_water_temp_low">
				<function>2</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="c1_low_pressure_out_of_range">
				<function>2</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="c2_low_pressure_out_of_range">
				<function>2</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="c1_high_pressure_out_of_range">
				<function>2</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="c2_high_pressure_out_of_range">
				<function>2</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="alarm_present">
				<function>2</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="c1_high_pressure_switch_alarm">
				<function>2</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="c1_low_pressure_switch_alarm">
				<function>2</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="c2_high_pressure_switch_alarm">
				<function>2</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="c2_low_pressure_switch_alarm">
				<function>2</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="evap_flow_alarm">
				<function>2</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="phase_alarm">
				<function>2</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="pumps_alarm">
				<function>2</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="global_alarm">
				<function>2</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="slave_1_alarm">
				<function>2</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="slave_2_alarm">
				<function>2</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="slave_3_alarm">
				<function>2</function>
				<start_addr>59</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="slave_4_alarm">
				<function>2</function>
				<start_addr>60</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="digital_input_flow_detected">
				<function>2</function>
				<start_addr>72</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="pump_module_in_alarm">
				<function>2</function>
				<start_addr>87</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			
			<!-- Status Sensors -->
			
			<value_ref_id valid="system_on_off_status">
				<function>2</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="pump_1_status">
				<function>2</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="pump_2_status">
				<function>2</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="master_compressor_1_status">
				<function>2</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="master_compressor_2_status">
				<function>2</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="slave_1_compressor_1_status">
				<function>2</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="slave_1_compressor_2_status">
				<function>2</function>
				<start_addr>120</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="slave_2_compressor_1_status">
				<function>2</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="slave_2_compressor_2_status">
				<function>2</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="slave_3_compressor_1_status">
				<function>2</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="slave_3_compressor_2_status">
				<function>2</function>
				<start_addr>124</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			
			<!-- Analog Sensors -->
			
			<value_ref_id valid="system_entering_water_temp">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="system_leaving_water_temp">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="leaving_water_temp_master">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="entering_water_temp_master">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="flow_demand">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="cooling_setpoint">
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="entering_water_temp_slave_1">
				<function>3</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="entering_water_temp_slave_2">
				<function>3</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="entering_water_temp_slave_3">
				<function>3</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="leaving_water_temp_slave_1">
				<function>3</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="leaving_water_temp_slave_2">
				<function>3</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="leaving_water_temp_slave_3">
				<function>3</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			
		</modbus>
	</protocol>
</APC_DDF>
