<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="avesco_catgenset" ddfname="Avesco CATGenset" ddfversion="1" canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="avesco_catgenset">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
    <setProductData ruleid="vendordata" field="vendor">Avesco</setProductData>
    <setProductData ruleid="modeldata" field="model">CATGenset</setProductData>
    <setProductData ruleid="typedata" field="type">Generic device</setProductData>
    <setDefaultLabel ruleid="labeldata">
      <sysHostname />
      - Slave
      <commSetting field="slaveaddress" />
    </setDefaultLabel>
    <numSensor ruleid="generator_1_active_power">
      <type>num/powerKW</type>
      <units />
      <sensorId>_GENERATOR_1_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_1_ACTIVE_POWER</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 1 active power</label>
      <sensorSet>Generator 1</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_1_apparent_power">
      <type>num/powerKVA</type>
      <units />
      <sensorId>_GENERATOR_1_APPARENT_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_1_APPARENT_POWER</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 1 apparent power</label>
      <sensorSet>Generator 1</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_1_reactive_power">
      <type>num/powerKVAR</type>
      <units />
      <sensorId>_GENERATOR_1_REACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_1_REACTIVE_POWER</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 1 Reactive power</label>
      <sensorSet>Generator 1</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_1_frequency">
      <type>frequency</type>
      <units />
      <sensorId>_GENERATOR_1_FREQUENCY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_1_FREQUENCY</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 1 frequency</label>
      <sensorSet>Generator 1</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_1_current_l1">
      <type>amperage</type>
      <units />
      <sensorId>_GENERATOR_1_CURRENT_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_1_CURRENT_L1</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 1 current L1</label>
      <sensorSet>Generator 1</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_1_current_l2">
      <type>amperage</type>
      <units />
      <sensorId>_GENERATOR_1_CURRENT_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_1_CURRENT_L2</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 1 current L2</label>
      <sensorSet>Generator 1</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_1_current_l3">
      <type>amperage</type>
      <units />
      <sensorId>_GENERATOR_1_CURRENT_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_1_CURRENT_L3</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 1 Current L3</label>
      <sensorSet>Generator 1</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_1_generator_voltage_l1-l2">
      <type>voltage</type>
      <units />
      <sensorId>_GENERATOR_1_GENERATOR_VOLTAGE_L1-L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_1_GENERATOR_VOLTAGE_L1L2</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 1 Generator voltage L1-L2</label>
      <sensorSet>Generator 1</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_1_generator_voltage_l2-l3">
      <type>voltage</type>
      <units />
      <sensorId>_GENERATOR_1_GENERATOR_VOLTAGE_L2-L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_1_GENERATOR_VOLTAGE_L2L3</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 1 Generator voltage L2-L3</label>
      <sensorSet>Generator 1</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_1_generator_voltage_l3-l1">
      <type>voltage</type>
      <units />
      <sensorId>_GENERATOR_1_GENERATOR_VOLTAGE_L3-L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_1_GENERATOR_VOLTAGE_L3L1</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 1 Generator voltage L3-L1</label>
      <sensorSet>Generator 1</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_1_cos-phi">
      <type>num</type>
      <units />
      <sensorId>_GENERATOR_1_COS-PHI</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_1_COSPHI</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Generator 1 Cos-Phi</label>
      <sensorSet>Generator 1</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_2_active_power">
      <type>num/powerKW</type>
      <units />
      <sensorId>_GENERATOR_2_ACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_2_ACTIVE_POWER</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 2 active power</label>
      <sensorSet>Generator 2</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_2_apparent_power">
      <type>num/powerKVA</type>
      <units />
      <sensorId>_GENERATOR_2_APPARENT_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_2_APPARENT_POWER</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 2 apparent power</label>
      <sensorSet>Generator 2</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_2_reactive_power">
      <type>num/powerKVAR</type>
      <units />
      <sensorId>_GENERATOR_2_REACTIVE_POWER</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_2_REACTIVE_POWER</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 2 Reactive power</label>
      <sensorSet>Generator 2</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_2_frequency">
      <type>frequency</type>
      <units />
      <sensorId>_GENERATOR_2_FREQUENCY</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_2_FREQUENCY</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 2 frequency</label>
      <sensorSet>Generator 2</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_2_current_l1">
      <type>amperage</type>
      <units />
      <sensorId>_GENERATOR_2_CURRENT_L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_2_CURRENT_L1</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 2 current L1</label>
      <sensorSet>Generator 2</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_2_current_l2">
      <type>amperage</type>
      <units />
      <sensorId>_GENERATOR_2_CURRENT_L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_2_CURRENT_L2</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 2 current L2</label>
      <sensorSet>Generator 2</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_2_current_l3">
      <type>amperage</type>
      <units />
      <sensorId>_GENERATOR_2_CURRENT_L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_2_CURRENT_L3</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 2 Current L3</label>
      <sensorSet>Generator 2</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_2_generator_voltage_l1-l2">
      <type>voltage</type>
      <units />
      <sensorId>_GENERATOR_2_GENERATOR_VOLTAGE_L1-L2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_2_GENERATOR_VOLTAGE_L1L2</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 2 Generator voltage L1-L2</label>
      <sensorSet>Generator 2</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_2_generator_voltage_l2-l3">
      <type>voltage</type>
      <units />
      <sensorId>_GENERATOR_2_GENERATOR_VOLTAGE_L2-L3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_2_GENERATOR_VOLTAGE_L2L3</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 2 Generator voltage L2-L3</label>
      <sensorSet>Generator 2</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_2_generator_voltage_l3-l1">
      <type>voltage</type>
      <units />
      <sensorId>_GENERATOR_2_GENERATOR_VOLTAGE_L3-L1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_2_GENERATOR_VOLTAGE_L3L1</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Generator 2 Generator voltage L3-L1</label>
      <sensorSet>Generator 2</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_2_cos-phi">
      <type>num</type>
      <units />
      <sensorId>_GENERATOR_2_COS-PHI</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_2_COSPHI</getOid>
          </op>
          <op>0.01</op>
        </mult>
      </value>
      <label>Generator 2 Cos-Phi</label>
      <sensorSet>Generator 2</sensorSet>
    </numSensor>
    <stateSensor ruleid="diesel_1_ready_for_operation">
      <type>state</type>
      <sensorId>_DIESEL_1_READY_FOR_OPERATION</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>DIESEL_1_READY_FOR_OPERATION</getOid>
                  </op>
                  <op>8</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Diesel 1 ready for operation</label>
      <enum>true_false_em</enum>
      <sensorSet>Diesel 1</sensorSet>
    </stateSensor>
    <stateSensor ruleid="diesel_1_is_running">
      <type>state</type>
      <sensorId>_DIESEL_1_IS_RUNNING</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>DIESEL_1_IS_RUNNING</getOid>
                  </op>
                  <op>9</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Diesel 1 is running</label>
      <enum>true_false_em</enum>
      <sensorSet>Diesel 1</sensorSet>
    </stateSensor>
    <stateSensor ruleid="diesel_1_generator_voltage_ok">
      <type>state</type>
      <sensorId>_DIESEL_1_GENERATOR_VOLTAGE_OK</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>DIESEL_1_GENERATOR_VOLTAGE_OK</getOid>
                  </op>
                  <op>10</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Diesel 1 Generator voltage Ok</label>
      <enum>true_false_em</enum>
      <sensorSet>Diesel 1</sensorSet>
    </stateSensor>
    <stateSensor ruleid="diesel_1_collective_warning">
      <type>state</type>
      <sensorId>_DIESEL_1_COLLECTIVE_WARNING</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>DIESEL_1_COLLECTIVE_WARNING</getOid>
                  </op>
                  <op>11</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Diesel 1 collective warning</label>
      <enum>true_false_em</enum>
      <sensorSet>Diesel 1</sensorSet>
    </stateSensor>
    <stateSensor ruleid="diesel_1_collective_arrangement">
      <type>state</type>
      <sensorId>_DIESEL_1_COLLECTIVE_ARRANGEMENT</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>DIESEL_1_COLLECTIVE_ARRANGEMENT</getOid>
                  </op>
                  <op>12</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Diesel 1 Collective arrangement</label>
      <enum>true_false_em</enum>
      <sensorSet>Diesel 1</sensorSet>
    </stateSensor>
    <stateSensor ruleid="diesel_2_ready_for_operation">
      <type>state</type>
      <sensorId>_DIESEL_2_READY_FOR_OPERATION</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>DIESEL_2_READY_FOR_OPERATION</getOid>
                  </op>
                  <op>8</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Diesel 2 ready for operation</label>
      <enum>true_false_em</enum>
      <sensorSet>Diesel 2</sensorSet>
    </stateSensor>
    <stateSensor ruleid="diesel_2_is_running">
      <type>state</type>
      <sensorId>_DIESEL_2_IS_RUNNING</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>DIESEL_2_IS_RUNNING</getOid>
                  </op>
                  <op>9</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Diesel 2 is running</label>
      <enum>true_false_em</enum>
      <sensorSet>Diesel 2</sensorSet>
    </stateSensor>
    <stateSensor ruleid="diesel_2_generator_voltage_ok">
      <type>state</type>
      <sensorId>_DIESEL_2_GENERATOR_VOLTAGE_OK</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>DIESEL_2_GENERATOR_VOLTAGE_OK</getOid>
                  </op>
                  <op>10</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Diesel 2 Generator voltage Ok</label>
      <enum>true_false_em</enum>
      <sensorSet>Diesel 2</sensorSet>
    </stateSensor>
    <stateSensor ruleid="diesel_2_collective_warning">
      <type>state</type>
      <sensorId>_DIESEL_2_COLLECTIVE_WARNING</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>DIESEL_2_COLLECTIVE_WARNING</getOid>
                  </op>
                  <op>11</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Diesel 2 collective warning</label>
      <enum>true_false_em</enum>
      <sensorSet>Diesel 2</sensorSet>
    </stateSensor>
    <stateSensor ruleid="diesel_2_collective_arrangement">
      <type>state</type>
      <sensorId>_DIESEL_2_COLLECTIVE_ARRANGEMENT</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>DIESEL_2_COLLECTIVE_ARRANGEMENT</getOid>
                  </op>
                  <op>12</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Diesel 2 Collective arrangement</label>
      <enum>true_false_em</enum>
      <sensorSet>Diesel 2</sensorSet>
    </stateSensor>
    <stateSensor ruleid="power_switch_1_enabled">
      <type>state</type>
      <sensorId>_POWER_SWITCH_1_ENABLED</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>POWER_SWITCH_1_ENABLED</getOid>
                  </op>
                  <op>8</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Power switch 1 Enabled</label>
      <enum>true_false_em</enum>
      <sensorSet>switch 1</sensorSet>
    </stateSensor>
    <stateSensor ruleid="mains_switch_1_fault_(not_ready)">
      <type>state</type>
      <sensorId>_MAINS_SWITCH_1_FAULT_(NOT_READY)</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>MAINS_SWITCH_1_FAULT_NOT_READY</getOid>
                  </op>
                  <op>9</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Mains switch 1 Fault (not ready)</label>
      <enum>true_false_em</enum>
      <sensorSet>switch 1</sensorSet>
    </stateSensor>
    <stateSensor ruleid="generator_switch_1_enabled">
      <type>state</type>
      <sensorId>_GENERATOR_SWITCH_1_ENABLED</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>GENERATOR_SWITCH_1_ENABLED</getOid>
                  </op>
                  <op>10</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Generator switch 1 Enabled</label>
      <enum>true_false_em</enum>
      <sensorSet>switch 1</sensorSet>
    </stateSensor>
    <stateSensor ruleid="generator_switch_1_fault_(not_ready)">
      <type>state</type>
      <sensorId>_GENERATOR_SWITCH_1_FAULT_(NOT_READY)</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>GENERATOR_SWITCH_1_FAULT_NOT_READY</getOid>
                  </op>
                  <op>11</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Generator switch 1 Fault (not ready)</label>
      <enum>true_false_em</enum>
      <sensorSet>switch 1</sensorSet>
    </stateSensor>
    <stateSensor ruleid="coupling_switch_1_switched_on">
      <type>state</type>
      <sensorId>_COUPLING_SWITCH_1_SWITCHED_ON</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>COUPLING_SWITCH_1_SWITCHED_ON</getOid>
                  </op>
                  <op>12</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Coupling switch 1 Switched on</label>
      <enum>true_false_em</enum>
      <sensorSet>switch 1</sensorSet>
    </stateSensor>
    <stateSensor ruleid="coupling_switch_1_fault_(not_ready)">
      <type>state</type>
      <sensorId>_COUPLING_SWITCH_1_FAULT_(NOT_READY)</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>COUPLING_SWITCH_1_FAULT_NOT_READY</getOid>
                  </op>
                  <op>13</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Coupling switch 1 Fault (not ready)</label>
      <enum>true_false_em</enum>
      <sensorSet>switch 1</sensorSet>
    </stateSensor>
    <stateSensor ruleid="power_switch_2_enabled">
      <type>state</type>
      <sensorId>_POWER_SWITCH_2_ENABLED</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>POWER_SWITCH_2_ENABLED</getOid>
                  </op>
                  <op>0</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Power switch 2 Enabled</label>
      <enum>true_false_em</enum>
      <sensorSet>switch 2</sensorSet>
    </stateSensor>
    <stateSensor ruleid="mains_switch_2_fault_(not_ready)">
      <type>state</type>
      <sensorId>_MAINS_SWITCH_2_FAULT_(NOT_READY)</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>MAINS_SWITCH_2_FAULT_NOT_READY</getOid>
                  </op>
                  <op>1</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Mains switch 2 Fault (not ready)</label>
      <enum>true_false_em</enum>
      <sensorSet>switch 2</sensorSet>
    </stateSensor>
    <stateSensor ruleid="generator_switch_2_enabled">
      <type>state</type>
      <sensorId>_GENERATOR_SWITCH_2_ENABLED</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>GENERATOR_SWITCH_2_ENABLED</getOid>
                  </op>
                  <op>2</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Generator switch 2 Enabled</label>
      <enum>true_false_em</enum>
      <sensorSet>switch 2</sensorSet>
    </stateSensor>
    <stateSensor ruleid="generator_switch_2_fault_(not_ready)">
      <type>state</type>
      <sensorId>_GENERATOR_SWITCH_2_FAULT_(NOT_READY)</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>GENERATOR_SWITCH_2_FAULT_NOT_READY</getOid>
                  </op>
                  <op>3</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Generator switch 2 Fault (not ready)</label>
      <enum>true_false_em</enum>
      <sensorSet>switch 2</sensorSet>
    </stateSensor>
    <stateSensor ruleid="coupling_switch_2_switched_on">
      <type>state</type>
      <sensorId>_COUPLING_SWITCH_2_SWITCHED_ON</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>COUPLING_SWITCH_2_SWITCHED_ON</getOid>
                  </op>
                  <op>4</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Coupling switch 2 Switched on</label>
      <enum>true_false_em</enum>
      <sensorSet>switch 2</sensorSet>
    </stateSensor>
    <stateSensor ruleid="coupling_switch_2_fault_(not_ready)">
      <type>state</type>
      <sensorId>_COUPLING_SWITCH_2_FAULT_(NOT_READY)</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>COUPLING_SWITCH_2_FAULT_NOT_READY</getOid>
                  </op>
                  <op>5</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Coupling switch 2 Fault (not ready)</label>
      <enum>true_false_em</enum>
      <sensorSet>switch 2</sensorSet>
    </stateSensor>
    <stateSensor ruleid="output_switch_nshv_a_ups_a_enabled">
      <type>state</type>
      <sensorId>_OUTPUT_SWITCH_NSHV_A_UPS_A_ENABLED</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>OUTPUT_SWITCH_NSHV_A_UPS_A_ENABLED</getOid>
                  </op>
                  <op>8</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Output switch NSHV A UPS A Enabled</label>
      <enum>true_false_em</enum>
      <sensorSet>output switch</sensorSet>
    </stateSensor>
    <stateSensor ruleid="output_switch_nshv_a_ups_a_fault_(not_ready)">
      <type>state</type>
      <sensorId>_OUTPUT_SWITCH_NSHV_A_UPS_A_FAULT_(NOT_READY)</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>OUTPUT_SWITCH_NSHV_A_UPS_A_FAULT_NOT_READY</getOid>
                  </op>
                  <op>9</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Output switch NSHV A UPS A Fault (not ready)</label>
      <enum>true_false_em</enum>
      <sensorSet>output switch</sensorSet>
    </stateSensor>
    <stateSensor ruleid="output_switch_nshv_a_ups_b_switch-on">
      <type>state</type>
      <sensorId>_OUTPUT_SWITCH_NSHV_A_UPS_B_SWITCH-ON</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>OUTPUT_SWITCH_NSHV_A_UPS_B_SWITCHON</getOid>
                  </op>
                  <op>10</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Output switch NSHV A UPS B Switch-on</label>
      <enum>true_false_em</enum>
      <sensorSet>output switch</sensorSet>
    </stateSensor>
    <stateSensor ruleid="output_switch_nshv_a_ups_b_fault_(not_ready)">
      <type>state</type>
      <sensorId>_OUTPUT_SWITCH_NSHV_A_UPS_B_FAULT_(NOT_READY)</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>OUTPUT_SWITCH_NSHV_A_UPS_B_FAULT_NOT_READY</getOid>
                  </op>
                  <op>11</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Output switch NSHV A UPS B Fault (not ready)</label>
      <enum>true_false_em</enum>
      <sensorSet>output switch</sensorSet>
    </stateSensor>
    <stateSensor ruleid="output_switch_nshv_b_ups_a_switched_on">
      <type>state</type>
      <sensorId>_OUTPUT_SWITCH_NSHV_B_UPS_A_SWITCHED_ON</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>OUTPUT_SWITCH_NSHV_B_UPS_A_SWITCHED_ON</getOid>
                  </op>
                  <op>1</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Output switch NSHV B UPS A Switched on</label>
      <enum>true_false_em</enum>
      <sensorSet>output switch</sensorSet>
    </stateSensor>
    <stateSensor ruleid="outgoing_switch_nshv_b_ups_a_fault_(not_ready)">
      <type>state</type>
      <sensorId>_OUTGOING_SWITCH_NSHV_B_UPS_A_FAULT_(NOT_READY)</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>OUTGOING_SWITCH_NSHV_B_UPS_A_FAULT_NOT_READY</getOid>
                  </op>
                  <op>2</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Outgoing switch NSHV B UPS A Fault (not ready)</label>
      <enum>true_false_em</enum>
      <sensorSet>outgoing switch</sensorSet>
    </stateSensor>
    <stateSensor ruleid="output_switch_nshv_b_ups_b_switch-on">
      <type>state</type>
      <sensorId>_OUTPUT_SWITCH_NSHV_B_UPS_B_SWITCH-ON</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>OUTPUT_SWITCH_NSHV_B_UPS_B_SWITCHON</getOid>
                  </op>
                  <op>3</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Output switch NSHV B UPS B Switch-on</label>
      <enum>true_false_em</enum>
      <sensorSet>outgoing switch</sensorSet>
    </stateSensor>
    <stateSensor ruleid="outgoing_switch_nshv_b_ups_b_fault_(not_ready)">
      <type>state</type>
      <sensorId>_OUTGOING_SWITCH_NSHV_B_UPS_B_FAULT_(NOT_READY)</sensorId>
      <value>
        <mapValue mapid="true_false_vm">
          <formatNumber printffmt="%1.0f">
            <bitwise_and>
              <op>
                <right_shift>
                  <op>
                    <getOid>OUTGOING_SWITCH_NSHV_B_UPS_B_FAULT_NOT_READY</getOid>
                  </op>
                  <op>4</op>
                </right_shift>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Outgoing switch NSHV B UPS B Fault (not ready)</label>
      <enum>true_false_em</enum>
      <sensorSet>outgoing switch</sensorSet>
    </stateSensor>
	
	<enumMap ruleid="true_false_em">
			<label>False</label>
			<label>True</label>
		</enumMap>
		<valueMap ruleid="true_false_vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
	
	
	
	
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="DIESEL_1_COLLECTIVE_WARNING">
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MAINS_SWITCH_1_FAULT_NOT_READY">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COUPLING_SWITCH_1_FAULT_NOT_READY">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_1_COSPHI">
        <function>3</function>
        <start_addr>35</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="POWER_SWITCH_2_ENABLED">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTGOING_SWITCH_NSHV_B_UPS_B_FAULT_NOT_READY">
        <function>3</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_2_GENERATOR_VOLTAGE_L2L3">
        <function>3</function>
        <start_addr>53</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_SWITCH_2_FAULT_NOT_READY">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COUPLING_SWITCH_2_SWITCHED_ON">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_1_GENERATOR_VOLTAGE_L2L3">
        <function>3</function>
        <start_addr>33</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_2_CURRENT_L1">
        <function>3</function>
        <start_addr>49</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="MAINS_SWITCH_2_FAULT_NOT_READY">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_1_REACTIVE_POWER">
        <function>3</function>
        <start_addr>27</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_1_CURRENT_L3">
        <function>3</function>
        <start_addr>31</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_1_FREQUENCY">
        <function>3</function>
        <start_addr>28</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DIESEL_2_COLLECTIVE_ARRANGEMENT">
        <function>3</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DIESEL_2_IS_RUNNING">
        <function>3</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_2_REACTIVE_POWER">
        <function>3</function>
        <start_addr>47</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_2_GENERATOR_VOLTAGE_L1L2">
        <function>3</function>
        <start_addr>52</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_2_COSPHI">
        <function>3</function>
        <start_addr>55</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_1_GENERATOR_VOLTAGE_L1L2">
        <function>3</function>
        <start_addr>32</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DIESEL_2_COLLECTIVE_WARNING">
        <function>3</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_2_APPARENT_POWER">
        <function>3</function>
        <start_addr>46</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_2_CURRENT_L2">
        <function>3</function>
        <start_addr>50</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DIESEL_2_READY_FOR_OPERATION">
        <function>3</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTGOING_SWITCH_NSHV_B_UPS_A_FAULT_NOT_READY">
        <function>3</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_SWITCH_2_ENABLED">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_1_GENERATOR_VOLTAGE_L3L1">
        <function>3</function>
        <start_addr>34</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_2_GENERATOR_VOLTAGE_L3L1">
        <function>3</function>
        <start_addr>54</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DIESEL_1_IS_RUNNING">
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_1_CURRENT_L1">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTPUT_SWITCH_NSHV_A_UPS_B_FAULT_NOT_READY">
        <function>3</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COUPLING_SWITCH_2_FAULT_NOT_READY">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_1_ACTIVE_POWER">
        <function>3</function>
        <start_addr>25</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_SWITCH_1_ENABLED">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DIESEL_1_GENERATOR_VOLTAGE_OK">
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTPUT_SWITCH_NSHV_B_UPS_A_SWITCHED_ON">
        <function>3</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTPUT_SWITCH_NSHV_A_UPS_B_SWITCHON">
        <function>3</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_2_ACTIVE_POWER">
        <function>3</function>
        <start_addr>45</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTPUT_SWITCH_NSHV_B_UPS_B_SWITCHON">
        <function>3</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DIESEL_1_COLLECTIVE_ARRANGEMENT">
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DIESEL_1_READY_FOR_OPERATION">
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_SWITCH_1_FAULT_NOT_READY">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_1_APPARENT_POWER">
        <function>3</function>
        <start_addr>26</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_2_FREQUENCY">
        <function>3</function>
        <start_addr>48</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="POWER_SWITCH_1_ENABLED">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_2_CURRENT_L3">
        <function>3</function>
        <start_addr>51</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_1_CURRENT_L2">
        <function>3</function>
        <start_addr>30</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="DIESEL_2_GENERATOR_VOLTAGE_OK">
        <function>3</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="COUPLING_SWITCH_1_SWITCHED_ON">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTPUT_SWITCH_NSHV_A_UPS_A_FAULT_NOT_READY">
        <function>3</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="OUTPUT_SWITCH_NSHV_A_UPS_A_ENABLED">
        <function>3</function>
        <start_addr>6</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>
