<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="bas-jlt_bms"
	ddfname="BAS-JLT BMS"
	ddfversion="3"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="bas-jlt_bms">
		<setProductData ruleid="vendordata" field="vendor">BAS-JLT</setProductData>
		<setProductData ruleid="modeldata" field="model">BMS</setProductData>
		<setProductData ruleid="typedata" field="type">Environmental Monitor</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<numSensor ruleid="3rd-floor-north-ser-room-space-temperature">
			<type>temp</type>
			<sensorId>3RD_FLOOR_NORTH_SER_ROOM_SPACE_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>REG_400001</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>3rd Floor North SER Room Space Temperature</label>
			<sensorSet>Room Space Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="3rd-floor-south-ser-room-space-temperature">
			<type>temp</type>
			<sensorId>3RD_FLOOR_SOUTH_SER_ROOM_SPACE_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>REG_400002</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>3rd Floor South SER Room Space Temperature</label>
			<sensorSet>Room Space Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="4th-floor-north-mer-room-space-temperature-no_1">
			<type>temp</type>
			<sensorId>4TH_FLOOR_NORTH_MER_ROOM_SPACE_TEMPERATURE_NO_1</sensorId>
			<value>
				<mult>
				<op><getOid>REG_400003</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>4th Floor North MER Room Space Temperature No.1</label>
			<sensorSet>Room Space Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="4th-floor-north-mer-room-space-temperature-no_2">
			<type>temp</type>
			<sensorId>4TH_FLOOR_NORTH_MER_ROOM_SPACE_TEMPERATURE_NO_2</sensorId>
			<value>
				<mult>
				<op><getOid>REG_400004</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>4th Floor North MER Room Space Temperature No.2</label>
			<sensorSet>Room Space Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="4th-floor-south-mer-room-space-temperature-no_1">
			<type>temp</type>
			<sensorId>4TH_FLOOR_SOUTH_MER_ROOM_SPACE_TEMPERATURE_NO_1</sensorId>
			<value>
				<mult>
				<op><getOid>REG_400005</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>4th Floor South MER Room Space Temperature No.1</label>
			<sensorSet>Room Space Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="4th-floor-south-mer-room-space-temperature-no_2">
			<type>temp</type>
			<sensorId>4TH_FLOOR_SOUTH_MER_ROOM_SPACE_TEMPERATURE_NO_2</sensorId>
			<value>
				<mult>
				<op><getOid>REG_400006</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>4th Floor South MER Room Space Temperature No.2</label>
			<sensorSet>Room Space Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="5th-floor-north-ser-room-space-temperature">
			<type>temp</type>
			<sensorId>5TH_FLOOR_NORTH_SER_ROOM_SPACE_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>REG_400007</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>5th Floor North SER Room Space Temperature</label>
			<sensorSet>Room Space Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="5th-floor-south-ser-room-space-temperature">
			<type>temp</type>
			<sensorId>5TH_FLOOR_SOUTH_SER_ROOM_SPACE_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>REG_400008</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>5th Floor South SER Room Space Temperature</label>
			<sensorSet>Room Space Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="6th-floor-north-ser-room-space-temperature">
			<type>temp</type>
			<sensorId>6TH_FLOOR_NORTH_SER_ROOM_SPACE_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>REG_400009</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>6th Floor North SER Room Space Temperature</label>
			<sensorSet>Room Space Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="6th-floor-south-ser-room-space-temperature">
			<type>temp</type>
			<sensorId>6TH_FLOOR_SOUTH_SER_ROOM_SPACE_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>REG_400010</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>6th Floor South SER Room Space Temperature</label>
			<sensorSet>Room Space Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="8th-floor-north-ser-room-space-temperature">
			<type>temp</type>
			<sensorId>8TH_FLOOR_NORTH_SER_ROOM_SPACE_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>REG_400011</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>8th Floor North SER Room Space Temperature</label>
			<sensorSet>Room Space Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="8th-floor-south-ser-room-space-temperature">
			<type>temp</type>
			<sensorId>8TH_FLOOR_SOUTH_SER_ROOM_SPACE_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>REG_400012</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>8th Floor South SER Room Space Temperature</label>
			<sensorSet>Room Space Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="9th-floor-north-ser-room-space-temperature">
			<type>temp</type>
			<sensorId>9TH_FLOOR_NORTH_SER_ROOM_SPACE_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>REG_400013</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>9th Floor North SER Room Space Temperature</label>
			<sensorSet>Room Space Temperatures</sensorSet>
		</numSensor>
		<numSensor ruleid="9th-floor-south-ser-room-space-temperature">
			<type>temp</type>
			<sensorId>9TH_FLOOR_SOUTH_SER_ROOM_SPACE_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>REG_400014</getOid></op>
				<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>9th Floor South SER Room Space Temperature</label>
			<sensorSet>Room Space Temperatures</sensorSet>
		</numSensor>

		<!-- REG_400021 -->
		<stateSensor ruleid="3rd-floor-core-1-small-power-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>3RD_FLOOR_CORE_1_SMALL_POWER_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400020</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>3rd Floor Core 1 Small Power Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>3th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="3rd-floor-core-1-small-power-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>3RD_FLOOR_CORE_1_SMALL_POWER_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400020</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>3rd Floor Core 1 Small Power Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>3th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="3rd-floor-core-1-lighting-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>3RD_FLOOR_CORE_1_LIGHTING_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400020</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>3rd Floor Core 1 Lighting Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>3th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="3rd-floor-core-1-lighting-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>3RD_FLOOR_CORE_1_LIGHTING_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400020</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>3rd Floor Core 1 Lighting Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>3th Floor Core 1</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="3rd-floor-core-2-small-power-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>3RD_FLOOR_CORE_2_SMALL_POWER_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400020</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>3rd Floor Core 2 Small Power Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>3th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="3rd-floor-core-2-small-power-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>3RD_FLOOR_CORE_2_SMALL_POWER_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400020</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>3rd Floor Core 2 Small Power Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>3th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="3rd-floor-core-2-lighting-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>3RD_FLOOR_CORE_2_LIGHTING_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400020</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>3rd Floor Core 2 Lighting Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>3th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="3rd-floor-core-2-lighting-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>3RD_FLOOR_CORE_2_LIGHTING_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400020</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>3rd Floor Core 2 Lighting Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>3th Floor Core 2</sensorSet>
		</stateSensor>
		<!-- END REG_400020 -->

		<!-- REG_400021 -->
		<stateSensor ruleid="4th-floor-core-1-small-power-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>4TH_FLOOR_CORE_1_SMALL_POWER_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400021</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Floor Core 1 Small Power Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-floor-core-1-small-power-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>4TH_FLOOR_CORE_1_SMALL_POWER_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400021</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Floor Core 1 Small Power Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-floor-core-1-lighting-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>4TH_FLOOR_CORE_1_LIGHTING_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400021</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Floor Core 1 Lighting Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-floor-core-1-lighting-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>4TH_FLOOR_CORE_1_LIGHTING_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400021</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Floor Core 1 Lighting Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-floor-core-2-small-power-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>4TH_FLOOR_CORE_2_SMALL_POWER_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400021</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Floor Core 2 Small Power Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-floor-core-2-small-power-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>4TH_FLOOR_CORE_2_SMALL_POWER_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400021</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Floor Core 2 Small Power Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-floor-core-2-lighting-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>4TH_FLOOR_CORE_2_LIGHTING_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400021</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Floor Core 2 Lighting Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-floor-core-2-lighting-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>4TH_FLOOR_CORE_2_LIGHTING_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400021</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Floor Core 2 Lighting Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Floor Core 2</sensorSet>
		</stateSensor>
		<!-- END REG_400021 -->

		<!-- REG_400022 -->
		<stateSensor ruleid="5th-floor-core-1-small-power-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>5TH_FLOOR_CORE_1_SMALL_POWER_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400022</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>5th Floor Core 1 Small Power Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>5th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="5th-floor-core-1-small-power-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>5TH_FLOOR_CORE_1_SMALL_POWER_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400022</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>5th Floor Core 1 Small Power Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>5th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="5th-floor-core-1-lighting-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>5TH_FLOOR_CORE_1_LIGHTING_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400022</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>5th Floor Core 1 Lighting Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>5th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="5th-floor-core-1-lighting-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>5TH_FLOOR_CORE_1_LIGHTING_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400022</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>5th Floor Core 1 Lighting Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>5th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="5th-floor-core-2-small-power-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>5TH_FLOOR_CORE_2_SMALL_POWER_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400022</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>5th Floor Core 2 Small Power Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>5th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="5th-floor-core-2-small-power-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>5TH_FLOOR_CORE_2_SMALL_POWER_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400022</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>5th Floor Core 2 Small Power Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>5th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="5th-floor-core-2-lighting-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>5TH_FLOOR_CORE_2_LIGHTING_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400022</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>5th Floor Core 2 Lighting Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>5th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="5th-floor-core-2-lighting-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>5TH_FLOOR_CORE_2_LIGHTING_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400022</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>5th Floor Core 2 Lighting Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>5th Floor Core 2</sensorSet>
		</stateSensor>
		<!-- END REG_400022 -->

		<!-- REG_400023 -->
		<stateSensor ruleid="6th-floor-core-1-small-power-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>6TH_FLOOR_CORE_1_SMALL_POWER_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400023</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>6th Floor Core 1 Small Power Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>6th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="6th-floor-core-1-small-power-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>6TH_FLOOR_CORE_1_SMALL_POWER_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400023</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>6th Floor Core 1 Small Power Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>6th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="6th-floor-core-1-lighting-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>6TH_FLOOR_CORE_1_LIGHTING_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400023</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>6th Floor Core 1 Lighting Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>6th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="6th-floor-core-1-lighting-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>6TH_FLOOR_CORE_1_LIGHTING_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400023</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>6th Floor Core 1 Lighting Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>6th Floor Core 1</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="6th-floor-core-2-small-power-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>6TH_FLOOR_CORE_2_SMALL_POWER_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400023</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>6th Floor Core 2 Small Power Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>6th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="6th-floor-core-2-small-power-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>6TH_FLOOR_CORE_2_SMALL_POWER_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400023</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>6th Floor Core 2 Small Power Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>6th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="6th-floor-core-2-lighting-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>6TH_FLOOR_CORE_2_LIGHTING_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400023</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>6th Floor Core 2 Lighting Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>6th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="6th-floor-core-2-lighting-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>6TH_FLOOR_CORE_2_LIGHTING_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400023</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>6th Floor Core 2 Lighting Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>6th Floor Core 2</sensorSet>
		</stateSensor>
		<!-- END REG_400023 -->

		<!-- REG_400024 -->
		<stateSensor ruleid="8th-floor-core-1-small-power-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>8TH_FLOOR_CORE_1_SMALL_POWER_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400024</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>8th Floor Core 1 Small Power Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>8th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="8th-floor-core-1-small-power-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>8TH_FLOOR_CORE_1_SMALL_POWER_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400024</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>8th Floor Core 1 Small Power Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>8th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="8th-floor-core-1-lighting-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>8TH_FLOOR_CORE_1_LIGHTING_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400024</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>8th Floor Core 1 Lighting Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>8th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="8th-floor-core-1-lighting-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>8TH_FLOOR_CORE_1_LIGHTING_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400024</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>8th Floor Core 1 Lighting Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>8th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="8th-floor-core-2-small-power-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>8TH_FLOOR_CORE_2_SMALL_POWER_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400024</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>8th Floor Core 2 Small Power Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>8th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="8th-floor-core-2-small-power-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>8TH_FLOOR_CORE_2_SMALL_POWER_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400024</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>8th Floor Core 2 Small Power Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>8th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="8th-floor-core-2-lighting-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>8TH_FLOOR_CORE_2_LIGHTING_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400024</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>8th Floor Core 2 Lighting Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>8th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="8th-floor-core-2-lighting-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>8TH_FLOOR_CORE_2_LIGHTING_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400024</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>8th Floor Core 2 Lighting Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>8th Floor Core 2</sensorSet>
		</stateSensor>
		<!-- END REG_400024 -->

		<!-- REG_400025 -->
		<stateSensor ruleid="9th-floor-core-1-small-power-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>9TH_FLOOR_CORE_1_SMALL_POWER_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400025</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>9th Floor Core 1 Small Power Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>9th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="9th-floor-core-1-small-power-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>9TH_FLOOR_CORE_1_SMALL_POWER_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400025</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>9th Floor Core 1 Small Power Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>9th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="9th-floor-core-1-lighting-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>9TH_FLOOR_CORE_1_LIGHTING_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400025</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>9th Floor Core 1 Lighting Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>9th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="9th-floor-core-1-lighting-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>9TH_FLOOR_CORE_1_LIGHTING_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400025</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>9th Floor Core 1 Lighting Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>9th Floor Core 1</sensorSet>
		</stateSensor>
		<stateSensor ruleid="9th-floor-core-2-small-power-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>9TH_FLOOR_CORE_2_SMALL_POWER_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400025</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>9th Floor Core 2 Small Power Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>9th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="9th-floor-core-2-small-power-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>9TH_FLOOR_CORE_2_SMALL_POWER_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400025</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>9th Floor Core 2 Small Power Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>9th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="9th-floor-core-2-lighting-tap-off-breaker-no_1-open-status">
			<type>state</type>
			<sensorId>9TH_FLOOR_CORE_2_LIGHTING_TAP_OFF_BREAKER_NO_1_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400025</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>9th Floor Core 2 Lighting Tap Off Breaker No.1 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>9th Floor Core 2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="9th-floor-core-2-lighting-tap-off-breaker-no_2-open-status">
			<type>state</type>
			<sensorId>9TH_FLOOR_CORE_2_LIGHTING_TAP_OFF_BREAKER_NO_2_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400025</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>9th Floor Core 2 Lighting Tap Off Breaker No.2 Open Status</label>
			<enum>open-em</enum>
			<sensorSet>9th Floor Core 2</sensorSet>
		</stateSensor>
		<!-- END REG_400025 -->

		<!-- REG_400026 -->
		<stateSensor ruleid="new-roof-distribution-board-feed-to-mer04-core-4-(ref-r01)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_ROOF_DISTRIBUTION_BOARD_FEED_TO_MER04_CORE_4_(REF_R01)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400026</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Roof Distribution Board Feed to MER04 Core 4 (REF R01) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Roof Distribution Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-roof-distribution-board-feed-to-mer04-core-2-(ref-r01)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_ROOF_DISTRIBUTION_BOARD_FEED_TO_MER04_CORE_2_(REF_R01)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400026</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Roof Distribution Board Feed to MER04 Core 2 (REF R01) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Roof Distribution Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-roof-distribution-board-feed-to-ppc-jlt-comm1-(ref-r03)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_ROOF_DISTRIBUTION_BOARD_FEED_TO_PPC_JLT_COMM1_(REF_R03)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400026</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Roof Distribution Board Feed to PPC JLT Comm1 (REF R03) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Roof Distribution Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-roof-distribution-board-feed-to-ppc-jlt-comm2-(ref-r04)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_ROOF_DISTRIBUTION_BOARD_FEED_TO_PPC_JLT_COMM2_(REF_R04)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400026</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Roof Distribution Board Feed to PPC JLT Comm2 (REF R04) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Roof Distribution Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-roof-distribution-board-feed-to-ppc-jlt-roof01-(ref-r05)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_ROOF_DISTRIBUTION_BOARD_FEED_TO_PPC_JLT_ROOF01_(REF_R05)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400026</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Roof Distribution Board Feed to PPC JLT Roof01 (REF R05) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Roof Distribution Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-roof-distribution-board-feed-to-ppc-jlt-roof02-(ref-r06)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_ROOF_DISTRIBUTION_BOARD_FEED_TO_PPC_JLT_ROOF02_(REF_R06)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400026</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Roof Distribution Board Feed to PPC JLT Roof02 (REF R06) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Roof Distribution Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-roof-distribution-board-feed-to-db-jlt-k09-(ref-r07)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_ROOF_DISTRIBUTION_BOARD_FEED_TO_DB_JLT_K09_(REF_R07)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400026</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Roof Distribution Board Feed to DB JLT K09 (REF R07) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Roof Distribution Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-roof-distribution-board-feed-to-db-jlt-k08-(ref-r08)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_ROOF_DISTRIBUTION_BOARD_FEED_TO_DB_JLT_K08_(REF_R08)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400026</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Roof Distribution Board Feed to DB JLT K08 (REF R08) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Roof Distribution Board</sensorSet>
		</stateSensor>
		<!-- END REG_400026 -->

		<!-- REG_400027 -->
		<stateSensor ruleid="new-roof-distribution-board-feed-to-(spare)-(ref-r09)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_ROOF_DISTRIBUTION_BOARD_FEED_TO_(SPARE)_(REF_R09)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400027</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Roof Distribution Board Feed to (Spare) (REF R09) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Roof Distribution Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-basement-dist_-board-feed-to-ppc-jlt-comm2-(ref-b01)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_BASEMENT_DIST__BOARD_FEED_TO_PPC_JLT_COMM2_(REF_B01)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400027</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Basement Dist. Board Feed to PPC JLT Comm2 (REF B01) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Basement Dist. Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-basement-dist_-board-feed-to-ppc-jlt-comm1-(ref-b02)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_BASEMENT_DIST__BOARD_FEED_TO_PPC_JLT_COMM1_(REF_B02)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400027</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Basement Dist. Board Feed to PPC JLT Comm1 (REF B02) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Basement Dist. Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-basement-dist_-board-feed-to-mer04-core-4-(ref-b03)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_BASEMENT_DIST__BOARD_FEED_TO_MER04_CORE_4_(REF_B03)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400027</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Basement Dist. Board Feed to MER04 Core 4 (REF B03) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Basement Dist. Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-basement-dist_-board-feed-to-mer04-core-2-(ref-b04)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_BASEMENT_DIST__BOARD_FEED_TO_MER04_CORE_2_(REF_B04)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400027</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Basement Dist. Board Feed to MER04 Core 2 (REF B04) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Basement Dist. Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-basement-dist_-board-feed-to-db-jlt-k03-(ref-b05)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_BASEMENT_DIST__BOARD_FEED_TO_DB_JLT_K03_(REF_B05)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400027</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Basement Dist. Board Feed to DB JLT K03 (REF B05) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Basement Dist. Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-basement-dist_-board-feed-to-db-jlt-post-(ref-b06)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_BASEMENT_DIST__BOARD_FEED_TO_DB_JLT_POST_(REF_B06)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400027</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Basement Dist. Board Feed to DB JLT Post (REF B06) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Basement Dist. Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-basement-dist_-board-feed-to-db-jlt-base-(ref-b07)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_BASEMENT_DIST__BOARD_FEED_TO_DB_JLT_BASE_(REF_B07)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400027</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Basement Dist. Board Feed to DB JLT Base (REF B07) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Basement Dist. Board</sensorSet>
		</stateSensor>
		<!-- END REG_400027 -->

		<!-- REG_400028 -->
		<stateSensor ruleid="new-basement-dist_-board-feed-to-db-jlt-recept-(ref-b08)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_BASEMENT_DIST__BOARD_FEED_TO_DB_JLT_RECEPT_(REF_B08)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400028</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Basement Dist. Board Feed to DB JLT Recept (REF B08) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Basement Dist. Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-basement-dist_-board-feed-to-db-jlt--lg-(ref-b09)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_BASEMENT_DIST__BOARD_FEED_TO_DB_JLT_-LG_(REF_B09)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400028</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Basement Dist. Board Feed to DB JLT -LG (REF B09) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Basement Dist. Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-basement-dist_-board-feed-to-db-jlt--escalator-(ref-b10)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_BASEMENT_DIST__BOARD_FEED_TO_DB_JLT_-ESCALATOR_(REF_B10)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400028</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Basement Dist. Board Feed to DB JLT -Escalator (REF B10) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Basement Dist. Board</sensorSet>
		</stateSensor>
		<stateSensor ruleid="new-basement-dist_-board-feed-to-db-jlt--gf-(ref-b11)-breaker-open-status">
			<type>state</type>
			<sensorId>NEW_BASEMENT_DIST__BOARD_FEED_TO_DB_JLT_-GF_(REF_B11)_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400028</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>New Basement Dist. Board Feed to DB JLT -GF (REF B11) Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>New Basement Dist. Board</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a01-incomer-1-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A01_INCOMER_1_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400028</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A01 Incomer 1 Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a02-incomer-2-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A02_INCOMER_2_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400028</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A02 Incomer 2 Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a03-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A03_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400028</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A03 UPS Rectifier Supply Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a03-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A03_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400028</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A03 UPS Rectifier Supply Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a04-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A04_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400028</getOid></op>
					<op>15</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A04 UPS Static Supply Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a04-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A04_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400029</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A04 UPS Static Supply Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a05-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A05_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400029</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A05 UPS Bypass Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a05-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A05_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400029</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A05 UPS Bypass Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a06-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A06_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400029</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A06 Harmonic Filter Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a06-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A06_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400029</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A06 Harmonic Filter Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a07-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A07_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400029</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A07 PDU A-9A Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a07-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A07_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400029</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A07 PDU A-9A Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a08-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A08_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400029</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A08 PDU B-9A Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a08-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A08_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400029</getOid></op>
					<op>13</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A08 PDU B-9A Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a09-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A09_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400029</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A09 PDU A-8A Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a09-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A09_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400030</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A09 PDU A-8A Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a10-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A10_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400030</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A10 PDU B-8A Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a10-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A10_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400030</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A10 PDU B-8A Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a11-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A11_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400030</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A11 PDU A-7A Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a11-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A11_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400030</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A11 PDU A-7A Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a12-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A12_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400030</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A12 PDU B-7A Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a12-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A12_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400030</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A12 PDU B-7A Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a13-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A13_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400030</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A13 PDU A-6A Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a13-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A13_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400030</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A13 PDU A-6A Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a14-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A14_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400030</getOid></op>
					<op>13</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A14 PDU B-6A Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a14-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A14_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400030</getOid></op>
					<op>15</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A14 PDU B-6A Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a15-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A15_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400031</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A15 PDU A-5A Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a15-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A15_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400031</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A15 PDU A-5A Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a16-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A16_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400031</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A16 PDU B-5A Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a16-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A16_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400031</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A16 PDU B-5A Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a17-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A17_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400031</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A17 PDU A-4A Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a17-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A17_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400031</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A17 PDU A-4A Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a18-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A18_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400031</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A18 PDU B-4A Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a18-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A18_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400031</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A18 PDU B-4A Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a19-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A19_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400031</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A19 PDU A-3A Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a19-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A19_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400031</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A19 PDU A-3A Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a20-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A20_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400031</getOid></op>
					<op>15</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A20 PDU B-3A Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a20-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A20_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400032</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A20 PDU B-3A Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a21-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A21_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400032</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A21 PDU A-LGA Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a21-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A21_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400032</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A21 PDU A-LGA Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a22-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A22_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400032</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A22 Spare Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a22-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A22_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400032</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A22 Spare Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a23-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A23_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400032</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A23 Spare Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a23-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A23_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400032</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A23 Spare Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a24-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A24_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400032</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A24 Spare Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a24-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A24_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400032</getOid></op>
					<op>13</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A24 Spare Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a25-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A25_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400032</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A25 Spare Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a25-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A25_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400033</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A25 Spare Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a26-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A26_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400033</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A26 Spare Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a26-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A26_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400033</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A26 Spare Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a27-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A27_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400033</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A27 UPS Return Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a28-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A28_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400033</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A28 Link to LV Comms B Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a29-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A29_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400033</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - A29 Bus Coupler LV Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-comms-a-a30-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A30_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400033</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - Active Harmonic Filter Alarm</label>
			<enum>alarm-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a30-breaker-closed-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A30_BREAKER_CLOSED_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400033</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - Primary Supply Available</label>
			<enum>available-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-comms-a-a30-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_COMMS-A_A30_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400033</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER Comms-A - Secondary Supply Available</label>
			<enum>available-em</enum>
			<sensorSet>4th Flr North MER Comms-A</sensorSet>
		</stateSensor>



		<stateSensor ruleid="4th-flr-south-mer-comms-b-b01-incomer-1-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B01_INCOMER_1_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400034</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B01 Incomer 1 Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b02-incomer-2-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B02_INCOMER_2_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400034</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B02 Incomer 2 Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b03-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B03_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400034</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B03 UPS Rectifier Supply Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b03-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B03_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400034</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B03 UPS Rectifier Supply Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b04-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B04_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400034</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B04 UPS Static Supply Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b04-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B04_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400034</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B04 UPS Static Supply Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b05-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B05_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400034</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B05 UPS Bypass Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b05-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B05_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400034</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B05 UPS Bypass Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b06-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B06_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400034</getOid></op>
					<op>13</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B06 Harmonic Filter Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b06-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B06_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400034</getOid></op>
					<op>15</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B06 Harmonic Filter Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b07-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B07_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400035</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B07 PDU A-9B Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b07-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B07_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400035</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B07 PDU A-9B Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b08-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B08_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400035</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B08 PDU B-9B Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b08-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B08_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400035</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B08 PDU B-9B Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b09-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B09_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400035</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B09 PDU A-8B Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b09-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B09_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400035</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B09 PDU A-8B Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b10-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B10_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400035</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B10 PDU B-8B Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b10-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B10_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400035</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B10 PDU B-8B Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b11-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B11_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400035</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B11 PDU A-7B Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b11-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B11_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400035</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B11 PDU A-7B Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b12-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B12_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400035</getOid></op>
					<op>15</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B12 PDU B-7B Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b12-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B12_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400036</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B12 PDU B-7B Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b13-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B13_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400036</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B13 PDU A-6B Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b13-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B13_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400036</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B13 PDU A-6B Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b14-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B14_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400036</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B14 PDU B-6B Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b14-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B14_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400036</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B14 PDU B-6B Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b15-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B15_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400036</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B15 PDU A-5B Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b15-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B15_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400036</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B15 PDU A-5B Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b16-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B16_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400036</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B16 PDU B-5B Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b16-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B16_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400036</getOid></op>
					<op>13</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B16 PDU B-5B Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b17-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B17_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400036</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B17 PDU A-4B Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b17-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B17_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400037</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B17 PDU A-4B Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b18-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B18_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400037</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B18 PDU B-4B Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b18-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B18_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400037</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B18 PDU B-4B Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b19-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B19_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400037</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B19 PDU A-3B Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b19-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B19_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400037</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B19 PDU A-3B Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b20-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B20_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400037</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B20 PDU B-3B Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b20-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B20_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400037</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B20 PDU B-3B Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b21-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B21_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400037</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B21 PDU A-LGB Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b21-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B21_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400037</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B21 PDU A-LGB Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b22-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B22_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400037</getOid></op>
					<op>13</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B22 Spare Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b22-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B22_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400037</getOid></op>
					<op>15</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B22 Spare Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b23-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B23_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400038</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B23 Spare Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b23-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B23_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400038</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B23 Spare Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b24-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B24_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400038</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B24 Spare Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b24-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B24_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400038</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B24 Spare Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b25-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B25_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400038</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B25 Spare Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b25-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B25_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400038</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B25 Spare Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b26-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B26_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400038</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B26 Spare Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b26-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B26_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400038</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B26 Spare Breaker Trip Status</label>
			<enum>tripped-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b27-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B27_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400038</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B27 UPS Return Breaker Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b28-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B28_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400038</getOid></op>
					<op>14</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B28 Link to LV Comms B Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b29-breaker-open-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B29_BREAKER_OPEN_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400039</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - B29 Bus Coupler LV Open Status</label>
			<enum>open-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-south-mer-comms-b-b30-breaker-closed-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B30_BREAKER_CLOSED_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400039</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - Primary Supply Available</label>
			<enum>available-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b-b30-breaker-trip-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS-B_B30_BREAKER_TRIP_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400039</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms-B - Secondary Supply Available</label>
			<enum>available-em</enum>
			<sensorSet>4th Flr South MER Comms-B</sensorSet>
		</stateSensor>

		<stateSensor ruleid="4th-flr-north-mer-a-ups-monitoring-system-summary-alarm/common-fault">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_A_UPS_MONITORING_SYSTEM_SUMMARY_ALARM/COMMON_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400039</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER A UPS Monitoring System Summary Alarm/Common Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>4th Flr MER Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-a-ups-monitoring-system-loss-of-mains">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_A_UPS_MONITORING_SYSTEM_LOSS_OF_MAINS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400039</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER A UPS Monitoring System Loss of Mains</label>
			<enum>alarm-em</enum>
			<sensorSet>4th Flr MER Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-a-ups-monitoring-system-dc-battery-low">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_A_UPS_MONITORING_SYSTEM_DC_BATTERY_LOW</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400039</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER A UPS Monitoring System DC Battery Low</label>
			<enum>alarm-em</enum>
			<sensorSet>4th Flr MER Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-north-mer-a-ups-monitoring-system-dc-battery-breaker-status">
			<type>state</type>
			<sensorId>4TH_FLR_NORTH_MER_A_UPS_MONITORING_SYSTEM_DC_BATTERY_BREAKER_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400039</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr North MER A UPS Monitoring System DC Battery Breaker Status</label>
			<enum>alarm-em</enum>
			<sensorSet>4th Flr MER Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-b-ups-monitoring-system-summary-alarm/common-fault">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_B_UPS_MONITORING_SYSTEM_SUMMARY_ALARM/COMMON_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400039</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER B UPS Monitoring System Summary Alarm/Common Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>4th Flr MER Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-b-ups-monitoring-system-loss-of-mains">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_B_UPS_MONITORING_SYSTEM_LOSS_OF_MAINS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400039</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER B UPS Monitoring System Loss of Mains</label>
			<enum>alarm-em</enum>
			<sensorSet>4th Flr MER Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-b-ups-monitoring-system-dc-battery-low">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_B_UPS_MONITORING_SYSTEM_DC_BATTERY_LOW</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400039</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER B UPS Monitoring System DC Battery Low</label>
			<enum>alarm-em</enum>
			<sensorSet>4th Flr MER Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-b-ups-monitoring-system-dc-battery-breaker-status">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_B_UPS_MONITORING_SYSTEM_DC_BATTERY_BREAKER_STATUS</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400039</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER B UPS Monitoring System DC Battery Breaker Status</label>
			<enum>alarm-em</enum>
			<sensorSet>4th Flr MER Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="4th-flr-south-mer-comms-b---active-harmonic-filter-alarm">
			<type>state</type>
			<sensorId>4TH_FLR_SOUTH_MER_COMMS_B_-_ACTIVE_HARMONIC_FILTER_ALARM</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400039</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>4th Flr South MER Comms B - Active Harmonic Filter Alarm</label>
			<enum>alarm-em</enum>
			<sensorSet>4th Flr MER Alarms</sensorSet>
		</stateSensor>
		<!-- END REG_400039 -->

		<!-- REG_400040 -->
		<stateSensor ruleid="ats-no_1-source-no_1-available">
			<type>state</type>
			<sensorId>ATS_NO_1_SOURCE_NO_1_AVAILABLE</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400040</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>ATS No.1 Source No.1 Available</label>
			<enum>available-em</enum>
			<sensorSet>ATSes No.1+No.2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ats-no_1-source-no_2-available">
			<type>state</type>
			<sensorId>ATS_NO_1_SOURCE_NO_2_AVAILABLE</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400040</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label> ATS No.1 Source No.2 Available</label>
			<enum>available-em</enum>
			<sensorSet>ATSes No.1+No.2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ats-no_1-source-no_1-on-load">
			<type>state</type>
			<sensorId>ATS_NO_1_SOURCE_NO_1_ON-LOAD</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400040</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label> ATS No.1 Source No.1 On-Load</label>
			<enum>onLoad-em</enum>
			<sensorSet>ATSes No.1+No.2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ats-no_1-source-no_2-on-load">
			<type>state</type>
			<sensorId>ATS_NO_1_SOURCE_NO_2_ON-LOAD</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400040</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label> ATS No.1 Source No.2 On-Load</label>
			<enum>onLoad-em</enum>
			<sensorSet>ATSes No.1+No.2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ats-no_2-source-no_1-available">
			<type>state</type>
			<sensorId>ATS_NO_2_SOURCE_NO_1_AVAILABLE</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400040</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label> ATS No.2 Source No.1 Available</label>
			<enum>available-em</enum>
			<sensorSet>ATSes No.1+No.2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ats-no_2-source-no_2-available">
			<type>state</type>
			<sensorId>ATS_NO_2_SOURCE_NO_2_AVAILABLE</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400040</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label> ATS No.2 Source No.2 Available</label>
			<enum>available-em</enum>
			<sensorSet>ATSes No.1+No.2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ats-no_2-source-no_1-on-load">
			<type>state</type>
			<sensorId>ATS_NO_2_SOURCE_NO_1_ON-LOAD</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400040</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label> ATS No.2 Source No.1 On-Load</label>
			<enum>onLoad-em</enum>
			<sensorSet>ATSes No.1+No.2</sensorSet>
		</stateSensor>
		<stateSensor ruleid="ats-no_2-source-no_2-on-load">
			<type>state</type>
			<sensorId>ATS_NO_2_SOURCE_NO_2_ON-LOAD</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400040</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label> ATS No.2 Source No.2 On-Load</label>
			<enum>onLoad-em</enum>
			<sensorSet>ATSes No.1+No.2</sensorSet>
		</stateSensor>

		<stateSensor ruleid="basement-leak-detection-leak-detected-(shower-area)">
			<type>state</type>
			<sensorId>BASEMENT_LEAK_DETECTION_LEAK_DETECTED_(SHOWER_AREA)</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400040</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>Basement Leak Detection Leak Detected (Shower Area)</label>
			<enum>alarm-em</enum>
			<sensorSet>Basement Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="basement-leak-detection-leak-detected-panel-common-alarm">
			<type>state</type>
			<sensorId>BASEMENT_LEAK_DETECTION_LEAK_DETECTED_PANEL_COMMON_ALARM</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400040</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>Basement Leak Detection Leak Detected Panel Common Alarm</label>
			<enum>alarm-em</enum>
			<sensorSet>Basement Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="sump-pump-monitoring-sump-pump-common-alarm">
			<type>state</type>
			<sensorId>SUMP_PUMP_MONITORING_SUMP_PUMP_COMMON_ALARM</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400040</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>Sump Pump Monitoring Sump Pump Common Alarm</label>
			<enum>alarm-em</enum>
			<sensorSet>Basement Alarms</sensorSet>
		</stateSensor>
		<!-- END REG_400040 -->

		<!-- REG_400041 -->
		<stateSensor ruleid="general-fire-alarm-level-3-ser-north">
			<type>state</type>
			<sensorId>GENERAL_FIRE_ALARM_LEVEL_3_SER_NORTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400041</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>General Fire Alarm Level 3 SER North</label>
			<enum>alarm-em</enum>
			<sensorSet>Fire Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general-fire-alarm-level-3-ser-south">
			<type>state</type>
			<sensorId>GENERAL_FIRE_ALARM_LEVEL_3_SER_SOUTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400041</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>General Fire Alarm Level 3 SER South</label>
			<enum>alarm-em</enum>
			<sensorSet>Fire Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general-fire-alarm-level-4-mer-north">
			<type>state</type>
			<sensorId>GENERAL_FIRE_ALARM_LEVEL_4_MER_NORTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400041</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>General Fire Alarm Level 4 MER North</label>
			<enum>alarm-em</enum>
			<sensorSet>Fire Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general-fire-alarm-level-4-mer-south">
			<type>state</type>
			<sensorId>GENERAL_FIRE_ALARM_LEVEL_4_MER_SOUTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400041</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>General Fire Alarm Level 4 MER South</label>
			<enum>alarm-em</enum>
			<sensorSet>Fire Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general-fire-alarm-level-5-ser-north">
			<type>state</type>
			<sensorId>GENERAL_FIRE_ALARM_LEVEL_5_SER_NORTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400041</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>General Fire Alarm Level 5 SER North</label>
			<enum>alarm-em</enum>
			<sensorSet>Fire Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general-fire-alarm-level-5-ser-south">
			<type>state</type>
			<sensorId>GENERAL_FIRE_ALARM_LEVEL_5_SER_SOUTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400041</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>General Fire Alarm Level 5 SER South</label>
			<enum>alarm-em</enum>
			<sensorSet>Fire Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general-fire-alarm-level-6-ser-north">
			<type>state</type>
			<sensorId>GENERAL_FIRE_ALARM_LEVEL_6_SER_NORTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400041</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>General Fire Alarm Level 6 SER North</label>
			<enum>alarm-em</enum>
			<sensorSet>Fire Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general-fire-alarm-level-6-ser-south">
			<type>state</type>
			<sensorId>GENERAL_FIRE_ALARM_LEVEL_6_SER_SOUTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400041</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>General Fire Alarm Level 6 SER South</label>
			<enum>alarm-em</enum>
			<sensorSet>Fire Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general-fire-alarm-level-7-ser-north">
			<type>state</type>
			<sensorId>GENERAL_FIRE_ALARM_LEVEL_7_SER_NORTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400041</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>General Fire Alarm Level 7 SER North</label>
			<enum>alarm-em</enum>
			<sensorSet>Fire Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general-fire-alarm-level-7-ser-south">
			<type>state</type>
			<sensorId>GENERAL_FIRE_ALARM_LEVEL_7_SER_SOUTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400041</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>General Fire Alarm Level 7 SER South</label>
			<enum>alarm-em</enum>
			<sensorSet>Fire Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general-fire-alarm-level-8-ser-north">
			<type>state</type>
			<sensorId>GENERAL_FIRE_ALARM_LEVEL_8_SER_NORTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400041</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>General Fire Alarm Level 8 SER North</label>
			<enum>alarm-em</enum>
			<sensorSet>Fire Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general-fire-alarm-level-8-ser-south">
			<type>state</type>
			<sensorId>GENERAL_FIRE_ALARM_LEVEL_8_SER_SOUTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400041</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>General Fire Alarm Level 8 SER South</label>
			<enum>alarm-em</enum>
			<sensorSet>Fire Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general-fire-alarm-level-9-ser-north">
			<type>state</type>
			<sensorId>GENERAL_FIRE_ALARM_LEVEL_9_SER_NORTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400041</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>General Fire Alarm Level 9 SER North</label>
			<enum>alarm-em</enum>
			<sensorSet>Fire Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="general-fire-alarm-level-9-ser-south">
			<type>state</type>
			<sensorId>GENERAL_FIRE_ALARM_LEVEL_9_SER_SOUTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400041</getOid></op>
					<op>13</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>General Fire Alarm Level 9 SER South</label>
			<enum>alarm-em</enum>
			<sensorSet>Fire Alarms</sensorSet>
		</stateSensor>
		<!-- END REG_400041 -->

		<!-- REG_400042 -->
		<stateSensor ruleid="pdu-incoming-isolator-level-3-ser-north">
			<type>state</type>
			<sensorId>PDU_INCOMING_ISOLATOR_LEVEL_3_SER_NORTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400042</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>PDU Incoming Isolator Level 3 SER North</label>
			<enum>openClosed-em</enum>
			<sensorSet>PDU Incoming Isolator</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pdu-incoming-isolator-level-3-ser-south">
			<type>state</type>
			<sensorId>PDU_INCOMING_ISOLATOR_LEVEL_3_SER_SOUTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400042</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>PDU Incoming Isolator Level 3 SER South</label>
			<enum>openClosed-em</enum>
			<sensorSet>PDU Incoming Isolator</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pdu-incoming-isolator-level-4-mer-north">
			<type>state</type>
			<sensorId>PDU_INCOMING_ISOLATOR_LEVEL_4_MER_NORTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400042</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>PDU Incoming Isolator Level 4 MER North</label>
			<enum>openClosed-em</enum>
			<sensorSet>PDU Incoming Isolator</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pdu-incoming-isolator-level-4-mer-south">
			<type>state</type>
			<sensorId>PDU_INCOMING_ISOLATOR_LEVEL_4_MER_SOUTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400042</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>PDU Incoming Isolator Level 4 MER South</label>
			<enum>openClosed-em</enum>
			<sensorSet>PDU Incoming Isolator</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pdu-incoming-isolator-level-5-ser-north">
			<type>state</type>
			<sensorId>PDU_INCOMING_ISOLATOR_LEVEL_5_SER_NORTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400042</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>PDU Incoming Isolator Level 5 SER North</label>
			<enum>openClosed-em</enum>
			<sensorSet>PDU Incoming Isolator</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pdu-incoming-isolator-level-5-ser-south">
			<type>state</type>
			<sensorId>PDU_INCOMING_ISOLATOR_LEVEL_5_SER_SOUTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400042</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>PDU Incoming Isolator Level 5 SER South</label>
			<enum>openClosed-em</enum>
			<sensorSet>PDU Incoming Isolator</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pdu-incoming-isolator-level-6-ser-north">
			<type>state</type>
			<sensorId>PDU_INCOMING_ISOLATOR_LEVEL_6_SER_NORTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400042</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>PDU Incoming Isolator Level 6 SER North</label>
			<enum>openClosed-em</enum>
			<sensorSet>PDU Incoming Isolator</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pdu-incoming-isolator-level-6-ser-south">
			<type>state</type>
			<sensorId>PDU_INCOMING_ISOLATOR_LEVEL_6_SER_SOUTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400042</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>PDU Incoming Isolator Level 6 SER South</label>
			<enum>openClosed-em</enum>
			<sensorSet>PDU Incoming Isolator</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pdu-incoming-isolator-level-7-ser-north">
			<type>state</type>
			<sensorId>PDU_INCOMING_ISOLATOR_LEVEL_7_SER_NORTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400042</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>PDU Incoming Isolator Level 7 SER North</label>
			<enum>openClosed-em</enum>
			<sensorSet>PDU Incoming Isolator</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pdu-incoming-isolator-level-7-ser-south">
			<type>state</type>
			<sensorId>PDU_INCOMING_ISOLATOR_LEVEL_7_SER_SOUTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400042</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>PDU Incoming Isolator Level 7 SER South</label>
			<enum>openClosed-em</enum>
			<sensorSet>PDU Incoming Isolator</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pdu-incoming-isolator-level-8-ser-north">
			<type>state</type>
			<sensorId>PDU_INCOMING_ISOLATOR_LEVEL_8_SER_NORTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400042</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>PDU Incoming Isolator Level 8 SER North</label>
			<enum>openClosed-em</enum>
			<sensorSet>PDU Incoming Isolator</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pdu-incoming-isolator-level-8-ser-south">
			<type>state</type>
			<sensorId>PDU_INCOMING_ISOLATOR_LEVEL_8_SER_SOUTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400042</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>PDU Incoming Isolator Level 8 SER South</label>
			<enum>openClosed-em</enum>
			<sensorSet>PDU Incoming Isolator</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pdu-incoming-isolator-level-9-ser-north">
			<type>state</type>
			<sensorId>PDU_INCOMING_ISOLATOR_LEVEL_9_SER_NORTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400042</getOid></op>
					<op>12</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>PDU Incoming Isolator Level 9 SER North</label>
			<enum>openClosed-em</enum>
			<sensorSet>PDU Incoming Isolator</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pdu-incoming-isolator-level-9-ser-south">
			<type>state</type>
			<sensorId>PDU_INCOMING_ISOLATOR_LEVEL_9_SER_SOUTH</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400042</getOid></op>
					<op>13</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>PDU Incoming Isolator Level 9 SER South</label>
			<enum>openClosed-em</enum>
			<sensorSet>PDU Incoming Isolator</sensorSet>
		</stateSensor>
		<!-- END REG_400042 -->

		<!-- REG_400050 -->
		<stateSensor ruleid="mer/ser-level-3-ser-a-north-gas-suppression-system-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_3_SER_A_NORTH_GAS_SUPPRESSION_SYSTEM_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400050</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 3 SER A North Gas Suppression System Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 3 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-3-ser-a-north-fire-alarm-stage-1">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_3_SER_A_NORTH_FIRE_ALARM_STAGE_1</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400050</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 3 SER A North Fire Alarm Stage 1</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 3 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-3-ser-a-north-gas-released">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_3_SER_A_NORTH_GAS_RELEASED</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400050</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 3 SER A North Gas Released</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 3 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-3-ser-a-north-system-in-manual">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_3_SER_A_NORTH_SYSTEM_IN_MANUAL</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400050</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 3 SER A North System in Manual</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 3 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-3-ser-a-north-gas-extract-fan-running">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_3_SER_A_NORTH_GAS_EXTRACT_FAN_RUNNING</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400050</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 3 SER A North Gas Extract Fan Running</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 3 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-3-ser-a-north-gas-extract-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_3_SER_A_NORTH_GAS_EXTRACT_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400050</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 3 SER A North Gas Extract Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 3 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-3-ser-b-south-gas-suppression-system-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_3_SER_B_SOUTH_GAS_SUPPRESSION_SYSTEM_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400050</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 3 SER B South Gas Suppression System Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 3 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-3-ser-b-south-fire-alarm-stage-1">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_3_SER_B_SOUTH_FIRE_ALARM_STAGE_1</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400050</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 3 SER B South Fire Alarm Stage 1</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 3 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-3-ser-b-south-gas-released">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_3_SER_B_SOUTH_GAS_RELEASED</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400050</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 3 SER B South Gas Released</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 3 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-3-ser-b-south-system-in-manual">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_3_SER_B_SOUTH_SYSTEM_IN_MANUAL</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400050</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 3 SER B South System in Manual</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 3 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-3-ser-b-south-gas-extract-fan-running">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_3_SER_B_SOUTH_GAS_EXTRACT_FAN_RUNNING</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400050</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 3 SER B South Gas Extract Fan Running</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 3 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-3-ser-b-south-gas-extract-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_3_SER_B_SOUTH_GAS_EXTRACT_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400050</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 3 SER B South Gas Extract Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 3 Alarms</sensorSet>
		</stateSensor>
		<!-- END REG_400050 -->

		<!-- REG_400051 -->
		<stateSensor ruleid="mer/ser-level-4-mer-a-north-gas-suppression-system-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_4_MER_A_NORTH_GAS_SUPPRESSION_SYSTEM_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400051</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 4 MER A North Gas Suppression System Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 4 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-4-mer-a-north-fire-alarm-stage-1">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_4_MER_A_NORTH_FIRE_ALARM_STAGE_1</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400051</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 4 MER A North Fire Alarm Stage 1</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 4 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-4-mer-a-north-gas-released">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_4_MER_A_NORTH_GAS_RELEASED</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400051</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 4 MER A North Gas Released</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 4 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-4-mer-a-north-system-in-manual">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_4_MER_A_NORTH_SYSTEM_IN_MANUAL</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400051</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 4 MER A North System in Manual</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 4 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-4-mer-a-north-gas-extract-fan-running">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_4_MER_A_NORTH_GAS_EXTRACT_FAN_RUNNING</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400051</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 4 MER A North Gas Extract Fan Running</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 4 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-4-mer-a-north-gas-extract-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_4_MER_A_NORTH_GAS_EXTRACT_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400051</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 4 MER A North Gas Extract Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 4 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-4-mer-b-south-gas-suppression-system-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_4_MER_B_SOUTH_GAS_SUPPRESSION_SYSTEM_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400051</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 4 MER B South Gas Suppression System Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 4 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-4-mer-b-south-fire-alarm-stage-1">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_4_MER_B_SOUTH_FIRE_ALARM_STAGE_1</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400051</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 4 MER B South Fire Alarm Stage 1</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 4 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-4-mer-b-south-gas-released">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_4_MER_B_SOUTH_GAS_RELEASED</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400051</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 4 MER B South Gas Released</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 4 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-4-mer-b-south-system-in-manual">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_4_MER_B_SOUTH_SYSTEM_IN_MANUAL</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400051</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 4 MER B South System in Manual</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 4 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-4-mer-b-south-gas-extract-fan-running">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_4_MER_B_SOUTH_GAS_EXTRACT_FAN_RUNNING</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400051</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 4 MER B South Gas Extract Fan Running</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 4 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-4-mer-b-south-gas-extract-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_4_MER_B_SOUTH_GAS_EXTRACT_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400051</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 4 MER B South Gas Extract Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 4 Alarms</sensorSet>
		</stateSensor>
		<!-- END REG_400051 -->

		<!-- REG_400052 -->
		<stateSensor ruleid="mer/ser-level-5-ser-a-north-gas-suppression-system-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_5_SER_A_NORTH_GAS_SUPPRESSION_SYSTEM_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400052</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 5 SER A North Gas Suppression System Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 5 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-5-ser-a-north-fire-alarm-stage-1">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_5_SER_A_NORTH_FIRE_ALARM_STAGE_1</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400052</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 5 SER A North Fire Alarm Stage 1</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 5 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-5-ser-a-north-gas-released">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_5_SER_A_NORTH_GAS_RELEASED</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400052</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 5 SER A North Gas Released</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 5 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-5-ser-a-north-system-in-manual">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_5_SER_A_NORTH_SYSTEM_IN_MANUAL</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400052</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 5 SER A North System in Manual</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 5 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-5-ser-a-north-gas-extract-fan-running">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_5_SER_A_NORTH_GAS_EXTRACT_FAN_RUNNING</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400052</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 5 SER A North Gas Extract Fan Running</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 5 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-5-ser-a-north-gas-extract-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_5_SER_A_NORTH_GAS_EXTRACT_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400052</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 5 SER A North Gas Extract Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 5 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-5-ser-b-south-gas-suppression-system-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_5_SER_B_SOUTH_GAS_SUPPRESSION_SYSTEM_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400052</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 5 SER B South Gas Suppression System Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 5 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-5-ser-b-south-fire-alarm-stage-1">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_5_SER_B_SOUTH_FIRE_ALARM_STAGE_1</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400052</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 5 SER B South Fire Alarm Stage 1</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 5 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-5-ser-b-south-gas-released">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_5_SER_B_SOUTH_GAS_RELEASED</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400052</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 5 SER B South Gas Released</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 5 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-5-ser-b-south-system-in-manual">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_5_SER_B_SOUTH_SYSTEM_IN_MANUAL</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400052</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 5 SER B South System in Manual</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 5 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-5-ser-b-south-gas-extract-fan-running">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_5_SER_B_SOUTH_GAS_EXTRACT_FAN_RUNNING</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400052</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 5 SER B South Gas Extract Fan Running</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 5 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-5-ser-b-south-gas-extract-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_5_SER_B_SOUTH_GAS_EXTRACT_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400052</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 5 SER B South Gas Extract Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 5 Alarms</sensorSet>
		</stateSensor>
		<!-- END REG_400052 -->

		<!-- REG_400053 -->
		<stateSensor ruleid="mer/ser-level-6-ser-a-north-gas-suppression-system-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_6_SER_A_NORTH_GAS_SUPPRESSION_SYSTEM_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400053</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 6 SER A North Gas Suppression System Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 6 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-6-ser-a-north-fire-alarm-stage-1">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_6_SER_A_NORTH_FIRE_ALARM_STAGE_1</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400053</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 6 SER A North Fire Alarm Stage 1</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 6 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-6-ser-a-north-gas-released">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_6_SER_A_NORTH_GAS_RELEASED</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400053</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 6 SER A North Gas Released</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 6 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-6-ser-a-north-system-in-manual">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_6_SER_A_NORTH_SYSTEM_IN_MANUAL</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400053</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 6 SER A North System in Manual</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 6 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-6-ser-a-north-gas-extract-fan-running">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_6_SER_A_NORTH_GAS_EXTRACT_FAN_RUNNING</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400053</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 6 SER A North Gas Extract Fan Running</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 6 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-6-ser-a-north-gas-extract-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_6_SER_A_NORTH_GAS_EXTRACT_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400053</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 6 SER A North Gas Extract Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 6 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-6-ser-b-south-gas-suppression-system-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_6_SER_B_SOUTH_GAS_SUPPRESSION_SYSTEM_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400053</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 6 SER B South Gas Suppression System Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 6 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-6-ser-b-south-fire-alarm-stage-1">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_6_SER_B_SOUTH_FIRE_ALARM_STAGE_1</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400053</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 6 SER B South Fire Alarm Stage 1</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 6 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-6-ser-b-south-gas-released">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_6_SER_B_SOUTH_GAS_RELEASED</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400053</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 6 SER B South Gas Released</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 6 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-6-ser-b-south-system-in-manual">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_6_SER_B_SOUTH_SYSTEM_IN_MANUAL</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400053</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 6 SER B South System in Manual</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 6 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-6-ser-b-south-gas-extract-fan-running">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_6_SER_B_SOUTH_GAS_EXTRACT_FAN_RUNNING</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400053</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 6 SER B South Gas Extract Fan Running</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 6 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-6-ser-b-south-gas-extract-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_6_SER_B_SOUTH_GAS_EXTRACT_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400053</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 6 SER B South Gas Extract Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 6 Alarms</sensorSet>
		</stateSensor>
		<!-- END REG_400053 -->

		<!-- REG_400054 -->
		<stateSensor ruleid="mer/ser-level-7-ser-a-north-gas-suppression-system-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_7_SER_A_NORTH_GAS_SUPPRESSION_SYSTEM_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400054</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 7 SER A North Gas Suppression System Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 7 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-7-ser-a-north-fire-alarm-stage-1">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_7_SER_A_NORTH_FIRE_ALARM_STAGE_1</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400054</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 7 SER A North Fire Alarm Stage 1</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 7 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-7-ser-a-north-gas-released">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_7_SER_A_NORTH_GAS_RELEASED</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400054</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 7 SER A North Gas Released</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 7 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-7-ser-a-north-system-in-manual">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_7_SER_A_NORTH_SYSTEM_IN_MANUAL</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400054</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 7 SER A North System in Manual</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 7 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-7-ser-a-north-gas-extract-fan-running">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_7_SER_A_NORTH_GAS_EXTRACT_FAN_RUNNING</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400054</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 7 SER A North Gas Extract Fan Running</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 7 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-7-ser-a-north-gas-extract-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_7_SER_A_NORTH_GAS_EXTRACT_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400054</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 7 SER A North Gas Extract Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 7 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-7-ser-b-south-gas-suppression-system-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_7_SER_B_SOUTH_GAS_SUPPRESSION_SYSTEM_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400054</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 7 SER B South Gas Suppression System Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 7 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-7-ser-b-south-fire-alarm-stage-1">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_7_SER_B_SOUTH_FIRE_ALARM_STAGE_1</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400054</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 7 SER B South Fire Alarm Stage 1</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 7 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-7-ser-b-south-gas-released">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_7_SER_B_SOUTH_GAS_RELEASED</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400054</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 7 SER B South Gas Released</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 7 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-7-ser-b-south-system-in-manual">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_7_SER_B_SOUTH_SYSTEM_IN_MANUAL</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400054</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 7 SER B South System in Manual</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 7 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-7-ser-b-south-gas-extract-fan-running">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_7_SER_B_SOUTH_GAS_EXTRACT_FAN_RUNNING</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400054</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 7 SER B South Gas Extract Fan Running</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 7 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-7-ser-b-south-gas-extract-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_7_SER_B_SOUTH_GAS_EXTRACT_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400054</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 7 SER B South Gas Extract Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 7 Alarms</sensorSet>
		</stateSensor>
		<!-- END REG_400054 -->

		<!-- REG_400055 -->
		<stateSensor ruleid="mer/ser-level-8-ser-a-north-gas-suppression-system-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_8_SER_A_NORTH_GAS_SUPPRESSION_SYSTEM_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400055</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 8 SER A North Gas Suppression System Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 8 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-8-ser-a-north-fire-alarm-stage-1">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_8_SER_A_NORTH_FIRE_ALARM_STAGE_1</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400055</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 8 SER A North Fire Alarm Stage 1</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 8 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-8-ser-a-north-gas-released">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_8_SER_A_NORTH_GAS_RELEASED</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400055</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 8 SER A North Gas Released</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 8 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-8-ser-a-north-system-in-manual">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_8_SER_A_NORTH_SYSTEM_IN_MANUAL</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400055</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 8 SER A North System in Manual</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 8 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-8-ser-a-north-gas-extract-fan-running">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_8_SER_A_NORTH_GAS_EXTRACT_FAN_RUNNING</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400055</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 8 SER A North Gas Extract Fan Running</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 8 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-8-ser-a-north-gas-extract-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_8_SER_A_NORTH_GAS_EXTRACT_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400055</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 8 SER A North Gas Extract Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 8 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-8-ser-b-south-gas-suppression-system-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_8_SER_B_SOUTH_GAS_SUPPRESSION_SYSTEM_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400055</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 8 SER B South Gas Suppression System Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 8 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-8-ser-b-south-fire-alarm-stage-1">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_8_SER_B_SOUTH_FIRE_ALARM_STAGE_1</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400055</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 8 SER B South Fire Alarm Stage 1</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 8 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-8-ser-b-south-gas-released">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_8_SER_B_SOUTH_GAS_RELEASED</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400055</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 8 SER B South Gas Released</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 8 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-8-ser-b-south-system-in-manual">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_8_SER_B_SOUTH_SYSTEM_IN_MANUAL</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400055</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 8 SER B South System in Manual</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 8 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-8-ser-b-south-gas-extract-fan-running">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_8_SER_B_SOUTH_GAS_EXTRACT_FAN_RUNNING</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400055</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 8 SER B South Gas Extract Fan Running</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 8 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-8-ser-b-south-gas-extract-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_8_SER_B_SOUTH_GAS_EXTRACT_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400055</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 8 SER B South Gas Extract Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 8 Alarms</sensorSet>
		</stateSensor>
		<!-- END REG_400055 -->

		<!-- REG_400056 -->
		<stateSensor ruleid="mer/ser-level-9-ser-a-north-gas-suppression-system-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_9_SER_A_NORTH_GAS_SUPPRESSION_SYSTEM_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400056</getOid></op>
					<op>0</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 9 SER A North Gas Suppression System Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 9 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-9-ser-a-north-fire-alarm-stage-1">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_9_SER_A_NORTH_FIRE_ALARM_STAGE_1</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400056</getOid></op>
					<op>1</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 9 SER A North Fire Alarm Stage 1</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 9 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-9-ser-a-north-gas-released">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_9_SER_A_NORTH_GAS_RELEASED</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400056</getOid></op>
					<op>2</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 9 SER A North Gas Released</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 9 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-9-ser-a-north-system-in-manual">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_9_SER_A_NORTH_SYSTEM_IN_MANUAL</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400056</getOid></op>
					<op>3</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 9 SER A North System in Manual</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 9 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-9-ser-a-north-gas-extract-fan-running">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_9_SER_A_NORTH_GAS_EXTRACT_FAN_RUNNING</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400056</getOid></op>
					<op>4</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 9 SER A North Gas Extract Fan Running</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 9 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-9-ser-a-north-gas-extract-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_9_SER_A_NORTH_GAS_EXTRACT_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400056</getOid></op>
					<op>5</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 9 SER A North Gas Extract Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 9 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-9-ser-b-south-gas-suppression-system-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_9_SER_B_SOUTH_GAS_SUPPRESSION_SYSTEM_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400056</getOid></op>
					<op>6</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 9 SER B South Gas Suppression System Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 9 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-9-ser-b-south-fire-alarm-stage-1">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_9_SER_B_SOUTH_FIRE_ALARM_STAGE_1</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400056</getOid></op>
					<op>7</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 9 SER B South Fire Alarm Stage 1</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 9 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-9-ser-b-south-gas-released">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_9_SER_B_SOUTH_GAS_RELEASED</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400056</getOid></op>
					<op>8</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 9 SER B South Gas Released</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 9 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-9-ser-b-south-system-in-manual">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_9_SER_B_SOUTH_SYSTEM_IN_MANUAL</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400056</getOid></op>
					<op>9</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 9 SER B South System in Manual</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 9 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-9-ser-b-south-gas-extract-fan-running">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_9_SER_B_SOUTH_GAS_EXTRACT_FAN_RUNNING</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400056</getOid></op>
					<op>10</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 9 SER B South Gas Extract Fan Running</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 9 Alarms</sensorSet>
		</stateSensor>
		<stateSensor ruleid="mer/ser-level-9-ser-b-south-gas-extract-fault">
			<type>state</type>
			<sensorId>MER/SER_LEVEL_9_SER_B_SOUTH_GAS_EXTRACT_FAULT</sensorId>
			<value>
				<bitwise_and>
				<op>
					<right_shift>
					<op><getOid>REG_400056</getOid></op>
					<op>11</op>
					</right_shift>
				</op>
				<op>1</op>
				</bitwise_and>
			</value>
			<label>MER/SER Level 9 SER B South Gas Extract Fault</label>
			<enum>alarm-em</enum>
			<sensorSet>MER/SER Level 9 Alarms</sensorSet>
		</stateSensor>
		<!-- END REG_400056 -->

		<!-- REG_400100+ -->
		<!--<numSensor ruleid="vrf-system-monitoring-level-3-ser-north-unit-no_-1-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_3_SER_NORTH_UNIT_NO__1_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400100</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 3 SER North Unit No. 1 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-3-ser-north-unit-no_-2-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_3_SER_NORTH_UNIT_NO__2_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400101</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 3 SER North Unit No. 2 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-3-ser-south-unit-no_-1-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_3_SER_SOUTH_UNIT_NO__1_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400102</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 3 SER South Unit No. 1 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-3-ser-south-unit-no_-2-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_3_SER_SOUTH_UNIT_NO__2_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400103</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 3 SER South Unit No. 2 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-4-ser-north-unit-no_-1-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_4_MER_NORTH_UNIT_NO__1_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400104</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 4 MER North Unit No. 1 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-4-ser-north-unit-no_-2-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_4_MER_NORTH_UNIT_NO__2_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400105</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 4 MER North Unit No. 2 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-4-ser-north-unit-no_-3-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_4_MER_NORTH_UNIT_NO__3_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400106</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 4 MER North Unit No. 3 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-4-ser-north-unit-no_-4-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_4_MER_NORTH_UNIT_NO__4_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400107</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 4 MER North Unit No. 4 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-4-ser-south-unit-no_-1-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_4_MER_SOUTH_UNIT_NO__1_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400108</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 4 MER South Unit No. 1 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-4-ser-south-unit-no_-2-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_4_MER_SOUTH_UNIT_NO__2_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400109</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 4 MER South Unit No. 2 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-4-ser-south-unit-no_-3-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_4_MER_SOUTH_UNIT_NO__3_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400110</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 4 MER South Unit No. 3 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-4-ser-south-unit-no_-4-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_4_MER_SOUTH_UNIT_NO__4_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400111</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 4 MER South Unit No. 4 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-5-ser-north-unit-no_-1-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_5_SER_NORTH_UNIT_NO__1_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400112</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 5 SER North Unit No. 1 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-5-ser-north-unit-no_-2-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_5_SER_NORTH_UNIT_NO__2_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400113</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 5 SER North Unit No. 2 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-5-ser-south-unit-no_-1-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_5_SER_SOUTH_UNIT_NO__1_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400114</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 5 SER South Unit No. 1 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-5-ser-south-unit-no_-2-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_5_SER_SOUTH_UNIT_NO__2_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400115</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 5 SER South Unit No. 2 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-6-ser-north-unit-no_-1-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_6_SER_NORTH_UNIT_NO__1_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400116</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 6 SER North Unit No. 1 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-6-ser-north-unit-no_-2-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_6_SER_NORTH_UNIT_NO__2_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400117</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 6 SER North Unit No. 2 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-6-ser-south-unit-no_-1-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_6_SER_SOUTH_UNIT_NO__1_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400118</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 6 SER South Unit No. 1 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-6-ser-south-unit-no_-2-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_6_SER_SOUTH_UNIT_NO__2_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400119</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 6 SER South Unit No. 2 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-7-ser-north-unit-no_-1-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_7_SER_NORTH_UNIT_NO__1_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400120</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 7 SER North Unit No. 1 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-7-ser-north-unit-no_-2-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_7_SER_NORTH_UNIT_NO__2_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400121</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 7 SER North Unit No. 2 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-7-ser-south-unit-no_-1-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_7_SER_SOUTH_UNIT_NO__1_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400122</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 7 SER South Unit No. 1 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-7-ser-south-unit-no_-2-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_7_SER_SOUTH_UNIT_NO__2_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400123</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 7 SER South Unit No. 2 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-8-ser-north-unit-no_-1-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_8_SER_NORTH_UNIT_NO__1_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400124</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 8 SER North Unit No. 1 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-8-ser-north-unit-no_-2-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_8_SER_NORTH_UNIT_NO__2_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400126</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 8 SER North Unit No. 2 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-8-ser-south-unit-no_-1-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_8_SER_SOUTH_UNIT_NO__1_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400125</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 8 SER South Unit No. 1 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-8-ser-south-unit-no_-2-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_8_SER_SOUTH_UNIT_NO__2_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400127</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 8 SER South Unit No. 2 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-9-ser-north-unit-no_-1-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_9_SER_NORTH_UNIT_NO__1_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400128</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 9 SER North Unit No. 1 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-9-ser-north-unit-no_-2-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_9_SER_NORTH_UNIT_NO__2_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400129</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 9 SER North Unit No. 2 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-9-ser-south-unit-no_-1-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_9_SER_SOUTH_UNIT_NO__1_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400130</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 9 SER South Unit No. 1 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>
		<numSensor ruleid="vrf-system-monitoring-level-9-ser-south-unit-no_-2-alarm-code">
			<type>num</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_9_SER_SOUTH_UNIT_NO__2_ALARM_CODE</sensorId>
			<value>
				<getOid>REG_400131</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>VRF System Monitoring Level 9 SER South Unit No. 2 Alarm Code</label>
			<sensorSet>VRF System Monitoring</sensorSet>
		</numSensor>-->

		<stateSensor ruleid="vrf-system-monitoring-level-3-ser-north-unit-no_-1-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_3_SER_NORTH_UNIT_NO_1_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400100</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 3 SER North Unit No. 1 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-3-ser-north-unit-no_-2-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_3_SER_NORTH_UNIT_NO_2_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400101</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 3 SER North Unit No. 2 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-3-ser-south-unit-no_-1-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_3_SER_SOUTH_UNIT_NO_1_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400102</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 3 SER South Unit No. 1 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-3-ser-south-unit-no_-2-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_3_SER_SOUTH_UNIT_NO_2_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400103</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 3 SER South Unit No. 2 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-4-mer-north-unit-no_-1-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_4_MER_NORTH_UNIT_NO_1_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400104</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 4 MER North Unit No. 1 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-4-mer-north-unit-no_-2-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_4_MER_NORTH_UNIT_NO_2_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400105</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 4 MER North Unit No. 2 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-4-mer-north-unit-no_-3-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_4_MER_NORTH_UNIT_NO_3_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400106</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 4 MER North Unit No. 3 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-4-mer-north-unit-no_-4-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_4_MER_NORTH_UNIT_NO_4_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400107</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 4 MER North Unit No. 4 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-4-mer-south-unit-no_-1-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_4_MER_SOUTH_UNIT_NO_1_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400108</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 4 MER South Unit No. 1 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-4-mer-south-unit-no_-2-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_4_MER_SOUTH_UNIT_NO_2_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400109</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 4 MER South Unit No. 2 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-4-mer-south-unit-no_-3-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_4_MER_SOUTH_UNIT_NO_3_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400110</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 4 MER South Unit No. 3 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-4-mer-south-unit-no_-4-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_4_MER_SOUTH_UNIT_NO_4_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400111</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 4 MER South Unit No. 4 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-5-ser-north-unit-no_-1-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_5_SER_NORTH_UNIT_NO_1_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400112</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 5 SER North Unit No. 1 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-5-ser-north-unit-no_-2-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_5_SER_NORTH_UNIT_NO_2_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400113</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 5 SER North Unit No. 2 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-5-ser-south-unit-no_-1-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_5_SER_SOUTH_UNIT_NO_1_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400114</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 5 SER South Unit No. 1 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-5-ser-south-unit-no_-2-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_5_SER_SOUTH_UNIT_NO_2_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400115</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 5 SER South Unit No. 2 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-6-ser-north-unit-no_-1-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_6_SER_NORTH_UNIT_NO_1_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400116</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 6 SER North Unit No. 1 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-6-ser-north-unit-no_-2-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_6_SER_NORTH_UNIT_NO_2_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400117</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 6 SER North Unit No. 2 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-6-ser-south-unit-no_-1-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_6_SER_SOUTH_UNIT_NO_1_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400118</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 6 SER South Unit No. 1 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-6-ser-south-unit-no_-2-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_6_SER_SOUTH_UNIT_NO_2_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400119</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 6 SER South Unit No. 2 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-7-ser-north-unit-no_-1-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_7_SER_NORTH_UNIT_NO_1_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400120</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 7 SER North Unit No. 1 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-7-ser-north-unit-no_-2-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_7_SER_NORTH_UNIT_NO_2_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400121</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 7 SER North Unit No. 2 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-7-ser-south-unit-no_-1-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_7_SER_SOUTH_UNIT_NO_1_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400122</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 7 SER South Unit No. 1 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-7-ser-south-unit-no_-2-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_7_SER_SOUTH_UNIT_NO_2_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400123</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 7 SER South Unit No. 2 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-8-ser-north-unit-no_-1-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_8_SER_NORTH_UNIT_NO_1_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400124</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 8 SER North Unit No. 1 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-8-ser-north-unit-no_-2-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_8_SER_NORTH_UNIT_NO_2_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400125</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 8 SER North Unit No. 2 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-8-ser-south-unit-no_-1-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_8_SER_SOUTH_UNIT_NO_1_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400126</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 8 SER South Unit No. 1 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-8-ser-south-unit-no_-2-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_8_SER_SOUTH_UNIT_NO_2_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400127</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 8 SER South Unit No. 2 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-9-ser-north-unit-no_-1-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_9_SER_NORTH_UNIT_NO_1_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400128</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 9 SER North Unit No. 1 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-9-ser-north-unit-no_-2-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_9_SER_NORTH_UNIT_NO_2_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400129</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 9 SER North Unit No. 2 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-9-ser-south-unit-no_-1-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_9_SER_SOUTH_UNIT_NO_1_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400130</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 9 SER South Unit No. 1 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>
		<stateSensor ruleid="vrf-system-monitoring-level-9-ser-south-unit-no_-2-alarm-code">
			<type>state</type>
			<sensorId>VRF_SYSTEM_MONITORING_LEVEL_9_SER_SOUTH_UNIT_NO_2_ALARM_CODE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>REG_400131</getOid>
				</mapValue>
			</value>
			<label>VRF System Monitoring Level 9 SER South Unit No. 2 Alarm Code</label>
			<enum>fault-em</enum>
			<sensorSet>VRF System Monitoring</sensorSet>
		</stateSensor>

		<valueMap ruleid="binaryDefaultZero-vm">
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="open-em">
			<label>Not Open</label>
			<label>Open</label>
		</enumMap>
		<enumMap ruleid="closed-em">
			<label>Not Closed</label>
			<label>Closed</label>
		</enumMap>
		<enumMap ruleid="tripped-em">
			<label>Normal</label>
			<label>Tripped</label>
		</enumMap>
		<enumMap ruleid="alarm-em">
			<label>No Alarm</label>
			<label>Alarm</label>
		</enumMap>
		<enumMap ruleid="fault-em">
			<label>Normal</label>
			<label>Fault</label>
		</enumMap>

		<enumMap ruleid="available-em">
			<label>Not Available</label>
			<label>Available</label>
		</enumMap>
		<enumMap ruleid="onLoad-em">
			<label>Not On Load</label>
			<label>On Load</label>
		</enumMap>
		<enumMap ruleid="openClosed-em">
			<label>Closed</label>
			<label>Open</label>
		</enumMap>


	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="REG_400001">
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400002">
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400003">
				<function>3</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400004">
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400005">
				<function>3</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400006">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400007">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400008">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400009">
				<function>3</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400010">
				<function>3</function>
				<start_addr>9</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400011">
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400012">
				<function>3</function>
				<start_addr>11</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400013">
				<function>3</function>
				<start_addr>12</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400014">
				<function>3</function>
				<start_addr>13</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400020">
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400021">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400022">
				<function>3</function>
				<start_addr>21</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400023">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400024">
				<function>3</function>
				<start_addr>23</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400025">
				<function>3</function>
				<start_addr>24</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400026">
				<function>3</function>
				<start_addr>25</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400027">
				<function>3</function>
				<start_addr>26</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400028">
				<function>3</function>
				<start_addr>27</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400029">
				<function>3</function>
				<start_addr>28</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400030">
				<function>3</function>
				<start_addr>29</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400031">
				<function>3</function>
				<start_addr>30</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400032">
				<function>3</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400033">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400034">
				<function>3</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400035">
				<function>3</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400036">
				<function>3</function>
				<start_addr>35</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400037">
				<function>3</function>
				<start_addr>36</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400038">
				<function>3</function>
				<start_addr>37</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400039">
				<function>3</function>
				<start_addr>38</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400040">
				<function>3</function>
				<start_addr>39</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400041">
				<function>3</function>
				<start_addr>40</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400042">
				<function>3</function>
				<start_addr>41</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400050">
				<function>3</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400051">
				<function>3</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400052">
				<function>3</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400053">
				<function>3</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400054">
				<function>3</function>
				<start_addr>53</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400055">
				<function>3</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400056">
				<function>3</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400057">
				<function>3</function>
				<start_addr>56</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400100">
				<function>3</function>
				<start_addr>99</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400101">
				<function>3</function>
				<start_addr>100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400102">
				<function>3</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400103">
				<function>3</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400104">
				<function>3</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400105">
				<function>3</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400106">
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400107">
				<function>3</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400108">
				<function>3</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400109">
				<function>3</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400110">
				<function>3</function>
				<start_addr>109</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400111">
				<function>3</function>
				<start_addr>110</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400112">
				<function>3</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400113">
				<function>3</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400114">
				<function>3</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400115">
				<function>3</function>
				<start_addr>114</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400116">
				<function>3</function>
				<start_addr>115</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400117">
				<function>3</function>
				<start_addr>116</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400118">
				<function>3</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400119">
				<function>3</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400120">
				<function>3</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400121">
				<function>3</function>
				<start_addr>120</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400122">
				<function>3</function>
				<start_addr>121</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400123">
				<function>3</function>
				<start_addr>122</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400124">
				<function>3</function>
				<start_addr>123</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400125">
				<function>3</function>
				<start_addr>124</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400126">
				<function>3</function>
				<start_addr>125</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400127">
				<function>3</function>
				<start_addr>126</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400128">
				<function>3</function>
				<start_addr>127</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400129">
				<function>3</function>
				<start_addr>128</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400130">
				<function>3</function>
				<start_addr>129</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="REG_400131">
				<function>3</function>
				<start_addr>130</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<packet>
				<function>3</function>
				<start_addr>0</start_addr>
				<quantity>14</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>19</start_addr>
				<quantity>23</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>49</start_addr>
				<quantity>7</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>99</start_addr>
				<quantity>32</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>
