<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="btnorth_dcchillers" ddfname="BTNorth DCChillers" ddfversion="1" canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="BTNorth_DCChillers">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
		<setProductData ruleid="vendordata" field="vendor">BT North</setProductData>
		<setProductData ruleid="modeldata" field="model">DC Chillers</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setDefaultLabel ruleid="labeldata">
			<sysHostname />
      - Slave
			<commSetting field="slaveaddress" />
		</setDefaultLabel>
		<numSensor ruleid="re_circulation_pumps_pump_1_current">
			<type>amperage</type>
			<units />
			<sensorId>_NAIRFM_SYSMODSTATUS_HUMELECTRODECURRENT_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_249</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Re_circulation pumps pump 1 current</label>
			<sensorSet>Ampere</sensorSet>
		</numSensor>
		<numSensor ruleid="re_circulation_pumps_pump_2_current">
			<type>amperage</type>
			<units />
			<sensorId>_NAIRFM_SYSMODSTATUS_HUMELECTRODECURRENT_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_250</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Re_circulation pumps pump 2 current</label>
			<sensorSet>Ampere</sensorSet>
		</numSensor>
		<numSensor ruleid="re_circulation_pumps_pump_1_frequency">
			<type>frequency</type>
			<units />
			<sensorId>_NAIRFM_SYSMODSTATUS_BLOWER1ACTFREQ_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_243</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Re_circulation pumps pump 1 frequency</label>
			<sensorSet>Frequency</sensorSet>
		</numSensor>
		<numSensor ruleid="re_circulation_pumps_pump_2_frequency">
			<type>frequency</type>
			<units />
			<sensorId>_NAIRFM_SYSMODSTATUS_BLOWER2ACTFREQ_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_244</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Re_circulation pumps pump 2 frequency</label>
			<sensorSet>Frequency</sensorSet>
		</numSensor>
		<numSensor ruleid="module_3_spare">
			<type>num</type>
			<units />
			<sensorId>Module 3 Spare</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_52</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Module 3 spare</label>
			<sensorSet>General</sensorSet>
		</numSensor>
		<numSensor ruleid="re_circulation_pumps_pump_1_power">
			<type>num/powerKW</type>
			<units />
			<sensorId>_(UNIT|RDT2)_COOL_DEMAND</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_246</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Re_circulation pumps pump 1 power</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="re_circulation_pumps_pump_2_power">
			<type>num/powerKW</type>
			<units />
			<sensorId>_(UNIT|RDT2)_COOL_OUTPUT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_247</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Re_circulation pumps pump 2 power</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="hybrid_cooler_1_relative_humidity">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_HUMIDIFIER1_VALUE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_277</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Hybrid cooler 1 relative humidity</label>
			<sensorSet>Percent</sensorSet>
		</numSensor>
		<numSensor ruleid="hybrid_cooler_1_req_fans_bank_1">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_UNIT_CONDENSER_FAN_SPEED</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_284</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Hybrid cooler 1 req fans bank 1</label>
			<sensorSet>Percent</sensorSet>
		</numSensor>
		<numSensor ruleid="hybrid_cooler_1_req_fans_bank_2">
			<type>pctofcapacity</type>
			<units />
			<sensorId>_UNIT_EVAPORATOR_FAN_SPEED</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_285</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Hybrid cooler 1 req fans bank 2</label>
			<sensorSet>Percent</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller_1_head_pressure">
			<type>pressure</type>
			<units />
			<sensorId>_PRESSURE_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_148</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<label>Chiller 1 head pressure</label>
			<sensorSet>Pressure</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller_2_head_pressure">
			<type>pressure</type>
			<units />
			<sensorId>_PRESSURE_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_180</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<label>Chiller 2 head pressure</label>
			<sensorSet>Pressure</sensorSet>
		</numSensor>
		<numSensor ruleid="re_circulation_pumps_pump_1_feedback">
			<type>pressure</type>
			<units />
			<sensorId>_PRESSURE_3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_240</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<label>Re_circulation pumps pump 1 feedback</label>
			<sensorSet>Pressure</sensorSet>
		</numSensor>
		<numSensor ruleid="re_circulation_pumps_pump_2_setpoint">
			<type>pressure</type>
			<units />
			<sensorId>_PRESSURE_4</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_241</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<label>Re_circulation pumps pump 2 setpoint</label>
			<sensorSet>Pressure</sensorSet>
		</numSensor>
		<numSensor ruleid="re_circulation_pumps_pump_1_setpoint">
			<type>pressure</type>
			<units />
			<sensorId>_PRESSURE_5</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_252</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<label>Re_circulation pumps pump 1 setpoint</label>
			<sensorSet>Pressure</sensorSet>
		</numSensor>
		<numSensor ruleid="re_circulation_pumps_pump_2_feedback">
			<type>pressure</type>
			<units />
			<sensorId>_PRESSURE_6</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_253</getOid>
					</op>
					<op>10</op>
				</mult>
			</value>
			<label>Re_circulation pumps pump 2 feedback</label>
			<sensorSet>Pressure</sensorSet>
		</numSensor>
		<numSensor ruleid="module_3_system_flow_temp">
			<type>temp</type>
			<units />
			<sensorId>_TEMP1_ARU_13</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_48</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Module 3 system flow temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="module_3_system_return_temp">
			<type>temp</type>
			<units />
			<sensorId>_RETURN_AIR_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_49</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Module 3 system return temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="module_3_off_hybrid_1_temp">
			<type>temp</type>
			<units />
			<sensorId>_NAIRFM_SYSCTRL_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_50</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Module 3 off hybrid 1 temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="module_3_off_hybrid_2_temp">
			<type>temp</type>
			<units />
			<sensorId>_APCACFM_SYSCTRL_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_51</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Module 3 off hybrid 2 temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller_1_water_inlet_temp">
			<type>temp</type>
			<units />
			<sensorId>_CONDENSOR_INLET_AIR_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_146</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Chiller 1 water inlet temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller_1_water_outlet_temp">
			<type>temp</type>
			<units />
			<sensorId>_CONDENSOR_OUTLET_AIR_TEMP</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_147</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Chiller 1 water outlet temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller_1_set_point">
			<type>temp</type>
			<units />
			<sensorId>_TEMP1_ARU_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_158</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Chiller 1 set point</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller_2_water_inlet_temp">
			<type>temp</type>
			<units />
			<sensorId>_TEMP1_ARU_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_178</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Chiller 2 water inlet temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller_2_water_outlet_temp">
			<type>temp</type>
			<units />
			<sensorId>_TEMP1_ARU_3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_179</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Chiller 2 water outlet temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="chiller_2_set_point">
			<type>temp</type>
			<units />
			<sensorId>_TEMP1_ARU_4</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_190</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Chiller 2 set point</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="hybrid_cooler_1_water_inlet_temp">
			<type>temp</type>
			<units />
			<sensorId>_TEMP1_ARU_5</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_274</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Hybrid cooler 1 water inlet temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="hybrid_cooler_1_water_outlet_temp">
			<type>temp</type>
			<units />
			<sensorId>_TEMP1_ARU_6</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_275</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Hybrid cooler 1 water outlet temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="hybrid_cooler_1_dry_bulb_temperature">
			<type>temp</type>
			<units />
			<sensorId>_TEMP1_ARU_7</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_276</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Hybrid cooler 1 dry bulb temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="hybrid_cooler_1_wet_bulb_temperature">
			<type>temp</type>
			<units />
			<sensorId>_TEMP1_ARU_8</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_278</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Hybrid cooler 1 wet bulb temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="hybrid_cooler_1_sp1_outlet_temp">
			<type>temp</type>
			<units />
			<sensorId>_TEMP1_ARU_9</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_279</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Hybrid cooler 1 sp1 outlet temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="hybrid_cooler_1_sp2_outlet_temp">
			<type>temp</type>
			<units />
			<sensorId>_TEMP1_ARU_10</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_280</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Hybrid cooler 1 sp2 outlet temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="hybrid_cooler_1_sp2_active_out_temp">
			<type>temp</type>
			<units />
			<sensorId>_TEMP1_ARU_11</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_281</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Hybrid cooler 1 sp2 active out temp</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="hybrid_cooler_1_sp_wet_mode">
			<type>temp</type>
			<units />
			<sensorId>_TEMP1_ARU_12</sensorId>
			<value>
				<mult>
					<op>
						<getOid>Function_4_Reg_282</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>Hybrid cooler 1 sp wet mode</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<stateSensor ruleid="module_2_low_priority_alarm_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_1</sensorId>
			<value>
				<mapValue mapid="clearfault_vm">
					<getOid>Function_2_Reg_43</getOid>
				</mapValue>
			</value>
			<label>Module 2 low priority alarm_status</label>
			<enum>clearfault_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_2_high_priority_alarm_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_2</sensorId>
			<value>
				<mapValue mapid="clearfault_vm">
					<getOid>Function_2_Reg_44</getOid>
				</mapValue>
			</value>
			<label>Module 2 high priority alarm_status</label>
			<enum>clearfault_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller_1_circuit_1_warning_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_3</sensorId>
			<value>
				<mapValue mapid="clearfault_vm">
					<getOid>Function_2_Reg_154</getOid>
				</mapValue>
			</value>
			<label>Chiller 1 circuit 1 warning_status</label>
			<enum>clearfault_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller_1_chiller_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_4</sensorId>
			<value>
				<mapValue mapid="clearfault_vm">
					<getOid>Function_2_Reg_156</getOid>
				</mapValue>
			</value>
			<label>Chiller 1 chiller status</label>
			<enum>clearfault_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller_1_general_warning_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_5</sensorId>
			<value>
				<mapValue mapid="clearfault_vm">
					<getOid>Function_2_Reg_159</getOid>
				</mapValue>
			</value>
			<label>Chiller 1 general warning_status</label>
			<enum>clearfault_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller_2_circuit_1_warning_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_6</sensorId>
			<value>
				<mapValue mapid="clearfault_vm">
					<getOid>Function_2_Reg_186</getOid>
				</mapValue>
			</value>
			<label>Chiller 2 circuit 1 warning_status</label>
			<enum>clearfault_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller_2_circuit_2_warning_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_7</sensorId>
			<value>
				<mapValue mapid="clearfault_vm">
					<getOid>Function_2_Reg_187</getOid>
				</mapValue>
			</value>
			<label>Chiller 2 circuit 2 warning_status</label>
			<enum>clearfault_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller_2_chiller_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_8</sensorId>
			<value>
				<mapValue mapid="clearfault_vm">
					<getOid>Function_2_Reg_188</getOid>
				</mapValue>
			</value>
			<label>Chiller 2 chiller status</label>
			<enum>clearfault_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller_2_general_warning_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_9</sensorId>
			<value>
				<mapValue mapid="clearfault_vm">
					<getOid>Function_2_Reg_191</getOid>
				</mapValue>
			</value>
			<label>Chiller 2 general warning_status</label>
			<enum>clearfault_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="hybrid_cooler_1_low_level_warning_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_10</sensorId>
			<value>
				<mapValue mapid="clearfault_vm">
					<getOid>Function_2_Reg_286</getOid>
				</mapValue>
			</value>
			<label>Hybrid cooler 1 low level warning_status</label>
			<enum>clearfault_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_2_chiller_1_enable">
			<type>state</type>
			<sensorId>_GROUP_STATUS_SYSTEM_1</sensorId>
			<value>
				<mapValue mapid="enableddisabled_vm">
					<getOid>Function_2_Reg_45</getOid>
				</mapValue>
			</value>
			<label>Module 2 chiller 1 enable</label>
			<enum>enableddisabled_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_2_chiller_2_enable">
			<type>state</type>
			<sensorId>_GROUP_STATUS_SYSTEM_2</sensorId>
			<value>
				<mapValue mapid="enableddisabled_vm">
					<getOid>Function_2_Reg_46</getOid>
				</mapValue>
			</value>
			<label>Module 2 chiller 2 enable</label>
			<enum>enableddisabled_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_0_p1___recirc_fault_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_11</sensorId>
			<value>
				<mapValue mapid="faultclear_vm">
					<getOid>Function_2_Reg_1</getOid>
				</mapValue>
			</value>
			<label>Module 0 p1 _ recirc fault_status</label>
			<enum>faultclear_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_0_p2___recirc_fault_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_12</sensorId>
			<value>
				<mapValue mapid="faultclear_vm">
					<getOid>Function_2_Reg_3</getOid>
				</mapValue>
			</value>
			<label>Module 0 p2 _ recirc fault_status</label>
			<enum>faultclear_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_0_hybrid_1___fault_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_13</sensorId>
			<value>
				<mapValue mapid="faultclear_vm">
					<getOid>Function_2_Reg_4</getOid>
				</mapValue>
			</value>
			<label>Module 0 hybrid 1 _ fault_status</label>
			<enum>faultclear_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_1_softner___fault_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_14</sensorId>
			<value>
				<mapValue mapid="faultclear_vm">
					<getOid>Function_2_Reg_16</getOid>
				</mapValue>
			</value>
			<label>Module 1 softner _ fault_status</label>
			<enum>faultclear_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_1_chiller_1___fault_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_15</sensorId>
			<value>
				<mapValue mapid="faultclear_vm">
					<getOid>Function_2_Reg_18</getOid>
				</mapValue>
			</value>
			<label>Module 1 chiller 1 _ fault_status</label>
			<enum>faultclear_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_1_chiller_2___fault_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_16</sensorId>
			<value>
				<mapValue mapid="faultclear_vm">
					<getOid>Function_2_Reg_20</getOid>
				</mapValue>
			</value>
			<label>Module 1 chiller 2 _ fault_status</label>
			<enum>faultclear_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_2_press_set___fault_1_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_17</sensorId>
			<value>
				<mapValue mapid="faultclear_vm">
					<getOid>Function_2_Reg_32</getOid>
				</mapValue>
			</value>
			<label>Module 2 press set _ fault 1_status</label>
			<enum>faultclear_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_2_press_set___fault_2_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_18</sensorId>
			<value>
				<mapValue mapid="faultclear_vm">
					<getOid>Function_2_Reg_33</getOid>
				</mapValue>
			</value>
			<label>Module 2 press set _ fault 2_status</label>
			<enum>faultclear_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_2_press_set___fault_3_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_19</sensorId>
			<value>
				<mapValue mapid="faultclear_vm">
					<getOid>Function_2_Reg_34</getOid>
				</mapValue>
			</value>
			<label>Module 2 press set _ fault 3_status</label>
			<enum>faultclear_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_2_press_set___fault_4_status">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_20</sensorId>
			<value>
				<mapValue mapid="faultclear_vm">
					<getOid>Function_2_Reg_35</getOid>
				</mapValue>
			</value>
			<label>Module 2 press set _ fault 4_status</label>
			<enum>faultclear_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_2_press_set___fault_4">
			<type>state</type>
			<sensorId>_ALARM_STATE_ARU_21</sensorId>
			<value>
				<mapValue mapid="faultclear_vm">
					<getOid>Function_2_Reg_35</getOid>
				</mapValue>
			</value>
			<label>Module 2 press set _ fault 4</label>
			<enum>faultclear_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_3_chiller_auto/manual">
			<type>state</type>
			<sensorId>_GROUP_STATUS_SYSTEM_3</sensorId>
			<value>
				<mapValue mapid="manualauto_vm">
					<getOid>Function_2_Reg_53</getOid>
				</mapValue>
			</value>
			<label>Module 3 chiller auto/manual</label>
			<enum>manualauto_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller_1_chiller_enabled">
			<type>state</type>
			<sensorId>_GROUP_STATUS_SYSTEM_4</sensorId>
			<value>
				<mapValue mapid="notenabled_vm">
					<getOid>Function_2_Reg_145</getOid>
				</mapValue>
			</value>
			<label>Chiller 1 chiller enabled</label>
			<enum>notenabled_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller_2_chiller_enabled">
			<type>state</type>
			<sensorId>_GROUP_STATUS_SYSTEM_5</sensorId>
			<value>
				<mapValue mapid="notenabled_vm">
					<getOid>Function_2_Reg_177</getOid>
				</mapValue>
			</value>
			<label>Chiller 2 chiller enabled</label>
			<enum>notenabled_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="hybrid_cooler_1_hybrid_enabled">
			<type>state</type>
			<sensorId>_GROUP_STATUS_SYSTEM_6</sensorId>
			<value>
				<mapValue mapid="notenabled_vm">
					<getOid>Function_2_Reg_273</getOid>
				</mapValue>
			</value>
			<label>Hybrid cooler 1 hybrid enabled</label>
			<enum>notenabled_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_0_p1___recirc_running">
			<type>state</type>
			<sensorId>_GROUP_STATUS_SYSTEM_7</sensorId>
			<value>
				<mapValue mapid="notrunning_vm">
					<getOid>Function_2_Reg_0</getOid>
				</mapValue>
			</value>
			<label>Module 0 p1 _ recirc running</label>
			<enum>notrunning_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_0_p2___recirc_running">
			<type>state</type>
			<sensorId>_GROUP_STATUS_SYSTEM_8</sensorId>
			<value>
				<mapValue mapid="notrunning_vm">
					<getOid>Function_2_Reg_2</getOid>
				</mapValue>
			</value>
			<label>Module 0 p2 _ recirc running</label>
			<enum>notrunning_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller_1_chiller_running">
			<type>state</type>
			<sensorId>_GROUP_STATUS_SYSTEM_9</sensorId>
			<value>
				<mapValue mapid="notrunning_vm">
					<getOid>Function_2_Reg_144</getOid>
				</mapValue>
			</value>
			<label>Chiller 1 chiller running</label>
			<enum>notrunning_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="chiller_2_chiller_running">
			<type>state</type>
			<sensorId>_GROUP_STATUS_SYSTEM_10</sensorId>
			<value>
				<mapValue mapid="notrunning_vm">
					<getOid>Function_2_Reg_176</getOid>
				</mapValue>
			</value>
			<label>Chiller 2 chiller running</label>
			<enum>notrunning_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="hybrid_cooler_1_hybrid_running">
			<type>state</type>
			<sensorId>_GROUP_STATUS_SYSTEM_11</sensorId>
			<value>
				<mapValue mapid="notrunning_vm">
					<getOid>Function_2_Reg_272</getOid>
				</mapValue>
			</value>
			<label>Hybrid cooler 1 hybrid running</label>
			<enum>notrunning_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_0_hybrid_1___status">
			<type>state</type>
			<sensorId>_GROUP_STATUS_SYSTEM_12</sensorId>
			<value>
				<mapValue mapid="status12_vm">
					<getOid>Function_2_Reg_5</getOid>
				</mapValue>
			</value>
			<label>Module 0 hybrid 1 _ status</label>
			<enum>status12_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_1_softner___status">
			<type>state</type>
			<sensorId>_GROUP_STATUS_SYSTEM_13</sensorId>
			<value>
				<mapValue mapid="status12_vm">
					<getOid>Function_2_Reg_17</getOid>
				</mapValue>
			</value>
			<label>Module 1 softner _ status</label>
			<enum>status12_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_1_chiller_1___status">
			<type>state</type>
			<sensorId>_GROUP_STATUS_SYSTEM_14</sensorId>
			<value>
				<mapValue mapid="status12_vm">
					<getOid>Function_2_Reg_19</getOid>
				</mapValue>
			</value>
			<label>Module 1 chiller 1 _ status</label>
			<enum>status12_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="module_1_chiller_2___status">
			<type>state</type>
			<sensorId>_GROUP_STATUS_SYSTEM_15</sensorId>
			<value>
				<mapValue mapid="status12_vm">
					<getOid>Function_2_Reg_21</getOid>
				</mapValue>
			</value>
			<label>Module 1 chiller 2 _ status</label>
			<enum>status12_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<alarmFlags ruleid="module_0_p1___recirc_fault">
			<value>
				<getOid>Function_2_Reg_1</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Module 0 P1 _ Recirc Fault Condition Present</activeText>
					<inactiveText>Module 0 P1 _ Recirc Fault Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Module 0 P1 _ Recirc Fault Condition Present</activeText>
					<inactiveText>Module 0 P1 _ Recirc Fault Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="module_0_p2___recirc_fault">
			<value>
				<getOid>Function_2_Reg_3</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Module 0 P2 _ Recirc Fault Condition Present</activeText>
					<inactiveText>Module 0 P2 _ Recirc Fault Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Module 0 P2 _ Recirc Fault Condition Present</activeText>
					<inactiveText>Module 0 P2 _ Recirc Fault Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="module_0_hybrid_1___fault">
			<value>
				<getOid>Function_2_Reg_4</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Module 0 Hybrid 1 _ Fault Condition Present</activeText>
					<inactiveText>Module 0 Hybrid 1 _ Fault Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Module 0 Hybrid 1 _ Fault Condition Present</activeText>
					<inactiveText>Module 0 Hybrid 1 _ Fault Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="module_1_softner___fault">
			<value>
				<getOid>Function_2_Reg_16</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Module 1 Softner _ Fault Condition Present</activeText>
					<inactiveText>Module 1 Softner _ Fault Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Module 1 Softner _ Fault Condition Present</activeText>
					<inactiveText>Module 1 Softner _ Fault Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="module_1_chiller_1___fault">
			<value>
				<getOid>Function_2_Reg_18</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Module 1 Chiller 1 _ Fault Condition Present</activeText>
					<inactiveText>Module 1 Chiller 1 _ Fault Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Module 1 Chiller 1 _ Fault Condition Present</activeText>
					<inactiveText>Module 1 Chiller 1 _ Fault Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="module_1_chiller_2___fault">
			<value>
				<getOid>Function_2_Reg_20</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Module 1 Chiller 2 _ Fault Condition Present</activeText>
					<inactiveText>Module 1 Chiller 2 _ Fault Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Module 1 Chiller 2 _ Fault Condition Present</activeText>
					<inactiveText>Module 1 Chiller 2 _ Fault Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="module_2_press_set___fault_1">
			<value>
				<getOid>Function_2_Reg_32</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Module 2 Press Set _ Fault 1 Condition Present</activeText>
					<inactiveText>Module 2 Press Set _ Fault 1 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Module 2 Press Set _ Fault 1 Condition Present</activeText>
					<inactiveText>Module 2 Press Set _ Fault 1 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="module_2_press_set___fault_2">
			<value>
				<getOid>Function_2_Reg_33</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Module 2 Press Set _ Fault 2 Condition Present</activeText>
					<inactiveText>Module 2 Press Set _ Fault 2 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Module 2 Press Set _ Fault 2 Condition Present</activeText>
					<inactiveText>Module 2 Press Set _ Fault 2 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="module_2_press_set___fault_3">
			<value>
				<getOid>Function_2_Reg_34</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Module 2 Press Set _ Fault 3 Condition Present</activeText>
					<inactiveText>Module 2 Press Set _ Fault 3 Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Module 2 Press Set _ Fault 3 Condition Present</activeText>
					<inactiveText>Module 2 Press Set _ Fault 3 Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="module_2_low_priority_alarm">
			<value>
				<getOid>Function_2_Reg_43</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Module 2 Low Priority Alarm Condition Present</activeText>
					<inactiveText>Module 2 Low Priority Alarm Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Module 2 Low Priority Alarm Condition Present</activeText>
					<inactiveText>Module 2 Low Priority Alarm Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="module_2_high_priority_alarm">
			<value>
				<getOid>Function_2_Reg_44</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Module 2 High Priority Alarm Condition Present</activeText>
					<inactiveText>Module 2 High Priority Alarm Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Module 2 High Priority Alarm Condition Present</activeText>
					<inactiveText>Module 2 High Priority Alarm Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="chiller_1_circuit_1_warning">
			<value>
				<getOid>Function_2_Reg_154</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Chiller 1 Circuit 1 Warning Condition Present</activeText>
					<inactiveText>Chiller 1 Circuit 1 Warning Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Chiller 1 Circuit 1 Warning Condition Present</activeText>
					<inactiveText>Chiller 1 Circuit 1 Warning Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="chiller_1_circuit_2_warning">
			<value>
				<getOid>Function_2_Reg_155</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Chiller 1 Circuit 2 Warning Condition Present</activeText>
					<inactiveText>Chiller 1 Circuit 2 Warning Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Chiller 1 Circuit 2 Warning Condition Present</activeText>
					<inactiveText>Chiller 1 Circuit 2 Warning Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="chiller_1_general_warning">
			<value>
				<getOid>Function_2_Reg_159</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Chiller 1 General Warning Condition Present</activeText>
					<inactiveText>Chiller 1 General Warning Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Chiller 1 General Warning Condition Present</activeText>
					<inactiveText>Chiller 1 General Warning Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="chiller_2_circuit_1_warning">
			<value>
				<getOid>Function_2_Reg_186</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Chiller 2 Circuit 1 Warning Condition Present</activeText>
					<inactiveText>Chiller 2 Circuit 1 Warning Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Chiller 2 Circuit 1 Warning Condition Present</activeText>
					<inactiveText>Chiller 2 Circuit 1 Warning Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="chiller_2_circuit_2_warning">
			<value>
				<getOid>Function_2_Reg_187</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Chiller 2 Circuit 2 Warning Condition Present</activeText>
					<inactiveText>Chiller 2 Circuit 2 Warning Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Chiller 2 Circuit 2 Warning Condition Present</activeText>
					<inactiveText>Chiller 2 Circuit 2 Warning Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="chiller_2_general_warning">
			<value>
				<getOid>Function_2_Reg_191</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Chiller 2 General Warning Condition Present</activeText>
					<inactiveText>Chiller 2 General Warning Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Chiller 2 General Warning Condition Present</activeText>
					<inactiveText>Chiller 2 General Warning Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="hybrid_cooler_1_low_level_warning">
			<value>
				<getOid>Function_2_Reg_286</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Hybrid Cooler 1 Low Level Warning Condition Present</activeText>
					<inactiveText>Hybrid Cooler 1 Low Level Warning Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Hybrid Cooler 1 Low Level Warning Condition Present</activeText>
					<inactiveText>Hybrid Cooler 1 Low Level Warning Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="hybrid_cooler_1_high_level_warning">
			<value>
				<getOid>Function_2_Reg_287</getOid>
			</value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Hybrid Cooler 1 High Level Warning Condition Present</activeText>
					<inactiveText>Hybrid Cooler 1 High Level Warning Condition Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>system</category>
				<description>
					<activeText>Hybrid Cooler 1 High Level Warning Condition Present</activeText>
					<inactiveText>Hybrid Cooler 1 High Level Warning Condition Cleared</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<valueMap ruleid="clearfault_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="clearfault_em">
			<label>Clear</label>
			<label>Fault</label>
		</enumMap>

		<valueMap ruleid="enableddisabled_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="enableddisabled_em">
			<label>Enabled</label>
			<label>Disabled</label>
		</enumMap>

		<valueMap ruleid="faultclear_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="faultclear_em">
			<label>Fault</label>
			<label>Clear</label>
		</enumMap>

		<valueMap ruleid="manualauto_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="manualauto_em">
			<label>Manual</label>
			<label>Auto</label>
		</enumMap>

		<valueMap ruleid="notenabled_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="notenabled_em">
			<label>Not Enabled</label>
			<label>Enabled</label>
		</enumMap>

		<valueMap ruleid="notrunning_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="notrunning_em">
			<label>Not Running</label>
			<label>Running</label>
		</enumMap>

		<valueMap ruleid="status12_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="status12_em">
			<label>Status1</label>
			<label>Status2</label>
		</enumMap>
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="Function_2_Reg_16">
				<function>2</function>
				<start_addr>15</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_32">
				<function>2</function>
				<start_addr>31</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_148">
				<function>4</function>
				<start_addr>147</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_158">
				<function>4</function>
				<start_addr>157</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_247">
				<function>4</function>
				<start_addr>246</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_191">
				<function>2</function>
				<start_addr>190</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_0">
				<function>2</function>
				<start_addr>-1</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_155">
				<function>2</function>
				<start_addr>154</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_240">
				<function>4</function>
				<start_addr>239</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_176">
				<function>2</function>
				<start_addr>175</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_159">
				<function>2</function>
				<start_addr>158</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_186">
				<function>2</function>
				<start_addr>185</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_273">
				<function>2</function>
				<start_addr>272</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_17">
				<function>2</function>
				<start_addr>16</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_190">
				<function>4</function>
				<start_addr>189</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_286">
				<function>2</function>
				<start_addr>285</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_179">
				<function>4</function>
				<start_addr>178</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_147">
				<function>4</function>
				<start_addr>146</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_4">
				<function>2</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_250">
				<function>4</function>
				<start_addr>249</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_279">
				<function>4</function>
				<start_addr>278</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_49">
				<function>4</function>
				<start_addr>48</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_180">
				<function>4</function>
				<start_addr>179</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_243">
				<function>4</function>
				<start_addr>242</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_284">
				<function>4</function>
				<start_addr>283</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_53">
				<function>2</function>
				<start_addr>52</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_275">
				<function>4</function>
				<start_addr>274</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_187">
				<function>2</function>
				<start_addr>186</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_241">
				<function>4</function>
				<start_addr>240</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_20">
				<function>2</function>
				<start_addr>19</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_252">
				<function>4</function>
				<start_addr>251</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_46">
				<function>2</function>
				<start_addr>45</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_145">
				<function>2</function>
				<start_addr>144</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_3">
				<function>2</function>
				<start_addr>2</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_253">
				<function>4</function>
				<start_addr>252</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_274">
				<function>4</function>
				<start_addr>273</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_51">
				<function>4</function>
				<start_addr>50</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_18">
				<function>2</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_34">
				<function>2</function>
				<start_addr>33</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_285">
				<function>4</function>
				<start_addr>284</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_50">
				<function>4</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_277">
				<function>4</function>
				<start_addr>276</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_2">
				<function>2</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_154">
				<function>2</function>
				<start_addr>153</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_244">
				<function>4</function>
				<start_addr>243</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_43">
				<function>2</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_35">
				<function>2</function>
				<start_addr>34</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_19">
				<function>2</function>
				<start_addr>18</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_249">
				<function>4</function>
				<start_addr>248</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_280">
				<function>4</function>
				<start_addr>279</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_272">
				<function>2</function>
				<start_addr>271</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_48">
				<function>4</function>
				<start_addr>47</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_177">
				<function>2</function>
				<start_addr>176</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_156">
				<function>2</function>
				<start_addr>155</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_21">
				<function>2</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_44">
				<function>2</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_276">
				<function>4</function>
				<start_addr>275</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_287">
				<function>2</function>
				<start_addr>286</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_1">
				<function>2</function>
				<start_addr>0</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_278">
				<function>4</function>
				<start_addr>277</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_246">
				<function>4</function>
				<start_addr>245</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_45">
				<function>2</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_33">
				<function>2</function>
				<start_addr>32</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_281">
				<function>4</function>
				<start_addr>280</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_146">
				<function>4</function>
				<start_addr>145</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_144">
				<function>2</function>
				<start_addr>143</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_188">
				<function>2</function>
				<start_addr>187</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_2_Reg_5">
				<function>2</function>
				<start_addr>4</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_178">
				<function>4</function>
				<start_addr>177</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_52">
				<function>4</function>
				<start_addr>51</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="Function_4_Reg_282">
				<function>4</function>
				<start_addr>281</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
