<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="buildinglogix_bms"
	ddfname="BuildingLogix BMS"
	ddfversion="1"
	canremove="yes">
		 
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="buildinglogix_bms">
		<oidMustExist ruleid="tridium_station" oid=".1.3.6.1.4.1.4131.1" istree="yes"/> 

        <suppressRule ruleid="suppresscorevendordata" suppressid="core/mib2data/vendordata"/>
        <suppressRule ruleid="suppresscoremodeldata" suppressid="core/mib2data/modeldata"/>
        <suppressRule ruleid="suppresscoretypedata" suppressid="core/mib2data/typedata"/>

		<setProductData ruleid="vendordata" field="vendor">BuildingLogix</setProductData>
		<setProductData ruleid="modeldata" field="model">BMS</setProductData>
		<setProductData ruleid="typedata" field="type">Transfer Switch</setProductData>

		<valueMap ruleid="powerUnits-vm">
			<valueIn>1</valueIn><valueOut>num/kwatthr</valueOut>
			<valueIn>2</valueIn><valueOut>num/powerKW</valueOut>
			<valueIn>3</valueIn><valueOut>amperage</valueOut>
			<valueIn>4</valueIn><valueOut>num/powerKVAR</valueOut>
			<valueIn>5</valueIn><valueOut>num/powerKVA</valueOut>
			<valueIn>6</valueIn><valueOut>num/powerKW</valueOut>
			<valueIn>7</valueIn><valueOut>num/powerKW</valueOut>
			<valueIn>8</valueIn><valueOut>num/powerKW</valueOut>
			<valueIn>9</valueIn><valueOut>voltage</valueOut>
			<valueIn>10</valueIn><valueOut>voltage</valueOut>
			<valueIn>11</valueIn><valueOut>voltage</valueOut>
			<valueIn>12</valueIn><valueOut>amperage</valueOut>
			<valueIn>13</valueIn><valueOut>amperage</valueOut>
			<valueIn>14</valueIn><valueOut>amperage</valueOut>
			<valueIn>*</valueIn><valueOut>num</valueOut>
		</valueMap>

		<numSensor ruleid="mSAOutputValue" index=".1.3.6.1.4.1.4131.1.6.2.2.1.3">
            <type>
				<mapValue mapid="powerUnits-vm">
				<getRowOid>.1.3.6.1.4.1.4131.1.6.2.2.1.1</getRowOid>
				</mapValue>
			</type>
            <sensorId>MSA_OUTPUT_VALUE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.4131.1.6.2.2.1.3</getRowOid>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				mSA Output: <getRowOid>.1.3.6.1.4.1.4131.1.6.2.2.1.2</getRowOid>
			</label>
            <sensorSet>mSA Output</sensorSet>
        </numSensor>

		<numSensor ruleid="mainBreakerOutputValue" index=".1.3.6.1.4.1.4131.1.6.3.2.1.3">
            <type>
				<mapValue mapid="powerUnits-vm">
				<getRowOid>.1.3.6.1.4.1.4131.1.6.3.2.1.1</getRowOid>
				</mapValue>
			</type>
            <sensorId>MAIN_BREAKER_OUTPUT_VALUE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.4131.1.6.3.2.1.3</getRowOid>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Main Breaker: <getRowOid>.1.3.6.1.4.1.4131.1.6.3.2.1.2</getRowOid>
			</label>
            <sensorSet>Main Breaker</sensorSet>
        </numSensor>

		<numSensor ruleid="panelULC1OutputValue" index=".1.3.6.1.4.1.4131.1.6.4.2.1.3">
            <type>amperage</type>
            <sensorId>PANEL_ULC1_OUTPUT_VALUE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.4131.1.6.4.2.1.3</getRowOid>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Panel ULC1: <getRowOid>.1.3.6.1.4.1.4131.1.6.4.2.1.2</getRowOid>
			</label>
            <sensorSet>Panel ULC1</sensorSet>
        </numSensor>
		<numSensor ruleid="panelULC2OutputValue" index=".1.3.6.1.4.1.4131.1.6.5.2.1.3">
            <type>amperage</type>
            <sensorId>PANEL_ULC2_OUTPUT_VALUE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.4131.1.6.5.2.1.3</getRowOid>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Panel ULC2: <getRowOid>.1.3.6.1.4.1.4131.1.6.5.2.1.2</getRowOid>
			</label>
            <sensorSet>Panel ULC2</sensorSet>
        </numSensor>
		<numSensor ruleid="panelURPPCOutputValue" index=".1.3.6.1.4.1.4131.1.6.6.2.1.3">
            <type>amperage</type>
            <sensorId>PANEL_URPPC_OUTPUT_VALUE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.4131.1.6.6.2.1.3</getRowOid>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Panel URPPC: <getRowOid>.1.3.6.1.4.1.4131.1.6.6.2.1.2</getRowOid>
			</label>
            <sensorSet>Panel URPPC</sensorSet>
        </numSensor>

		<valueMap ruleid="stringState-vm">
			<valueIn>false</valueIn><valueOut>1</valueOut>
			<valueIn>true</valueIn><valueOut>2</valueOut>
			<valueIn>Off</valueIn><valueOut>3</valueOut>
			<valueIn>OFF</valueIn><valueOut>3</valueOut>
			<valueIn>OFF  </valueIn><valueOut>3</valueOut>
			<valueIn>On</valueIn><valueOut>4</valueOut>
			<valueIn>ON</valueIn><valueOut>4</valueOut>
			<valueIn>ON   </valueIn><valueOut>4</valueOut>
			<valueIn>Open</valueIn><valueOut>5</valueOut>
			<valueIn>Closed</valueIn><valueOut>6</valueOut>
			<valueIn>Normal</valueIn><valueOut>7</valueOut>
			<valueIn></valueIn><valueOut>7</valueOut>
			<valueIn>Alarm</valueIn><valueOut>8</valueOut>
			<valueIn>No Leak</valueIn><valueOut>9</valueOut>
			<valueIn>Leak Detected</valueIn><valueOut>10</valueOut>
			<valueIn>Disabled</valueIn><valueOut>11</valueOut>
			<valueIn>Enabled</valueIn><valueOut>12</valueOut>
			<valueIn>Ready</valueIn><valueOut>13</valueOut>
			<valueIn>No$20Fault</valueIn><valueOut>14</valueOut>
			<valueIn>No$20Cool$20Load</valueIn><valueOut>15</valueOut>
			<valueIn>Compressors$20Running</valueIn><valueOut>16</valueOut>
			<valueIn>Remote$20Shutdown</valueIn><valueOut>17</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>		
		</valueMap>
		<enumMap ruleid="stringState-em">
			<label>Unrecognized String</label>
			<label>False</label>
			<label>True</label>
			<label>Off</label>
			<label>On</label>
			<label>Open</label>
			<label>Closed</label>
			<label>Normal</label>
			<label>Alarm</label>
			<label>No Leak</label>
			<label>Leak Detected</label>
			<label>Disabled</label>
			<label>Enabled</label>
			<label>Ready</label>
			<label>No Fault</label>
			<label>No Cool Load</label>
			<label>Compressors Running</label>
			<label>Remote Shutdown</label>
		</enumMap>
		<stateSensor ruleid="uBDHC01InputValue" index=".1.3.6.1.4.1.4131.1.6.7.1.1.3">
            <type>state</type>
            <sensorId>UBDHC_01_INPUT_VALUE_<rowIndex/></sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getRowOid>.1.3.6.1.4.1.4131.1.6.7.1.1.3</getRowOid>
				</mapValue>
            </value>
            <label>
				uBDHC 01: <getRowOid>.1.3.6.1.4.1.4131.1.6.7.1.1.2</getRowOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>uBDHC 01</sensorSet>
        </stateSensor>
		<numSensor ruleid="uBDHC01OutputValue" index=".1.3.6.1.4.1.4131.1.6.7.2.1.3">
            <type>
				<mapValue mapid="powerUnits-vm">
				<getRowOid>.1.3.6.1.4.1.4131.1.6.7.2.1.1</getRowOid>
				</mapValue>
			</type>
            <sensorId>UBDHC_01_OUTPUT_VALUE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.4131.1.6.7.2.1.3</getRowOid>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				uBDHC 01: <getRowOid>.1.3.6.1.4.1.4131.1.6.7.2.1.2</getRowOid>
			</label>
            <sensorSet>uBDHC 01</sensorSet>
        </numSensor>

		<stateSensor ruleid="uBDHC02InputValue" index=".1.3.6.1.4.1.4131.1.6.8.1.1.3">
            <type>state</type>
            <sensorId>UBDHC_02_INPUT_VALUE_<rowIndex/></sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getRowOid>.1.3.6.1.4.1.4131.1.6.8.1.1.3</getRowOid>
				</mapValue>
            </value>
            <label>
				uBDHC 02: <getRowOid>.1.3.6.1.4.1.4131.1.6.8.1.1.2</getRowOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>uBDHC 02</sensorSet>
        </stateSensor>
		<numSensor ruleid="uBDHC02OutputValue" index=".1.3.6.1.4.1.4131.1.6.8.2.1.3">
            <type>
				<mapValue mapid="powerUnits-vm">
				<getRowOid>.1.3.6.1.4.1.4131.1.6.8.2.1.1</getRowOid>
				</mapValue>
			</type>
            <sensorId>UBDHC_02_OUTPUT_VALUE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.4131.1.6.8.2.1.3</getRowOid>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				uBDHC 02: <getRowOid>.1.3.6.1.4.1.4131.1.6.8.2.1.2</getRowOid>
			</label>
            <sensorSet>uBDHC 02</sensorSet>
        </numSensor>

		<stateSensor ruleid="uBDHC03InputValue" index=".1.3.6.1.4.1.4131.1.6.9.1.1.3">
            <type>state</type>
            <sensorId>UBDHC_03_INPUT_VALUE_<rowIndex/></sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getRowOid>.1.3.6.1.4.1.4131.1.6.9.1.1.3</getRowOid>
				</mapValue>
            </value>
            <label>
				uBDHC 03: <getRowOid>.1.3.6.1.4.1.4131.1.6.9.1.1.2</getRowOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>uBDHC 03</sensorSet>
        </stateSensor>
		<numSensor ruleid="uBDHC03OutputValue" index=".1.3.6.1.4.1.4131.1.6.9.2.1.3">
            <type>
				<mapValue mapid="powerUnits-vm">
				<getRowOid>.1.3.6.1.4.1.4131.1.6.9.2.1.1</getRowOid>
				</mapValue>
			</type>
            <sensorId>UBDHC_03_OUTPUT_VALUE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.4131.1.6.9.2.1.3</getRowOid>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				uBDHC 03: <getRowOid>.1.3.6.1.4.1.4131.1.6.9.2.1.2</getRowOid>
			</label>
            <sensorSet>uBDHC 03</sensorSet>
        </numSensor>

		<stateSensor ruleid="uBDHC04InputValue" index=".1.3.6.1.4.1.4131.1.6.10.1.1.3">
            <type>state</type>
            <sensorId>UBDHC_04_INPUT_VALUE_<rowIndex/></sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getRowOid>.1.3.6.1.4.1.4131.1.6.10.1.1.3</getRowOid>
				</mapValue>
            </value>
            <label>
				uBDHC 04: <getRowOid>.1.3.6.1.4.1.4131.1.6.10.1.1.2</getRowOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>uBDHC 04</sensorSet>
        </stateSensor>
		<numSensor ruleid="uBDHC04OutputValue" index=".1.3.6.1.4.1.4131.1.6.10.2.1.3">
            <type>
				<mapValue mapid="powerUnits-vm">
				<getRowOid>.1.3.6.1.4.1.4131.1.6.10.2.1.1</getRowOid>
				</mapValue>
			</type>
            <sensorId>UBDHC_04_OUTPUT_VALUE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.4131.1.6.10.2.1.3</getRowOid>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				uBDHC 04: <getRowOid>.1.3.6.1.4.1.4131.1.6.10.2.1.2</getRowOid>
			</label>
            <sensorSet>uBDHC 04</sensorSet>
        </numSensor>

		<stateSensor ruleid="uBDHC05InputValue" index=".1.3.6.1.4.1.4131.1.6.11.1.1.3">
            <type>state</type>
            <sensorId>UBDHC_05_INPUT_VALUE_<rowIndex/></sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getRowOid>.1.3.6.1.4.1.4131.1.6.11.1.1.3</getRowOid>
				</mapValue>
            </value>
            <label>
				uBDHC 05: <getRowOid>.1.3.6.1.4.1.4131.1.6.11.1.1.2</getRowOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>uBDHC 05</sensorSet>
        </stateSensor>
		<numSensor ruleid="uBDHC05OutputValue" index=".1.3.6.1.4.1.4131.1.6.11.2.1.3">
            <type>
				<mapValue mapid="powerUnits-vm">
				<getRowOid>.1.3.6.1.4.1.4131.1.6.11.2.1.1</getRowOid>
				</mapValue>
			</type>
            <sensorId>UBDHC_05_OUTPUT_VALUE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.4131.1.6.11.2.1.3</getRowOid>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				uBDHC 05: <getRowOid>.1.3.6.1.4.1.4131.1.6.11.2.1.2</getRowOid>
			</label>
            <sensorSet>uBDHC 05</sensorSet>
        </numSensor>

		<stateSensor ruleid="uBDHC06InputValue" index=".1.3.6.1.4.1.4131.1.6.12.1.1.3">
            <type>state</type>
            <sensorId>UBDHC_06_INPUT_VALUE_<rowIndex/></sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getRowOid>.1.3.6.1.4.1.4131.1.6.12.1.1.3</getRowOid>
				</mapValue>
            </value>
            <label>
				uBDHC 06: <getRowOid>.1.3.6.1.4.1.4131.1.6.12.1.1.2</getRowOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>uBDHC 06</sensorSet>
        </stateSensor>
		<numSensor ruleid="uBDHC06OutputValue" index=".1.3.6.1.4.1.4131.1.6.12.2.1.3">
            <type>
				<mapValue mapid="powerUnits-vm">
				<getRowOid>.1.3.6.1.4.1.4131.1.6.12.2.1.1</getRowOid>
				</mapValue>
			</type>
            <sensorId>UBDHC_06_OUTPUT_VALUE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.4131.1.6.12.2.1.3</getRowOid>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				uBDHC 06: <getRowOid>.1.3.6.1.4.1.4131.1.6.12.2.1.2</getRowOid>
			</label>
            <sensorSet>uBDHC 06</sensorSet>
        </numSensor>

		<stateSensor ruleid="uBDHC07InputValue" index=".1.3.6.1.4.1.4131.1.6.13.1.1.3">
            <type>state</type>
            <sensorId>UBDHC_07_INPUT_VALUE_<rowIndex/></sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getRowOid>.1.3.6.1.4.1.4131.1.6.13.1.1.3</getRowOid>
				</mapValue>
            </value>
            <label>
				uBDHC 07: <getRowOid>.1.3.6.1.4.1.4131.1.6.13.1.1.2</getRowOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>uBDHC 07</sensorSet>
        </stateSensor>
		<numSensor ruleid="uBDHC07OutputValue" index=".1.3.6.1.4.1.4131.1.6.13.2.1.3">
            <type>
				<mapValue mapid="powerUnits-vm">
				<getRowOid>.1.3.6.1.4.1.4131.1.6.13.2.1.1</getRowOid>
				</mapValue>
			</type>
            <sensorId>UBDHC_07_OUTPUT_VALUE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.4131.1.6.13.2.1.3</getRowOid>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				uBDHC 07: <getRowOid>.1.3.6.1.4.1.4131.1.6.13.2.1.2</getRowOid>
			</label>
            <sensorSet>uBDHC 07</sensorSet>
        </numSensor>

		<stateSensor ruleid="generatorInputValue1">
            <type>state</type>
            <sensorId>GENERATOR_INPUT_VALUE_1</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.14.1.1.3.1</getOid>
				</mapValue>
            </value>
            <label>
				Generator: <getOid>.1.3.6.1.4.1.4131.1.6.14.1.1.2.1</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Generator</sensorSet>
        </stateSensor>
		<valueMap ruleid="generatorUnits-vm">
			<valueIn>1</valueIn><valueOut>timeinhrs</valueOut>
			<valueIn>2</valueIn><valueOut>timeinsec</valueOut>
			<valueIn>3</valueIn><valueOut>timeinmin</valueOut>
			<valueIn>4</valueIn><valueOut>pctofcapacity</valueOut>
			<valueIn>21</valueIn><valueOut>amperage</valueOut>
			<valueIn>22</valueIn><valueOut>amperage</valueOut>
			<valueIn>23</valueIn><valueOut>amperage</valueOut>
			<valueIn>24</valueIn><valueOut>num/powerKW</valueOut>
			<valueIn>25</valueIn><valueOut>num/powerKW</valueOut>
			<valueIn>26</valueIn><valueOut>num/powerKW</valueOut>
			<valueIn>27</valueIn><valueOut>voltage</valueOut>
			<valueIn>28</valueIn><valueOut>voltage</valueOut>
			<valueIn>29</valueIn><valueOut>voltage</valueOut>
			<valueIn>*</valueIn><valueOut>num</valueOut>
		</valueMap>
		<numSensor ruleid="generatorOutputValue" index=".1.3.6.1.4.1.4131.1.6.14.2.1.3">
            <type>
				<mapValue mapid="generatorUnits-vm">
				<getRowOid>.1.3.6.1.4.1.4131.1.6.14.2.1.1</getRowOid>
				</mapValue>
			</type>
            <sensorId>GENERATOR_OUTPUT_VALUE_<rowIndex/></sensorId>
            <value>
                <getRowOid>.1.3.6.1.4.1.4131.1.6.14.2.1.3</getRowOid>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Generator: <getRowOid>.1.3.6.1.4.1.4131.1.6.14.2.1.2</getRowOid>
			</label>
            <sensorSet>Generator</sensorSet>
        </numSensor>

		<valueMap ruleid="stringAlarms-vm">
			<valueIn>Alarm</valueIn><valueOut>1</valueOut>
			<valueIn>Normal</valueIn><valueOut>0</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>			
		</valueMap>
		<alarmFlags ruleid="generatorAlarms">
			<value>
				<mapValue mapid="stringAlarms">
				<getRowOid>.1.3.6.1.4.1.4131.1.6.14.2.1.3</getRowOid>
				</mapValue>
			</value>
			<alarmFlagsTest match="1">
				<name>
					<activeText><getRowOid>.1.3.6.1.4.1.4131.1.6.14.2.1.2</getRowOid></activeText>
					<inactiveText><getRowOid>.1.3.6.1.4.1.4131.1.6.14.2.1.2</getRowOid> Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A(n) <getRowOid>.1.3.6.1.4.1.4131.1.6.14.2.1.2</getRowOid> condition exists.</activeText>
					<inactiveText><getRowOid>.1.3.6.1.4.1.4131.1.6.14.2.1.2</getRowOid> condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>

		<numSensor ruleid="CRAH01InputValue1">
            <type>temp</type>
            <sensorId>CRAH_01_INPUT_VALUE_1</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.15.1.1.3.1</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.1.1.2.1</getOid>
			</label>
            <sensorSet>CRAH 01</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH01InputValue2">
            <type>num</type>
            <sensorId>CRAH_01_INPUT_VALUE_2</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.15.1.1.3.2</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.1.1.2.2</getOid>
			</label>
            <sensorSet>CRAH 01</sensorSet>
        </numSensor>
		<stateSensor ruleid="CRAH01InputValue3">
            <type>state</type>
            <sensorId>CRAH_01_INPUT_VALUE_3</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.15.1.1.3.3</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.1.1.2.3</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 01</sensorSet>
        </stateSensor>

		<numSensor ruleid="CRAH01OutputValue1">
            <type>temp</type>
            <sensorId>CRAH_01_OUTPUT_VALUE_1</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.3.1</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.2.1</getOid>
			</label>
            <sensorSet>CRAH 01</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH01OutputValue2">
            <type>humidity</type>
            <sensorId>CRAH_01_OUTPUT_VALUE_2</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.3.2</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.2.2</getOid>
			</label>
            <sensorSet>CRAH 01</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH01OutputValue3">
            <type>temp</type>
            <sensorId>CRAH_01_OUTPUT_VALUE_3</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.3.3</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.2.3</getOid>
			</label>
            <sensorSet>CRAH 01</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH01OutputValue4">
            <type>num</type>
            <sensorId>CRAH_01_OUTPUT_VALUE_4</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.3.4</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.2.4</getOid>
			</label>
            <sensorSet>CRAH 01</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH01OutputValue5">
            <type>num</type>
            <sensorId>CRAH_01_OUTPUT_VALUE_5</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.3.5</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.2.5</getOid>
			</label>
            <sensorSet>CRAH 01</sensorSet>
        </numSensor>
		<stateSensor ruleid="CRAH01OutputValue6">
            <type>state</type>
            <sensorId>CRAH_01_OUTPUT_VALUE_6</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.3.6</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.2.6</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH01OutputValue7">
            <type>state</type>
            <sensorId>CRAH_01_OUTPUT_VALUE_7</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.3.7</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.2.7</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH01OutputValue8">
            <type>state</type>
            <sensorId>CRAH_01_OUTPUT_VALUE_8</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.3.8</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.2.8</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH01OutputValue9">
            <type>state</type>
            <sensorId>CRAH_01_OUTPUT_VALUE_9</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.3.9</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.2.9</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH01OutputValue10">
            <type>state</type>
            <sensorId>CRAH_01_OUTPUT_VALUE_10</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.3.10</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.2.10</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH01OutputValue11">
            <type>state</type>
            <sensorId>CRAH_01_OUTPUT_VALUE_11</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.3.11</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.2.11</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH01OutputValue12">
            <type>state</type>
            <sensorId>CRAH_01_OUTPUT_VALUE_12</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.3.12</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.2.12</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 01</sensorSet>
        </stateSensor>
		<numSensor ruleid="CRAH01OutputValue13">
            <type>num</type>
            <sensorId>CRAH_01_OUTPUT_VALUE_13</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.3.13</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.2.13</getOid>
			</label>
            <sensorSet>CRAH 01</sensorSet>
        </numSensor>
		<stateSensor ruleid="CRAH01OutputValue14">
            <type>state</type>
            <sensorId>CRAH_01_OUTPUT_VALUE_14</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.3.14</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.2.14</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH01OutputValue15">
            <type>state</type>
            <sensorId>CRAH_01_OUTPUT_VALUE_15</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.3.15</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 01: <getOid>.1.3.6.1.4.1.4131.1.6.15.2.1.2.15</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 01</sensorSet>
        </stateSensor>

		<numSensor ruleid="CRAH02InputValue1">
            <type>temp</type>
            <sensorId>CRAH_02_INPUT_VALUE_1</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.16.1.1.3.1</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.1.1.2.1</getOid>
			</label>
            <sensorSet>CRAH 02</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH02InputValue2">
            <type>num</type>
            <sensorId>CRAH_02_INPUT_VALUE_2</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.16.1.1.3.2</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.1.1.2.2</getOid>
			</label>
            <sensorSet>CRAH 02</sensorSet>
        </numSensor>
		<stateSensor ruleid="CRAH02InputValue3">
            <type>state</type>
            <sensorId>CRAH_02_INPUT_VALUE_3</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.16.1.1.3.3</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.1.1.2.3</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH02InputValue4">
            <type>state</type>
            <sensorId>CRAH_02_INPUT_VALUE_4</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.16.1.1.3.4</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.1.1.2.4</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 02</sensorSet>
        </stateSensor>

		<numSensor ruleid="CRAH02OutputValue1">
            <type>temp</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_1</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.1</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.1</getOid>
			</label>
            <sensorSet>CRAH 02</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH02OutputValue2">
            <type>humidity</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_2</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.2</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.2</getOid>
			</label>
            <sensorSet>CRAH 02</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH02OutputValue3">
            <type>temp</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_3</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.3</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.3</getOid>
			</label>
            <sensorSet>CRAH 02</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH02OutputValue4">
            <type>temp</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_4</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.4</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.4</getOid>
			</label>
            <sensorSet>CRAH 02</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH02OutputValue5">
            <type>temp</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_5</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.5</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.5</getOid>
			</label>
            <sensorSet>CRAH 02</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH02OutputValue6">
            <type>num</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_6</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.6</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.6</getOid>
			</label>
            <sensorSet>CRAH 02</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH02OutputValue7">
            <type>num</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_7</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.7</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.7</getOid>
			</label>
            <sensorSet>CRAH 02</sensorSet>
        </numSensor>
		<stateSensor ruleid="CRAH02OutputValue8">
            <type>state</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_8</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.8</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.8</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH02OutputValue9">
            <type>state</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_9</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.9</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.9</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH02OutputValue10">
            <type>state</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_10</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.10</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.10</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH02OutputValue11">
            <type>state</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_11</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.11</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.11</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH02OutputValue12">
            <type>state</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_12</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.12</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.12</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH02OutputValue13">
            <type>state</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_13</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.13</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.13</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH02OutputValue14">
            <type>state</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_14</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.14</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.14</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 02</sensorSet>
        </stateSensor>
		<numSensor ruleid="CRAH02OutputValue15">
            <type>num</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_15</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.15</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.15</getOid>
			</label>
            <sensorSet>CRAH 02</sensorSet>
        </numSensor>
		<stateSensor ruleid="CRAH02OutputValue16">
            <type>state</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_16</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.16</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.16</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH02OutputValue17">
            <type>state</type>
            <sensorId>CRAH_02_OUTPUT_VALUE_17</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.3.17</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 02: <getOid>.1.3.6.1.4.1.4131.1.6.16.2.1.2.17</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 02</sensorSet>
        </stateSensor>

		<numSensor ruleid="CRAH03InputValue1">
            <type>temp</type>
            <sensorId>CRAH_03_INPUT_VALUE_1</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.17.1.1.3.1</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.1.1.2.1</getOid>
			</label>
            <sensorSet>CRAH 03</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH03InputValue2">
            <type>humidity</type>
            <sensorId>CRAH_03_INPUT_VALUE_2</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.17.1.1.3.2</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.1.1.2.2</getOid>
			</label>
            <sensorSet>CRAH 03</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH03InputValue3">
            <type>num</type>
            <sensorId>CRAH_03_INPUT_VALUE_3</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.17.1.1.3.3</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.1.1.2.3</getOid>
			</label>
            <sensorSet>CRAH 03</sensorSet>
        </numSensor>
		<stateSensor ruleid="CRAH03InputValue4">
            <type>state</type>
            <sensorId>CRAH_03_INPUT_VALUE_4</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.17.1.1.3.4</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.1.1.2.4</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 03</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH03InputValue5">
            <type>state</type>
            <sensorId>CRAH_03_INPUT_VALUE_5</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.17.1.1.3.5</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.1.1.2.5</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 03</sensorSet>
        </stateSensor>

		<numSensor ruleid="CRAH03OutputValue1">
            <type>temp</type>
            <sensorId>CRAH_03_OUTPUT_VALUE_1</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.3.1</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.2.1</getOid>
			</label>
            <sensorSet>CRAH 03</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH03OutputValue2">
            <type>humidity</type>
            <sensorId>CRAH_03_OUTPUT_VALUE_2</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.3.2</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.2.2</getOid>
			</label>
            <sensorSet>CRAH 03</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH03OutputValue3">
            <type>temp</type>
            <sensorId>CRAH_03_OUTPUT_VALUE_3</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.3.3</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.2.3</getOid>
			</label>
            <sensorSet>CRAH 03</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH03OutputValue4">
            <type>temp</type>
            <sensorId>CRAH_03_OUTPUT_VALUE_4</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.3.4</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.2.4</getOid>
			</label>
            <sensorSet>CRAH 03</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH03OutputValue5">
            <type>temp</type>
            <sensorId>CRAH_03_OUTPUT_VALUE_5</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.3.5</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.2.5</getOid>
			</label>
            <sensorSet>CRAH 03</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH03OutputValue6">
            <type>num</type>
            <sensorId>CRAH_03_OUTPUT_VALUE_6</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.3.6</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.2.6</getOid>
			</label>
            <sensorSet>CRAH 03</sensorSet>
        </numSensor>
		<numSensor ruleid="CRAH03OutputValue7">
            <type>num</type>
            <sensorId>CRAH_03_OUTPUT_VALUE_7</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.3.7</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.2.7</getOid>
			</label>
            <sensorSet>CRAH 03</sensorSet>
        </numSensor>
		<stateSensor ruleid="CRAH03OutputValue8">
            <type>state</type>
            <sensorId>CRAH_03_OUTPUT_VALUE_8</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.3.8</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.2.8</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 03</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH03OutputValue9">
            <type>state</type>
            <sensorId>CRAH_03_OUTPUT_VALUE_9</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.3.9</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.2.9</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 03</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH03OutputValue10">
            <type>state</type>
            <sensorId>CRAH_03_OUTPUT_VALUE_10</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.3.10</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.2.10</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 03</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH03OutputValue11">
            <type>state</type>
            <sensorId>CRAH_03_OUTPUT_VALUE_11</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.3.11</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.2.11</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 03</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH03OutputValue12">
            <type>state</type>
            <sensorId>CRAH_03_OUTPUT_VALUE_12</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.3.12</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.2.12</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 03</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH03OutputValue13">
            <type>state</type>
            <sensorId>CRAH_03_OUTPUT_VALUE_13</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.3.13</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.2.13</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 03</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CRAH03OutputValue14">
            <type>state</type>
            <sensorId>CRAH_03_OUTPUT_VALUE_14</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.3.14</getOid>
				</mapValue>
            </value>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.2.14</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CRAH 03</sensorSet>
        </stateSensor>
		<numSensor ruleid="CRAH03OutputValue15">
            <type>num</type>
            <sensorId>CRAH_03_OUTPUT_VALUE_15</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.3.15</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CRAH 03: <getOid>.1.3.6.1.4.1.4131.1.6.17.2.1.2.15</getOid>
			</label>
            <sensorSet>CRAH 03</sensorSet>
        </numSensor>

		<stateSensor ruleid="CH01InputValue1">
            <type>state</type>
            <sensorId>CH_01_INPUT_VALUE_1</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.3.1</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.2.1</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01InputValue2">
            <type>state</type>
            <sensorId>CH_01_INPUT_VALUE_2</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.3.2</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.2.2</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01InputValue3">
            <type>state</type>
            <sensorId>CH_01_INPUT_VALUE_3</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.3.3</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.2.3</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01InputValue4">
            <type>state</type>
            <sensorId>CH_01_INPUT_VALUE_4</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.3.4</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.2.4</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01InputValue5">
            <type>state</type>
            <sensorId>CH_01_INPUT_VALUE_5</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.3.5</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.2.5</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01InputValue6">
            <type>state</type>
            <sensorId>CH_01_INPUT_VALUE_6</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.3.6</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.2.6</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01InputValue7">
            <type>state</type>
            <sensorId>CH_01_INPUT_VALUE_7</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.3.7</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.2.7</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01InputValue8">
            <type>state</type>
            <sensorId>CH_01_INPUT_VALUE_8</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.3.8</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.2.8</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01InputValue9">
            <type>state</type>
            <sensorId>CH_01_INPUT_VALUE_9</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.3.9</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.2.9</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<numSensor ruleid="CH01InputValue10">
            <type>num</type>
            <sensorId>CH_01_INPUT_VALUE_10</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.3.10</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.1.1.2.10</getOid>
			</label>
            <sensorSet>CH 01</sensorSet>
        </numSensor>

		<numSensor ruleid="CH01OutputValue1">
            <type>temp</type>
            <sensorId>CH_01_OUTPUT_VALUE_1</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.1</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.1</getOid>
			</label>
            <sensorSet>CH 01</sensorSet>
        </numSensor>
		<numSensor ruleid="CH01OutputValue2">
            <type>temp</type>
            <sensorId>CH_01_OUTPUT_VALUE_2</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.2</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.2</getOid>
			</label>
            <sensorSet>CH 01</sensorSet>
        </numSensor>
		
		<numSensor ruleid="CH01OutputValue3">
            <type>pressure</type>
            <sensorId>CH_01_OUTPUT_VALUE_3</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.3</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.3</getOid>
			</label>
            <sensorSet>CH 01</sensorSet>
        </numSensor>
		<numSensor ruleid="CH01OutputValue4">
            <type>pressure</type>
            <sensorId>CH_01_OUTPUT_VALUE_4</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.4</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.4</getOid>
			</label>
            <sensorSet>CH 01</sensorSet>
        </numSensor>
		<numSensor ruleid="CH01OutputValue5">
            <type>pressure</type>
            <sensorId>CH_01_OUTPUT_VALUE_5</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.5</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.5</getOid>
			</label>
            <sensorSet>CH 01</sensorSet>
        </numSensor>
		<numSensor ruleid="CH01OutputValue6">
            <type>pressure</type>
            <sensorId>CH_01_OUTPUT_VALUE_6</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.6</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.6</getOid>
			</label>
            <sensorSet>CH 01</sensorSet>
        </numSensor>
		<stateSensor ruleid="CH01OutputValue7">
            <type>state</type>
            <sensorId>CH_01_OUTPUT_VALUE_7</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.7</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.7</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01OutputValue8">
            <type>state</type>
            <sensorId>CH_01_OUTPUT_VALUE_8</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.8</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.8</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01OutputValue9">
            <type>state</type>
            <sensorId>CH_01_OUTPUT_VALUE_9</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.9</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.9</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01OutputValue10">
            <type>state</type>
            <sensorId>CH_01_OUTPUT_VALUE_10</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.10</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.10</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01OutputValue11">
            <type>state</type>
            <sensorId>CH_01_OUTPUT_VALUE_11</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.11</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.11</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01OutputValue12">
            <type>state</type>
            <sensorId>CH_01_OUTPUT_VALUE_12</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.12</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.12</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01OutputValue13">
            <type>state</type>
            <sensorId>CH_01_OUTPUT_VALUE_13</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.13</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.13</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01OutputValue14">
            <type>state</type>
            <sensorId>CH_01_OUTPUT_VALUE_14</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.14</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.14</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<numSensor ruleid="CH01OutputValue15">
            <type>num</type>
            <sensorId>CH_01_OUTPUT_VALUE_15</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.15</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.15</getOid>
			</label>
            <sensorSet>CH 01</sensorSet>
        </numSensor>
		<numSensor ruleid="CH01OutputValue16">
            <type>num</type>
            <sensorId>CH_01_OUTPUT_VALUE_16</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.16</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.16</getOid>
			</label>
            <sensorSet>CH 01</sensorSet>
        </numSensor>
		<numSensor ruleid="CH01OutputValue17">
            <type>pressure</type>
            <sensorId>CH_01_OUTPUT_VALUE_17</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.17</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.17</getOid>
			</label>
            <sensorSet>CH 01</sensorSet>
        </numSensor>
		<numSensor ruleid="CH01OutputValue18">
            <type>pressure</type>
            <sensorId>CH_01_OUTPUT_VALUE_18</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.18</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.18</getOid>
			</label>
            <sensorSet>CH 01</sensorSet>
        </numSensor>
		<stateSensor ruleid="CH01OutputValue19">
            <type>state</type>
            <sensorId>CH_01_OUTPUT_VALUE_19</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.19</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.19</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01OutputValue20">
            <type>state</type>
            <sensorId>CH_01_OUTPUT_VALUE_20</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.20</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.20</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01OutputValue21">
            <type>state</type>
            <sensorId>CH_01_OUTPUT_VALUE_21</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.21</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.21</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<numSensor ruleid="CH01OutputValue22">
            <type>num</type>
            <sensorId>CH_01_OUTPUT_VALUE_22</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.22</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.22</getOid>
			</label>
            <sensorSet>CH 01</sensorSet>
        </numSensor>
		<numSensor ruleid="CH01OutputValue23">
            <type>pressure</type>
            <sensorId>CH_01_OUTPUT_VALUE_23</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.23</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.23</getOid>
			</label>
            <sensorSet>CH 01</sensorSet>
        </numSensor>
		<stateSensor ruleid="CH01OutputValue24">
            <type>state</type>
            <sensorId>CH_01_OUTPUT_VALUE_24</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.24</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.24</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01OutputValue25">
            <type>state</type>
            <sensorId>CH_01_OUTPUT_VALUE_25</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.25</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.25</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH01OutputValue26">
            <type>state</type>
            <sensorId>CH_01_OUTPUT_VALUE_26</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.3.26</getOid>
				</mapValue>
            </value>
            <label>
				CH 01: <getOid>.1.3.6.1.4.1.4131.1.6.18.2.1.2.26</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 01</sensorSet>
        </stateSensor>

		<numSensor ruleid="CH02InputValue1">
            <type>num</type>
            <sensorId>CH_02_INPUT_VALUE_1</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.19.1.1.3.1</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.1.1.2.1</getOid>
			</label>
            <sensorSet>CH 02</sensorSet>
        </numSensor>
		<stateSensor ruleid="CH02InputValue2">
            <type>state</type>
            <sensorId>CH_02_INPUT_VALUE_2</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.19.1.1.3.2</getOid>
				</mapValue>
            </value>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.1.1.2.2</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH02InputValue3">
            <type>state</type>
            <sensorId>CH_02_INPUT_VALUE_3</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.19.1.1.3.3</getOid>
				</mapValue>
            </value>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.1.1.2.3</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH02InputValue4">
            <type>state</type>
            <sensorId>CH_02_INPUT_VALUE_4</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.19.1.1.3.4</getOid>
				</mapValue>
            </value>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.1.1.2.4</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH02InputValue5">
            <type>state</type>
            <sensorId>CH_02_INPUT_VALUE_5</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.19.1.1.3.5</getOid>
				</mapValue>
            </value>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.1.1.2.5</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH02InputValue6">
            <type>state</type>
            <sensorId>CH_02_INPUT_VALUE_6</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.19.1.1.3.6</getOid>
				</mapValue>
            </value>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.1.1.2.6</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 02</sensorSet>
        </stateSensor>

		<numSensor ruleid="CH02OutputValue1">
            <type>temp</type>
            <sensorId>CH_02_OUTPUT_VALUE_1</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.3.1</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.2.1</getOid>
			</label>
            <sensorSet>CH 02</sensorSet>
        </numSensor>
		<numSensor ruleid="CH02OutputValue2">
            <type>temp</type>
            <sensorId>CH_02_OUTPUT_VALUE_2</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.3.2</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.2.2</getOid>
			</label>
            <sensorSet>CH 02</sensorSet>
        </numSensor>
		
		<numSensor ruleid="CH02OutputValue3">
            <type>pressure</type>
            <sensorId>CH_02_OUTPUT_VALUE_3</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.3.3</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.2.3</getOid>
			</label>
            <sensorSet>CH 02</sensorSet>
        </numSensor>
		<numSensor ruleid="CH02OutputValue4">
            <type>pressure</type>
            <sensorId>CH_02_OUTPUT_VALUE_4</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.3.4</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.2.4</getOid>
			</label>
            <sensorSet>CH 02</sensorSet>
        </numSensor>
		<numSensor ruleid="CH02OutputValue5">
            <type>pressure</type>
            <sensorId>CH_02_OUTPUT_VALUE_5</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.3.5</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.2.5</getOid>
			</label>
            <sensorSet>CH 02</sensorSet>
        </numSensor>
		<numSensor ruleid="CH02OutputValue6">
            <type>pressure</type>
            <sensorId>CH_02_OUTPUT_VALUE_6</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.3.6</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.2.6</getOid>
			</label>
            <sensorSet>CH 02</sensorSet>
        </numSensor>
		<stateSensor ruleid="CH02OutputValue7">
            <type>state</type>
            <sensorId>CH_02_OUTPUT_VALUE_7</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.3.7</getOid>
				</mapValue>
            </value>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.2.7</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH02OutputValue8">
            <type>state</type>
            <sensorId>CH_02_OUTPUT_VALUE_8</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.3.8</getOid>
				</mapValue>
            </value>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.2.8</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH02OutputValue9">
            <type>state</type>
            <sensorId>CH_02_OUTPUT_VALUE_9</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.3.9</getOid>
				</mapValue>
            </value>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.2.9</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH02OutputValue10">
            <type>state</type>
            <sensorId>CH_02_OUTPUT_VALUE_10</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.3.10</getOid>
				</mapValue>
            </value>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.2.10</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH02OutputValue11">
            <type>state</type>
            <sensorId>CH_02_OUTPUT_VALUE_11</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.3.11</getOid>
				</mapValue>
            </value>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.2.11</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH02OutputValue12">
            <type>state</type>
            <sensorId>CH_02_OUTPUT_VALUE_12</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.3.12</getOid>
				</mapValue>
            </value>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.2.12</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH02OutputValue13">
            <type>state</type>
            <sensorId>CH_02_OUTPUT_VALUE_13</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.3.13</getOid>
				</mapValue>
            </value>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.2.13</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 02</sensorSet>
        </stateSensor>
		<stateSensor ruleid="CH02OutputValue14">
            <type>state</type>
            <sensorId>CH_02_OUTPUT_VALUE_14</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.3.14</getOid>
				</mapValue>
            </value>
            <label>
				CH 02: <getOid>.1.3.6.1.4.1.4131.1.6.19.2.1.2.14</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>CH 02</sensorSet>
        </stateSensor>

		<stateSensor ruleid="exhaustInputValue01">
            <type>state</type>
            <sensorId>EXH_INPUT_VALUE_01</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.3.1</getOid>
				</mapValue>
            </value>
            <label>
				Exhaust: <getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.2.1</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Exhaust</sensorSet>
        </stateSensor>
		<stateSensor ruleid="exhaustInputValue02">
            <type>state</type>
            <sensorId>EXH_INPUT_VALUE_02</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.3.2</getOid>
				</mapValue>
            </value>
            <label>
				Exhaust: <getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.2.2</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Exhaust</sensorSet>
        </stateSensor>
		<numSensor ruleid="exhaustInputValue03">
            <type>num</type>
            <sensorId>EXH_INPUT_VALUE_03</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.3.3</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				Exhaust: <getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.2.3</getOid>
			</label>
            <sensorSet>Exhaust</sensorSet>
        </numSensor>
		<stateSensor ruleid="exhaustInputValue04">
            <type>state</type>
            <sensorId>EXH_INPUT_VALUE_04</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.3.4</getOid>
				</mapValue>
            </value>
            <label>
				Exhaust: <getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.2.4</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Exhaust</sensorSet>
        </stateSensor>
		<stateSensor ruleid="exhaustInputValue05">
            <type>state</type>
            <sensorId>EXH_INPUT_VALUE_05</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.3.5</getOid>
				</mapValue>
            </value>
            <label>
				Exhaust: <getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.2.5</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Exhaust</sensorSet>
        </stateSensor>
		<numSensor ruleid="exhaustInputValue06">
            <type>num</type>
            <sensorId>EXH_INPUT_VALUE_06</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.3.6</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				Exhaust: <getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.2.6</getOid>
			</label>
            <sensorSet>Exhaust</sensorSet>
        </numSensor>
		<stateSensor ruleid="exhaustInputValue07">
            <type>state</type>
            <sensorId>EXH_INPUT_VALUE_07</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.3.7</getOid>
				</mapValue>
            </value>
            <label>
				Exhaust: <getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.2.7</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Exhaust</sensorSet>
        </stateSensor>
		<stateSensor ruleid="exhaustInputValue08">
            <type>state</type>
            <sensorId>EXH_INPUT_VALUE_08</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.3.8</getOid>
				</mapValue>
            </value>
            <label>
				Exhaust: <getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.2.8</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Exhaust</sensorSet>
        </stateSensor>
		<numSensor ruleid="exhaustInputValue09">
            <type>num</type>
            <sensorId>EXH_INPUT_VALUE_09</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.3.9</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				Exhaust: <getOid>.1.3.6.1.4.1.4131.1.6.20.1.1.2.9</getOid>
			</label>
            <sensorSet>Exhaust</sensorSet>
        </numSensor>

		<stateSensor ruleid="exhaustOutputValue01">
            <type>state</type>
            <sensorId>EXH_OUTPUT_VALUE_01</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.20.2.1.3.1</getOid>
				</mapValue>
            </value>
            <label>
				Exhaust: <getOid>.1.3.6.1.4.1.4131.1.6.20.2.1.2.1</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Exhaust</sensorSet>
        </stateSensor>
		<stateSensor ruleid="exhaustOutputValue02">
            <type>state</type>
            <sensorId>EXH_OUTPUT_VALUE_02</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.20.2.1.3.2</getOid>
				</mapValue>
            </value>
            <label>
				Exhaust: <getOid>.1.3.6.1.4.1.4131.1.6.20.2.1.2.2</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Exhaust</sensorSet>
        </stateSensor>
		<stateSensor ruleid="exhaustOutputValue03">
            <type>state</type>
            <sensorId>EXH_OUTPUT_VALUE_03</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.20.2.1.3.3</getOid>
				</mapValue>
            </value>
            <label>
				Exhaust: <getOid>.1.3.6.1.4.1.4131.1.6.20.2.1.2.3</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Exhaust</sensorSet>
        </stateSensor>
		<stateSensor ruleid="exhaustOutputValue04">
            <type>state</type>
            <sensorId>EXH_OUTPUT_VALUE_04</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.20.2.1.3.4</getOid>
				</mapValue>
            </value>
            <label>
				Exhaust: <getOid>.1.3.6.1.4.1.4131.1.6.20.2.1.2.4</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Exhaust</sensorSet>
        </stateSensor>
		<stateSensor ruleid="exhaustOutputValue05">
            <type>state</type>
            <sensorId>EXH_OUTPUT_VALUE_05</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.20.2.1.3.5</getOid>
				</mapValue>
            </value>
            <label>
				Exhaust: <getOid>.1.3.6.1.4.1.4131.1.6.20.2.1.2.5</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Exhaust</sensorSet>
        </stateSensor>
		<stateSensor ruleid="exhaustOutputValue06">
            <type>state</type>
            <sensorId>EXH_OUTPUT_VALUE_06</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.20.2.1.3.6</getOid>
				</mapValue>
            </value>
            <label>
				Exhaust: <getOid>.1.3.6.1.4.1.4131.1.6.20.2.1.2.6</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Exhaust</sensorSet>
        </stateSensor>

		<numSensor ruleid="vaultOutputValue1">
            <type>temp</type>
            <sensorId>VAULT_OUTPUT_VALUE_1</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.3.1</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Vault: <getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.2.1</getOid>
			</label>
            <sensorSet>Vault</sensorSet>
        </numSensor>
		<numSensor ruleid="vaultOutputValue2">
            <type>temp</type>
            <sensorId>VAULT_OUTPUT_VALUE_2</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.3.2</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Vault: <getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.2.2</getOid>
			</label>
            <sensorSet>Vault</sensorSet>
        </numSensor>
		<numSensor ruleid="vaultOutputValue3">
            <type>temp</type>
            <sensorId>VAULT_OUTPUT_VALUE_3</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.3.3</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Vault: <getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.2.3</getOid>
			</label>
            <sensorSet>Vault</sensorSet>
        </numSensor>
		<numSensor ruleid="vaultOutputValue4">
            <type>temp</type>
            <sensorId>VAULT_OUTPUT_VALUE_4</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.3.4</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Vault: <getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.2.4</getOid>
			</label>
            <sensorSet>Vault</sensorSet>
        </numSensor>
		<numSensor ruleid="vaultOutputValue5">
            <type>temp</type>
            <sensorId>VAULT_OUTPUT_VALUE_5</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.3.5</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Vault: <getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.2.5</getOid>
			</label>
            <sensorSet>Vault</sensorSet>
        </numSensor>
		<numSensor ruleid="vaultOutputValue6">
            <type>temp</type>
            <sensorId>VAULT_OUTPUT_VALUE_6</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.3.6</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Vault: <getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.2.6</getOid>
			</label>
            <sensorSet>Vault</sensorSet>
        </numSensor>
		<numSensor ruleid="vaultOutputValue7">
            <type>temp</type>
            <sensorId>VAULT_OUTPUT_VALUE_7</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.3.7</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Vault: <getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.2.7</getOid>
			</label>
            <sensorSet>Vault</sensorSet>
        </numSensor>
		<numSensor ruleid="vaultOutputValue8">
            <type>temp</type>
            <sensorId>VAULT_OUTPUT_VALUE_8</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.3.8</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Vault: <getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.2.8</getOid>
			</label>
            <sensorSet>Vault</sensorSet>
        </numSensor>
		<numSensor ruleid="vaultOutputValue9">
            <type>temp</type>
            <sensorId>VAULT_OUTPUT_VALUE_9</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.3.9</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Vault: <getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.2.9</getOid>
			</label>
            <sensorSet>Vault</sensorSet>
        </numSensor>

		<numSensor ruleid="vaultOutputValue10">
            <type>pressure</type>
            <sensorId>VAULT_OUTPUT_VALUE_10</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.3.10</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				Vault: <getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.2.10</getOid>
			</label>
            <sensorSet>Vault</sensorSet>
        </numSensor>

		<numSensor ruleid="vaultOutputValue11">
            <type>temp</type>
            <sensorId>VAULT_OUTPUT_VALUE_11</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.3.11</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Vault: <getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.2.11</getOid>
			</label>
            <sensorSet>Vault</sensorSet>
        </numSensor>
		<numSensor ruleid="vaultOutputValue12">
            <type>temp</type>
            <sensorId>VAULT_OUTPUT_VALUE_12</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.3.12</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Vault: <getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.2.12</getOid>
			</label>
            <sensorSet>Vault</sensorSet>
        </numSensor>
		<numSensor ruleid="vaultOutputValue13">
            <type>temp</type>
            <sensorId>VAULT_OUTPUT_VALUE_13</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.3.13</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Vault: <getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.2.13</getOid>
			</label>
            <sensorSet>Vault</sensorSet>
        </numSensor>
		<numSensor ruleid="vaultOutputValue14">
            <type>temp</type>
            <sensorId>VAULT_OUTPUT_VALUE_14</sensorId>
            <value>
				<mult>
				<op>
					<sub>
					<op><getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.3.14</getOid></op>
					<op>32.0</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
            </value>
			<valueInc>0.01</valueInc>
            <label>
				Vault: <getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.2.14</getOid>
			</label>
            <sensorSet>Vault</sensorSet>
        </numSensor>

		<numSensor ruleid="vaultOutputValue15">
            <type>pressure</type>
            <sensorId>VAULT_OUTPUT_VALUE_15</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.3.15</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				Vault: <getOid>.1.3.6.1.4.1.4131.1.6.21.2.1.2.15</getOid>
			</label>
            <sensorSet>Vault</sensorSet>
        </numSensor>

		<stateSensor ruleid="electricalRoomInputValue01">
            <type>state</type>
            <sensorId>ELECROOM_INPUT_VALUE_01</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.22.1.1.3.1</getOid>
				</mapValue>
            </value>
            <label>
				Electrical Room: <getOid>.1.3.6.1.4.1.4131.1.6.22.1.1.2.1</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Electrical Room</sensorSet>
        </stateSensor>
		<stateSensor ruleid="electricalRoomInputValue02">
            <type>state</type>
            <sensorId>ELECROOM_INPUT_VALUE_02</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.22.1.1.3.2</getOid>
				</mapValue>
            </value>
            <label>
				Electrical Room: <getOid>.1.3.6.1.4.1.4131.1.6.22.1.1.2.2</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Electrical Room</sensorSet>
        </stateSensor>
		<numSensor ruleid="electricalRoomOutputValue1">
            <type>num</type>
            <sensorId>ELECROOM_OUTPUT_VALUE_1</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.22.2.1.3.1</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				Electrical Room: <getOid>.1.3.6.1.4.1.4131.1.6.22.2.1.2.1</getOid>
			</label>
            <sensorSet>Electrical Room</sensorSet>
        </numSensor>
		<numSensor ruleid="electricalRoomOutputValue2">
            <type>num</type>
            <sensorId>ELECROOM_OUTPUT_VALUE_2</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.22.2.1.3.2</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				Electrical Room: <getOid>.1.3.6.1.4.1.4131.1.6.22.2.1.2.2</getOid>
			</label>
            <sensorSet>Electrical Room</sensorSet>
        </numSensor>

		<numSensor ruleid="leakDetectorInputValue1">
            <type>num</type>
			<units>feet</units>
            <sensorId>LEAKDET_INPUT_VALUE_1</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.23.1.1.3.1</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				Leak Detector: <getOid>.1.3.6.1.4.1.4131.1.6.23.1.1.2.1</getOid>
			</label>
            <sensorSet>Leak Detector</sensorSet>
        </numSensor>
		<numSensor ruleid="leakDetectorInputValue2">
            <type>num</type>
			<units>feet</units>
            <sensorId>LEAKDET_INPUT_VALUE_2</sensorId>
            <value>
				<getOid>.1.3.6.1.4.1.4131.1.6.23.1.1.3.2</getOid>
			</value>
			<valueInc>0.01</valueInc>
            <label>
				Leak Detector: <getOid>.1.3.6.1.4.1.4131.1.6.23.1.1.2.2</getOid>
			</label>
            <sensorSet>Leak Detector</sensorSet>
        </numSensor>
		<stateSensor ruleid="leakDetectorOutputValue01">
            <type>state</type>
            <sensorId>LEAKDET_OUTPUT_VALUE_01</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.23.2.1.3.1</getOid>
				</mapValue>
            </value>
            <label>
				Leak Detector: <getOid>.1.3.6.1.4.1.4131.1.6.23.2.1.2.1</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Leak Detector</sensorSet>
        </stateSensor>
		<stateSensor ruleid="leakDetectorOutputValue02">
            <type>state</type>
            <sensorId>LEAKDET_OUTPUT_VALUE_02</sensorId>
            <value>
				<mapValue mapid="stringState-vm">
                <getOid>.1.3.6.1.4.1.4131.1.6.23.2.1.3.2</getOid>
				</mapValue>
            </value>
            <label>
				Leak Detector: <getOid>.1.3.6.1.4.1.4131.1.6.23.2.1.2.2</getOid>
			</label>
			<enum>stringState-em</enum>
            <sensorSet>Leak Detector</sensorSet>
        </stateSensor>

		<!--
		<stateSensor ruleid="stSensTemplate">
            <type>state</type>
            <sensorId>ST_SENS_TEMPLATE</sensorId>
            <value>
                <getOid>.1.3.6.1.4.1....</getOid>
            </value>
            <label>State Sensor</label>
            <enum>state-em</enum>
            <sensorSet>System Status</sensorSet>
        </stateSensor>

		<valueMap ruleid="state-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="state-em">
			<label>Off</label>
			<label>On</label>
		</enumMap>

		<alarmFlags ruleid="alarmTemplate">
			<value><getOid>.1.3.6.1.4.1....</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Generic Alarm</activeText>
					<inactiveText>Generic Alarm Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Generic Alarm condition exists.</activeText>
					<inactiveText>A Generic Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		-->
	</device>
</APC_DDF>