<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="bulkstoreahu4_bms" ddfname="BulkStoreAHU4 BMS" ddfversion="2" canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="bulkstoreahu4_bms">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
		<setProductData ruleid="vendordata" field="vendor">BulkStoreAHU4</setProductData>
		<setProductData ruleid="modeldata" field="model">BMS</setProductData>
		<setProductData ruleid="typedata" field="type">Generic Device</setProductData>
		<setDefaultLabel ruleid="labeldata">
			<sysHostname />
      - Slave
			<commSetting field="slaveaddress" />
		</setDefaultLabel>
		<numSensor ruleid="bulk_store_ahu4_avetemp1">
			<type>temp</type>
			<units />
			<sensorId>_BULK_STORE_AHU4_AVETEMP1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>BULK_STORE_AHU4_AVETEMP1</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Bulk Store AHU4 AveTemp1</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="bulk_store_ahu4_setpoint">
			<type>temp</type>
			<units />
			<sensorId>_BULK_STORE_AHU4_SETPOINT</sensorId>
			<value>
				<mult>
					<op>
						<getOid>BULK_STORE_AHU4_SETPOINT</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Bulk Store AHU4 SetPoint</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<stateSensor ruleid="bulk_store_ahu4_bag_filter">
			<type>state</type>
			<sensorId>_BULK_STORE_AHU4_BAG_FILTER</sensorId>
			<value>
				<mapValue mapid="cleandirty_vm">
					<getOid>BULK_STORE_AHU4_BAG_FILTER</getOid>
				</mapValue>
			</value>
			<label>Bulk Store AHU4 Bag Filter</label>
			<enum>cleandirty_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="bulk_store_ahu4_fan_air_fail">
			<type>state</type>
			<sensorId>_BULK_STORE_AHU4_FAN_AIR_FAIL</sensorId>
			<value>
				<mapValue mapid="normalfault_vm">
					<getOid>BULK_STORE_AHU4_FAN_AIR_FAIL</getOid>
				</mapValue>
			</value>
			<label>Bulk Store AHU4 Fan Air Fail</label>
			<enum>normalfault_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="bulk_store_ahu4_fault">
			<type>state</type>
			<sensorId>_BULK_STORE_AHU4_FAULT</sensorId>
			<value>
				<mapValue mapid="normalfault_vm">
					<getOid>BULK_STORE_AHU4_FAULT</getOid>
				</mapValue>
			</value>
			<label>Bulk Store AHU4 Fault</label>
			<enum>normalfault_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="bulk_store_ahu4_panel_filter">
			<type>state</type>
			<sensorId>_BULK_STORE_AHU4_PANEL_FILTER</sensorId>
			<value>
				<mapValue mapid="cleandirty_vm">
					<getOid>BULK_STORE_AHU4_PANEL_FILTER</getOid>
				</mapValue>
			</value>
			<label>Bulk Store AHU4 Panel Filter</label>
			<enum>cleandirty_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="bulk_store_ahu4_run_status">
			<type>state</type>
			<sensorId>_BULK_STORE_AHU4_RUN_STATUS</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>BULK_STORE_AHU4_RUN_STATUS</getOid>
				</mapValue>
			</value>
			<label>Bulk Store AHU4 Run Status</label>
			<enum>offon_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="bulk_store_ahu4_supply_temp_alarm">
			<type>state</type>
			<sensorId>_BULK_STORE_AHU4_SUPPLY_TEMP_ALARM</sensorId>
			<value>
				<mapValue mapid="offon_vm">
					<getOid>BULK_STORE_AHU4_SUPPLY_TEMP_ALARM</getOid>
				</mapValue>
			</value>
			<label>Bulk Store AHU4 Supply Temp Alarm</label>
			<enum>offon_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>
		<stateSensor ruleid="bulk_store_ahu4_enable">
			<type>state</type>
			<sensorId>_BULK_STORE_AHU4_ENABLE</sensorId>
			<value>
				<mapValue mapid="enabledisable_vm">
					<getOid>BULK_STORE_AHU4_ENABLE</getOid>
				</mapValue>
			</value>
			<label>Bulk Store AHU4 Enable</label>
			<enum>enabledisable_em</enum>
			<sensorSet>General</sensorSet>
		</stateSensor>

		<valueMap ruleid="normalfault_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="normalfault_em">
			<label>Fault</label>
			<label>Normal</label>
		</enumMap>

		<valueMap ruleid="offon_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="offon_em">
			<label>Off</label>
			<label>On</label>
		</enumMap>

		<valueMap ruleid="cleandirty_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="cleandirty_em">
			<label>Dirty</label>
			<label>Clean</label>
		</enumMap>

		<valueMap ruleid="enabledisable_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="enabledisable_em">
			<label>Disable</label>
			<label>Enable</label>
		</enumMap>

	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="BULK_STORE_AHU4_PANEL_FILTER">
				<function>2</function>
				<start_addr>104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BULK_STORE_AHU4_BAG_FILTER">
				<function>2</function>
				<start_addr>101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BULK_STORE_AHU4_SUPPLY_TEMP_ALARM">
				<function>2</function>
				<start_addr>106</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BULK_STORE_AHU4_ENABLE">
				<function>2</function>
				<start_addr>107</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BULK_STORE_AHU4_AVETEMP1">
				<function>4</function>
				<start_addr>99</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BULK_STORE_AHU4_RUN_STATUS">
				<function>2</function>
				<start_addr>105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BULK_STORE_AHU4_FAN_AIR_FAIL">
				<function>2</function>
				<start_addr>102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BULK_STORE_AHU4_FAULT">
				<function>2</function>
				<start_addr>103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="BULK_STORE_AHU4_SETPOINT">
				<function>4</function>
				<start_addr>108</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
