<?xml version="1.0"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
		ddfid="carel_arctic_chiller" ddfname="Carel Arctic Chiller" ddfversion="1" canremove="yes">
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="carel_arctic_chiller">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
		
		<setProductData ruleid="vendordata" field="vendor">Carel</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<valueMap ruleid="off_on-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>2</valueOut>
		</valueMap>

		<enumMap ruleid="off_on-em">
			<label>Off</label>
			<label>On</label>
			<label>Unknown</label>
		</enumMap>

		<stateSensor ruleid="module_1_master_ctrl_compressor_1_status">
			<type>state</type>
			<sensorId>MODULE_1_MASTER_CTRL_COMPRESSOR_1_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<getOid>register10043</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>off_on-em</enum>
			<label>Module 1 (Master Ctrl) Compressor 1 Status</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module_1_master_ctrl_compressor_2_status">
			<type>state</type>
			<sensorId>MODULE_1_MASTER_CTRL_COMPRESSOR_2_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<getOid>register10044</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>off_on-em</enum>
			<label>Module 1 (Master Ctrl) Compressor 2 Status</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<valueMap ruleid="normal_alarm-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>2</valueOut>
		</valueMap>

		<enumMap ruleid="normal_alarm-em">
			<label>Normal</label>
			<label>Alarm</label>
			<label>Unknown</label>
		</enumMap>

		<stateSensor ruleid="module_2_slave_1_alarm">
			<type>state</type>
			<sensorId>MODULE_2_SLAVE_1_ALARM</sensorId>
			<value>
				<mapValue mapid="normal_alarm-vm">
					<formatNumber>
						<getOid>register10058</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>normal_alarm-em</enum>
			<label>Module 2 (Slave 1) Alarm</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module_2_slave_1_compressor_1_status">
			<type>state</type>
			<sensorId>MODULE_2_SLAVE_1_COMPRESSOR_1_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<getOid>register10118</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>off_on-em</enum>
			<label>Module 2 (Slave 1) Compressor 1 Status</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module_2_slave_1_compressor_2_status">
			<type>state</type>
			<sensorId>MODULE_2_SLAVE_1_COMPRESSOR_2_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<getOid>register10119</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>off_on-em</enum>
			<label>Module 2 (Slave 1) Compressor 2 Status</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<numSensor ruleid="module_1_master_ctrl_compressor_1_run_hrs">
			<type>num</type>
			<units>hours</units>
			<sensorId>MODULE_1_MASTER_CTRL_COMPRESSOR_1_RUN_HRS</sensorId>
			<value>
				<getOid>register40166</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Module 1 (Master Ctrl) Compressor 1 Run Hrs</label>
			<sensorSet>Time</sensorSet>
		</numSensor>

		<numSensor ruleid="module_1_master_ctrl_compressor_2_run_hrs">
			<type>num</type>
			<units>hours</units>
			<sensorId>MODULE_1_MASTER_CTRL_COMPRESSOR_2_RUN_HRS</sensorId>
			<value>
				<getOid>register40167</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Module 1 (Master Ctrl) Compressor 2 Run Hrs</label>
			<sensorSet>Time</sensorSet>
		</numSensor>

		<numSensor ruleid="module_1_master_ctrl_compressor_1_low_pressure">
			<type>pressure</type>
			<sensorId>MODULE_1_MASTER_CTRL_COMPRESSOR_1_LOW_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>register40176</getOid>
					</op>
					<op>6.89475729</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module 1 (Master Ctrl) Compressor 1 Low Pressure</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="module_1_master_ctrl_compressor_1_high_pressure">
			<type>pressure</type>
			<sensorId>MODULE_1_MASTER_CTRL_COMPRESSOR_1_HIGH_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>register40177</getOid>
					</op>
					<op>6.89475729</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module 1 (Master Ctrl) Compressor 1 High Pressure</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="module_1_master_ctrl_compressor_2_low_pressure">
			<type>pressure</type>
			<sensorId>MODULE_1_MASTER_CTRL_COMPRESSOR_2_LOW_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>register40178</getOid>
					</op>
					<op>6.89475729</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module 1 (Master Ctrl) Compressor 2 Low Pressure</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="module_1_master_ctrl_compressor_2_high_pressure">
			<type>pressure</type>
			<sensorId>MODULE_1_MASTER_CTRL_COMPRESSOR_2_HIGH_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>register40179</getOid>
					</op>
					<op>6.89475729</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module 1 (Master Ctrl) Compressor 2 High Pressure</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<stateSensor ruleid="module_2_slave_1_leaving_water_temp_low_alarm">
			<type>state</type>
			<sensorId>MODULE_2_SLAVE_1_LEAVING_WATER_TEMP_LOW_ALARM</sensorId>
			<value>
				<mapValue mapid="normal_alarm-vm">
					<formatNumber>
						<getOid>register10076</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>normal_alarm-em</enum>
			<label>Module 2 (Slave 1) Leaving Water Temp Low Alarm</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<numSensor ruleid="module_2_slave_1_compressor_1_low_pressure">
			<type>pressure</type>
			<sensorId>MODULE_2_SLAVE_1_COMPRESSOR_1_LOW_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>register40180</getOid>
					</op>
					<op>6.89475729</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module 2 (Slave 1) Compressor 1 Low Pressure</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="module_2_slave_1_compressor_1_high_pressure">
			<type>pressure</type>
			<sensorId>MODULE_2_SLAVE_1_COMPRESSOR_1_HIGH_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>register40181</getOid>
					</op>
					<op>6.89475729</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module 2 (Slave 1) Compressor 1 High Pressure</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="module_2_slave_1_compressor_2_low_pressure">
			<type>pressure</type>
			<sensorId>MODULE_2_SLAVE_1_COMPRESSOR_2_LOW_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>register40182</getOid>
					</op>
					<op>6.89475729</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module 2 (Slave 1) Compressor 2 Low Pressure</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="module_2_slave_1_compressor_2_high_pressure">
			<type>pressure</type>
			<sensorId>MODULE_2_SLAVE_1_COMPRESSOR_2_HIGH_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>register40183</getOid>
					</op>
					<op>6.89475729</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module 2 (Slave 1) Compressor 2 High Pressure</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<stateSensor ruleid="module_3_slave_2_alarm">
			<type>state</type>
			<sensorId>MODULE_3_SLAVE_2_ALARM</sensorId>
			<value>
				<mapValue mapid="normal_alarm-vm">
					<formatNumber>
						<getOid>register10059</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>normal_alarm-em</enum>
			<label>Module 3 (Slave 2) Alarm</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module_3_slave_2_leaving_water_temp_low_alarm">
			<type>state</type>
			<sensorId>MODULE_3_SLAVE_2_LEAVING_WATER_TEMP_LOW_ALARM</sensorId>
			<value>
				<mapValue mapid="normal_alarm-vm">
					<formatNumber>
						<getOid>register10077</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>normal_alarm-em</enum>
			<label>Module 3 (Slave 2) Leaving Water Temp Low Alarm</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module_3_slave_2_compressor_1_status">
			<type>state</type>
			<sensorId>MODULE_3_SLAVE_2_COMPRESSOR_1_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<getOid>register10120</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>off_on-em</enum>
			<label>Module 3 (Slave 2) Compressor 1 Status</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="module_3_slave_2_compressor_2_status">
			<type>state</type>
			<sensorId>MODULE_3_SLAVE_2_COMPRESSOR_2_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<getOid>register10121</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>off_on-em</enum>
			<label>Module 3 (Slave 2) Compressor 2 Status</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<numSensor ruleid="module_3_slave_2_compressor_1_low_pressure">
			<type>pressure</type>
			<sensorId>MODULE_3_SLAVE_2_COMPRESSOR_1_LOW_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>register40184</getOid>
					</op>
					<op>6.89475729</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module 3 (Slave 2) Compressor 1 Low Pressure</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="module_3_slave_2_compressor_1_high_pressure">
			<type>pressure</type>
			<sensorId>MODULE_3_SLAVE_2_COMPRESSOR_1_HIGH_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>register40185</getOid>
					</op>
					<op>6.89475729</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module 3 (Slave 2) Compressor 1 High Pressure</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="module_3_slave_2_compressor_2_low_pressure">
			<type>pressure</type>
			<sensorId>MODULE_3_SLAVE_2_COMPRESSOR_2_LOW_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>register40186</getOid>
					</op>
					<op>6.89475729</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module 3 (Slave 2) Compressor 2 Low Pressure</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="module_3_slave_2_compressor_2_high_pressure">
			<type>pressure</type>
			<sensorId>MODULE_3_SLAVE_2_COMPRESSOR_2_HIGH_PRESSURE</sensorId>
			<value>
				<mult>
					<op>
						<getOid>register40187</getOid>
					</op>
					<op>6.89475729</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Module 3 (Slave 2) Compressor 2 High Pressure</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<stateSensor ruleid="modular_chiller_system_electrical_phase_alarm">
			<type>state</type>
			<sensorId>MODULAR_CHILLER_SYSTEM_ELECTRICAL_PHASE_ALARM</sensorId>
			<value>
				<mapValue mapid="normal_alarm-vm">
					<formatNumber>
						<getOid>register10047</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>normal_alarm-em</enum>
			<label>Modular Chiller System Electrical Phase Alarm</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="modular_chiller_system_pump_alarm">
			<type>state</type>
			<sensorId>MODULAR_CHILLER_SYSTEM_PUMP_ALARM</sensorId>
			<value>
				<mapValue mapid="normal_alarm-vm">
					<formatNumber>
						<getOid>register10050</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>normal_alarm-em</enum>
			<label>Modular Chiller System Pump Alarm</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="modular_chiller_pump_1_status">
			<type>state</type>
			<sensorId>MODULAR_CHILLER_PUMP_1_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<getOid>register10112</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>off_on-em</enum>
			<label>Modular Chiller Pump 1 Status</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="modular_chiller_pump_2_status">
			<type>state</type>
			<sensorId>MODULAR_CHILLER_PUMP_2_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<getOid>register10113</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>off_on-em</enum>
			<label>Modular Chiller Pump 2 Status</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="modular_chiller_system_pump_switched_alarm">
			<type>state</type>
			<sensorId>MODULAR_CHILLER_SYSTEM_PUMP_SWITCHED_ALARM</sensorId>
			<value>
				<mapValue mapid="normal_alarm-vm">
					<formatNumber>
						<getOid>register10114</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>normal_alarm-em</enum>
			<label>Modular Chiller System Pump Switched Alarm</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<numSensor ruleid="modular_chiller_pump_1_run_hours">
			<type>num</type>
			<units>hours</units>
			<sensorId>MODULAR_CHILLER_PUMP_1_RUN_HOURS</sensorId>
			<value>
				<getOid>register40168</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Modular Chiller Pump 1 Run Hours</label>
			<sensorSet>Time</sensorSet>
		</numSensor>

		<numSensor ruleid="modular_chiller_pump_2_run_hours">
			<type>num</type>
			<units>hours</units>
			<sensorId>MODULAR_CHILLER_PUMP_2_RUN_HOURS</sensorId>
			<value>
				<getOid>register40169</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>Modular Chiller Pump 2 Run Hours</label>
			<sensorSet>Time</sensorSet>
		</numSensor>

		<stateSensor ruleid="system_leaving_water_temp_high_alarm">
			<type>state</type>
			<sensorId>SYSTEM_LEAVING_WATER_TEMP_HIGH_ALARM</sensorId>
			<value>
				<mapValue mapid="normal_alarm-vm">
					<formatNumber>
						<getOid>register10008</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>normal_alarm-em</enum>
			<label>System Leaving Water Temp High Alarm</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="system_leaving_water_temp_low_alarm">
			<type>state</type>
			<sensorId>SYSTEM_LEAVING_WATER_TEMP_LOW_ALARM</sensorId>
			<value>
				<mapValue mapid="normal_alarm-vm">
					<formatNumber>
						<getOid>register10009</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>normal_alarm-em</enum>
			<label>System Leaving Water Temp Low Alarm</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="system_general_alarm">
			<type>state</type>
			<sensorId>SYSTEM_GENERAL_ALARM</sensorId>
			<value>
				<mapValue mapid="normal_alarm-vm">
					<formatNumber>
						<getOid>register10021</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>normal_alarm-em</enum>
			<label>System General Alarm</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="system_evaporator_flow_alarm">
			<type>state</type>
			<sensorId>SYSTEM_EVAPORATOR_FLOW_ALARM</sensorId>
			<value>
				<mapValue mapid="normal_alarm-vm">
					<formatNumber>
						<getOid>register10045</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>normal_alarm-em</enum>
			<label>System Evaporator Flow Alarm</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<valueMap ruleid="stop_start-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>2</valueOut>
		</valueMap>

		<enumMap ruleid="stop_start-em">
			<label>Stop</label>
			<label>Start</label>
			<label>Unknown</label>
		</enumMap>

		<stateSensor ruleid="system_onoff">
			<type>state</type>
			<sensorId>SYSTEM_ONOFF</sensorId>
			<value>
				<mapValue mapid="stop_start-vm">
					<formatNumber>
						<getOid>register10055</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>stop_start-em</enum>
			<label>System On/Off</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<stateSensor ruleid="glycol_ss_storage_tank_low_level_alarm">
			<type>state</type>
			<sensorId>GLYCOL_SS_STORAGE_TANK_LOW_LEVEL_ALARM</sensorId>
			<value>
				<mapValue mapid="normal_alarm-vm">
					<formatNumber>
						<getOid>register10056</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>normal_alarm-em</enum>
			<label>Glycol SS Storage Tank Low Level Alarm</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<numSensor ruleid="modular_chiller_entering_water_temp">
			<type>temp</type>
			<sensorId>MODULAR_CHILLER_ENTERING_WATER_TEMP</sensorId>
			<value>
				<div>
					<op>
						<mult>
							<op>
								<sub>
									<op>
										<getOid>register40002</getOid>
									</op>
									<op>32</op>
								</sub>
							</op>
							<op>5</op>
						</mult>
					</op>
					<op>9</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Modular Chiller Entering Water Temp</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<numSensor ruleid="modular_chiller_leaving_water_temp">
			<type>temp</type>
			<sensorId>MODULAR_CHILLER_LEAVING_WATER_TEMP</sensorId>
			<value>
				<div>
					<op>
						<mult>
							<op>
								<sub>
									<op>
										<getOid>register40004</getOid>
									</op>
									<op>32</op>
								</sub>
							</op>
							<op>5</op>
						</mult>
					</op>
					<op>9</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Modular Chiller Leaving Water Temp</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<stateSensor ruleid="system_status">
			<type>state</type>
			<sensorId>SYSTEM_STATUS</sensorId>
			<value>
				<mapValue mapid="off_on-vm">
					<formatNumber>
						<getOid>register40011</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>off_on-em</enum>
			<label>System Status</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<numSensor ruleid="modular_chiller_leaving_water_temp_cooling_setpoint">
			<type>temp</type>
			<sensorId>MODULAR_CHILLER_LEAVING_WATER_TEMP_COOLING_SETPOINT</sensorId>
			<value>
				<div>
					<op>
						<mult>
							<op>
								<sub>
									<op>
										<getOid>register40018</getOid>
									</op>
									<op>32</op>
								</sub>
							</op>
							<op>5</op>
						</mult>
					</op>
					<op>9</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Modular Chiller Leaving Water Temp Cooling Setpoint</label>
			<sensorSet>Environment</sensorSet>
		</numSensor>

		<valueMap ruleid="degreesf-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>*</valueIn><valueOut>1</valueOut>
		</valueMap>

		<enumMap ruleid="degreesf-em">
			<label>Degrees F</label>
			<label>Unknown</label>
		</enumMap>

		<stateSensor ruleid="modular_chiller_leaving_water_temp_low_alarm_setpoint">
			<type>state</type>
			<sensorId>MODULAR_CHILLER_LEAVING_WATER_TEMP_LOW_ALARM_SETPOINT</sensorId>
			<value>
				<mapValue mapid="degreesf-vm">
					<formatNumber>
						<getOid>register40135</getOid>
					</formatNumber>
				</mapValue>
			</value>
			<enum>degreesf-em</enum>
			<label>Modular Chiller Leaving Water Temp Low Alarm Setpoint</label>
			<sensorSet>Status</sensorSet>
		</stateSensor>

	</device>

	<protocol>
		<modbus>
			<value_ref_id valid="register10043"> <!-- Module 1 (Master Ctrl) Compressor 1 Status -->
				<function>2</function>
				<start_addr>42</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10044"> <!-- Module 1 (Master Ctrl) Compressor 2 Status -->
				<function>2</function>
				<start_addr>43</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10058"> <!-- Module 2 (Slave 1) Alarm -->
				<function>2</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10118"> <!-- Module 2 (Slave 1) Compressor 1 Status -->
				<function>2</function>
				<start_addr>117</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10119"> <!-- Module 2 (Slave 1) Compressor 2 Status -->
				<function>2</function>
				<start_addr>118</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40166"> <!-- Module 1 (Master Ctrl) Compressor 1 Run Hrs -->
				<function>3</function>
				<start_addr>165</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40167"> <!-- Module 1 (Master Ctrl) Compressor 2 Run Hrs -->
				<function>3</function>
				<start_addr>166</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40176"> <!-- Module 1 (Master Ctrl) Compressor 1 Low Pressure -->
				<function>3</function>
				<start_addr>175</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40177"> <!-- Module 1 (Master Ctrl) Compressor 1 High Pressure -->
				<function>3</function>
				<start_addr>176</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40178"> <!-- Module 1 (Master Ctrl) Compressor 2 Low Pressure -->
				<function>3</function>
				<start_addr>177</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40179"> <!-- Module 1 (Master Ctrl) Compressor 2 High Pressure -->
				<function>3</function>
				<start_addr>178</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10076"> <!-- Module 2 (Slave 1) Leaving Water Temp Low Alarm -->
				<function>2</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40180"> <!-- Module 2 (Slave 1) Compressor 1 Low Pressure -->
				<function>3</function>
				<start_addr>179</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40181"> <!-- Module 2 (Slave 1) Compressor 1 High Pressure -->
				<function>3</function>
				<start_addr>180</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40182"> <!-- Module 2 (Slave 1) Compressor 2 Low Pressure -->
				<function>3</function>
				<start_addr>181</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40183"> <!-- Module 2 (Slave 1) Compressor 2 High Pressure -->
				<function>3</function>
				<start_addr>182</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10059"> <!-- Module 3 (Slave 2) Alarm -->
				<function>2</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10077"> <!-- Module 3 (Slave 2) Leaving Water Temp Low Alarm -->
				<function>2</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10120"> <!-- Module 3 (Slave 2) Compressor 1 Status -->
				<function>2</function>
				<start_addr>119</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10121"> <!-- Module 3 (Slave 2) Compressor 2 Status -->
				<function>2</function>
				<start_addr>120</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40184"> <!-- Module 3 (Slave 2) Compressor 1 Low Pressure -->
				<function>3</function>
				<start_addr>183</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40185"> <!-- Module 3 (Slave 2) Compressor 1 High Pressure -->
				<function>3</function>
				<start_addr>184</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40186"> <!-- Module 3 (Slave 2) Compressor 2 Low Pressure -->
				<function>3</function>
				<start_addr>185</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40187"> <!-- Module 3 (Slave 2) Compressor 2 High Pressure -->
				<function>3</function>
				<start_addr>186</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10047"> <!-- Modular Chiller System Electrical Phase Alarm -->
				<function>2</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10050"> <!-- Modular Chiller System Pump Alarm -->
				<function>2</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10112"> <!-- Modular Chiller Pump 1 Status -->
				<function>2</function>
				<start_addr>111</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10113"> <!-- Modular Chiller Pump 2 Status -->
				<function>2</function>
				<start_addr>112</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10114"> <!-- Modular Chiller System Pump Switched Alarm -->
				<function>2</function>
				<start_addr>113</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40168"> <!-- Modular Chiller Pump 1 Run Hours -->
				<function>3</function>
				<start_addr>167</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40169"> <!-- Modular Chiller Pump 2 Run Hours -->
				<function>3</function>
				<start_addr>168</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10008"> <!-- System Leaving Water Temp High Alarm -->
				<function>2</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10009"> <!-- System Leaving Water Temp Low Alarm -->
				<function>2</function>
				<start_addr>8</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10021"> <!-- System General Alarm -->
				<function>2</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10045"> <!-- System Evaporator Flow Alarm -->
				<function>2</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10055"> <!-- System On/Off -->
				<function>2</function>
				<start_addr>54</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register10056"> <!-- Glycol SS Storage Tank Low Level Alarm -->
				<function>2</function>
				<start_addr>55</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40002"> <!-- Modular Chiller Entering Water Temp -->
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40004"> <!-- Modular Chiller Leaving Water Temp -->
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40011"> <!-- System Status -->
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40018"> <!-- Modular Chiller Leaving Water Temp Cooling Setpoint -->
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>
			<value_ref_id valid="register40135"> <!-- Modular Chiller Leaving Water Temp Low Alarm Setpoint -->
				<function>3</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
				<type>int_16</type>
			</value_ref_id>

			<packet>
				<function>2</function>
				<start_addr>42</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>57</start_addr>
				<quantity>1</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>117</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>75</start_addr>
				<quantity>1</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>58</start_addr>
				<quantity>1</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>76</start_addr>
				<quantity>1</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>119</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>46</start_addr>
				<quantity>1</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>49</start_addr>
				<quantity>1</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>111</start_addr>
				<quantity>3</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>7</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>20</start_addr>
				<quantity>1</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>44</start_addr>
				<quantity>1</quantity>
			</packet>
			<packet>
				<function>2</function>
				<start_addr>54</start_addr>
				<quantity>2</quantity>
			</packet>

			<packet>
				<function>3</function>
				<start_addr>165</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>175</start_addr>
				<quantity>12</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>167</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>1</start_addr>
				<quantity>1</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>3</start_addr>
				<quantity>1</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>10</start_addr>
				<quantity>1</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>17</start_addr>
				<quantity>1</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>134</start_addr>
				<quantity>1</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>
