<?xml version="1.0"?>
<!-- Carel Uniflair ISAC/ISAH -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="apc_ddf_1_5.xsd"
        ddfid ="carel_uniflair_isa_chiller" ddfname="Carel Uniflair ISAC/ISAH"
        ddfversion ="6" canremove="yes">
  <schemaVersion>1.5</schemaVersion>

  <device deviceid="uniflair_header">
    <oidMustExist ruleid="uniflair_header_exist" oid=".1.3.6.1.4.1.9839.2.1" istree="yes" />

    <!-- Suppress All of multistack ddf-->    <suppressRule ruleid="supporesschillerStatus" suppressid="multistack/multistack/chillerStatus"/>
    <suppressRule ruleid="supporessonOffem" suppressid="multistack/multistack/onOff-em"/>
    <suppressRule ruleid="supporesslowChwFlow" suppressid="multistack/multistack/lowChwFlow"/>
    <suppressRule ruleid="supporessnormalFaultem" suppressid="multistack/multistack/normalFault-em"/>
    <suppressRule ruleid="supporesspowerPhaseMonitor" suppressid="multistack/multistack/powerPhaseMonitor"/>
    <suppressRule ruleid="supporessremoteStartStop" suppressid="multistack/multistack/remoteStartStop"/>
    <suppressRule ruleid="supporessremoteStartStopem" suppressid="multistack/multistack/remoteStartStop-em"/>
    <suppressRule ruleid="supporessex1Fault" suppressid="multistack/multistack/ex1Fault"/>
    <suppressRule ruleid="supporesslowLchwTempSystem" suppressid="multistack/multistack/lowLchwTempSystem"/>
    <suppressRule ruleid="supporesslchwSysSensorFail" suppressid="multistack/multistack/lchwSysSensorFail"/>
    <suppressRule ruleid="supporessechwSysSensorFail" suppressid="multistack/multistack/echwSysSensorFail"/>
    <suppressRule ruleid="supporessglobalAlarm" suppressid="multistack/multistack/globalAlarm"/>
    <suppressRule ruleid="supporessfahrenheitCelcius" suppressid="multistack/multistack/fahrenheitCelcius"/>
    <suppressRule ruleid="supporessfahrenheitCelciusem" suppressid="multistack/multistack/fahrenheitCelcius-em"/>
    <suppressRule ruleid="supporesscustomerResetActive" suppressid="multistack/multistack/customerResetActive"/>
    <suppressRule ruleid="supporessactiveInactiveem" suppressid="multistack/multistack/activeInactive-em"/>
    <suppressRule ruleid="supporesslLResetActive" suppressid="multistack/multistack/lLResetActive"/>
    <suppressRule ruleid="supporesscHWResetActive" suppressid="multistack/multistack/cHWResetActive"/>
    <suppressRule ruleid="supporessm11RunStatus" suppressid="multistack/multistack/m1-1RunStatus"/>
    <suppressRule ruleid="supporessm12RunStatus" suppressid="multistack/multistack/m1-2RunStatus"/>
    <suppressRule ruleid="supporessm1CommError" suppressid="multistack/multistack/m1CommError"/>
    <suppressRule ruleid="supporessm1Fan1Status" suppressid="multistack/multistack/m1Fan1Status"/>
    <suppressRule ruleid="supporessm1Fan2Status" suppressid="multistack/multistack/m1Fan2Status"/>
    <suppressRule ruleid="supporessm21RunStatus" suppressid="multistack/multistack/m2-1RunStatus"/>
    <suppressRule ruleid="supporessm22RunStatus" suppressid="multistack/multistack/m2-2RunStatus"/>
    <suppressRule ruleid="supporessm2CommError" suppressid="multistack/multistack/m2CommError"/>
    <suppressRule ruleid="supporessm2Fan1Status" suppressid="multistack/multistack/m2Fan1Status"/>
    <suppressRule ruleid="supporessm2Fan2Status" suppressid="multistack/multistack/m2Fan2Status"/>
    <suppressRule ruleid="supporessm31RunStatus" suppressid="multistack/multistack/m3-1RunStatus"/>
    <suppressRule ruleid="supporessm32RunStatus" suppressid="multistack/multistack/m3-2RunStatus"/>
    <suppressRule ruleid="supporessm3CommError" suppressid="multistack/multistack/m3CommError"/>
    <suppressRule ruleid="supporessm3Fan1Status" suppressid="multistack/multistack/m3Fan1Status"/>
    <suppressRule ruleid="supporessm3Fan2Status" suppressid="multistack/multistack/m3Fan2Status"/>
    <suppressRule ruleid="supporessm41RunStatus" suppressid="multistack/multistack/m4-1RunStatus"/>
    <suppressRule ruleid="supporessm42RunStatus" suppressid="multistack/multistack/m4-2RunStatus"/>
    <suppressRule ruleid="supporessm4CommError" suppressid="multistack/multistack/m4CommError"/>
    <suppressRule ruleid="supporessm4Fan1Status" suppressid="multistack/multistack/m4Fan1Status"/>
    <suppressRule ruleid="supporessm4Fan2Status" suppressid="multistack/multistack/m4Fan2Status"/>
    <suppressRule ruleid="supporessm51RunStatus" suppressid="multistack/multistack/m5-1RunStatus"/>
    <suppressRule ruleid="supporessm52RunStatus" suppressid="multistack/multistack/m5-2RunStatus"/>
    <suppressRule ruleid="supporessm5CommError" suppressid="multistack/multistack/m5CommError"/>
    <suppressRule ruleid="supporessm5Fan1Status" suppressid="multistack/multistack/m5Fan1Status"/>
    <suppressRule ruleid="supporessm5Fan2Status" suppressid="multistack/multistack/m5Fan2Status"/>
    <suppressRule ruleid="supporessm61RunStatus" suppressid="multistack/multistack/m6-1RunStatus"/>
    <suppressRule ruleid="supporessm62RunStatus" suppressid="multistack/multistack/m6-2RunStatus"/>
    <suppressRule ruleid="supporessm6CommError" suppressid="multistack/multistack/m6CommError"/>
    <suppressRule ruleid="supporessm6Fan1Status" suppressid="multistack/multistack/m6Fan1Status"/>
    <suppressRule ruleid="supporessm6Fan2Status" suppressid="multistack/multistack/m6Fan2Status"/>
    <suppressRule ruleid="supporessm71RunStatus" suppressid="multistack/multistack/m7-1RunStatus"/>
    <suppressRule ruleid="supporessm72RunStatus" suppressid="multistack/multistack/m7-2RunStatus"/>
    <suppressRule ruleid="supporessm7CommError" suppressid="multistack/multistack/m7CommError"/>
    <suppressRule ruleid="supporessm7Fan1Status" suppressid="multistack/multistack/m7Fan1Status"/>
    <suppressRule ruleid="supporessm7Fan2Status" suppressid="multistack/multistack/m7Fan2Status"/>
    <suppressRule ruleid="supporessm81RunStatus" suppressid="multistack/multistack/m8-1RunStatus"/>
    <suppressRule ruleid="supporessm82RunStatus" suppressid="multistack/multistack/m8-2RunStatus"/>
    <suppressRule ruleid="supporessm8CommError" suppressid="multistack/multistack/m8CommError"/>
    <suppressRule ruleid="supporessm8Fan1Status" suppressid="multistack/multistack/m8Fan1Status"/>
    <suppressRule ruleid="supporessm8Fan2Status" suppressid="multistack/multistack/m8Fan2Status"/>
    <suppressRule ruleid="supporesssystemEchw" suppressid="multistack/multistack/systemEchw"/>
    <suppressRule ruleid="supporesssystemLchw" suppressid="multistack/multistack/systemLchw"/>
    <suppressRule ruleid="supporessm1LchwTemp" suppressid="multistack/multistack/m1LchwTemp"/>
    <suppressRule ruleid="supporessm1SuctTempCir1" suppressid="multistack/multistack/m1SuctTempCir1"/>
    <suppressRule ruleid="supporessm1SuctTempCir2" suppressid="multistack/multistack/m1SuctTempCir2"/>
    <suppressRule ruleid="supporessm2LchwTemp" suppressid="multistack/multistack/m2LchwTemp"/>
    <suppressRule ruleid="supporessm2SuctTempCir1" suppressid="multistack/multistack/m2SuctTempCir1"/>
    <suppressRule ruleid="supporessm2SuctTempCir2" suppressid="multistack/multistack/m2SuctTempCir2"/>
    <suppressRule ruleid="supporessm3LchwTemp" suppressid="multistack/multistack/m3LchwTemp"/>
    <suppressRule ruleid="supporessm3SuctTempCir1" suppressid="multistack/multistack/m3SuctTempCir1"/>
    <suppressRule ruleid="supporessm3SuctTempCir2" suppressid="multistack/multistack/m3SuctTempCir2"/>
    <suppressRule ruleid="supporessm4LchwTemp" suppressid="multistack/multistack/m4LchwTemp"/>
    <suppressRule ruleid="supporessm4SuctTempCir1" suppressid="multistack/multistack/m4SuctTempCir1"/>
    <suppressRule ruleid="supporessm4SuctTempCir2" suppressid="multistack/multistack/m4SuctTempCir2"/>
    <suppressRule ruleid="supporessm5LchwTemp" suppressid="multistack/multistack/m5LchwTemp"/>
    <suppressRule ruleid="supporessm5SuctTempCir1" suppressid="multistack/multistack/m5SuctTempCir1"/>
    <suppressRule ruleid="supporessm5SuctTempCir2" suppressid="multistack/multistack/m5SuctTempCir2"/>
    <suppressRule ruleid="supporessm6LchwTemp" suppressid="multistack/multistack/m6LchwTemp"/>
    <suppressRule ruleid="supporessm6SuctTempCir1" suppressid="multistack/multistack/m6SuctTempCir1"/>
    <suppressRule ruleid="supporessm6SuctTempCir2" suppressid="multistack/multistack/m6SuctTempCir2"/>
    <suppressRule ruleid="supporessm7LchwTemp" suppressid="multistack/multistack/m7LchwTemp"/>
    <suppressRule ruleid="supporessm7SuctTempCir1" suppressid="multistack/multistack/m7SuctTempCir1"/>
    <suppressRule ruleid="supporessm7SuctTempCir2" suppressid="multistack/multistack/m7SuctTempCir2"/>
    <suppressRule ruleid="supporessm8LchwTemp" suppressid="multistack/multistack/m8LchwTemp"/>
    <suppressRule ruleid="supporessm8SuctTempCir1" suppressid="multistack/multistack/m8SuctTempCir1"/>
    <suppressRule ruleid="supporessm8SuctTempCir2" suppressid="multistack/multistack/m8SuctTempCir2"/>
    <suppressRule ruleid="supporesscapacity" suppressid="multistack/multistack/capacity"/>
    <suppressRule ruleid="supporessdemand" suppressid="multistack/multistack/demand"/>
    <suppressRule ruleid="supporesstdiffCountdown" suppressid="multistack/multistack/tdiffCountdown"/>
    <suppressRule ruleid="supporesssystemCountdown" suppressid="multistack/multistack/systemCountdown"/>
    <suppressRule ruleid="supporessnumOfFaults" suppressid="multistack/multistack/numOfFaults"/>
    <suppressRule ruleid="supporessleadCompressor" suppressid="multistack/multistack/leadCompressor"/>
    <suppressRule ruleid="supporessloadLimit" suppressid="multistack/multistack/loadLimit"/>
    <suppressRule ruleid="supporesschwOffset" suppressid="multistack/multistack/chwOffset"/>
    <suppressRule ruleid="supporesstotalLoadProfile" suppressid="multistack/multistack/totalLoadProfile"/>
    <suppressRule ruleid="supporessm1Fault" suppressid="multistack/multistack/m1Fault"/>
    <suppressRule ruleid="supporessfaultCodeem" suppressid="multistack/multistack/faultCode-em"/>
    <suppressRule ruleid="supporessm11RunHours" suppressid="multistack/multistack/m1-1RunHours"/>
    <suppressRule ruleid="supporessm12RunHours" suppressid="multistack/multistack/m1-2RunHours"/>
    <suppressRule ruleid="supporessm11HighPressure" suppressid="multistack/multistack/m1-1HighPressure"/>
    <suppressRule ruleid="supporessm11LowPressure" suppressid="multistack/multistack/m1-1LowPressure"/>
    <suppressRule ruleid="supporessm12HighPressure" suppressid="multistack/multistack/m1-2HighPressure"/>
    <suppressRule ruleid="supporessm12LowPressure" suppressid="multistack/multistack/m1-2LowPressure"/>
    <suppressRule ruleid="supporessm1ControlMode" suppressid="multistack/multistack/m1ControlMode"/>
    <suppressRule ruleid="supporesscontrolModevm" suppressid="multistack/multistack/controlMode-vm"/>
    <suppressRule ruleid="supporesscontrolModeem" suppressid="multistack/multistack/controlMode-em"/>
    <suppressRule ruleid="supporessm2Fault" suppressid="multistack/multistack/m2Fault"/>
    <suppressRule ruleid="supporessm21RunHours" suppressid="multistack/multistack/m2-1RunHours"/>
    <suppressRule ruleid="supporessm22RunHours" suppressid="multistack/multistack/m2-2RunHours"/>
    <suppressRule ruleid="supporessm21HighPressure" suppressid="multistack/multistack/m2-1HighPressure"/>
    <suppressRule ruleid="supporessm21LowPressure" suppressid="multistack/multistack/m2-1LowPressure"/>
    <suppressRule ruleid="supporessm22HighPressure" suppressid="multistack/multistack/m2-2HighPressure"/>
    <suppressRule ruleid="supporessm22LowPressure" suppressid="multistack/multistack/m2-2LowPressure"/>
    <suppressRule ruleid="supporessm2ControlMode" suppressid="multistack/multistack/m2ControlMode"/>
    <suppressRule ruleid="supporessm3Fault" suppressid="multistack/multistack/m3Fault"/>
    <suppressRule ruleid="supporessm31RunHours" suppressid="multistack/multistack/m3-1RunHours"/>
    <suppressRule ruleid="supporessm32RunHours" suppressid="multistack/multistack/m3-2RunHours"/>
    <suppressRule ruleid="supporessm31HighPressure" suppressid="multistack/multistack/m3-1HighPressure"/>
    <suppressRule ruleid="supporessm31LowPressure" suppressid="multistack/multistack/m3-1LowPressure"/>
    <suppressRule ruleid="supporessm32HighPressure" suppressid="multistack/multistack/m3-2HighPressure"/>
    <suppressRule ruleid="supporessm32LowPressure" suppressid="multistack/multistack/m3-2LowPressure"/>
    <suppressRule ruleid="supporessm3ControlMode" suppressid="multistack/multistack/m3ControlMode"/>
    <suppressRule ruleid="supporessm4Fault" suppressid="multistack/multistack/m4Fault"/>
    <suppressRule ruleid="supporessm41RunHours" suppressid="multistack/multistack/m4-1RunHours"/>
    <suppressRule ruleid="supporessm42RunHours" suppressid="multistack/multistack/m4-2RunHours"/>
    <suppressRule ruleid="supporessm41HighPressure" suppressid="multistack/multistack/m4-1HighPressure"/>
    <suppressRule ruleid="supporessm41LowPressure" suppressid="multistack/multistack/m4-1LowPressure"/>
    <suppressRule ruleid="supporessm42HighPressure" suppressid="multistack/multistack/m4-2HighPressure"/>
    <suppressRule ruleid="supporessm42LowPressure" suppressid="multistack/multistack/m4-2LowPressure"/>
    <suppressRule ruleid="supporessm4ControlMode" suppressid="multistack/multistack/m4ControlMode"/>
    <suppressRule ruleid="supporessm5Fault" suppressid="multistack/multistack/m5Fault"/>
    <suppressRule ruleid="supporessm51RunHours" suppressid="multistack/multistack/m5-1RunHours"/>
    <suppressRule ruleid="supporessm52RunHours" suppressid="multistack/multistack/m5-2RunHours"/>
    <suppressRule ruleid="supporessm51HighPressure" suppressid="multistack/multistack/m5-1HighPressure"/>
    <suppressRule ruleid="supporessm51LowPressure" suppressid="multistack/multistack/m5-1LowPressure"/>
    <suppressRule ruleid="supporessm52HighPressure" suppressid="multistack/multistack/m5-2HighPressure"/>
    <suppressRule ruleid="supporessm52LowPressure" suppressid="multistack/multistack/m5-2LowPressure"/>
    <suppressRule ruleid="supporessm5ControlMode" suppressid="multistack/multistack/m5ControlMode"/>
    <suppressRule ruleid="supporessm6Fault" suppressid="multistack/multistack/m6Fault"/>
    <suppressRule ruleid="supporessm61RunHours" suppressid="multistack/multistack/m6-1RunHours"/>
    <suppressRule ruleid="supporessm62RunHours" suppressid="multistack/multistack/m6-2RunHours"/>
    <suppressRule ruleid="supporessm61HighPressure" suppressid="multistack/multistack/m6-1HighPressure"/>
    <suppressRule ruleid="supporessm61LowPressure" suppressid="multistack/multistack/m6-1LowPressure"/>
    <suppressRule ruleid="supporessm62HighPressure" suppressid="multistack/multistack/m6-2HighPressure"/>
    <suppressRule ruleid="supporessm62LowPressure" suppressid="multistack/multistack/m6-2LowPressure"/>
    <suppressRule ruleid="supporessm6ControlMode" suppressid="multistack/multistack/m6ControlMode"/>
    <suppressRule ruleid="supporessm7Fault" suppressid="multistack/multistack/m7Fault"/>
    <suppressRule ruleid="supporessm71RunHours" suppressid="multistack/multistack/m7-1RunHours"/>
    <suppressRule ruleid="supporessm72RunHours" suppressid="multistack/multistack/m7-2RunHours"/>
    <suppressRule ruleid="supporessm71HighPressure" suppressid="multistack/multistack/m7-1HighPressure"/>
    <suppressRule ruleid="supporessm71LowPressure" suppressid="multistack/multistack/m7-1LowPressure"/>
    <suppressRule ruleid="supporessm72HighPressure" suppressid="multistack/multistack/m7-2HighPressure"/>
    <suppressRule ruleid="supporessm72LowPressure" suppressid="multistack/multistack/m7-2LowPressure"/>
    <suppressRule ruleid="supporessm7ControlMode" suppressid="multistack/multistack/m7ControlMode"/>
    <suppressRule ruleid="supporessm8Fault" suppressid="multistack/multistack/m8Fault"/>
    <suppressRule ruleid="supporessm81RunHours" suppressid="multistack/multistack/m8-1RunHours"/>
    <suppressRule ruleid="supporessm82RunHours" suppressid="multistack/multistack/m8-2RunHours"/>
    <suppressRule ruleid="supporessm81HighPressure" suppressid="multistack/multistack/m8-1HighPressure"/>
    <suppressRule ruleid="supporessm81LowPressure" suppressid="multistack/multistack/m8-1LowPressure"/>
    <suppressRule ruleid="supporessm82HighPressure" suppressid="multistack/multistack/m8-2HighPressure"/>
    <suppressRule ruleid="supporessm82LowPressure" suppressid="multistack/multistack/m8-2LowPressure"/>
    <suppressRule ruleid="supporessm8ControlMode" suppressid="multistack/multistack/m8ControlMode"/>
    <suppressRule ruleid="suppresscorevendordata" suppressid="core/mib2data/vendordata"/>
    <suppressRule ruleid="suppresscoremodeldata" suppressid="core/mib2data/modeldata"/>
    <suppressRule ruleid="suppresscoretypedata" suppressid="core/mib2data/typedata"/>

    <setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
    <setProductData ruleid="vendordata" field="vendor">Uniflair</setProductData>

  </device>

  <device deviceid="uniflair_sensors">
    <oidMustExist ruleid="uniflair_sensors_exist" oid=".1.3.6.1.4.1.9839.2.1" istree="yes" />

    <stateSensor ruleid="pump-on_Sensor">
      <type>state</type>
      <sensorId>PUMP-ON</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.1.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>System On</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compress1_Sensor">
      <type>state</type>
      <sensorId>COMPRESS1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.2.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Compressor 1</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="compress2_Sensor">
      <type>state</type>
      <sensorId>COMPRESS2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.3.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Compressor 2</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="pompa1_Sensor">
      <type>state</type>
      <sensorId>POMPA1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.4.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Pump 1</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="pompa2_Sensor">
      <type>state</type>
      <sensorId>POMPA2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.5.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Pump 2</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="pompa-fc_Sensor">
      <type>state</type>
      <sensorId>POMPA-FC</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.6.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Free-Cooling Pump</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="inverno_Sensor">
      <type>state</type>
      <sensorId>INVERNO</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.7.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Winter Mode</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="heat-rec-on_Sensor">
      <type>state</type>
      <sensorId>HEAT-REC-ON</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.8.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Heat Recovery</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="heater_Sensor">
      <type>state</type>
      <sensorId>HEATER</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.9.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Antifreeze Heaters</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="defrost-circ1_Sensor">
      <type>state</type>
      <sensorId>DEFROST-CIRC1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.10.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 1 Defrost</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

	<!--
    <stateSensor ruleid="defrost-circ2_Sensor">
      <type>state</type>
      <sensorId>DEFROST-CIRC2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.11.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 2 Defrost</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>
	-->

    <stateSensor ruleid="k-syson_Sensor">
      <type>state</type>
      <sensorId>K-SYSON</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.12.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Summer-Winter Mode</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="k-est-inv_Sensor">
      <type>state</type>
      <sensorId>K-EST-INV</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.13.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Unit On/Off</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="glb-al_Sensor">
      <type>state</type>
      <sensorId>GLB-AL</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.14.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>General Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="or-al-2lev_Sensor">
      <type>state</type>
      <sensorId>OR-AL-2LEV</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.15.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Second Level Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal-access_Sensor">
      <type>state</type>
      <sensorId>MAL-ACCESS</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.16.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Attempt To Access With Wrong Password Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al-fase_Sensor">
      <type>state</type>
      <sensorId>AL-FASE</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.17.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Wrong Phase Sequence Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal-flusso-h2o_Sensor">
      <type>state</type>
      <sensorId>MAL-FLUSSO-H2O</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.18.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Water Flow Failure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal-ht-win_Sensor">
      <type>state</type>
      <sensorId>MAL-HT-WIN</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.19.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Water In Temperature Above Maximum Limit Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal-lt-win_Sensor">
      <type>state</type>
      <sensorId>MAL-LT-WIN</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.20.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Water In Temperature Below Low Limit Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal-pompa1_Sensor">
      <type>state</type>
      <sensorId>MAL-POMPA1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.21.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Pump 1 Failure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal-pompa2_Sensor">
      <type>state</type>
      <sensorId>MAL-POMPA2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.22.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Pump 2 Failure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal-pompafc_Sensor">
      <type>state</type>
      <sensorId>MAL-POMPAFC</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.23.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Free-Cooling Pump Failure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal-lan_Sensor">
      <type>state</type>
      <sensorId>MAL-LAN</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.24.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Lan Failure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="defrost-np_Sensor">
      <type>state</type>
      <sensorId>DEFROST-NP</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.25.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Defrost Not Possible Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mpreal-bp1_Sensor">
      <type>state</type>
      <sensorId>MPREAL-BP1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.26.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 1 Low Pressure Prealarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

	<!--
    <stateSensor ruleid="mpreal-bp2_Sensor">
      <type>state</type>
      <sensorId>MPREAL-BP2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.27.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 2 Low Pressure Prealarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>
	-->

    <stateSensor ruleid="al-bp1_Sensor">
      <type>state</type>
      <sensorId>AL-BP1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.28.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 1 Low Pressure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

	<!--
    <stateSensor ruleid="al-bp2_Sensor">
      <type>state</type>
      <sensorId>AL-BP2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.29.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 2 Low Pressure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>
	-->

    <stateSensor ruleid="mal-ap1_Sensor">
      <type>state</type>
      <sensorId>MAL-AP1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.30.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 1 High Pressure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

	<!--
    <stateSensor ruleid="mal-ap2_Sensor">
      <type>state</type>
      <sensorId>MAL-AP2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.31.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 2 High Pressure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>
	-->

    <stateSensor ruleid="mal-tpdgt_Sensor">
      <type>state</type>
      <sensorId>MAL-TPDGT</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.32.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Compressor 1 Thermoprotector Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal-tpdgt2_Sensor">
      <type>state</type>
      <sensorId>MAL-TPDGT2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.33.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Compressor 2 Thermoprotector Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="al-af1_Sensor">
      <type>state</type>
      <sensorId>AL-AF1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.34.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 1 Antifreeze Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

	<!--
    <stateSensor ruleid="al-af2_Sensor">
      <type>state</type>
      <sensorId>AL-AF2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.35.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 2 Antifreeze Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>
	-->

    <stateSensor ruleid="mal-sonda-twin_Sensor">
      <type>state</type>
      <sensorId>MAL-SONDA-TWIN</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.36.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Water In Temperature Sensor Failure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal-sonda-twout_Sensor">
      <type>state</type>
      <sensorId>MAL-SONDA-TWOUT</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.37.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 1 Water Out Temperature Sensor Failure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

	<!--
    <stateSensor ruleid="mal-sonda-twaccu_Sensor">
      <type>state</type>
      <sensorId>MAL-SONDA-TWACCU</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.38.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 2 Water Out Temperature Sensor Failure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>
	-->

    <stateSensor ruleid="mal-sonda-te_Sensor">
      <type>state</type>
      <sensorId>MAL-SONDA-TE</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.39.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>External Air Temperature Sensor Failure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal-sonda-pc1_Sensor">
      <type>state</type>
      <sensorId>MAL-SONDA-PC1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.49.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 1 Condensing Pressure Sensor Failure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

	<!--
    <stateSensor ruleid="mal-sonda-pc2_Sensor">
      <type>state</type>
      <sensorId>MAL-SONDA-PC2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.41.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 2 Condensing Pressure Sensor Failure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>
	-->

    <stateSensor ruleid="mal-sonda-pev1_Sensor">
      <type>state</type>
      <sensorId>MAL-SONDA-PEV1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.42.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 1 Evaporating Pressure Sensor Failure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

	<!--
    <stateSensor ruleid="mal-sonda-pev2_Sensor">
      <type>state</type>
      <sensorId>MAL-SONDA-PEV2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.43.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 2 Evaporating Pressure Sensor Failure Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>
	-->

    <stateSensor ruleid="mal-ore-compr1_Sensor">
      <type>state</type>
      <sensorId>MAL-ORE-COMPR1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.44.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Compressor 1 Exceeded Maximum Run Hours Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal-ore-compr2_Sensor">
      <type>state</type>
      <sensorId>MAL-ORE-COMPR2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.45.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Compressor 2 Exceeded Maximum Run Hours Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal-ore-pump1_Sensor">
      <type>state</type>
      <sensorId>MAL-ORE-PUMP1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.46.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Pump 1 Exceeded Maximum Run Hours Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal-ore-pump2_Sensor">
      <type>state</type>
      <sensorId>MAL-ORE-PUMP2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.47.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Pump 2 Exceeded Maximum Run Hours Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="mal-ore-pumpfc_Sensor">
      <type>state</type>
      <sensorId>MAL-ORE-PUMPFC</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.48.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Free-Cooling Pump Exceeded Maximum Run Hours Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="pump-down-circ1_Sensor">
      <type>state</type>
      <sensorId>PUMP-DOWN-CIRC1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.53.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 1 Pump-Down Failed Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

	<!--
    <stateSensor ruleid="pump-down-circ2_Sensor">
      <type>state</type>
      <sensorId>PUMP-DOWN-CIRC2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.54.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 2 Pump-Down Failed Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>
	-->

    <stateSensor ruleid="alta-tc_Sensor">
      <type>state</type>
      <sensorId>ALTA-TC</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.55.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>High Condensing Temperature Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Temp/Humidity Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="shut-off-valve-circ1_Sensor">
      <type>state</type>
      <sensorId>SHUT-OFF-VALVE-CIRC1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.56.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 1 Refrigerant Shut-Off Valve</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

	<!--
    <stateSensor ruleid="shut-off-valve-circ2_Sensor">
      <type>state</type>
      <sensorId>SHUT-OFF-VALVE-CIRC2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.57.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Circuit 2 Refrigerant Shut-Off Valve</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>
	-->

    <stateSensor ruleid="ustby1-2_Sensor">
      <type>state</type>
      <sensorId>USTBY1-2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.58.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>N. Of Stand-By Units</label>
      <enum>standby-units-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="xs-res-al_Sensor">
      <type>state</type>
      <sensorId>XS-RES-AL</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.63.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Alarm Reset</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="chg-pump_Sensor">
      <type>state</type>
      <sensorId>CHG-PUMP</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.64.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Pumps Changeover Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="sleep-mode_Sensor">
      <type>state</type>
      <sensorId>SLEEP-MODE</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.65.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Setback Mode (Sleep Mode)</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="test-sm_Sensor">
      <type>state</type>
      <sensorId>TEST-SM</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.66.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Setback Mode: Cyclican Start Of Fan</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="ab-mediath_Sensor">
      <type>state</type>
      <sensorId>AB-MEDIATH</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.67.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Enable Mean Values Regulation</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="circ1-defrost_Sensor">
      <type>state</type>
      <sensorId>CIRC1-DEFROST</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.74.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Defrost Circuit 1</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

	<!--
    <stateSensor ruleid="circ2-defrost_Sensor">
      <type>state</type>
      <sensorId>CIRC2-DEFROST</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.75.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Defrost Circuit 2</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>
	-->

    <stateSensor ruleid="fans-thermal-alarm_Sensor">
      <type>state</type>
      <sensorId>FANS-THERMAL-ALARM</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.77.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Fans Thermal Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>General Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="etv-oil-comp1_Sensor">
      <type>state</type>
      <sensorId>ETV-OIL-COMP1</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.81.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Etv Oil Compressor 1</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="etv-oil-comp2_Sensor">
      <type>state</type>
      <sensorId>ETV-OIL-COMP2</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.82.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Etv Oil Compressor 2</label>
      <enum>on-off-em</enum>
      <sensorSet>Status Sensors</sensorSet>
    </stateSensor>

    <stateSensor ruleid="etv-oil-comp1-alarm_Sensor">
      <type>state</type>
      <sensorId>ETV-OIL-COMP1-ALARM</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.83.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Etv Oil Compressor 1 Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="etv-oil-comp2-alarm_Sensor">
      <type>state</type>
      <sensorId>ETV-OIL-COMP2-ALARM</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.84.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Etv Oil Compressor 2 Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="inv-comp-alarm_Sensor">
      <type>state</type>
      <sensorId>INV_COMP_ALARM</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.111.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Inverter Compressor Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="inv-pump-alarm_Sensor">
      <type>state</type>
      <sensorId>INV_PUMP_ALARM</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.112.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Inverter Pump Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="offline-pcoe-board-alarm_Sensor">
      <type>state</type>
      <sensorId>OFFLINE_PCOE_BOARD_ALARM</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.113.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Offline pCOe Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="water-inlet-pressure-probe-alarm_Sensor">
      <type>state</type>
      <sensorId>WATER_INLET_PRESSURE_PROBE_ALARM</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.114.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Water Inlet Pressure Probe Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="water-outlet-pressure-probe-alarm_Sensor">
      <type>state</type>
      <sensorId>WATER_OUTLET_PRESSURE_PROBE_ALARM</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.115.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Water Outlet Pressure Probe Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="elect-thermo-valve-alarm_Sensor">
      <type>state</type>
      <sensorId>ELECT_THERMO_VALVE_ALARM</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.122.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>Electric Thermostatic Valve Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>

    <stateSensor ruleid="tlan-comm-alarm_Sensor">
      <type>state</type>
      <sensorId>TLAN_COMM_ALARM</sensorId>
      <value>
        <mapValue mapid="status-vm">
          <formatNumber>
            <bitwise_and>
              <op>
                <getOid>.1.3.6.1.4.1.9839.2.1.1.141.0</getOid>
              </op>
              <op>1</op>
            </bitwise_and>
          </formatNumber>
        </mapValue>
      </value>
      <label>t-LAN Communication Alarm</label>
      <enum>alarm-em</enum>
      <sensorSet>Compressor/Condenser Alarms</sensorSet>
    </stateSensor>
	
    <numSensor ruleid="temp-wout_Sensor">
      <type>temp</type>
      <sensorId>TEMP-WOUT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.1.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Water Out Temperature</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>

	<!--
    <numSensor ruleid="temp-wout2_Sensor">
      <type>temp</type>
      <sensorId>TEMP-WOUT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.2.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 2 Water Out Temperature</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>
	-->

    <numSensor ruleid="t-wout-regol_Sensor">
      <type>temp</type>
      <sensorId>T-WOUT-REGOL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.3.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Regulation Water Out Temperature</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>

    <numSensor ruleid="temp-win_Sensor">
      <type>temp</type>
      <sensorId>TEMP-WIN</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.4.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Water In Temperature</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>

    <numSensor ruleid="temp-ext_Sensor">
      <type>temp</type>
      <sensorId>TEMP-EXT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.5.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>External Air Temperature</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>

    <numSensor ruleid="temp-wr_Sensor">
      <type>temp</type>
      <sensorId>TEMP-WR</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.6.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Heat Recovery Water Inlet Temperature</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>

    <numSensor ruleid="xv-press-cond1_Sensor">
      <type>pressure</type>
      <sensorId>XV-PRESS-COND1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.7.0</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <label>Circuit 1 Condensing Pressure</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

	<!--
    <numSensor ruleid="xv-press-cond2_Sensor">
      <type>pressure</type>
      <sensorId>XV-PRESS-COND2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.8.0</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <label>Circuit 2 Condensing Pressure</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>
	-->

    <numSensor ruleid="xv-press-evap1_Sensor">
      <type>pressure</type>
      <sensorId>XV-PRESS-EVAP1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.9.0</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <label>Circuit 1 Evaporating Pressure</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

	<!--
    <numSensor ruleid="xv-press-evap2_Sensor">
      <type>pressure</type>
      <sensorId>XV-PRESS-EVAP2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.10.0</getOid>
          </op>
          <op>10</op>
        </mult>
      </value>
      <label>Circuit 2 Evaporating Pressure</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>
	-->

    <numSensor ruleid="temp-cond1_Sensor">
      <type>temp</type>
      <sensorId>TEMP-COND1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.11.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 1 Condensing Temperature</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>

	<!--
    <numSensor ruleid="temp-cond2_Sensor">
      <type>temp</type>
      <sensorId>TEMP-COND2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.12.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 2 Condensing Temperature</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>
	-->

    <numSensor ruleid="temp-evap1_Sensor">
      <type>temp</type>
      <sensorId>TEMP-EVAP1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.13.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 1 Evaporating Temperature</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>

	<!--
    <numSensor ruleid="temp-evap2_Sensor">
      <type>temp</type>
      <sensorId>TEMP-EVAP2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.14.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 2 Evaporating Temperature</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>
	-->

    <numSensor ruleid="x-rampa-vent2_Sensor">
      <type>pctofcapacity</type>
      <sensorId>X-RAMPA-VENT2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.15.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Fan Modulating Ramp</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="zona-neutra_Sensor">
      <type>temp</type>
      <sensorId>ZONA-NEUTRA</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.17.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Max Hysteresi</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>

    <numSensor ruleid="actual-sheat-c1_Sensor">
      <type>temp</type>
      <sensorId>ACTUAL-SHEAT-C1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.18.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 1 Superheating</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>

	<!--
    <numSensor ruleid="actual-sheat-c2_Sensor">
      <type>temp</type>
      <sensorId>ACTUAL-SHEAT-C2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.19.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 2 Superheating</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>
	-->

    <numSensor ruleid="saturation-temp-c1_Sensor">
      <type>temp</type>
      <sensorId>SATURATION-TEMP-C1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.20.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 1 Saturation Temperature Evd400</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>

	<!--
    <numSensor ruleid="saturation-temp-c2_Sensor">
      <type>temp</type>
      <sensorId>SATURATION-TEMP-C2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.21.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Circuit 2 Saturation Temperature Evd400</label>
      <sensorSet>Temperature/Humidity Values</sensorSet>
    </numSensor>
	-->

    <numSensor ruleid="frequency-comp1_Sensor">
      <type>frequency</type>
      <sensorId>FREQUENCY-COMP1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.2.164.0</getOid>
          </op>
          <op>0.1</op>
        </mult>
      </value>
      <valueInc>0.1</valueInc>
      <label>Compressor 1 Frequency</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <stateSensor ruleid="stato-comp1_Sensor">
      <type>state</type>
      <sensorId>STATO-COMP1</sensorId>
      <value>
        <mapValue mapid="comp-status-vm">
            <getOid>.1.3.6.1.4.1.9839.2.1.3.1.0</getOid>
        </mapValue>
      </value>
      <label>Compressor 1 Status</label>
      <enum>comp-status-em</enum>
      <sensorSet>General Values</sensorSet>
    </stateSensor>

    <stateSensor ruleid="stato-comp2_Sensor">
      <type>state</type>
      <sensorId>STATO-COMP2</sensorId>
      <value>
        <mapValue mapid="comp-status-vm">
            <getOid>.1.3.6.1.4.1.9839.2.1.3.2.0</getOid>
        </mapValue>
      </value>
      <label>Compressor 2 Status</label>
      <enum>comp-status-em</enum>
      <sensorSet>General Values</sensorSet>
    </stateSensor>

    <stateSensor ruleid="stato-pompa1_Sensor">
      <type>state</type>
      <sensorId>STATO-POMPA1</sensorId>
      <value>
        <mapValue mapid="comp-status-vm">
            <getOid>.1.3.6.1.4.1.9839.2.1.3.3.0</getOid>
        </mapValue>
      </value>
      <label>Pump 1 Status</label>
      <enum>comp-status-em</enum>
      <sensorSet>General Values</sensorSet>
    </stateSensor>

    <stateSensor ruleid="stato-pompa2_Sensor">
      <type>state</type>
      <sensorId>STATO-POMPA2</sensorId>
      <value>
        <mapValue mapid="comp-status-vm">
            <getOid>.1.3.6.1.4.1.9839.2.1.3.4.0</getOid>
        </mapValue>
      </value>
      <label>Pump 2 Status</label>
      <enum>comp-status-em</enum>
      <sensorSet>General Values</sensorSet>
    </stateSensor>

    <stateSensor ruleid="stato-pompafc_Sensor">
      <type>state</type>
      <sensorId>STATO-POMPAFC</sensorId>
      <value>
        <mapValue mapid="comp-status-vm">
            <getOid>.1.3.6.1.4.1.9839.2.1.3.5.0</getOid>
        </mapValue>
      </value>
      <label>Free-Cooling Pump Status</label>
      <enum>comp-status-em</enum>
      <sensorSet>General Values</sensorSet>
    </stateSensor>

    <stateSensor ruleid="show-setmode_Sensor">
      <type>state</type>
      <sensorId>SHOW-SETMODE</sensorId>
      <value>
        <mapValue mapid="setpoint-mode-vm">
            <getOid>.1.3.6.1.4.1.9839.2.1.3.6.0</getOid>
        </mapValue>
      </value>
      <label>Actual Set Point Mode</label>
      <enum>setpoint-mode-em</enum>
      <sensorSet>General Values</sensorSet>
    </stateSensor>

    <numSensor ruleid="ore-compr1_Sensor">
      <type>timeinhrs</type>
      <sensorId>ORE-COMPR1</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.7.0</getOid>
      </value>
      <label>Compressor 1 Run Hours</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="ore-compr2_Sensor">
      <type>timeinhrs</type>
      <sensorId>ORE-COMPR2</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.8.0</getOid>
      </value>
      <label>Compressor 2 Run Hours</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="ore-pump1_Sensor">
      <type>timeinhrs</type>
      <sensorId>ORE-PUMP1</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.9.0</getOid>
      </value>
      <label>Pump 1 Run Hours</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="ore-pump2_Sensor">
      <type>timeinhrs</type>
      <sensorId>ORE-PUMP2</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.10.0</getOid>
      </value>
      <label>Pump 2 Run Hours</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="ore-pumpfc_Sensor">
      <type>timeinhrs</type>
      <sensorId>ORE-PUMPFC</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.11.0</getOid>
      </value>
      <label>Free-Cooling Pump Run Hours</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="spunti-c1_Sensor">
      <type>num</type>
      <sensorId>SPUNTI-C1</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.12.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Compressor 1 Starting Number</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="spunti10k-c1_Sensor">
      <type>num</type>
      <sensorId>SPUNTI10K-C1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.3.13.0</getOid>
          </op>
          <op>0.0001</op>
        </mult>
      </value>
      <valueInc>0.0001</valueInc>
      <label>Compressor 1 Starting Number (X10000)</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="spunti-c2_Sensor">
      <type>num</type>
      <sensorId>SPUNTI-C2</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.14.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Compressor 2 Starting Number</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="spunti10k-c2_Sensor">
      <type>num</type>
      <sensorId>SPUNTI10K-C2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.3.15.0</getOid>
          </op>
          <op>0.0001</op>
        </mult>
      </value>
      <valueInc>0.0001</valueInc>
      <label>Compressor 2 Starting Number (X10000)</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="num-def-c1_Sensor">
      <type>num</type>
      <sensorId>NUM-DEF-C1</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.16.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Circuit 1 Defrosting Number</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="n10k-def-c1_Sensor">
      <type>num</type>
      <sensorId>N10K-DEF-C1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.3.17.0</getOid>
          </op>
          <op>0.0001</op>
        </mult>
      </value>
      <valueInc>0.0001</valueInc>
      <label>Circuit 1 Defrosting Number (X10000)</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

	<!--
    <numSensor ruleid="num-def-c2_Sensor">
      <type>num</type>
      <sensorId>NUM-DEF-C2</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.18.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Circuit 2 Defrosting Number</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="n10k-def-c2_Sensor">
      <type>num</type>
      <sensorId>N10K-DEF-C2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.3.19.0</getOid>
          </op>
          <op>0.0001</op>
        </mult>
      </value>
      <valueInc>0.0001</valueInc>
      <label>Circuit 2 Defrosting Number (X10000)</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>
	-->

    <numSensor ruleid="num-def-both_Sensor">
      <type>num</type>
      <sensorId>NUM-DEF-BOTH</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.20.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Defrosting Total Number</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="n10k-def-both_Sensor">
      <type>num</type>
      <sensorId>N10K-DEF-BOTH</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.3.21.0</getOid>
          </op>
          <op>0.0001</op>
        </mult>
      </value>
      <valueInc>0.0001</valueInc>
      <label>Defrosting Total Number (X10000)</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="num-def-np_Sensor">
      <type>num</type>
      <sensorId>NUM-DEF-NP</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.22.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Defrosting Failure Number</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="n10k-def-np_Sensor">
      <type>num</type>
      <sensorId>N10K-DEF-NP</sensorId>
      <value>
        <mult>
          <op>
            <getOid>.1.3.6.1.4.1.9839.2.1.3.23.0</getOid>
          </op>
          <op>0.0001</op>
        </mult>
      </value>
      <valueInc>0.0001</valueInc>
      <label>Defrosting Failure Number (X10000)</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <stateSensor ruleid="unit_type_Sensor">
      <type>state</type>
      <sensorId>UNIT-TYPE</sensorId>
      <value>
        <mapValue mapid="unit-type-vm">
            <getOid>.1.3.6.1.4.1.9839.2.1.3.24.0</getOid>
        </mapValue>
      </value>
      <label>Unit Type</label>
      <enum>unit-type-em</enum>
      <sensorSet>General Values</sensorSet>
    </stateSensor>

    <stateSensor ruleid="pump-conf_Sensor">
      <type>state</type>
      <sensorId>PUMP-CONF</sensorId>
      <value>
        <mapValue mapid="circ-pumps-vm">
            <getOid>.1.3.6.1.4.1.9839.2.1.3.25.0</getOid>
        </mapValue>
      </value>
      <label>Circulating Pump Configuration</label>
      <enum>circ-pumps-em</enum>
      <sensorSet>General Values</sensorSet>
    </stateSensor>
 
    <numSensor ruleid="lan-unit_Sensor">
      <type>num</type>
      <sensorId>LAN-UNIT</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.26.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Lan Total Unit</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="durata-defrost_Sensor">
      <type>timeinsec</type>
      <sensorId>DURATA-DEFROST</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.27.0</getOid>
      </value>
      <label>Last Defrost Time Length</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="position-valve-c1_Sensor">
      <type>num</type>
      <sensorId>POSITION-VALVE-C1</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.33.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Circuit 1 Exv Position</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

	<!--
    <numSensor ruleid="position-valve-c2_Sensor">
      <type>num</type>
      <sensorId>POSITION-VALVE-C2</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.34.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Circuit 2 Exv Position</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>
	-->

    <numSensor ruleid="restart-delay_Sensor">
      <type>timeinsec</type>
      <sensorId>RESTART-DELAY</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.35.0</getOid>
      </value>
      <label>Restart Delay</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="regul-delay_Sensor">
      <type>timeinsec</type>
      <sensorId>REGUL-DELAY</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.36.0</getOid>
      </value>
      <label>Regulation Start Transitory</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="dead-zone_Sensor">
      <type>num</type>
      <sensorId>DEAD-ZONE</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.71.0</getOid>
      </value>
      <valueInc>1.0</valueInc>
      <label>Dead Zone</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <numSensor ruleid="inverter-speed-reg_Sensor">
      <type>pctofcapacity</type>
      <sensorId>INVERTER-SPEED-REG</sensorId>
      <value>
        <getOid>.1.3.6.1.4.1.9839.2.1.3.77.0</getOid>
      </value>
      <label>Inverter Speed Modulation</label>
      <sensorSet>General Values</sensorSet>
    </numSensor>

    <valueMap ruleid="status-vm">
      <valueIn>0</valueIn><valueOut>0</valueOut>
      <valueIn>1</valueIn><valueOut>1</valueOut>
      <valueIn>*</valueIn><valueOut>2</valueOut>
    </valueMap>

    <enumMap ruleid="alarm-em">
      <label>Normal</label>
      <label>Alarm</label>
      <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="on-off-em">
      <label>Off</label>
      <label>On</label>
      <label>Unknown</label>
    </enumMap>

    <enumMap ruleid="standby-units-em">
      <label>One</label>
      <label>Two</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="setpoint-mode-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>2</valueIn>  <valueOut>2</valueOut>
      <valueIn>3</valueIn>  <valueOut>3</valueOut>
      <valueIn>4</valueIn>  <valueOut>4</valueOut>
      <valueIn>*</valueIn>  <valueOut>5</valueOut>
    </valueMap>

    <enumMap ruleid="setpoint-mode-em">
      <label>STD Chiller</label>
      <label>T. Ext Compens.</label>
      <label>OPT SetP</label>
      <label>Setback SetP</label>
      <label>Remote Offset</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="unit-type-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>2</valueIn>  <valueOut>2</valueOut>
      <valueIn>3</valueIn>  <valueOut>3</valueOut>
      <valueIn>4</valueIn>  <valueOut>4</valueOut>
      <valueIn>5</valueIn>  <valueOut>5</valueOut>
      <valueIn>*</valueIn>  <valueOut>6</valueOut>
    </valueMap>

    <enumMap ruleid="unit-type-em">
      <label>STD Chiller</label>
      <label>Low Temp Chiller</label>
      <label>Chiller + Heat Rectifier</label>
      <label>Heat Pump</label>
      <label>Heat Pump + Heat Rectifier</label>
      <label>Chiller + Energy Saving</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="circ-pumps-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>2</valueIn>  <valueOut>2</valueOut>
      <valueIn>*</valueIn>  <valueOut>3</valueOut>
    </valueMap>

    <enumMap ruleid="circ-pumps-em">
      <label>Zero</label>
      <label>One</label>
      <label>Two</label>
      <label>Unknown</label>
    </enumMap>

    <valueMap ruleid="comp-status-vm">
      <valueIn>0</valueIn>  <valueOut>0</valueOut>
      <valueIn>1</valueIn>  <valueOut>1</valueOut>
      <valueIn>2</valueIn>  <valueOut>2</valueOut>
      <valueIn>3</valueIn>  <valueOut>3</valueOut>
      <valueIn>*</valueIn>  <valueOut>4</valueOut>
    </valueMap>

    <enumMap ruleid="comp-status-em">
      <label>Off</label>
      <label>On</label>
      <label>AL</label>
      <label>Pump Down</label>
      <label>Unknown</label>
    </enumMap>

  </device>

</APC_DDF>

