<?xml version="1.0"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="carrier_30RA_60_chiller"
	ddfname="Carrier 30RA 60 Chiller"
	ddfversion="7"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="carrier_30RA_60_chiller">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
		<setProductData ruleid="vendordata" field="vendor">Carrier</setProductData>
		<setProductData ruleid="modeldata" field="model">30RA 60</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setProductData ruleid="serialnum" field="serial_num">
			<mapValue mapid="serial_num_check">
				<commSetting field="slaveaddress"/>
			</mapValue>
		</setProductData>
		<setDefaultLabel ruleid="labeldata">
			<sysHostname/> - Slave <commSetting field="slaveaddress"/>
		</setDefaultLabel>
		
		<valueMap ruleid="serial_num_check">
			<valueIn>100</valueIn><valueOut>2313Q48259</valueOut>
			<valueIn>127</valueIn><valueOut>0814Q50021</valueOut>
			<valueIn>*</valueIn><valueOut></valueOut>
		</valueMap>
		
		<stateSensor ruleid="control_mode">
			<type>state</type>
			<sensorId>CONTROL_MODE</sensorId>
			<value>
				<mapValue mapid="mode-vm">
					<getOid>control_mode</getOid>
				</mapValue>
			</value>
			<label>Control Mode</label>
			<enum>mode-em</enum>
			<sensorSet>System Sensors</sensorSet>
		</stateSensor>
		
		<stateSensor ruleid="ccn_chiller">
			<type>state</type>
			<sensorId>CCN_CHILLER</sensorId>
			<value>
				<mapValue mapid="ccnstate-vm">
					<getOid>ccn_chiller</getOid>
				</mapValue>
			</value>
			<label>CCN Chiller</label>
			<enum>ccnstate-em</enum>
			<sensorSet>System Sensors</sensorSet>
		</stateSensor>		
		
		<stateSensor ruleid="alarm_state">
			<type>state</type>
			<sensorId>ALARM_STATE</sensorId>
			<value>
				<mapValue mapid="alarmstate-vm">
					<getOid>alarm_state</getOid>
				</mapValue>
			</value>
			<label>Alarm State</label>
			<enum>alarmstate-em</enum>
			<sensorSet>System Sensors</sensorSet>
		</stateSensor>
		<numSensor ruleid="percent_total_capacity">
			<type>pctofcapacity</type>
			<sensorId>PERCENT_TOTAL_CAPACITY</sensorId>
			<value>
				<getOid>percent_total_capacity</getOid>
			</value>
			<label>Capacity Total</label>
			<sensorSet>System Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="temp_set_point">
			<type>temp</type>
			<sensorId>SETPOINT_TEMP</sensorId>
			<value>
				<mult>
				<op>
					<sub>
					<op><getOid>temp_set_point</getOid></op>
					<op>32</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
			</value>
			<label>Current Setpoint</label>
			<sensorSet>Temperature Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="outside_air_temp">
			<type>temp</type>
			<sensorId>OUTSIDE_AIR_TEMP</sensorId>
			<value>
				<mult>
				<op>
					<sub>
					<op><getOid>outside_air_temp</getOid></op>
					<op>32</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>				
			</value>
			<label>Outside Air Temperature</label>
			<sensorSet>Temperature Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="percent_total_capacity_a">
			<type>pctofcapacity</type>
			<sensorId>PERCENT_TOTAL_CAPACITY_A</sensorId>
			<value>
				<getOid>percent_total_capacity_a</getOid>
			</value>
			<label>Capacity Circuit A</label>
			<sensorSet>System Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="discharge_pressure_a">
			<type>pressure</type>
			<sensorId>DISCHARGE_PRESSURE_A</sensorId>
			<value>
				<mult>
				<op><getOid>discharge_pressure_a</getOid></op>
				<op>1.45037738</op>
				</mult>
			</value>
			<label>Discharge Pressure A</label>
			<sensorSet>Pressure Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="suction_pressure_a">
			<type>pressure</type>
			<sensorId>SUCTION_PRESSURE_A</sensorId>
			<value>
				<mult>
				<op><getOid>suction_pressure_a</getOid></op>
				<op>1.45037738</op>
				</mult>
			</value>
			<label>Suction Pressure A</label>
			<sensorSet>Pressure Sensors</sensorSet>
		</numSensor>
		<stateSensor ruleid="compressor_a1_relay">
			<type>state</type>
			<sensorId>COMPRESSOR_A1_RELAY</sensorId>
			<value>
				<mapValue mapid="offon-vm">
					<getOid>compressor_a1_relay</getOid>
				</mapValue>
			</value>
			<label>Compressor A1 Relay</label>
			<enum>offon-em</enum>
			<sensorSet>System Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_a2_relay">
			<type>state</type>
			<sensorId>COMPRESSOR_A2_RELAY</sensorId>
			<value>
				<mapValue mapid="offon-vm">
					<getOid>compressor_a2_relay</getOid>
				</mapValue>
			</value>
			<label>Compressor A2 Relay</label>
			<enum>offon-em</enum>
			<sensorSet>System Sensors</sensorSet>
		</stateSensor>
		<numSensor ruleid="percent_total_capacity_b">
			<type>pctofcapacity</type>
			<sensorId>PERCENT_TOTAL_CAPACITY_B</sensorId>
			<value>
				<getOid>percent_total_capacity_b</getOid>
			</value>
			<label>Capacity Circuit B</label>
			<sensorSet>Capacity Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="discharge_pressure_b">
			<type>pressure</type>
			<sensorId>DISCHARGE_PRESSURE_B</sensorId>
			<value>
				<mult>
				<op><getOid>discharge_pressure_b</getOid></op>
				<op>1.45037738</op>
				</mult>
			</value>
			<label>Discharge Pressure B</label>
			<sensorSet>Pressure Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="suction_pressure_b">
			<type>pressure</type>
			<sensorId>SUCTION_PRESSURE_B</sensorId>
			<value>
				<mult>
				<op><getOid>suction_pressure_b</getOid></op>
				<op>1.45037738</op>
				</mult>
			</value>
			<label>Suction Pressure B</label>
			<sensorSet>Pressure Sensors</sensorSet>
		</numSensor>
		<stateSensor ruleid="compressor_b1_relay">
			<type>state</type>
			<sensorId>COMPRESSOR_B1_RELAY</sensorId>
			<value>
				<mapValue mapid="offon-vm">
					<getOid>compressor_b1_relay</getOid>
				</mapValue>
			</value>
			<label>Compressor B1 Relay</label>
			<enum>offon-em</enum>
			<sensorSet>System Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="compressor_b2_relay">
			<type>state</type>
			<sensorId>COMPRESSOR_B2_RELAY</sensorId>
			<value>
				<mapValue mapid="offon-vm">
					<getOid>compressor_b2_relay</getOid>
				</mapValue>
			</value>
			<label>Compressor B2 Relay</label>
			<enum>offon-em</enum>
			<sensorSet>System Sensors</sensorSet>
		</stateSensor>
		<numSensor ruleid="entering_fluid_temp">
			<type>temp</type>
			<sensorId>ENTERING_FLUID_TEMP</sensorId>
			<value>
				<mult>
				<op>
					<sub>
					<op><getOid>entering_fluid_temp</getOid></op>
					<op>32</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Entering (Return) Water Temperature</label>
			<sensorSet>Temperature Sensors</sensorSet>
		</numSensor>
		<numSensor ruleid="leaving_fluid_temp">
			<type>temp</type>
			<sensorId>LEAVING_FLUID_TEMP</sensorId>
			<value>
				<mult>
				<op>
					<sub>
					<op><getOid>leaving_fluid_temp</getOid></op>
					<op>32</op>
					</sub>
				</op>
				<op><div><op>5</op><op>9</op></div></op>
				</mult>
			</value>
			<label>Leaving (Supply) Water Temperature</label>
			<sensorSet>Temperature Sensors</sensorSet>
		</numSensor>
		<stateSensor ruleid="pump_1_status">
			<type>state</type>
			<sensorId>PUMP_1_STATUS</sensorId>
			<value>
				<mapValue mapid="offon-vm">
					<getOid>pump_1_status</getOid>
				</mapValue>
			</value>
			<label>Pump 1 Status</label>
			<enum>offon-em</enum>
			<sensorSet>System Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pump_2_status">
			<type>state</type>
			<sensorId>PUMP_2_STATUS</sensorId>
			<value>
				<mapValue mapid="offon-vm">
					<getOid>pump_2_status</getOid>
				</mapValue>
			</value>
			<label>Pump 2 Status</label>
			<enum>offon-em</enum>
			<sensorSet>System Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pump_1_interlock">
			<type>state</type>
			<sensorId>PUMP_1_INTERLOCK</sensorId>
			<value>
				<mapValue mapid="openclose-vm">
					<getOid>pump_1_interlock</getOid>
				</mapValue>
			</value>
			<label>Pump 1 Interlock</label>
			<enum>openclose-em</enum>
			<sensorSet>System Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="pump_2_interlock">
			<type>state</type>
			<sensorId>PUMP_2_INTERLOCK</sensorId>
			<value>
				<mapValue mapid="openclose-vm">
					<getOid>pump_2_interlock</getOid>
				</mapValue>
			</value>
			<label>Pump 2 Interlock</label>
			<enum>openclose-em</enum>
			<sensorSet>System Sensors</sensorSet>
		</stateSensor>
		<stateSensor ruleid="flow_switch">
			<type>state</type>
			<sensorId>FLOW_SWITCH</sensorId>
			<value>
				<mapValue mapid="openclose-vm">
					<getOid>flow_switch</getOid>
				</mapValue>
			</value>
			<label>Flow Switch</label>
			<enum>openclose-em</enum>
			<sensorSet>System Sensors</sensorSet>
		</stateSensor>
		<valueMap ruleid="alarmstate-vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>2</valueIn>
			<valueOut>2</valueOut>
			<valueIn>*</valueIn>
			<valueOut>3</valueOut>
		</valueMap>
		<enumMap ruleid="alarmstate-em">
			<label>Normal</label>
			<label>Partial</label>
			<label>Shutdown</label>
			<label>Unknown</label>
		</enumMap>
		<valueMap ruleid="offon-vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>2</valueOut>
		</valueMap>
		<enumMap ruleid="offon-em">
			<label>Off</label>
			<label>On</label>
			<label>Unknown</label>
		</enumMap>
		<valueMap ruleid="openclose-vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>2</valueOut>
		</valueMap>
		<enumMap ruleid="openclose-em">
			<label>Open</label>
			<label>Closed</label>
			<label>Unknown</label>
		</enumMap>

		<valueMap ruleid="mode-vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>2</valueIn>
			<valueOut>2</valueOut>
			<valueIn>3</valueIn>
			<valueOut>3</valueOut>
			<valueIn>4</valueIn>
			<valueOut>4</valueOut>
			<valueIn>5</valueIn>
			<valueOut>5</valueOut>
			<valueIn>6</valueIn>
			<valueOut>6</valueOut>
			<valueIn>*</valueIn>
			<valueOut>4</valueOut>
		</valueMap>
		<enumMap ruleid="mode-em">
			<label>Test</label>
			<label>LocalOff</label>
			<label>CCNOff</label>
			<label>ClockOff</label>
			<label>EmergencyStop</label>
			<label>LocalOn</label>
			<label>CCNOn</label>
			<label>ClockOn</label>
			<label>HeatEnabled</label>
			<label>PumpDelay</label>
		</enumMap>
		
		<valueMap ruleid="ccnstate-vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
		</valueMap>
		
		<enumMap ruleid="ccnstate-em">
			<label>Stop</label>
			<label>Start</label>
		</enumMap>
		
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="control_mode">
				<function>3</function>
				<start_addr>16383</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="ccn_chiller">
				<function>3</function>
				<start_addr>16385</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="alarm_state">
				<function>3</function>
				<start_addr>16387</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="percent_total_capacity">
				<function>3</function>
				<start_addr>16390</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="temp_set_point">
				<function>3</function>
				<start_addr>16392</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="entering_fluid_temp">
				<function>3</function>
				<start_addr>16394</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="leaving_fluid_temp">
				<function>3</function>
				<start_addr>16395</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="pump_1_status">
				<function>3</function>
				<start_addr>16398</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="pump_2_status">
				<function>3</function>
				<start_addr>16399</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="pump_1_interlock">
				<function>3</function>
				<start_addr>16400</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="pump_2_interlock">
				<function>3</function>
				<start_addr>16401</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="flow_switch">
				<function>3</function>
				<start_addr>16402</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="lead_pump">
				<function>3</function>
				<start_addr>16403</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="outside_air_temp">
				<function>3</function>
				<start_addr>16405</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="percent_total_capacity_a">
				<function>3</function>
				<start_addr>16406</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="discharge_pressure_a">
				<function>3</function>
				<start_addr>16408</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="suction_pressure_a">
				<function>3</function>
				<start_addr>16409</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_a1_relay">
				<function>3</function>
				<start_addr>16421</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_a2_relay">
				<function>3</function>
				<start_addr>16423</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="percent_total_capacity_b">
				<function>3</function>
				<start_addr>16430</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="discharge_pressure_b">
				<function>3</function>
				<start_addr>16432</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="suction_pressure_b">
				<function>3</function>
				<start_addr>16433</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_b1_relay">
				<function>3</function>
				<start_addr>16441</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="compressor_b2_relay">
				<function>3</function>
				<start_addr>16442</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<packet>
				<function>3</function>
				<start_addr>16387</start_addr>
				<quantity>9</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>16430</start_addr>
				<quantity>5</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>16394</start_addr>
				<quantity>5</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>
