<?xml version="1.0"?>
<!-- MODBUS CAREL-PUMP-->
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="carrier_30RB_chiller"
	ddfname="Carrier 30RB Chiller"
	ddfversion="3"
	canremove="yes">
  <schemaVersion>1.6</schemaVersion>
    <device deviceid="carrier_30RB_chiller" >
        <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
    
        <setProductData ruleid="vendordata" field="vendor">Carrier</setProductData>
        <setProductData ruleid="modeldata" field="model">30RB Chiller</setProductData>
        <setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
        <setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

        <numSensor ruleid="entering_fluid_temp">
            <type>temp</type>
            <sensorId>ENTERING_FLUID_TEMP</sensorId>
            <value>
                <mult>
                    <op><getOid>entering_fluid_temp</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>Entering Fluid Temperature</label>
            <sensorSet>Temperature Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="leaving_fluid_temp">
            <type>temp</type>
            <sensorId>LEAVING_FLUID_TEMP</sensorId>
            <value>
                <mult>
                    <op><getOid>leaving_fluid_temp</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>Leaving Fluid Temperature</label>
            <sensorSet>Temperature Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="circuita_discharge_pressure">
            <type>pressure</type>
            <sensorId>CIRCUITA_DISCHARGE_PRESSURE</sensorId>
            <value>
                <mult>
                    <op><getOid>circuita_discharge_pressure</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>Circuit A Discharge Pressure</label>
            <sensorSet>Pressure Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="circuitb_discharge_pressure">
            <type>pressure</type>
            <sensorId>CIRCUITB_DISCHARGE_PRESSURE</sensorId>
            <value>
                <mult>
                    <op><getOid>circuitb_discharge_pressure</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>Circuit B Discharge Pressure</label>
            <sensorSet>Pressure Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="control_point">
            <type>num</type>
            <sensorId>CONTROL_POINT</sensorId>
            <value>
                <mult>
                    <op><getOid>control_point</getOid></op>
                    <op>0.1</op>
                </mult>
            </value>
            <label>Control Point</label>
            <sensorSet>System Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="unit_pct_active_capacity">
            <type>pctofcapacity/pctcoolingcap</type>
            <sensorId>UNIT_PCT_ACTIVE_CAPACITY</sensorId>
            <value>
                <getOid>unit_pct_active_capacity</getOid>
            </value>
            <label>Unit Percent Active Capacity</label>
            <sensorSet>System Sensors</sensorSet>
        </numSensor>
        
        <stateSensor ruleid="chiller_state">
            <type>state</type>
            <sensorId>DEVSTATUS_1</sensorId>
            <value>
                <mapValue mapid="chiller-status-vm">
                    <getOid>chiller_state</getOid>
                </mapValue>
            </value>
            <label>Chiller State</label>
            <enum>chiller-status-em</enum>
            <sensorSet>System Sensors</sensorSet>
        </stateSensor>    

        <!-- Chiller Status Enums -->
        <valueMap ruleid="chiller-status-vm">
            <valueIn>0</valueIn><valueOut>1</valueOut> 
            <valueIn>6</valueIn><valueOut>2</valueOut>
            <valueIn>15</valueIn><valueOut>3</valueOut>
            <valueIn>19</valueIn><valueOut>4</valueOut>
            <valueIn>24</valueIn><valueOut>5</valueOut>
            <valueIn>29</valueIn><valueOut>6</valueOut>
            <valueIn>30</valueIn><valueOut>7</valueOut>
            <valueIn>32</valueIn><valueOut>8</valueOut>
            <valueIn>37</valueIn><valueOut>9</valueOut>
            <valueIn>*</valueIn><valueOut>0</valueOut>
        </valueMap> 
        <enumMap ruleid="chiller-status-em">
            <label>Unknown</label>
            <label>Off</label>
            <label>Delay</label>
            <label>Override</label>
            <label>Ready</label>
            <label>Running</label>
            <label>Stopping</label>
            <label>Test</label>
            <label>Tripout</label>
            <label>Defrost</label>
        </enumMap>

        <stateSensor ruleid="alarm_state">
            <type>state</type>
            <sensorId>ALARM_STATE</sensorId>
            <value>
                <mapValue mapid="alarm-status-vm">
                    <getOid>alarm_state</getOid>
                </mapValue>
            </value>
            <label>Alarm State</label>
            <enum>alarm-status-em</enum>
            <sensorSet>System Sensors</sensorSet>
        </stateSensor>    

        <!-- Alarm Status Enums -->
        <valueMap ruleid="alarm-status-vm">
            <valueIn>0</valueIn><valueOut>1</valueOut> 
            <valueIn>16</valueIn><valueOut>2</valueOut>
            <valueIn>25</valueIn><valueOut>3</valueOut>
            <valueIn>36</valueIn><valueOut>4</valueOut>
            <valueIn>*</valueIn><valueOut>0</valueOut>
        </valueMap> 
        <enumMap ruleid="alarm-status-em">
            <label>Unknown</label>
            <label>Normal</label>
            <label>Partial</label>
            <label>Shutdown</label>
            <label>Alert</label>
        </enumMap>

        <numSensor ruleid="cooler_pump1_status">
            <type>num</type>
            <sensorId>COOLER_PUMP1_STATUS</sensorId>
            <value>
                <getOid>cooler_pump1_status</getOid>
            </value>
            <label>Cooler Pump 1 Status</label>
            <sensorSet>System Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="cooler_pump2_status">
            <type>num</type>
            <sensorId>COOLER_PUMP2_STATUS</sensorId>
            <value>
                <getOid>cooler_pump2_status</getOid>
            </value>
            <label>Cooler Pump 2 Status</label>
            <sensorSet>System Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="machine_operating_hours">
            <type>runhours</type>
            <sensorId>UNIT_RUNTIME</sensorId>
            <value>
                <getOid>machine_operating_hours</getOid>
            </value>
            <label>Machine Operating Hours</label>
            <sensorSet>System Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="compressor_a1_hours">
            <type>runhours</type>
            <sensorId>COMPRESSOR1_RUNTIME</sensorId>
            <value>
                <getOid>compressor_a1_hours</getOid>
            </value>
            <label>Compressor A1 Hours</label>
            <sensorSet>System Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="compressor_a2_hours">
            <type>runhours</type>
            <sensorId>COMPRESSOR2_RUNTIME</sensorId>
            <value>
                <getOid>compressor_a2_hours</getOid>
            </value>
            <label>Compressor A2 Hours</label>
            <sensorSet>System Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="compressor_b1_hours">
            <type>runhours</type>
            <sensorId>COMPRESSOR5_RUNTIME</sensorId>
            <value>
                <getOid>compressor_b1_hours</getOid>
            </value>
            <label>Compressor B1 Hours</label>
            <sensorSet>System Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="compressor_b2_hours">
            <type>runhours</type>
            <sensorId>COMPRESSOR6_RUNTIME</sensorId>
            <value>
                <getOid>compressor_b2_hours</getOid>
            </value>
            <label>Compressor B2 Hours</label>
            <sensorSet>System Sensors</sensorSet>
        </numSensor>
        
        <numSensor ruleid="chilled_water_system_temp">
            <type>temp</type>
            <sensorId>CHILLED_WATER_SYSTEM_TEMP</sensorId>
            <value>
                <getOid>chilled_water_system_temp</getOid>
            </value>
            <label>Chilled Water System Temperature</label>
            <sensorSet>Temperature Sensors</sensorSet>
        </numSensor>
        
    </device>
    <protocol>
      <modbus>    
          <value_ref_id valid="entering_fluid_temp">
              <function>3</function>
              <start_addr>0</start_addr>
              <quantity>1</quantity>
              <type>uint_16</type>
          </value_ref_id> 
          <value_ref_id valid="leaving_fluid_temp">
              <function>3</function>
              <start_addr>1</start_addr>
              <quantity>1</quantity>
              <type>uint_16</type>
          </value_ref_id> 
          <value_ref_id valid="circuita_discharge_pressure">
              <function>3</function>
              <start_addr>2</start_addr>
              <quantity>1</quantity>
              <type>uint_16</type>
          </value_ref_id> 
          <value_ref_id valid="circuitb_discharge_pressure">
              <function>3</function>
              <start_addr>3</start_addr>
              <quantity>1</quantity>
              <type>uint_16</type>
          </value_ref_id> 
          <value_ref_id valid="control_point">
              <function>3</function>
              <start_addr>4</start_addr>
              <quantity>1</quantity>
              <type>uint_16</type>
          </value_ref_id> 
          <value_ref_id valid="unit_pct_active_capacity">
              <function>3</function>
              <start_addr>5</start_addr>
              <quantity>1</quantity>
              <type>uint_16</type>
          </value_ref_id> 
          <value_ref_id valid="chiller_state">
              <function>3</function>
              <start_addr>7</start_addr>
              <quantity>1</quantity>
              <type>uint_16</type>
          </value_ref_id> 
          <value_ref_id valid="alarm_state">
              <function>3</function>
              <start_addr>8</start_addr>
              <quantity>1</quantity>
              <type>uint_16</type>
          </value_ref_id> 
          <value_ref_id valid="cooler_pump1_status">
              <function>3</function>
              <start_addr>10</start_addr>
              <quantity>1</quantity>
              <type>uint_16</type>
          </value_ref_id> 
          <value_ref_id valid="cooler_pump2_status">
              <function>3</function>
              <start_addr>11</start_addr>
              <quantity>1</quantity>
              <type>uint_16</type>
          </value_ref_id> 
          <value_ref_id valid="machine_operating_hours">
              <function>3</function>
              <start_addr>12</start_addr>
              <quantity>1</quantity>
              <type>uint_16</type>
          </value_ref_id> 
          <value_ref_id valid="compressor_a1_hours">
              <function>3</function>
              <start_addr>13</start_addr>
              <quantity>1</quantity>
              <type>uint_16</type>
          </value_ref_id> 
          <value_ref_id valid="compressor_a2_hours">
              <function>3</function>
              <start_addr>14</start_addr>
              <quantity>1</quantity>
              <type>uint_16</type>
          </value_ref_id> 
          <value_ref_id valid="compressor_b1_hours">
              <function>3</function>
              <start_addr>17</start_addr>
              <quantity>1</quantity>
              <type>uint_16</type>
          </value_ref_id> 
          <value_ref_id valid="compressor_b2_hours">
              <function>3</function>
              <start_addr>18</start_addr>
              <quantity>1</quantity>
              <type>uint_16</type>
          </value_ref_id> 
          <value_ref_id valid="chilled_water_system_temp">
              <function>3</function>
              <start_addr>26</start_addr>
              <quantity>1</quantity>
              <type>uint_16</type>
          </value_ref_id> 
          
          <!-- Bulk read for performance. -->
          <packet>
              <function>3</function>
              <start_addr>0</start_addr>
              <quantity>6</quantity>
          </packet>
          <packet>
              <function>3</function>
              <start_addr>7</start_addr>
              <quantity>2</quantity>
          </packet>
          <packet>
              <function>3</function>
              <start_addr>10</start_addr>
              <quantity>5</quantity>
          </packet>
          <packet>
              <function>3</function>
              <start_addr>17</start_addr>
              <quantity>2</quantity>
          </packet>
      </modbus>
    </protocol>
</APC_DDF>        
