<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="carrier_30rb_chiller"
	ddfname="Carrier 30RB Chiller"
	ddfversion="4"
	canremove="yes">
		 
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="carrier_30rb_chiller">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
		
        <suppressRule ruleid="suppresscorevendordata" suppressid="core/mib2data/vendordata"/>
        <suppressRule ruleid="suppresscoremodeldata" suppressid="core/mib2data/modeldata"/>
        <suppressRule ruleid="suppresscoretypedata" suppressid="core/mib2data/typedata"/>

		<setProductData ruleid="vendordata" field="vendor">Carrier</setProductData>
		<setProductData ruleid="modeldata" field="model">30RB Chiller</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		
		<stateSensor ruleid="chiller_operation_status">
            <type>state</type>
            <sensorId>CHILLER_OPERATION_STATUS</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>CHILLER_OPERATION_STATUS</getOid>
                </mapValue>
            </value>
            <label>Chiller Operation Status</label>
            <enum>okAlarm-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
		<stateSensor ruleid="chiller_in_alarm1">
            <type>state</type>
            <sensorId>CHILLER_IN_ALARM1</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>CHILLER_IN_ALARM1</getOid>
                </mapValue>
            </value>
            <label>Chiller in Alarm</label>
            <enum>okAlarm-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
		
		<valueMap ruleid="status1-vm">
			<valueIn>*</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
		</valueMap>

		<enumMap ruleid="okAlarm-em">
			<label>OK</label>
			<label>ALARM</label>
		</enumMap>

        <numSensor ruleid="limit_of_demand">
            <type>num</type>
            <sensorId>LIMIT_OF_DEMAND</sensorId>
            <value>
                <getOid>LIMIT_OF_DEMAND</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Limit of Demand</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="current_total_capacity">
            <type>pctofcapacity</type>
            <sensorId>CURRENT_TOTAL_CAPACITY</sensorId>
            <value>
                <getOid>CURRENT_TOTAL_CAPACITY</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Current Total Capacity</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="total_capacity_circuit_a">
            <type>pctofcapacity</type>
            <sensorId>TOTAL_CAPACITY_CIRCUIT_A</sensorId>
            <value>
                <getOid>TOTAL_CAPACITY_CIRCUIT_A</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Circuit A Total Capacity</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="total_capacity_circuit_b">
            <type>pctofcapacity</type>
            <sensorId>TOTAL_CAPACITY_CIRCUIT_B</sensorId>
            <value>
                <getOid>TOTAL_CAPACITY_CIRCUIT_B</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Circuit B Total Capacity</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="set_point">
            <type>num</type>
            <sensorId>SET_POINT</sensorId>
            <value>
                <getOid>SET_POINT</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Set Point</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="temperature_adjustment_point">
            <type>temp</type>
            <sensorId>TEMPERATURE_ADJUSTMENT_POINT</sensorId>
            <value>
                <getOid>TEMPERATURE_ADJUSTMENT_POINT</getOid>
            </value>
			<valueInc>1</valueInc>
            <label>Temperature Adjustment Point</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="water_input_temperature">
            <type>temp</type>
            <sensorId>WATER_INPUT_TEMPERATURE</sensorId>
            <value>
                <getOid>WATER_INPUT_TEMPERATURE</getOid>
            </value>
			<valueInc>1</valueInc>
            <label>Input Water Temperature</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="water_output_temperature">
            <type>temp</type>
            <sensorId>WATER_OUTPUT_TEMPERATURE</sensorId>
            <value>
                <getOid>WATER_OUTPUT_TEMPERATURE</getOid>
            </value>
			<valueInc>1</valueInc>
            <label>Output Water Temperature</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="outdoor_air_temperature">
            <type>temp</type>
            <sensorId>OUTDOOR_AIR_TEMPERATURE</sensorId>
            <value>
                <getOid>OUTDOOR_AIR_TEMPERATURE</getOid>
            </value>
			<valueInc>1</valueInc>
            <label>Outdoor Air Temperature</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="pressure_download_circuit_a">
            <type>num</type>
            <sensorId>PRESSURE_DOWNLOAD_CIRCUIT_A</sensorId>
            <value>
                <getOid>PRESSURE_DOWNLOAD_CIRCUIT_A</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Circuit A Download Pressure</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="pressure_suction_circuit_a">
            <type>num</type>
            <sensorId>PRESSURE_SUCTION_CIRCUIT_A</sensorId>
            <value>
                <getOid>PRESSURE_SUCTION_CIRCUIT_A</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Circuit A Suction Pressure</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="pressure_download_circuit_b">
            <type>num</type>
            <sensorId>PRESSURE_DOWNLOAD_CIRCUIT_B</sensorId>
            <value>
                <getOid>PRESSURE_DOWNLOAD_CIRCUIT_B</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Circuit B Download Pressure</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="pressure_suction_circuit_b">
            <type>num</type>
            <sensorId>PRESSURE_SUCTION_CIRCUIT_B</sensorId>
            <value>
                <getOid>PRESSURE_SUCTION_CIRCUIT_B</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Circuit B Suction Pressure</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="percent_opening_exv_a">
            <type>pctofcapacity</type>
            <sensorId>PERCENT_OPENING_EXV_A</sensorId>
            <value>
                <getOid>PERCENT_OPENING_EXV_A</getOid>
            </value>
            <valueInc>1</valueInc>
            <label> EXV A Percent Opening</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="percent_opening_exv_b">
            <type>pctofcapacity</type>
            <sensorId>PERCENT_OPENING_EXV_B</sensorId>
            <value>
                <getOid>PERCENT_OPENING_EXV_B</getOid>
            </value>
            <valueInc>1</valueInc>
            <label> EXV B Percent Opening</label>
            <sensorSet>General</sensorSet>
        </numSensor>
		
		<stateSensor ruleid="start_stop_chiller">
            <type>state</type>
            <sensorId>START_STOP_CHILLER</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>START_STOP_CHILLER</getOid>
                </mapValue>
            </value>
            <label>Start/Stop Chiller</label>
            <enum>startStop-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
		
		<enumMap ruleid="startStop-em">
			<label>Start</label>
			<label>Stop</label>
		</enumMap>
		
		<stateSensor ruleid="pump_1_active">
            <type>state</type>
            <sensorId>PUMP_1_ACTIVE</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>PUMP_1_ACTIVE</getOid>
                </mapValue>
            </value>
            <label>Pump 1</label>
            <enum>pumpActive-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="pump_2_active">
            <type>state</type>
            <sensorId>PUMP_2_ACTIVE</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>PUMP_2_ACTIVE</getOid>
                </mapValue>
            </value>
            <label>Pump 2</label>
            <enum>pumpActive-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
		
		<enumMap ruleid="pumpActive-em">
			<label>Active</label>
			<label>Not Active</label>
		</enumMap>
		
        <stateSensor ruleid="busy_chiller">
            <type>state</type>
            <sensorId>BUSY_CHILLER</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>BUSY_CHILLER</getOid>
                </mapValue>
            </value>
            <label>Chiller Status</label>
            <enum>busyChiller-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
		
		<enumMap ruleid="busyChiller-em">
			<label>OK</label>
			<label>Busy</label>
		</enumMap>
		
        <numSensor ruleid="chiller_hours">
            <type>timeinhrs</type>
            <sensorId>CHILLER_HOURS</sensorId>
            <value>
                <getOid>CHILLER_HOURS</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Chiller Hours</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="comp_a1_hours">
            <type>timeinhrs</type>
            <sensorId>COMP_A1_HOURS</sensorId>
            <value>
                <getOid>COMP_A1_HOURS</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Comp A1 Operating Hours</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="comp_a2_hours">
            <type>timeinhrs</type>
            <sensorId>COMP_A2_HOURS</sensorId>
            <value>
                <getOid>COMP_A2_HOURS</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Comp A2 Operating Hours</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="comp_b1_hours">
            <type>timeinhrs</type>
            <sensorId>COMP_B1_HOURS</sensorId>
            <value>
                <getOid>COMP_B1_HOURS</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Comp B1 Operating Hours</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="comp_b2_hours">
            <type>timeinhrs</type>
            <sensorId>COMP_B2_HOURS</sensorId>
            <value>
                <getOid>COMP_B2_HOURS</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Comp B2 Operating Hours</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="pump_1_hours">
            <type>timeinhrs</type>
            <sensorId>PUMP_1_HOURS</sensorId>
            <value>
                <getOid>PUMP_1_HOURS</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Pump 1 Operating Hours</label>
            <sensorSet>General</sensorSet>
        </numSensor>
        <numSensor ruleid="pump_2_hours">
            <type>timeinhrs</type>
            <sensorId>PUMP_2_HOURS</sensorId>
            <value>
                <getOid>PUMP_2_HOURS</getOid>
            </value>
            <valueInc>1</valueInc>
            <label>Pump 2 Operating Hours</label>
            <sensorSet>General</sensorSet>
        </numSensor>

        <stateSensor ruleid="chiller_in_alarm2">
            <type>state</type>
            <sensorId>CHILLER_IN_ALARM2</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>CHILLER_IN_ALARM2</getOid>
                </mapValue>
            </value>
            <label>Chiller in Alarm</label>
            <enum>okAlarm-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
		
		<alarmFlags ruleid="current_alarm_1">
            <value><getOid>CURRENT_ALARM_1</getOid></value>
            <alarmFlagsTest match="1">
                <name>
                    <activeText>Current Alarm 1</activeText>
                    <inactiveText>Current Alarm 1 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>Fault</category>
                <description>
                    <activeText>Current Alarm 1 condition exists.</activeText>
                    <inactiveText>Current Alarm 1 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="current_alarm_2">
            <value><getOid>CURRENT_ALARM_2</getOid></value>
            <alarmFlagsTest match="1">
                <name>
                    <activeText>Current Alarm 2</activeText>
                    <inactiveText>Current Alarm 2 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>Fault</category>
                <description>
                    <activeText>Current Alarm 2 condition exists.</activeText>
                    <inactiveText>Current Alarm 2 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="current_alarm_3">
            <value><getOid>CURRENT_ALARM_3</getOid></value>
            <alarmFlagsTest match="1">
                <name>
                    <activeText>Current Alarm 3</activeText>
                    <inactiveText>Current Alarm 3 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>Fault</category>
                <description>
                    <activeText>Current Alarm 3 condition exists.</activeText>
                    <inactiveText>Current Alarm 3 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="current_alarm_4">
            <value><getOid>CURRENT_ALARM_4</getOid></value>
            <alarmFlagsTest match="1">
                <name>
                    <activeText>Current Alarm 4</activeText>
                    <inactiveText>Current Alarm 4 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>Fault</category>
                <description>
                    <activeText>Current Alarm 4 condition exists.</activeText>
                    <inactiveText>Current Alarm 4 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        <alarmFlags ruleid="current_alarm_5">
            <value><getOid>CURRENT_ALARM_5</getOid></value>
            <alarmFlagsTest match="1">
                <name>
                    <activeText>Current Alarm 5</activeText>
                    <inactiveText>Current Alarm 5 Cleared</inactiveText>
                </name>
                <severity>warning</severity>
                <category>Fault</category>
                <description>
                    <activeText>Current Alarm 5 condition exists.</activeText>
                    <inactiveText>Current Alarm 5 condition no longer exists.</inactiveText>
                </description>
            </alarmFlagsTest>
        </alarmFlags>
        
        <stateSensor ruleid="compressor_a1_on">
            <type>state</type>
            <sensorId>COMPRESSOR_A1_ON</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>COMPRESSOR_A1_ON</getOid>
                </mapValue>
            </value>
            <label>A1 Compressor</label>
            <enum>compressor_onOff-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_a2_on">
            <type>state</type>
            <sensorId>COMPRESSOR_A2_ON</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>COMPRESSOR_A2_ON</getOid>
                </mapValue>
            </value>
            <label>A2 Compressor</label>
            <enum>compressor_onOff-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_b1_on">
            <type>state</type>
            <sensorId>COMPRESSOR_B1_ON</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>COMPRESSOR_B1_ON</getOid>
                </mapValue>
            </value>
            <label>B1 Compressor</label>
            <enum>compressor_onOff-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
        <stateSensor ruleid="compressor_b2_on">
            <type>state</type>
            <sensorId>COMPRESSOR_B2_ON</sensorId>
            <value>
                <mapValue mapid="status1-vm">
                    <getOid>COMPRESSOR_B2_ON</getOid>
                </mapValue>
            </value>
            <label>B2 Compressor</label>
            <enum>compressor_onOff-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
		
		<enumMap ruleid="compressor_onOff-em">
			<label>ON</label>
			<label>OFF</label>
		</enumMap>

	</device>
	<protocol>
		<modbus>
            <value_ref_id valid="CHILLER_OPERATION_STATUS">
                <function>3</function>
                <start_addr>56639</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CHILLER_IN_ALARM1">
                <function>3</function>
                <start_addr>56640</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="LIMIT_OF_DEMAND">
                <function>3</function>
                <start_addr>56641</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CURRENT_TOTAL_CAPACITY">
                <function>3</function>
                <start_addr>56642</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="TOTAL_CAPACITY_CIRCUIT_A">
                <function>3</function>
                <start_addr>56643</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="TOTAL_CAPACITY_CIRCUIT_B">
                <function>3</function>
                <start_addr>56644</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="SET_POINT">
                <function>3</function>
                <start_addr>56645</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="TEMPERATURE_ADJUSTMENT_POINT">
                <function>3</function>
                <start_addr>56646</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="WATER_INPUT_TEMPERATURE">
                <function>3</function>
                <start_addr>56647</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="WATER_OUTPUT_TEMPERATURE">
                <function>3</function>
                <start_addr>56648</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="OUTDOOR_AIR_TEMPERATURE">
                <function>3</function>
                <start_addr>56649</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="PRESSURE_DOWNLOAD_CIRCUIT_A">
                <function>3</function>
                <start_addr>56650</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="PRESSURE_SUCTION_CIRCUIT_A">
                <function>3</function>
                <start_addr>56651</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="PRESSURE_DOWNLOAD_CIRCUIT_B">
                <function>3</function>
                <start_addr>56652</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="PRESSURE_SUCTION_CIRCUIT_B">
                <function>3</function>
                <start_addr>56653</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="PERCENT_OPENING_EXV_A">
                <function>3</function>
                <start_addr>56654</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="PERCENT_OPENING_EXV_B">
                <function>3</function>
                <start_addr>56655</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="START_STOP_CHILLER">
                <function>3</function>
                <start_addr>56656</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="PUMP_1_ACTIVE">
                <function>3</function>
                <start_addr>56657</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="PUMP_2_ACTIVE">
                <function>3</function>
                <start_addr>56658</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="BUSY_CHILLER">
                <function>3</function>
                <start_addr>56659</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CHILLER_HOURS">
                <function>3</function>
                <start_addr>56660</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="COMP_A1_HOURS">
                <function>3</function>
                <start_addr>56661</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="COMP_A2_HOURS">
                <function>3</function>
                <start_addr>56662</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="COMP_B1_HOURS">
                <function>3</function>
                <start_addr>56663</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="COMP_B2_HOURS">
                <function>3</function>
                <start_addr>56664</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="PUMP_1_HOURS">
                <function>3</function>
                <start_addr>56665</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="PUMP_2_HOURS">
                <function>3</function>
                <start_addr>56666</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CHILLER_IN_ALARM2">
                <function>3</function>
                <start_addr>56667</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CURRENT_ALARM_1">
                <function>3</function>
                <start_addr>56668</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CURRENT_ALARM_2">
                <function>3</function>
                <start_addr>56669</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CURRENT_ALARM_3">
                <function>3</function>
                <start_addr>56670</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CURRENT_ALARM_4">
                <function>3</function>
                <start_addr>56671</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="CURRENT_ALARM_5">
                <function>3</function>
                <start_addr>56672</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="COMPRESSOR_A1_ON">
                <function>3</function>
                <start_addr>56673</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="COMPRESSOR_A2_ON">
                <function>3</function>
                <start_addr>56674</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="COMPRESSOR_B1_ON">
                <function>3</function>
                <start_addr>56675</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="COMPRESSOR_B2_ON">
                <function>3</function>
                <start_addr>56676</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>

		</modbus>
	</protocol>
</APC_DDF>