<?xml version="1.0" encoding="UTF-8"?>
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd" ddfid="caterpillar_genset" ddfname="Caterpillar GenSet" ddfversion="1" canremove="yes">
  <schemaVersion>1.6</schemaVersion>
  <device deviceid="caterpillar_genset">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST" />
    <setProductData ruleid="vendordata" field="vendor">Caterpillar</setProductData>
    <setProductData ruleid="modeldata" field="model">GenSet</setProductData>
    <setProductData ruleid="typedata" field="type">Generator</setProductData>
    <setDefaultLabel ruleid="labeldata">
      <sysHostname />
      - Slave
      <commSetting field="slaveaddress" />
    </setDefaultLabel>
    <numSensor ruleid="generator_average_voltage">
      <type>voltage</type>
      <units />
      <sensorId>INPUT_VOLTAGE_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_AVERAGE_VOLTAGE</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Generator Average Voltage</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_average_current">
      <type>amperage</type>
      <units />
      <sensorId>AVG_CURRENT</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_AVERAGE_CURRENT</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Generator Average Current</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_average_frequency">
      <type>frequency</type>
      <units />
      <sensorId>FREQUENCY_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_AVERAGE_FREQUENCY</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Generator Average Frequency</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_overall_power_factor">
      <type>num/powerfactor</type>
      <units />
      <sensorId>1_OUTPUT_POWER_FACTOR_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_OVERALL_POWER_FACTOR</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Generator Overall Power Factor</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_total_real_power">
      <type>num/powerKW</type>
      <units />
      <sensorId>_POWER_TOTAL_KW_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_TOTAL_REAL_POWER</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Generator Total Real Power</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_phase_a-b_voltage">
      <type>voltage</type>
      <units />
      <sensorId>OUTPUT_VOLTAGE_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_PHASE_AB_VOLTAGE</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Generator Phase A-B Voltage</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_phase_b-c_voltage">
      <type>voltage</type>
      <units />
      <sensorId>OUTPUT_VOLTAGE_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_PHASE_BC_VOLTAGE</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Generator Phase B-C Voltage</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_phase_c-a_voltage">
      <type>voltage</type>
      <units />
      <sensorId>OUTPUT_VOLTAGE_3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_PHASE_CA_VOLTAGE</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Generator Phase C-A Voltage</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_phase_a_current">
      <type>amperage</type>
      <units />
      <sensorId>OUTPUT_CURRENT_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_PHASE_A_CURRENT</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Generator Phase A Current</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_phase_b_current">
      <type>amperage</type>
      <units />
      <sensorId>OUTPUT_CURRENT_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_PHASE_B_CURRENT</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Generator Phase B Current</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_phase_c_current">
      <type>amperage</type>
      <units />
      <sensorId>OUTPUT_CURRENT_3</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_PHASE_C_CURRENT</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Generator Phase C Current</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_total_apparent_power">
      <type>num/powerKVA</type>
      <units />
      <sensorId>_OUTPUT_POWER_KVA_TOTAL</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_TOTAL_APPARENT_POWER</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Generator Total Apparent Power</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="generator_total_reactive_power">
      <type>num/kdispreactpower</type>
      <units />
      <sensorId>_POWER_TOTAL_DEMAND_KVAR_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>GENERATOR_TOTAL_REACTIVE_POWER</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Generator Total Reactive Power</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="engine_oil_temp">
      <type>temp</type>
      <units />
      <sensorId>1_EM_TEMP_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ENGINE_OIL_TEMP</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Engine Oil Temp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="engine_oil_pressure">
      <type>pressure</type>
      <units />
      <sensorId>_RDT2_DISCHARGE_PRESSURE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ENGINE_OIL_PRESSURE</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Engine Oil Pressure</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="engine_coolant_temp">
      <type>temp</type>
      <units />
      <sensorId>1_EM_TEMP_2</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ENGINE_COOLANT_TEMP</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Engine Coolant Temp</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="battery_voltage">
      <type>voltage</type>
      <units />
      <sensorId>BATTERY_VOLTAGE</sensorId>
      <value>
        <mult>
          <op>
            <getOid>BATTERY_VOLTAGE</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Battery Voltage</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="engine_rpm">
      <type>fanspeed</type>
      <units />
      <sensorId>_FAN_SPEED_FAN_1_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ENGINE_RPM</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Engine RPM</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <numSensor ruleid="engine_operating_hours">
      <type>timeinhrs</type>
      <units />
      <sensorId>_RUNTIME_SYSTEM_1</sensorId>
      <value>
        <mult>
          <op>
            <getOid>ENGINE_OPERATING_HOURS</getOid>
          </op>
          <op>1</op>
        </mult>
      </value>
      <label>Engine Operating Hours</label>
      <sensorSet>General</sensorSet>
    </numSensor>
    <stateSensor ruleid="generator_overall_power_factor_lagging">
      <type>state</type>
      <sensorId>_IN_ROOM_UNIT_STATE_1</sensorId>
      <value>
        <mapValue mapid="genleadlag_vm">
          <getOid>GENERATOR_OVERALL_POWER_FACTOR_LAGGING</getOid>
        </mapValue>
      </value>
      <label>Generator Overall Power Factor Lagging</label>
      <enum>genleadlag_em</enum>
      <sensorSet>General</sensorSet>
    </stateSensor>
    <stateSensor ruleid="automatic_start/stop_state">
      <type>state</type>
      <sensorId>_IN_ROOM_UNIT_STATE_2</sensorId>
      <value>
        <mapValue mapid="genstatus_vm">
          <getOid>AUTOMATIC_STARTSTOP_STATE</getOid>
        </mapValue>
      </value>
      <label>Automatic Start/Stop State</label>
      <enum>genstatus_em</enum>
      <sensorSet>Status</sensorSet>
    </stateSensor>
    <alarmFlags ruleid="rs-485_ann_alarm_group_1_column_1">
      <value>
        <getOid>RS485_ANN_ALARM_GROUP_1_COLUMN_1</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>RS-485 Ann Alarm Group 1 Column 1 Alarm Present</activeText>
          <inactiveText>RS-485 Ann Alarm Group 1 Column 1 Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>RS-485 Ann Alarm Group 1 Column 1 Alarm Present</activeText>
          <inactiveText>RS-485 Ann Alarm Group 1 Column 1 Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="rs-485_ann_alarm_group_1_column_2">
      <value>
        <getOid>RS485_ANN_ALARM_GROUP_1_COLUMN_2</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>RS-485 Ann Alarm Group 1 Column 2 Alarm Present</activeText>
          <inactiveText>RS-485 Ann Alarm Group 1 Column 2 Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>RS-485 Ann Alarm Group 1 Column 2 Alarm Present</activeText>
          <inactiveText>RS-485 Ann Alarm Group 1 Column 2 Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="rs-485_ann_alarm_group_2_column_1">
      <value>
        <getOid>RS485_ANN_ALARM_GROUP_2_COLUMN_1</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>RS-485 Ann Alarm Group 2 Column 1 Alarm Present</activeText>
          <inactiveText>RS-485 Ann Alarm Group 2 Column 1 Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>RS-485 Ann Alarm Group 2 Column 1 Alarm Present</activeText>
          <inactiveText>RS-485 Ann Alarm Group 2 Column 1 Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
    <alarmFlags ruleid="rs-485_ann_alarm_group_2_column_2">
      <value>
        <getOid>RS485_ANN_ALARM_GROUP_2_COLUMN_2</getOid>
      </value>
      <alarmFlagsTest mask="1" match="1">
        <name>
          <activeText>RS-485 Ann Alarm Group 2 Column 2 Alarm Present</activeText>
          <inactiveText>RS-485 Ann Alarm Group 2 Column 2 Alarm Cleared</inactiveText>
        </name>
        <severity>warning</severity>
        <category>system</category>
        <description>
          <activeText>RS-485 Ann Alarm Group 2 Column 2 Alarm Present</activeText>
          <inactiveText>RS-485 Ann Alarm Group 2 Column 2 Alarm Cleared</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags>
	<valueMap ruleid="genleadlag_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
	</valueMap>

	<enumMap ruleid="genleadlag_em">
			<label>Leading average power factor</label>
			<label>Lagging average power factor</label>
	</enumMap>
	<valueMap ruleid="genstatus_vm">
			<valueIn>0</valueIn>
			<valueOut>0</valueOut>
			<valueIn>1</valueIn>
			<valueOut>1</valueOut>
			<valueIn>2</valueIn>
			<valueOut>2</valueOut>
			<valueIn>3</valueIn>
			<valueOut>3</valueOut>
			<valueIn>4</valueIn>
			<valueOut>4</valueOut>
			<valueIn>5</valueIn>
			<valueOut>5</valueOut>
			<valueIn>6</valueIn>
			<valueOut>6</valueOut>
			<valueIn>7</valueIn>
			<valueOut>7</valueOut>
			<valueIn>8</valueIn>
			<valueOut>8</valueOut>
			<valueIn>*</valueIn>
			<valueOut>0</valueOut>
	</valueMap>

	<enumMap ruleid="genstatus_em">
			<label>Init</label>
			<label>Pre Crank</label>
			<label>Starting</label>
			<label>Running</label>
			<label>Pre Cooldown</label>
			<label>Cooldown</label>
			<label>Stopping</label>
			<label>Stopped</label>
			<label>Idle</label>
	</enumMap>
  </device>
  <protocol>
    <modbus>
      <value_ref_id valid="GENERATOR_PHASE_C_CURRENT">
        <function>3</function>
        <start_addr>112</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ENGINE_OPERATING_HOURS">
        <function>3</function>
        <start_addr>203</start_addr>
        <quantity>2</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ENGINE_COOLANT_TEMP">
        <function>3</function>
        <start_addr>200</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RS485_ANN_ALARM_GROUP_2_COLUMN_1">
        <function>3</function>
        <start_addr>345</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_AVERAGE_CURRENT">
        <function>3</function>
        <start_addr>100</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_AVERAGE_VOLTAGE">
        <function>3</function>
        <start_addr>99</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_OVERALL_POWER_FACTOR_LAGGING">
        <function>3</function>
        <start_addr>103</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="BATTERY_VOLTAGE">
        <function>3</function>
        <start_addr>201</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ENGINE_OIL_TEMP">
        <function>3</function>
        <start_addr>198</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_PHASE_A_CURRENT">
        <function>3</function>
        <start_addr>110</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_OVERALL_POWER_FACTOR">
        <function>3</function>
        <start_addr>102</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="AUTOMATIC_STARTSTOP_STATE">
        <function>3</function>
        <start_addr>205</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ENGINE_OIL_PRESSURE">
        <function>3</function>
        <start_addr>199</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_PHASE_BC_VOLTAGE">
        <function>3</function>
        <start_addr>108</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RS485_ANN_ALARM_GROUP_1_COLUMN_1">
        <function>3</function>
        <start_addr>341</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_PHASE_B_CURRENT">
        <function>3</function>
        <start_addr>111</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_PHASE_AB_VOLTAGE">
        <function>3</function>
        <start_addr>107</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_TOTAL_REAL_POWER">
        <function>3</function>
        <start_addr>105</start_addr>
        <quantity>2</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_TOTAL_REACTIVE_POWER">
        <function>3</function>
        <start_addr>140</start_addr>
        <quantity>2</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_TOTAL_APPARENT_POWER">
        <function>3</function>
        <start_addr>137</start_addr>
        <quantity>2</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_AVERAGE_FREQUENCY">
        <function>3</function>
        <start_addr>101</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="ENGINE_RPM">
        <function>3</function>
        <start_addr>202</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RS485_ANN_ALARM_GROUP_2_COLUMN_2">
        <function>3</function>
        <start_addr>346</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="GENERATOR_PHASE_CA_VOLTAGE">
        <function>3</function>
        <start_addr>109</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="RS485_ANN_ALARM_GROUP_1_COLUMN_2">
        <function>3</function>
        <start_addr>342</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
    </modbus>
  </protocol>
</APC_DDF>
