<?xml version="1.0"?>
<?xml-stylesheet type="text/xsl" href="apc_ddf_1_6.xsl"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="caterpillar_ups"
	ddfname="Caterpillar UPS"
	ddfversion="1"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="caterpillar_ups">
		<setProductData ruleid="vendordata" field="vendor">Caterpillar</setProductData>
		<setProductData ruleid="modeldata" field="model">UPS</setProductData>
		<setProductData ruleid="typedata" field="type">UPS</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<valueMap ruleid="binaryDefaultZero-vm">
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>
		<enumMap ruleid="alarm-em">
			<label>Normal</label>
			<label>Alarm</label>
		</enumMap>
		<stateSensor ruleid="alarm-active">
			<type>state</type>
			<sensorId>ALARM_ACTIVE</sensorId>
			<value>
				<mapValue mapid="binaryDefaultZero-vm">
				<getOid>ALARM_ACTIVE</getOid>
				</mapValue>
			</value>
			<label>Alarm Active</label>
			<enum>alarm-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<valueMap ruleid="systemMode-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>5</valueIn><valueOut>5</valueOut>
			<valueIn>6</valueIn><valueOut>6</valueOut>
			<valueIn>7</valueIn><valueOut>7</valueOut>
			<valueIn>8</valueIn><valueOut>8</valueOut>
			<valueIn>*</valueIn><valueOut>9</valueOut>
		</valueMap>
		<enumMap ruleid="systemMode-em">
			<label>Startup</label>
			<label>Online</label>
			<label>Regulating</label>
			<label>Bypassed</label>
			<label>Shutdown</label>
			<label>Manual</label>
			<label>Calibration</label>
			<label>Reprogramming</label>
			<label>Load Disabled</label>
			<label>Unknown</label>
		</enumMap>
		<stateSensor ruleid="system-mode">
			<type>state</type>
			<sensorId>SYSTEM_MODE</sensorId>
			<value>
				<mapValue mapid="systemMode-vm">
				<getOid>SYSTEM_MODE</getOid>
				</mapValue>
			</value>
			<label>System Mode</label>
			<enum>systemMode-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<valueMap ruleid="systemState-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>2</valueIn><valueOut>2</valueOut>
			<valueIn>3</valueIn><valueOut>3</valueOut>
			<valueIn>4</valueIn><valueOut>4</valueOut>
			<valueIn>5</valueIn><valueOut>5</valueOut>
			<valueIn>6</valueIn><valueOut>6</valueOut>
			<valueIn>7</valueIn><valueOut>7</valueOut>
			<valueIn>8</valueIn><valueOut>8</valueOut>
			<valueIn>9</valueIn><valueOut>9</valueOut>
			<valueIn>10</valueIn><valueOut>10</valueOut>
			<valueIn>11</valueIn><valueOut>11</valueOut>
			<valueIn>12</valueIn><valueOut>12</valueOut>
			<valueIn>13</valueIn><valueOut>13</valueOut>
			<valueIn>14</valueIn><valueOut>14</valueOut>
			<valueIn>15</valueIn><valueOut>15</valueOut>
			<valueIn>16</valueIn><valueOut>16</valueOut>
			<valueIn>17</valueIn><valueOut>17</valueOut>
			<valueIn>18</valueIn><valueOut>18</valueOut>
			<valueIn>*</valueIn><valueOut>19</valueOut>
		</valueMap>
		<enumMap ruleid="systemState-em">
			<label>Startup</label>
			<label>Auto Start</label>
			<label>Charging</label>
			<label>Standing By</label>
			<label>Discharging</label>
			<label>Shutdown</label>
			<label>Offline</label>
			<label>Phase Sync</label>
			<label>Self Discharge</label>
			<label>Manual</label>
			<label>Calibration</label>
			<label>Calibrate PT</label>
			<label>Verify Signals</label>
			<label>Energizing</label>
			<label>Auto Adjusting</label>
			<label>Phase Rotation</label>
			<label>Spin Down</label>
			<label>Overload</label>
			<label>Regulating</label>
			<label>Unknown</label>
		</enumMap>
		<stateSensor ruleid="system-state">
			<type>state</type>
			<sensorId>SYSTEM_STATE</sensorId>
			<value>
				<mapValue mapid="systemState-vm">
				<getOid>SYSTEM_STATE</getOid>
				</mapValue>
			</value>
			<label>System State</label>
			<enum>systemState-em</enum>
			<sensorSet>Status</sensorSet>
		</stateSensor>

		<numSensor ruleid="output-frequency">
			<type>frequency</type>
			<units></units>
			<sensorId>OUTPUT_FREQUENCY</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_FREQUENCY</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Frequency</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="input-frequency">
			<type>frequency</type>
			<units></units>
			<sensorId>INPUT_FREQUENCY</sensorId>
			<value>
				<mult>
				<op><getOid>INPUT_FREQUENCY</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Input Frequency</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="output-power-factor">
			<type>num/powerfactor</type>
			<units></units>
			<sensorId>OUTPUT_POWER_FACTOR</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_POWER_FACTOR</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Power Factor</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="input-power-factor">
			<type>num/powerfactor</type>
			<units></units>
			<sensorId>INPUT_POWER_FACTOR</sensorId>
			<value>
				<mult>
				<op><getOid>INPUT_POWER_FACTOR</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Input Power Factor</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="percent-energy">
			<type>num</type>
			<units>percent</units>
			<sensorId>PERCENT_ENERGY</sensorId>
			<value>
				<mult>
				<op><getOid>PERCENT_ENERGY</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Percent Energy</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="percent-load">
			<type>num</type>
			<units>percent</units>
			<sensorId>PERCENT_LOAD</sensorId>
			<value>
				<mult>
				<op><getOid>PERCENT_LOAD</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Percent Load</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="output-power">
			<type>num/powerKW</type>
			<units></units>
			<sensorId>OUTPUT_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_POWER</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Power</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="output-kva">
			<type>num/powerKVA</type>
			<units></units>
			<sensorId>OUTPUT_KVA</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_KVA</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output kVA</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="input-power">
			<type>num/powerKW</type>
			<units></units>
			<sensorId>INPUT_POWER</sensorId>
			<value>
				<mult>
				<op><getOid>INPUT_POWER</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Input Power</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="input-kva">
			<type>num/powerKVA</type>
			<units></units>
			<sensorId>INPUT_KVA</sensorId>
			<value>
				<mult>
				<op><getOid>INPUT_KVA</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Input kVA</label>
			<sensorSet>Power</sensorSet>
		</numSensor>
		<numSensor ruleid="input-line-volt-ab">
			<type>voltage</type>
			<units></units>
			<sensorId>INPUT_LINE_VOLT_AB</sensorId>
			<value>
				<mult>
				<op><getOid>INPUT_LINE_VOLT_AB</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Input Line Volt AB</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="input-line-volt-bc">
			<type>voltage</type>
			<units></units>
			<sensorId>INPUT_LINE_VOLT_BC</sensorId>
			<value>
				<mult>
				<op><getOid>INPUT_LINE_VOLT_BC</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Input Line Volt BC</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="input-line-volt-ca">
			<type>voltage</type>
			<units></units>
			<sensorId>INPUT_LINE_VOLT_CA</sensorId>
			<value>
				<mult>
				<op><getOid>INPUT_LINE_VOLT_CA</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Input Line Volt CA</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="bypass-line-volt-ab">
			<type>voltage</type>
			<units></units>
			<sensorId>BYPASS_LINE_VOLT_AB</sensorId>
			<value>
				<mult>
				<op><getOid>BYPASS_LINE_VOLT_AB</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Bypass Line Volt AB</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="bypass-line-volt-bc">
			<type>voltage</type>
			<units></units>
			<sensorId>BYPASS_LINE_VOLT_BC</sensorId>
			<value>
				<mult>
				<op><getOid>BYPASS_LINE_VOLT_BC</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Bypass Line Volt BC</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="bypass-line-volt-ca">
			<type>voltage</type>
			<units></units>
			<sensorId>BYPASS_LINE_VOLT_CA</sensorId>
			<value>
				<mult>
				<op><getOid>BYPASS_LINE_VOLT_CA</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Bypass Line Volt CA</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="output-line-volt-ab">
			<type>voltage</type>
			<units></units>
			<sensorId>OUTPUT_LINE_VOLT_AB</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_LINE_VOLT_AB</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Line Volt AB</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="output-line-volt-bc">
			<type>voltage</type>
			<units></units>
			<sensorId>OUTPUT_LINE_VOLT_BC</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_LINE_VOLT_BC</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Line Volt BC</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="output-line-volt-ca">
			<type>voltage</type>
			<units></units>
			<sensorId>OUTPUT_LINE_VOLT_CA</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_LINE_VOLT_CA</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Line Volt CA</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="input-current-phase-a">
			<type>amperage</type>
			<units></units>
			<sensorId>INPUT_CURRENT_PHASE_A</sensorId>
			<value>
				<mult>
				<op><getOid>INPUT_CURRENT_PHASE_A</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Input Current Phase A</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="input-current-phase-b">
			<type>amperage</type>
			<units></units>
			<sensorId>INPUT_CURRENT_PHASE_B</sensorId>
			<value>
				<mult>
				<op><getOid>INPUT_CURRENT_PHASE_B</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Input Current Phase B</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="input-current-phase-c">
			<type>amperage</type>
			<units></units>
			<sensorId>INPUT_CURRENT_PHASE_C</sensorId>
			<value>
				<mult>
				<op><getOid>INPUT_CURRENT_PHASE_C</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Input Current Phase C</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="output-current-phase-a">
			<type>amperage</type>
			<units></units>
			<sensorId>OUTPUT_CURRENT_PHASE_A</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_CURRENT_PHASE_A</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current Phase A</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="output-current-phase-b">
			<type>amperage</type>
			<units></units>
			<sensorId>OUTPUT_CURRENT_PHASE_B</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_CURRENT_PHASE_B</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current Phase B</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="output-current-phase-c">
			<type>amperage</type>
			<units></units>
			<sensorId>OUTPUT_CURRENT_PHASE_C</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_CURRENT_PHASE_C</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current Phase C</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="filter-volts-ab">
			<type>voltage</type>
			<units></units>
			<sensorId>FILTER_VOLTS_AB</sensorId>
			<value>
				<mult>
				<op><getOid>FILTER_VOLTS_AB</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Filter Volts AB</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="filter-volts-bc">
			<type>voltage</type>
			<units></units>
			<sensorId>FILTER_VOLTS_BC</sensorId>
			<value>
				<mult>
				<op><getOid>FILTER_VOLTS_BC</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Filter Volts BC</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="filter-volts-ca">
			<type>voltage</type>
			<units></units>
			<sensorId>FILTER_VOLTS_CA</sensorId>
			<value>
				<mult>
				<op><getOid>FILTER_VOLTS_CA</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Filter Volts CA</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-current-a">
			<type>amperage</type>
			<units></units>
			<sensorId>INVERTER_CURRENT_A</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_CURRENT_A</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter Current A</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-current-b">
			<type>amperage</type>
			<units></units>
			<sensorId>INVERTER_CURRENT_B</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_CURRENT_B</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter Current B</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="inverter-current-c">
			<type>amperage</type>
			<units></units>
			<sensorId>INVERTER_CURRENT_C</sensorId>
			<value>
				<mult>
				<op><getOid>INVERTER_CURRENT_C</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Inverter Current C</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="target-output-volts-ab">
			<type>voltage</type>
			<units></units>
			<sensorId>TARGET_OUTPUT_VOLTS_AB</sensorId>
			<value>
				<mult>
				<op><getOid>TARGET_OUTPUT_VOLTS_AB</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Target Output Volts AB</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="target-output-volts-bc">
			<type>voltage</type>
			<units></units>
			<sensorId>TARGET_OUTPUT_VOLTS_BC</sensorId>
			<value>
				<mult>
				<op><getOid>TARGET_OUTPUT_VOLTS_BC</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Target Output Volts BC</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="target-output-volts-ca">
			<type>voltage</type>
			<units></units>
			<sensorId>TARGET_OUTPUT_VOLTS_CA</sensorId>
			<value>
				<mult>
				<op><getOid>TARGET_OUTPUT_VOLTS_CA</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Target Output Volts CA</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="dc-offset-correction-ab">
			<type>voltage</type>
			<units></units>
			<sensorId>DC_OFFSET_CORRECTION_AB</sensorId>
			<value>
				<mult>
				<op><getOid>DC_OFFSET_CORRECTION_AB</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>DC Offset Correction AB</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="dc-offset-correction-bc">
			<type>voltage</type>
			<units></units>
			<sensorId>DC_OFFSET_CORRECTION_BC</sensorId>
			<value>
				<mult>
				<op><getOid>DC_OFFSET_CORRECTION_BC</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>DC Offset Correction BC</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="dc-offset-correction-ca">
			<type>voltage</type>
			<units></units>
			<sensorId>DC_OFFSET_CORRECTION_CA</sensorId>
			<value>
				<mult>
				<op><getOid>DC_OFFSET_CORRECTION_CA</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>DC Offset Correction CA</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="output-voltage-setpoint-ab">
			<type>voltage</type>
			<units></units>
			<sensorId>OUTPUT_VOLTAGE_SETPOINT_AB</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_VOLTAGE_SETPOINT_AB</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Voltage Setpoint AB</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="output-voltage-setpoint-bc">
			<type>voltage</type>
			<units></units>
			<sensorId>OUTPUT_VOLTAGE_SETPOINT_BC</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_VOLTAGE_SETPOINT_BC</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Voltage Setpoint BC</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="output-voltage-setpoint-ca">
			<type>voltage</type>
			<units></units>
			<sensorId>OUTPUT_VOLTAGE_SETPOINT_CA</sensorId>
			<value>
				<mult>
				<op><getOid>OUTPUT_VOLTAGE_SETPOINT_CA</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Voltage Setpoint CA</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="input-volts-an">
			<type>voltage</type>
			<units></units>
			<sensorId>INPUT_VOLTS_AN</sensorId>
			<value>
				<mult>
				<op><getOid>INPUT_VOLTS_AN</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Input Volts AN</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="input-volts-bn">
			<type>voltage</type>
			<units></units>
			<sensorId>INPUT_VOLTS_BN</sensorId>
			<value>
				<mult>
				<op><getOid>INPUT_VOLTS_BN</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Input Volts BN</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="input-volts-cn">
			<type>voltage</type>
			<units></units>
			<sensorId>INPUT_VOLTS_CN</sensorId>
			<value>
				<mult>
				<op><getOid>INPUT_VOLTS_CN</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Input Volts CN</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>
		<numSensor ruleid="cabinet-temperature">
			<type>temp</type>
			<units></units>
			<sensorId>CABINET_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>CABINET_TEMPERATURE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Cabinet Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="air-inlet-temperature">
			<type>temp</type>
			<units></units>
			<sensorId>AIR_INLET_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>AIR_INLET_TEMPERATURE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Air Inlet Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="static-switch-temperature">
			<type>temp</type>
			<units></units>
			<sensorId>STATIC_SWITCH_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>STATIC_SWITCH_TEMPERATURE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Static Switch Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="genset-start-igbt-temperature">
			<type>temp</type>
			<units></units>
			<sensorId>GENSET_START_IGBT_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>GENSET_START_IGBT_TEMPERATURE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Genset Start IGBT Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="tachometer">
			<type>num</type>
			<units>rpm</units>
			<sensorId>TACHOMETER</sensorId>
			<value>
				<mult>
				<op><getOid>TACHOMETER</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Tachometer</label>
			<sensorSet>Status</sensorSet>
		</numSensor>
		<numSensor ruleid="top-field-coil-current">
			<type>amperage</type>
			<units></units>
			<sensorId>TOP_FIELD_COIL_CURRENT</sensorId>
			<value>
				<mult>
				<op><getOid>TOP_FIELD_COIL_CURRENT</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Top Field Coil Current</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="bottom-field-coil-current">
			<type>amperage</type>
			<units></units>
			<sensorId>BOTTOM_FIELD_COIL_CURRENT</sensorId>
			<value>
				<mult>
				<op><getOid>BOTTOM_FIELD_COIL_CURRENT</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Bottom Field Coil Current</label>
			<sensorSet>Current</sensorSet>
		</numSensor>
		<numSensor ruleid="top-field-coil-temperature">
			<type>temp</type>
			<units></units>
			<sensorId>TOP_FIELD_COIL_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>TOP_FIELD_COIL_TEMPERATURE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Top Field Coil Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="bottom-field-coil-temperature">
			<type>temp</type>
			<units></units>
			<sensorId>BOTTOM_FIELD_COIL_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>BOTTOM_FIELD_COIL_TEMPERATURE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Bottom Field Coil Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="armature-temperature">
			<type>temp</type>
			<units></units>
			<sensorId>ARMATURE_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>ARMATURE_TEMPERATURE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Armature Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="top-field-coil-igbt-temperature">
			<type>temp</type>
			<units></units>
			<sensorId>TOP_FIELD_COIL_IGBT_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>TOP_FIELD_COIL_IGBT_TEMPERATURE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Top Field Coil IGBT Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="bottom-field-coil-igbt-temperature">
			<type>temp</type>
			<units></units>
			<sensorId>BOTTOM_FIELD_COIL_IGBT_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>BOTTOM_FIELD_COIL_IGBT_TEMPERATURE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Bottom Field Coil IGBT Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="top-bearing-temperature">
			<type>temp</type>
			<units></units>
			<sensorId>TOP_BEARING_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>TOP_BEARING_TEMPERATURE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Top Bearing Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>
		<numSensor ruleid="bottom-bearing-temperature">
			<type>temp</type>
			<units></units>
			<sensorId>BOTTOM_BEARING_TEMPERATURE</sensorId>
			<value>
				<mult>
				<op><getOid>BOTTOM_BEARING_TEMPERATURE</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Bottom Bearing Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>

	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="ALARM_ACTIVE">
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_MODE">
				<function>3</function>
				<start_addr>6</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="SYSTEM_STATE">
				<function>3</function>
				<start_addr>7</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_FREQUENCY">
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_FREQUENCY">
				<function>3</function>
				<start_addr>16</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_POWER_FACTOR">
				<function>3</function>
				<start_addr>18</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_POWER_FACTOR">
				<function>3</function>
				<start_addr>20</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="PERCENT_ENERGY">
				<function>3</function>
				<start_addr>22</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="PERCENT_LOAD">
				<function>3</function>
				<start_addr>24</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_POWER">
				<function>3</function>
				<start_addr>26</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_KVA">
				<function>3</function>
				<start_addr>28</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_POWER">
				<function>3</function>
				<start_addr>30</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_KVA">
				<function>3</function>
				<start_addr>32</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_LINE_VOLT_AB">
				<function>3</function>
				<start_addr>34</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_LINE_VOLT_BC">
				<function>3</function>
				<start_addr>36</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_LINE_VOLT_CA">
				<function>3</function>
				<start_addr>38</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_LINE_VOLT_AB">
				<function>3</function>
				<start_addr>40</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_LINE_VOLT_BC">
				<function>3</function>
				<start_addr>42</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="BYPASS_LINE_VOLT_CA">
				<function>3</function>
				<start_addr>44</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_LINE_VOLT_AB">
				<function>3</function>
				<start_addr>46</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_LINE_VOLT_BC">
				<function>3</function>
				<start_addr>48</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_LINE_VOLT_CA">
				<function>3</function>
				<start_addr>50</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_CURRENT_PHASE_A">
				<function>3</function>
				<start_addr>52</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_CURRENT_PHASE_B">
				<function>3</function>
				<start_addr>54</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_CURRENT_PHASE_C">
				<function>3</function>
				<start_addr>56</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_CURRENT_PHASE_A">
				<function>3</function>
				<start_addr>58</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_CURRENT_PHASE_B">
				<function>3</function>
				<start_addr>60</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_CURRENT_PHASE_C">
				<function>3</function>
				<start_addr>62</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="FILTER_VOLTS_AB">
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="FILTER_VOLTS_BC">
				<function>3</function>
				<start_addr>107</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="FILTER_VOLTS_CA">
				<function>3</function>
				<start_addr>109</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_CURRENT_A">
				<function>3</function>
				<start_addr>117</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_CURRENT_B">
				<function>3</function>
				<start_addr>119</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="INVERTER_CURRENT_C">
				<function>3</function>
				<start_addr>121</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="TARGET_OUTPUT_VOLTS_AB">
				<function>3</function>
				<start_addr>135</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="TARGET_OUTPUT_VOLTS_BC">
				<function>3</function>
				<start_addr>137</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="TARGET_OUTPUT_VOLTS_CA">
				<function>3</function>
				<start_addr>139</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="DC_OFFSET_CORRECTION_AB">
				<function>3</function>
				<start_addr>141</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="DC_OFFSET_CORRECTION_BC">
				<function>3</function>
				<start_addr>143</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="DC_OFFSET_CORRECTION_CA">
				<function>3</function>
				<start_addr>145</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_SETPOINT_AB">
				<function>3</function>
				<start_addr>147</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_SETPOINT_BC">
				<function>3</function>
				<start_addr>149</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="OUTPUT_VOLTAGE_SETPOINT_CA">
				<function>3</function>
				<start_addr>151</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_VOLTS_AN">
				<function>3</function>
				<start_addr>153</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_VOLTS_BN">
				<function>3</function>
				<start_addr>155</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="INPUT_VOLTS_CN">
				<function>3</function>
				<start_addr>157</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="CABINET_TEMPERATURE">
				<function>3</function>
				<start_addr>175</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="AIR_INLET_TEMPERATURE">
				<function>3</function>
				<start_addr>177</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="STATIC_SWITCH_TEMPERATURE">
				<function>3</function>
				<start_addr>179</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="GENSET_START_IGBT_TEMPERATURE">
				<function>3</function>
				<start_addr>181</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="TACHOMETER">
				<function>3</function>
				<start_addr>187</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="TOP_FIELD_COIL_CURRENT">
				<function>3</function>
				<start_addr>193</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="BOTTOM_FIELD_COIL_CURRENT">
				<function>3</function>
				<start_addr>195</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="TOP_FIELD_COIL_TEMPERATURE">
				<function>3</function>
				<start_addr>203</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="BOTTOM_FIELD_COIL_TEMPERATURE">
				<function>3</function>
				<start_addr>205</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="ARMATURE_TEMPERATURE">
				<function>3</function>
				<start_addr>207</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="TOP_FIELD_COIL_IGBT_TEMPERATURE">
				<function>3</function>
				<start_addr>209</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="BOTTOM_FIELD_COIL_IGBT_TEMPERATURE">
				<function>3</function>
				<start_addr>211</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="TOP_BEARING_TEMPERATURE">
				<function>3</function>
				<start_addr>213</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
			<value_ref_id valid="BOTTOM_BEARING_TEMPERATURE">
				<function>3</function>
				<start_addr>215</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>

			<packet>
				<function>3</function>
				<start_addr>5</start_addr>
				<quantity>3</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>14</start_addr>
				<quantity>40</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>105</start_addr>
				<quantity>6</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>117</start_addr>
				<quantity>6</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>135</start_addr>
				<quantity>24</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>175</start_addr>
				<quantity>8</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>193</start_addr>
				<quantity>4</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>205</start_addr>
				<quantity>14</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>
