<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="chatsworth_pdu"
	ddfname="Chatsworth PDU"
	ddfversion="8"
	canremove="yes">

	<schemaVersion>1.6</schemaVersion>

	<device deviceid="chatsworth_pdu">
        <suppressRule ruleid="suppresscorevendordata" suppressid="core/mib2data/vendordata"/>
		<setProductData ruleid="vendordata" field="vendor">Chatsworth</setProductData>

        <suppressRule ruleid="suppresscoremodeldata" suppressid="core/mib2data/modeldata"/>
		<setProductData ruleid="modeldata" field="model">
			<getOid>1.3.6.1.4.1.30932.1.1.1.2</getOid>
		</setProductData>

        <suppressRule ruleid="suppresscoretypedata" suppressid="core/mib2data/typedata"/>
		<setProductData ruleid="typedata" field="type">PDU</setProductData>

		<setProductData ruleid="mac_addrdata" field="mac_addr">
			<getOid>1.3.6.1.4.1.30932.1.1.1.3</getOid>
		</setProductData>

		<setProductData ruleid="appversiondata" field="appversion">
			<getOid>1.3.6.1.4.1.30932.1.1.1.1</getOid>
		</setProductData>

	    <setLocationData ruleid="locationdata" field="LOCATION">
			<getOid>1.3.6.1.4.1.30932.1.1.2.41</getOid>
		</setLocationData>

		<setProductData ruleid="inputs" field="inputphasecount">3</setProductData>
		<setProductData ruleid="outputs" field="outputphasecount">3</setProductData>

		<suppressRule ruleid="stompmib2label" suppressid="core/mib2datalabel/labeldata"/>		
		<setDefaultLabel ruleid="chatsworth_label"><getOid>1.3.6.1.4.1.30932.1.1.2.40</getOid></setDefaultLabel>
			
		<oidMustExist ruleid="chatsworth_header_must_exist" oid="1.3.6.1.4.1.30932.1.1.3.1.1"/> 

		<numSensor ruleid="current_branch_x_sensor">
			<type>amperage</type>
			<sensorId>_OUTPUT_CURRENT_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.3.1.1</getOid>
					</op>
					<op>.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Branch X Current</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="current_branch_y_sensor">
			<type>amperage</type>
			<sensorId>_OUTPUT_CURRENT_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.3.1.2</getOid>
					</op>
					<op>.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Branch Y Current</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="current_branch_z_sensor">
			<type>amperage</type>
			<sensorId>_OUTPUT_CURRENT_3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.3.1.3</getOid>
					</op>
					<op>.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Branch Z Current</label>
			<sensorSet>Current</sensorSet>
		</numSensor>

		<numSensor ruleid="voltage_branch_x_sensor">
			<type>voltage</type>
			<sensorId>_OUTPUT_VOLTAGE_L2L_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.3.2.1</getOid>
					</op>
					<op>.1</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Branch X Voltage</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>

		<numSensor ruleid="voltage_branch_y_sensor">
			<type>voltage</type>
			<sensorId>_OUTPUT_VOLTAGE_L2L_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.3.2.2</getOid>
					</op>
					<op>.1</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Branch Y Voltage</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>

		<numSensor ruleid="voltage_branch_z_sensor">
			<type>voltage</type>
			<sensorId>_OUTPUT_VOLTAGE_L2L_3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.3.2.3</getOid>
					</op>
					<op>.1</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Branch Z Voltage</label>
			<sensorSet>Voltage</sensorSet>
		</numSensor>

		<numSensor ruleid="power_branch_x_sensor">
			<type>powerW</type>
			<sensorId>_OUTPUT_POWER_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.3.3.1</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Branch X Power</label>
			<sensorSet>Power</sensorSet>
		</numSensor>

		<numSensor ruleid="power_branch_y_sensor">
			<type>powerW</type>
			<sensorId>_OUTPUT_POWER_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.3.3.2</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Branch Y Power</label>
			<sensorSet>Power</sensorSet>
		</numSensor>

		<numSensor ruleid="power_branch_z_sensor">
			<type>powerW</type>
			<sensorId>_OUTPUT_POWER_3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.3.3.3</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Branch Z Power</label>
			<sensorSet>Power</sensorSet>
		</numSensor>

		<numSensor ruleid="powerfactor_branch_x_sensor">
			<type>num/powerfactor</type>
			<sensorId>_OUTPUT_POWER_FACTOR_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.3.4.1</getOid>
					</op>
					<op>.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Branch X Powerfactor</label>
			<sensorSet>Power Factor</sensorSet>
		</numSensor>

		<numSensor ruleid="powerfactor_branch_y_sensor">
			<type>num/powerfactor</type>
			<sensorId>_OUTPUT_POWER_FACTOR_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.3.4.2</getOid>
					</op>
					<op>.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Branch Y Powerfactor</label>
			<sensorSet>Power Factor</sensorSet>
		</numSensor>

		<numSensor ruleid="powerfactor_branch_z_sensor">
			<type>num/powerfactor</type>
			<sensorId>_OUTPUT_POWER_FACTOR_3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.3.4.3</getOid>
					</op>
					<op>.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Branch Z Powerfactor</label>
			<sensorSet>Power Factor</sensorSet>
		</numSensor>

		<numSensor ruleid="outletCurrent" index=".1.3.6.1.4.1.30932.1.1.3.5">
			<type>amperage</type>
			<sensorId>OUTLET_CURRENT_<rowIndex/></sensorId>
			<value>
				<mult>
				<op><getRowOid>.1.3.6.1.4.1.30932.1.1.3.5</getRowOid></op>
				<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label><getRowOid>.1.3.6.1.4.1.30932.1.1.2.42</getRowOid> Current</label>
			<sensorSet>Outlet Currents</sensorSet>
		</numSensor>

		<valueMap ruleid="notPresent-vm">
			<valueIn>65535</valueIn><valueOut>[false]</valueOut>
			<valueIn>*</valueIn><valueOut>[true]</valueOut>
		</valueMap>
		<numSensor ruleid="probe_1_temperature_sensor">
			<rowTest>
				<mapValue mapid="notPresent-vm">
				<getOid>1.3.6.1.4.1.30932.1.1.3.8.1</getOid>
				</mapValue>
			</rowTest>
			<type>temp</type>
			<sensorId>_EM_TEMP_1</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op>
						<mult>
						<op><getOid>1.3.6.1.4.1.30932.1.1.3.8.1</getOid></op>
						<op>0.01</op>
						</mult>
					</op>
					<op>32</op>
					</sub>
				</op>
				<op>1.8</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Probe 1 Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>

		<numSensor ruleid="probe_2_temperature_sensor">
			<rowTest>
				<mapValue mapid="notPresent-vm">
				<getOid>1.3.6.1.4.1.30932.1.1.3.8.2</getOid>
				</mapValue>
			</rowTest>
			<type>temp</type>
			<sensorId>_EM_TEMP_2</sensorId>
			<value>
				<div>
				<op>
					<sub>
					<op>
						<mult>
						<op><getOid>1.3.6.1.4.1.30932.1.1.3.8.2</getOid></op>
						<op>0.01</op>
						</mult>
					</op>
					<op>32</op>
					</sub>
				</op>
				<op>1.8</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Probe 2 Temperature</label>
			<sensorSet>Temperature</sensorSet>
		</numSensor>

		<numSensor ruleid="probe_1_humidity_sensor">
			<rowTest>
				<mapValue mapid="notPresent-vm">
				<getOid>1.3.6.1.4.1.30932.1.1.3.9.1</getOid>
				</mapValue>
			</rowTest>
			<type>humidity</type>
			<sensorId>_EM_HUMIDITY_1</sensorId>
			<value>
				<mult>
				<op><getOid>1.3.6.1.4.1.30932.1.1.3.9.1</getOid></op>
				<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Probe 1 Humidity</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>

		<numSensor ruleid="probe_2_humidity_sensor">
			<rowTest>
				<mapValue mapid="notPresent-vm">
				<getOid>1.3.6.1.4.1.30932.1.1.3.9.2</getOid>
				</mapValue>
			</rowTest>
			<type>humidity</type>
			<sensorId>_EM_HUMIDITY_2</sensorId>
			<value>
				<mult>
				<op><getOid>1.3.6.1.4.1.30932.1.1.3.9.2</getOid></op>
				<op>0.01</op>
				</mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Probe 2 Humidity</label>
			<sensorSet>Humidity</sensorSet>
		</numSensor>

		<numSensor ruleid="energy_branch_x_sensor">
			<type>num/kwatthr</type>
			<sensorId>ENERGY_BRANCH_X</sensorId>
			<value>
				<div>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.3.11.1</getOid>
					</op>
					<op>360000</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Branch X Energy</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>


		<numSensor ruleid="energy_branch_y_sensor">
			<type>num/kwatthr</type>
			<sensorId>ENERGY_BRANCH_Y</sensorId>
			<value>
				<div>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.3.11.2</getOid>
					</op>
					<op>360000</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Branch Y Energy</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>

		<numSensor ruleid="energy_branch_z_sensor">
			<type>num/kwatthr</type>
			<sensorId>ENERGY_BRANCH_Z</sensorId>
			<value>
				<div>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.3.11.3</getOid>
					</op>
					<op>360000</op>
				</div>
			</value>
			<valueInc>0.01</valueInc>
			<label>Branch Z Energy</label>
			<sensorSet>Energy</sensorSet>
		</numSensor>
		<!-- new sensors in V2-->

		<numSensor ruleid="xy_crit_overload_threshold_1">
			<type>amperage</type>
			<sensorId>_XY_CRIT_OVERLOAD_THRESHOLD_1</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.19.1</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<label>XY crit overload threshold</label>
			<sensorSet>Current</sensorSet>
			<valueInc>0.01</valueInc>
		</numSensor>
		<numSensor ruleid="yz_critical_overload_threshold_2">
			<type>amperage</type>
			<sensorId>_YZ_CRITICAL_OVERLOAD_THRESHOLD_2</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.19.2</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<label>YZ critical overload threshold</label>
			<sensorSet>Current</sensorSet>
			<valueInc>0.01</valueInc>
		</numSensor>
		<numSensor ruleid="zx_critical_overload_threshold_3">
			<type>amperage</type>
			<sensorId>_ZX_CRITICAL_OVERLOAD_THRESHOLD_3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.19.3</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<label>ZX critical overload threshold</label>
			<sensorSet>Current</sensorSet>
			<valueInc>0.01</valueInc>
		</numSensor>
		<numSensor ruleid="xy_warning_overload_threshold_4">
			<type>amperage</type>
			<sensorId>_XY_WARNING_OVERLOAD_THRESHOLD_4</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.21.1</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<label>XY warning overload threshold</label>
			<sensorSet>Current</sensorSet>
			<valueInc>0.01</valueInc>
		</numSensor>
		<numSensor ruleid="yz_warning_overload_threshold_5">
			<type>amperage</type>
			<sensorId>_YZ_WARNING_OVERLOAD_THRESHOLD_5</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.21.2</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<label>YZ warning overload threshold</label>
			<sensorSet>Current</sensorSet>
			<valueInc>0.01</valueInc>
		</numSensor>
		<numSensor ruleid="zx_warning_overload_threshold_6">
			<type>amperage</type>
			<sensorId>_ZX_WARNING_OVERLOAD_THRESHOLD_6</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.21.3</getOid>
					</op>
					<op>0.01</op>
				</mult>
			</value>
			<label>ZX warning overload threshold</label>
			<sensorSet>Current</sensorSet>
			<valueInc>0.01</valueInc>
		</numSensor>
		<numSensor ruleid="xy_high_volt_threshold_7">
			<type>voltage</type>
			<sensorId>_XY_HIGH_VOLT_THRESHOLD_7</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.24.1</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>XY high volt threshold</label>
			<sensorSet>Voltage</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="yz_high_volt_threshold_8">
			<type>voltage</type>
			<sensorId>_YZ_HIGH_VOLT_THRESHOLD_8</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.24.2</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>YZ high volt threshold</label>
			<sensorSet>Voltage</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="xz_high_volt_threshold_9">
			<type>voltage</type>
			<sensorId>_XZ_HIGH_VOLT_THRESHOLD_9</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.24.3</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>XZ high volt threshold</label>
			<sensorSet>Voltage</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="xy_low_voltage_threshold_10">
			<type>voltage</type>
			<sensorId>_XY_LOW_VOLTAGE_THRESHOLD_10</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.25.1</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>XY low voltage threshold</label>
			<sensorSet>Voltage</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="yz_low_voltage_threshold_11">
			<type>voltage</type>
			<sensorId>_YZ_LOW_VOLTAGE_THRESHOLD_11</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.25.2</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>YZ low voltage threshold</label>
			<sensorSet>Voltage</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		<numSensor ruleid="zx_low_voltage_threshold_12">
			<type>voltage</type>
			<sensorId>_ZX_LOW_VOLTAGE_THRESHOLD_12</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.25.3</getOid>
					</op>
					<op>0.1</op>
				</mult>
			</value>
			<label>ZX low voltage threshold</label>
			<sensorSet>Voltage</sensorSet>
			<valueInc>0.1</valueInc>
		</numSensor>
		
		<numSensor ruleid="ip_3">
			<type>num</type>
			<sensorId>_IP_3</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.4</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>ip</label>
			<sensorSet>Interface</sensorSet>
			<valueInc>1</valueInc>
		</numSensor>
		<numSensor ruleid="ip_subnet_4">
			<type>num</type>
			<sensorId>_IP_SUBNET_4</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.6</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ip subnet</label>
			<sensorSet>Interface</sensorSet>
			<valueInc>1</valueInc>
		</numSensor>
		<numSensor ruleid="ip_gateway_5">
			<type>num</type>
			<sensorId>_IP_GATEWAY_5</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.7</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ip gateway</label>
			<sensorSet>Interface</sensorSet>
			<valueInc>1</valueInc>
		</numSensor>
		<numSensor ruleid="dns_primary_6">
			<type>num</type>
			<sensorId>_DNS_PRIMARY_6</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.8.1</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Dns primary</label>
			<sensorSet>Interface</sensorSet>
			<valueInc>1</valueInc>
		</numSensor>
		<numSensor ruleid="dns_second_7">
			<type>num</type>
			<sensorId>_DNS_SECOND_7</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.8.2</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>DNS second</label>
			<sensorSet>Interface</sensorSet>
			<valueInc>1</valueInc>
		</numSensor>
		<numSensor ruleid="ntp_time_server_10">
			<type>num</type>
			<sensorId>_NTP_TIME_SERVER_10</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.64</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>NTP Time server</label>
			<sensorSet>Interface</sensorSet>
			<valueInc>1</valueInc>
		</numSensor>
		<numSensor ruleid="smtp_server_11">
			<type>num</type>
			<sensorId>_SMTP_SERVER_11</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.65</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Smtp server</label>
			<sensorSet>Interface</sensorSet>
			<valueInc>1</valueInc>
		</numSensor>
		<numSensor ruleid="http_port_12">
			<type>num</type>
			<sensorId>_HTTP_PORT_12</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.59.1</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>http port</label>
			<sensorSet>Interface</sensorSet>
			<valueInc>1</valueInc>
		</numSensor>
		<numSensor ruleid="https_port_13">
			<type>num</type>
			<sensorId>_HTTPS_PORT_13</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.59.2</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>https port</label>
			<sensorSet>Interface</sensorSet>
			<valueInc>1</valueInc>
		</numSensor>
		<numSensor ruleid="telnet_setting_14">
			<type>num</type>
			<sensorId>_TELNET_SETTING_14</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.60.1</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>telnet setting</label>
			<sensorSet>Interface</sensorSet>
			<valueInc>1</valueInc>
		</numSensor>
		<numSensor ruleid="ssh_15">
			<type>num</type>
			<sensorId>_SSH_15</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.60.2</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Ssh</label>
			<sensorSet>Interface</sensorSet>
			<valueInc>1</valueInc>
		</numSensor>
		<numSensor ruleid="snmp_listen_16">
			<type>num</type>
			<sensorId>_SNMP_LISTEN_16</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.61.1</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Snmp listen</label>
			<sensorSet>Interface</sensorSet>
			<valueInc>1</valueInc>
		</numSensor>
		<numSensor ruleid="trap_port_17">
			<type>num</type>
			<sensorId>_TRAP_PORT_17</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.61.2</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Trap port</label>
			<sensorSet>Interface</sensorSet>
			<valueInc>1</valueInc>
		</numSensor>

		<numSensor ruleid="recipient_mail_19">
			<type>num</type>
			<sensorId>_RECIPIENT_MAIL_19</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.79.1</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Recipient mail</label>
			<sensorSet>Interface</sensorSet>
			<valueInc>1</valueInc>
		</numSensor>
		<numSensor ruleid="port_web_authentication_20">
			<type>num</type>
			<sensorId>_PORT_WEB_AUTHENTICATION_20</sensorId>
			<value>
				<mult>
					<op>
						<getOid>1.3.6.1.4.1.30932.1.1.2.84.1</getOid>
					</op>
					<op>1</op>
				</mult>
			</value>
			<label>Port web authentication</label>
			<sensorSet>Interface</sensorSet>
			<valueInc>1</valueInc>
		</numSensor>

		<alarmFlags ruleid="value-above-max-threshold">
			<value><getOid>.1.3.6.1.4.1.30932.1.1.3.10.1</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Current X Above Max Threshold</activeText>
					<inactiveText>Current X Above Max Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Current X Above Max Threshold condition exists.</activeText>
					<inactiveText>Current X Above Max Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Current Y Above Max Threshold</activeText>
					<inactiveText>Current Y Above Max Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Current Y Above Max Threshold condition exists.</activeText>
					<inactiveText>Current Y Above Max Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Current Z Above Max Threshold</activeText>
					<inactiveText>Current Z Above Max Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Current Z Above Max Threshold condition exists.</activeText>
					<inactiveText>Current Z Above Max Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Voltage X Above Max Threshold</activeText>
					<inactiveText>Voltage X Above Max Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Voltage X Above Max Threshold condition exists.</activeText>
					<inactiveText>Voltage X Above Max Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Voltage Y Above Max Threshold</activeText>
					<inactiveText>Voltage Y Above Max Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Voltage Y Above Max Threshold condition exists.</activeText>
					<inactiveText>Voltage Y Above Max Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Voltage Z Above Max Threshold</activeText>
					<inactiveText>Voltage Z Above Max Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Voltage Z Above Max Threshold condition exists.</activeText>
					<inactiveText>Voltage Z Above Max Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>Temperature 1 Above Max Threshold</activeText>
					<inactiveText>Temperature 1 Above Max Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Temperature 1 Above Max Threshold condition exists.</activeText>
					<inactiveText>Temperature 1 Above Max Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>Temperature 2 Above Max Threshold</activeText>
					<inactiveText>Temperature 2 Above Max Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Temperature 2 Above Max Threshold condition exists.</activeText>
					<inactiveText>Temperature 2 Above Max Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Humidity 1 Above Max Threshold</activeText>
					<inactiveText>Humidity 1 Above Max Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Humidity 1 Above Max Threshold condition exists.</activeText>
					<inactiveText>Humidity 1 Above Max Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8000" match="8000">
				<name>
					<activeText>Humidity 2 Above Max Threshold</activeText>
					<inactiveText>Humidity 2 Above Max Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Humidity 2 Above Max Threshold condition exists.</activeText>
					<inactiveText>Humidity 2 Above Max Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="value-below-min-threshold">
			<value><getOid>.1.3.6.1.4.1.30932.1.1.3.10.2</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Current X Below Min Threshold</activeText>
					<inactiveText>Current X Below Min Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Current X Below Min Threshold condition exists.</activeText>
					<inactiveText>Current X Below Min Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Current Y Below Min Threshold</activeText>
					<inactiveText>Current Y Below Min Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Current Y Below Min Threshold condition exists.</activeText>
					<inactiveText>Current Y Below Min Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Current Z Below Min Threshold</activeText>
					<inactiveText>Current Z Below Min Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Current Z Below Min Threshold condition exists.</activeText>
					<inactiveText>Current Z Below Min Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Voltage X Below Min Threshold</activeText>
					<inactiveText>Voltage X Below Min Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Voltage X Below Min Threshold condition exists.</activeText>
					<inactiveText>Voltage X Below Min Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Voltage Y Below Min Threshold</activeText>
					<inactiveText>Voltage Y Below Min Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Voltage Y Below Min Threshold condition exists.</activeText>
					<inactiveText>Voltage Y Below Min Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Voltage Z Below Min Threshold</activeText>
					<inactiveText>Voltage Z Below Min Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Voltage Z Below Min Threshold condition exists.</activeText>
					<inactiveText>Voltage Z Below Min Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>Temperature 1 Below Min Threshold</activeText>
					<inactiveText>Temperature 1 Below Min Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Temperature 1 Below Min Threshold condition exists.</activeText>
					<inactiveText>Temperature 1 Below Min Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>Temperature 2 Below Min Threshold</activeText>
					<inactiveText>Temperature 2 Below Min Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Temperature 2 Below Min Threshold condition exists.</activeText>
					<inactiveText>Temperature 2 Below Min Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Humidity 1 Below Min Threshold</activeText>
					<inactiveText>Humidity 1 Below Min Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Humidity 1 Below Min Threshold condition exists.</activeText>
					<inactiveText>Humidity 1 Below Min Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8000" match="8000">
				<name>
					<activeText>Humidity 2 Below Min Threshold</activeText>
					<inactiveText>Humidity 2 Below Min Threshold Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Humidity 2 Below Min Threshold condition exists.</activeText>
					<inactiveText>Humidity 2 Below Min Threshold condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="value-high">
			<value><getOid>.1.3.6.1.4.1.30932.1.1.3.10.3</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Current X High</activeText>
					<inactiveText>Current X High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Current X High condition exists.</activeText>
					<inactiveText>Current X High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Current Y High</activeText>
					<inactiveText>Current Y High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Current Y High condition exists.</activeText>
					<inactiveText>Current Y High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Current Z High</activeText>
					<inactiveText>Current Z High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Current Z High condition exists.</activeText>
					<inactiveText>Current Z High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Voltage X High</activeText>
					<inactiveText>Voltage X High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Voltage X High condition exists.</activeText>
					<inactiveText>Voltage X High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Voltage Y High</activeText>
					<inactiveText>Voltage Y High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Voltage Y High condition exists.</activeText>
					<inactiveText>Voltage Y High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Voltage Z High</activeText>
					<inactiveText>Voltage Z High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Voltage Z High condition exists.</activeText>
					<inactiveText>Voltage Z High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>Temperature 1 High</activeText>
					<inactiveText>Temperature 1 High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Temperature 1 High condition exists.</activeText>
					<inactiveText>Temperature 1 High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>Temperature 2 High</activeText>
					<inactiveText>Temperature 2 High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Temperature 2 High condition exists.</activeText>
					<inactiveText>Temperature 2 High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Humidity 1 High</activeText>
					<inactiveText>Humidity 1 High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidity 1 High condition exists.</activeText>
					<inactiveText>Humidity 1 High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8000" match="8000">
				<name>
					<activeText>Humidity 2 High</activeText>
					<inactiveText>Humidity 2 High Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidity 2 High condition exists.</activeText>
					<inactiveText>Humidity 2 High condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="value-low">
			<value><getOid>.1.3.6.1.4.1.30932.1.1.3.10.4</getOid></value>
			<alarmFlagsTest mask="1" match="1">
				<name>
					<activeText>Current X Low</activeText>
					<inactiveText>Current X Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Current X Low condition exists.</activeText>
					<inactiveText>Current X Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2" match="2">
				<name>
					<activeText>Current Y Low</activeText>
					<inactiveText>Current Y Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Current Y Low condition exists.</activeText>
					<inactiveText>Current Y Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4" match="4">
				<name>
					<activeText>Current Z Low</activeText>
					<inactiveText>Current Z Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Current Z Low condition exists.</activeText>
					<inactiveText>Current Z Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="40" match="40">
				<name>
					<activeText>Voltage X Low</activeText>
					<inactiveText>Voltage X Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Voltage X Low condition exists.</activeText>
					<inactiveText>Voltage X Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="80" match="80">
				<name>
					<activeText>Voltage Y Low</activeText>
					<inactiveText>Voltage Y Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Voltage Y Low condition exists.</activeText>
					<inactiveText>Voltage Y Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="100" match="100">
				<name>
					<activeText>Voltage Z Low</activeText>
					<inactiveText>Voltage Z Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Voltage Z Low condition exists.</activeText>
					<inactiveText>Voltage Z Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="1000" match="1000">
				<name>
					<activeText>Temperature 1 Low</activeText>
					<inactiveText>Temperature 1 Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Temperature 1 Low condition exists.</activeText>
					<inactiveText>Temperature 1 Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="2000" match="2000">
				<name>
					<activeText>Temperature 2 Low</activeText>
					<inactiveText>Temperature 2 Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Temperature 2 Low condition exists.</activeText>
					<inactiveText>Temperature 2 Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="4000" match="4000">
				<name>
					<activeText>Humidity 1 Low</activeText>
					<inactiveText>Humidity 1 Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidity 1 Low condition exists.</activeText>
					<inactiveText>Humidity 1 Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
			<alarmFlagsTest mask="8000" match="8000">
				<name>
					<activeText>Humidity 2 Low</activeText>
					<inactiveText>Humidity 2 Low Cleared</inactiveText>
				</name>
				<severity>warning</severity>
				<category>System</category>
				<description>
					<activeText>A Humidity 2 Low condition exists.</activeText>
					<inactiveText>Humidity 2 Low condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
	</device>
</APC_DDF>