<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="cnatal_dzc140_crac"
	ddfname="Cnatal DZC140 CRAC"
	ddfversion="2"
	canremove="yes">
		 
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="ddf_template">
		<setProductData ruleid="vendordata" field="vendor">Cnatal</setProductData>
		<setProductData ruleid="modeldata" field="model">DZC140 CRAC</setProductData>
		<setProductData ruleid="typedata" field="type">Cooling Device</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>
		
		<stateSensor ruleid="bypassSolenoidValve">
            <type>state</type>
            <sensorId>BYPASS_SOLENOID_VALVE</sensorId>
            <value>
				<mapValue mapid="boolDefaultZero-vm"><formatNumber>
                <getOid>REG_0x0500</getOid>
				</formatNumber></mapValue>
            </value>
            <label>Bypass Solenoid Valve</label>
            <enum>offOpen-em</enum>
            <sensorSet>General Sensors</sensorSet>
        </stateSensor>
		<stateSensor ruleid="refrigerantPump1">
            <type>state</type>
            <sensorId>REFRIG_PUMP_1</sensorId>
            <value>
				<mapValue mapid="boolDefaultZero-vm"><formatNumber>
                <getOid>REG_0x0501</getOid>
				</formatNumber></mapValue>
            </value>
            <label>Refrigerant Pump 1</label>
            <enum>offOpen-em</enum>
            <sensorSet>Refrigerant Pump Sensors</sensorSet>
        </stateSensor>
		<stateSensor ruleid="refrigerantPump2">
            <type>state</type>
            <sensorId>REFRIG_PUMP_2</sensorId>
            <value>
				<mapValue mapid="boolDefaultZero-vm"><formatNumber>
                <getOid>REG_0x0502</getOid>
				</formatNumber></mapValue>
            </value>
            <label>Refrigerant Pump 2</label>
            <enum>offOpen-em</enum>
            <sensorSet>Refrigerant Pump Sensors</sensorSet>
        </stateSensor>
		<stateSensor ruleid="generalAlarmOutput">
            <type>state</type>
            <sensorId>GENERAL_ALARM_OUTPUT</sensorId>
            <value>
				<mapValue mapid="boolDefaultZero-vm"><formatNumber>
                <getOid>REG_0x0503</getOid>
				</formatNumber></mapValue>
            </value>
            <label>General Alarm Output</label>
            <enum>offOpen-em</enum>
            <sensorSet>General Sensors</sensorSet>
        </stateSensor>

		<alarmFlags ruleid="refrigPump1Overload">
			<value><getOid>REG_0x0810</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Refrigerant Pump 1 Overload</activeText>
					<inactiveText>Refrigerant Pump 1 Overload</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Refrigerant Pump 1 Overload condition exists.</activeText>
					<inactiveText>A Refrigerant Pump 1 Overload condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="refrigPump2Overload">
			<value><getOid>REG_0x0811</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Refrigerant Pump 2 Overload</activeText>
					<inactiveText>Refrigerant Pump 2 Overload Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Refrigerant Pump 2 Overload condition exists.</activeText>
					<inactiveText>A Refrigerant Pump 2 Overload condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="pwrPhaseSeqErrorAlarm">
			<value><getOid>REG_0x0812</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Power Phase Sequence Error</activeText>
					<inactiveText>Power Phase Sequence Error Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Power Phase Sequence Error condition exists.</activeText>
					<inactiveText>A Power Phase Sequence Error condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="waterLeakageAlarm">
			<value><getOid>REG_0x0813</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Water Leakage Alarm</activeText>
					<inactiveText>Water Leakage Alarm Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Water Leakage Alarm condition exists.</activeText>
					<inactiveText>A Water Leakage Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="condensationAlarm">
			<value><getOid>REG_0x0814</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Condensation Alarm</activeText>
					<inactiveText>Condensation Alarm Cleared</inactiveText>
				</name>
				<severity>critical</severity>
				<category>System</category>
				<description>
					<activeText>A Condensation Alarm condition exists.</activeText>
					<inactiveText>A Condensation Alarm condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<alarmFlags ruleid="pumpRunFailure">
			<value><getOid>REG_0x0815</getOid></value>
			<alarmFlagsTest match="1">
				<name>
					<activeText>Pump Run Failure</activeText>
					<inactiveText>Pump Run Failure Cleared</inactiveText>
				</name>
				<severity>failure</severity>
				<category>System</category>
				<description>
					<activeText>A Pump Run Failure condition exists.</activeText>
					<inactiveText>A Pump Run Failure condition no longer exists.</inactiveText>
				</description>
			</alarmFlagsTest>
		</alarmFlags>
		<stateSensor ruleid="autoStartupStatus">
            <type>state</type>
            <sensorId>AUTO_STARTUP_STATUS</sensorId>
            <value>
				<mapValue mapid="boolDefaultZero-vm"><formatNumber>
                <getOid>REG_0x0818</getOid>
				</formatNumber></mapValue>
            </value>
            <label>Automatic Startup Status</label>
            <enum>autoBoot-em</enum>
            <sensorSet>System Status</sensorSet>
        </stateSensor>
		<stateSensor ruleid="bootShutdownState">
            <type>state</type>
            <sensorId>BOOT_SHUTDOWN_STATE</sensorId>
            <value>
				<mapValue mapid="boolDefaultZero-vm"><formatNumber>
                <getOid>REG_0x0800</getOid>
				</formatNumber></mapValue>
            </value>
            <label>Boot and Shutdown State</label>
            <enum>shutdownBoot-em</enum>
            <sensorSet>System Status</sensorSet>
        </stateSensor>
		<stateSensor ruleid="autoManualSelect">
            <type>state</type>
            <sensorId>AUTO_MANUAL_SELECT</sensorId>
            <value>
				<mapValue mapid="boolDefaultZero-vm"><formatNumber>
                <getOid>REG_0x0801</getOid>
				</formatNumber></mapValue>
            </value>
            <label>Automatic and Manual Selection</label>
            <enum>autoManual-em</enum>
            <sensorSet>Manual Switches</sensorSet>
        </stateSensor>
		<stateSensor ruleid="manualSwitchRefrigPump1">
            <type>state</type>
            <sensorId>MANUAL_SWITCH_REFRIG_PUMP_1</sensorId>
            <value>
				<mapValue mapid="boolDefaultZero-vm"><formatNumber>
                <getOid>REG_0x0806</getOid>
				</formatNumber></mapValue>
            </value>
            <label>Manual Switch Refrigerant Pump 1</label>
            <enum>shutdownBoot-em</enum>
            <sensorSet>Manual Switches</sensorSet>
        </stateSensor>
		<stateSensor ruleid="manualSwitchRefrigPump2">
            <type>state</type>
            <sensorId>MANUAL_SWITCH_REFRIG_PUMP_2</sensorId>
            <value>
				<mapValue mapid="boolDefaultZero-vm"><formatNumber>
                <getOid>REG_0x0807</getOid>
				</formatNumber></mapValue>
            </value>
            <label>Manual Switch Refrigerant Pump 2</label>
            <enum>shutdownBoot-em</enum>
            <sensorSet>Manual Switches</sensorSet>
        </stateSensor>
		<stateSensor ruleid="alarmReset">
            <type>state</type>
            <sensorId>ALARM_RESET</sensorId>
            <value>
				<mapValue mapid="boolDefaultZero-vm"><formatNumber>
                <getOid>REG_0x0808</getOid>
				</formatNumber></mapValue>
            </value>
            <label>Alarm Reset</label>
            <enum>reset-em</enum>
            <sensorSet>Manual Switches</sensorSet>
        </stateSensor>
		<stateSensor ruleid="manualOpenValveButton">
            <type>state</type>
            <sensorId>MANUAL_OPEN_VALVE_BUTTON</sensorId>
            <value>
				<mapValue mapid="boolDefaultZero-vm"><formatNumber>
                <getOid>REG_0x0809</getOid>
				</formatNumber></mapValue>
            </value>
            <label>Manually Opening Valve Button</label>
            <enum>offOpen-em</enum>
            <sensorSet>Manual Switches</sensorSet>
        </stateSensor>
		<stateSensor ruleid="manualOpenBypassSolenoidValve">
            <type>state</type>
            <sensorId>MANUAL_OPEN_BYPASS_SOLENOID_VALVE</sensorId>
            <value>
				<mapValue mapid="boolDefaultZero-vm"><formatNumber>
                <getOid>REG_0x0864</getOid>
				</formatNumber></mapValue>
            </value>
            <label>Manually Opening Bypass Solenoid Valve</label>
            <enum>offOpen-em</enum>
            <sensorSet>Manual Switches</sensorSet>
        </stateSensor>
		<stateSensor ruleid="accumTimeManualReset">
            <type>state</type>
            <sensorId>ACCUM_TIME_MANUAL_RESET</sensorId>
            <value>
				<mapValue mapid="boolDefaultZero-vm"><formatNumber>
                <getOid>REG_0x0865</getOid>
				</formatNumber></mapValue>
            </value>
            <label>Accumulated Time Manually Reset</label>
            <enum>accTime-em</enum>
            <sensorSet>Manual Switches</sensorSet>
        </stateSensor>
		<stateSensor ruleid="dewPointControlSelection">
            <type>state</type>
            <sensorId>DEWPOINT_CTRL_SELECTION</sensorId>
            <value>
				<mapValue mapid="boolDefaultZero-vm"><formatNumber>
                <getOid>REG_0x0A09</getOid>
				</formatNumber></mapValue>
            </value>
            <label>Dewpoint Control Selection</label>
            <enum>control-em</enum>
            <sensorSet>System Status</sensorSet>
        </stateSensor>
		<stateSensor ruleid="remoteTerminalOpenSet">
            <type>state</type>
            <sensorId>REMOTE_TERMINAL_OPEN_SET</sensorId>
            <value>
				<mapValue mapid="boolDefaultZero-vm"><formatNumber>
                <getOid>REG_0x0A0A</getOid>
				</formatNumber></mapValue>
            </value>
            <label>Remote Terminal Open Set</label>
            <enum>shutdownBoot-em</enum>
            <sensorSet>System Status</sensorSet>
        </stateSensor>

		<numSensor ruleid="envTemp">
            <type>temp</type>
            <sensorId>ENV_TEMP</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x1015</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Environment Temperature</label>
            <sensorSet>Environmental Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="envHumidity">
            <type>humidity</type>
            <sensorId>ENV_HUMIDITY</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x1019</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Environment Humidity</label>
            <sensorSet>Environmental Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="fluorinePumpCurrentValve">
            <type>num</type>
			<units>degreeC</units>
            <sensorId>FLUORINE_PUMP_CURRENT_VALVE</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x101B</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Fluorine Pump Current Value</label>
            <sensorSet>Refrigerant Pump Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="waterOutletTemp">
            <type>temp</type>
            <sensorId>WATER_OUTLET_TEMP</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x104D</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Water Outlet Temperature</label>
            <sensorSet>Water Valve Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="waterInletTemp">
            <type>temp</type>
            <sensorId>WATER_INLET_TEMP</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x104F</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Water Inlet Temperature</label>
            <sensorSet>Water Valve Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="fluorinePipeInletTemp">
            <type>temp</type>
            <sensorId>FLUORINE_PIPE_INLET_TEMP</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x1051</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Fluorine Pipe Inlet Temperature</label>
            <sensorSet>Refrigerant Pump Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="fluorinePipeOutletTemp">
            <type>temp</type>
            <sensorId>FLUORINE_PIPE_OUTLET_TEMP</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x101D</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Fluorine Pipe Outlet Temperature</label>
            <sensorSet>Refrigerant Pump Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="calcDewPtTempValOfEnv">
            <type>temp</type>
            <sensorId>CALC_DEWPT_TEMP_VAL_OF_ENV</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x114A</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Calculation of Dewpoint Temperature Value of Environment</label>
            <sensorSet>Environmental Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="waterValveOpeningDegreeFeedback">
            <type>num</type>
			<units>percent</units>
            <sensorId>WATER_VALVE_OPENING_DEGREE_FEEDBACK</sensorId>
            <value>
                <getOid>REG_0x1024</getOid>
            </value>
            <label>Water Valve Opening Degree Feedback</label>
            <sensorSet>Water Valve Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="waterValveOpeningDegreeOutput">
            <type>num</type>
			<units>percent</units>
            <sensorId>WATER_VALVE_OPENING_DEGREE_OUTPUT</sensorId>
            <value>
                <getOid>REG_0x1026</getOid>
            </value>
            <label>Water Valve Opening Degree Output</label>
            <sensorSet>Water Valve Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="refrigPump1RunHours">
            <type>timeinhrs</type>
            <sensorId>REFRIG_PUMP_1_RUN_HOURS</sensorId>
            <value>
                <getOid>REG_0x11A4</getOid>
            </value>
            <label>Refrigerant Pump 1 Total Running Hours</label>
            <sensorSet>Refrigerant Pump Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="refrigPump1RunMinutes">
            <type>timeinmin</type>
            <sensorId>REFRIG_PUMP_1_RUN_MINUTES</sensorId>
            <value>
                <getOid>REG_0x11A5</getOid>
            </value>
            <label>Refrigerant Pump 1 Total Running Minutes</label>
            <sensorSet>Refrigerant Pump Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="refrigPump2RunHours">
            <type>timeinhrs</type>
            <sensorId>REFRIG_PUMP_2_RUN_HOURS</sensorId>
            <value>
                <getOid>REG_0x11A6</getOid>
            </value>
            <label>Refrigerant Pump 2 Total Running Hours</label>
            <sensorSet>Refrigerant Pump Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="refrigPump2RunMinutes">
            <type>timeinmin</type>
            <sensorId>REFRIG_PUMP_2_RUN_MINUTES</sensorId>
            <value>
                <getOid>REG_0x11A7</getOid>
            </value>
            <label>Refrigerant Pump 2 Total Running Minutes</label>
            <sensorSet>Refrigerant Pump Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="setPtDewPtTempDifference">
            <type>temp</type>
            <sensorId>SET_DEWPT_TEMP_DIFFERENCE</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x1196</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Setpoint and Dewpoint Temperature Difference</label>
            <sensorSet>Environmental Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="coolantTempSetpoint">
            <type>temp</type>
            <sensorId>COOLANT_TEMP_SETPOINT</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x11F4</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Coolant Temperature Setpoint</label>
            <sensorSet>Refrigerant Pump Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="fluorinePumpCurrentLowLimit">
            <type>amperage</type>
            <sensorId>FLUORINE_PUMP_CURRENT_LOW_LIMIT</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x11F6</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Fluorine Pump Current Low Limit Setting</label>
            <sensorSet>Refrigerant Pump Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="tempCorrection">
            <type>temp</type>
            <sensorId>TEMP_CORRECTION</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x11FA</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Temperature Correction</label>
            <sensorSet>Environmental Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="humidityCorrection">
            <type>humidity</type>
            <sensorId>HUMIDITY_CORRECTION</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x11FB</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Humidity Correction</label>
            <sensorSet>Environmental Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="fluorinePipeOutletTempCorrection">
            <type>temp</type>
            <sensorId>FLUORINE_PIPE_OUTLET_TEMP_CORRECTION</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x11FC</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Fluorine Pipe Outlet Temperature Correction</label>
            <sensorSet>Refrigerant Pump Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="waterOutletCorrection">
            <type>temp</type>
            <sensorId>WATER_OUTLET_CORRECTION</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x11FE</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Water Outlet Temperature Correction</label>
            <sensorSet>Water Valve Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="waterInletCorrection">
            <type>temp</type>
            <sensorId>WATER_INLET_CORRECTION</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x11FF</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Water Inlet Temperature Correction</label>
            <sensorSet>Water Valve Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="fluorinePipeInletTempCorrection">
            <type>temp</type>
            <sensorId>FLUORINE_PIPE_INLET_TEMP_CORRECTION</sensorId>
            <value>
				<mult>
					<op><getOid>REG_0x1200</getOid></op>
					<op>0.1</op>
				</mult>           
            </value>
            <label>Fluorine Pipe Inlet Temperature Correction</label>
            <sensorSet>Refrigerant Pump Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="waterValveOpeningDegreeAdjTime">
            <type>timeinsec</type>
            <sensorId>WATER_VALVE_OPENING_DEGREE_ADJ_TIME</sensorId>
            <value>
                <getOid>REG_0x1201</getOid>
            </value>
            <label>Water Valve Opening Degree Adjustment Time</label>
            <sensorSet>Water Valve Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="manualSettingWaterValveOpeningPercent">
            <type>num</type>
			<units>percent</units>
            <sensorId>MANUAL_SETTING_WATER_VALVE_OPENING_PERCENT</sensorId>
            <value>
                <getOid>REG_0x1204</getOid>
            </value>
            <label>Manual Setting Water Valve Opening Percentage</label>
            <sensorSet>Water Valve Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="communicationAddressSet">
            <type>num</type>
            <sensorId>COMMUNICATION_ADDRESS_SET</sensorId>
            <value>
                <getOid>REG_0x1207</getOid>
            </value>
            <label>Communication Address Set</label>
            <sensorSet>General Sensors</sensorSet>
        </numSensor>
		<numSensor ruleid="bypassSolenoidOpenTimeSetting">
            <type>timeinsec</type>
            <sensorId>BYPASS_SOLENOID_OPEN_TIME_SETTING</sensorId>
            <value>
                <getOid>REG_0x121D</getOid>
            </value>
            <label>Bypass Solenoid Open Time Setting</label>
            <sensorSet>General Sensors</sensorSet>
        </numSensor>

		<valueMap ruleid="boolDefaultZero-vm">
			<valueIn>0</valueIn><valueOut>0</valueOut>
			<valueIn>1</valueIn><valueOut>1</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="offOpen-em">
			<label>Off</label>
			<label>Open</label>
		</enumMap>
		<enumMap ruleid="shutdownBoot-em">
			<label>Shutdown</label>
			<label>Boot</label>
		</enumMap>
		<enumMap ruleid="autoBoot-em">
			<label>Not Automatically Boot</label>
			<label>Automatic Startup Operation</label>
		</enumMap>
		<enumMap ruleid="autoManual-em">
			<label>Automatic</label>
			<label>Manual</label>
		</enumMap>
		<enumMap ruleid="reset-em">
			<label>Not Reset</label>
			<label>Reset Alarm</label>
		</enumMap>
		<enumMap ruleid="accTime-em">
			<label>Not Clear</label>
			<label>Accumulated Time Clear</label>
		</enumMap>
		<enumMap ruleid="control-em">
			<label>Not Control</label>
			<label>Control</label>
		</enumMap>

		<!-- template stuff below --> 

	</device>

	<protocol>
		<modbus>
		<value_ref_id valid="REG_0x0500">
			<function>3</function>
			<start_addr>1280</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0501">
			<function>3</function>
			<start_addr>1281</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0502">
			<function>3</function>
			<start_addr>1282</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0503">
			<function>3</function>
			<start_addr>1283</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0810">
			<function>3</function>
			<start_addr>2064</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0811">
			<function>3</function>
			<start_addr>2065</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0812">
			<function>3</function>
			<start_addr>2066</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0813">
			<function>3</function>
			<start_addr>2067</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0814">
			<function>3</function>
			<start_addr>2068</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0815">
			<function>3</function>
			<start_addr>2069</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0816">
			<function>3</function>
			<start_addr>2070</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0800">
			<function>3</function>
			<start_addr>2048</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0801">
			<function>3</function>
			<start_addr>2049</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0806">
			<function>3</function>
			<start_addr>2054</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0807">
			<function>3</function>
			<start_addr>2055</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0808">
			<function>3</function>
			<start_addr>2056</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0809">
			<function>3</function>
			<start_addr>2057</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0864">
			<function>3</function>
			<start_addr>2148</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0865">
			<function>3</function>
			<start_addr>2149</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0A13">
			<function>3</function>
			<start_addr>2579</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0xA014">
			<function>3</function>
			<start_addr>2580</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x1015">
			<function>3</function>
			<start_addr>4117</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x1019">
			<function>3</function>
			<start_addr>4121</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x101B">
			<function>3</function>
			<start_addr>4123</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x104D">
			<function>3</function>
			<start_addr>4173</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x104F">
			<function>3</function>
			<start_addr>4175</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x1051">
			<function>3</function>
			<start_addr>4177</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x101D">
			<function>3</function>
			<start_addr>4125</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x114A">
			<function>3</function>
			<start_addr>4426</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x1024">
			<function>3</function>
			<start_addr>4132</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x1026">
			<function>3</function>
			<start_addr>4134</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x11A4">
			<function>3</function>
			<start_addr>4516</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x11A5">
			<function>3</function>
			<start_addr>4517</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x11A6">
			<function>3</function>
			<start_addr>4518</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x11A7">
			<function>3</function>
			<start_addr>4519</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x1196">
			<function>3</function>
			<start_addr>4502</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x11F4">
			<function>3</function>
			<start_addr>4596</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x11F6">
			<function>3</function>
			<start_addr>4598</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x11FA">
			<function>3</function>
			<start_addr>4602</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x11FB">
			<function>3</function>
			<start_addr>4603</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x11FC">
			<function>3</function>
			<start_addr>4604</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x11FE">
			<function>3</function>
			<start_addr>4606</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x11FF">
			<function>3</function>
			<start_addr>4607</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x1200">
			<function>3</function>
			<start_addr>4608</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x1201">
			<function>3</function>
			<start_addr>4609</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x1206">
			<function>3</function>
			<start_addr>4614</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x1209">
			<function>3</function>
			<start_addr>4617</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x1229">
			<function>3</function>
			<start_addr>4649</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>

		<!-- updated registers as of v2 -->
		<value_ref_id valid="REG_0x0818">
			<function>3</function>
			<start_addr>2072</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0A09">
			<function>3</function>
			<start_addr>2569</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x0A0A">
			<function>3</function>
			<start_addr>2570</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x1096">
			<function>3</function>
			<start_addr>4246</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x1204">
			<function>3</function>
			<start_addr>4612</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x1207">
			<function>3</function>
			<start_addr>4615</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>
		<value_ref_id valid="REG_0x121D">
			<function>3</function>
			<start_addr>4637</start_addr>
			<quantity>1</quantity>
			<type>uint_16</type>
		</value_ref_id>

		</modbus>
	</protocol>
</APC_DDF>