<?xml version="1.0"?>
<!-- Test Modbus related information -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
		 ddfid="controlli_plc_switchgear" ddfname="Controlli PLC Switchgear" ddfversion="2" canremove="yes">
		 
	<schemaVersion>1.6</schemaVersion>

	<device deviceid="controlli_plc_switchgear">
		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<setProductData ruleid="vendordata" field="vendor">Controlli</setProductData>
		<setProductData ruleid="modeldata" field="model">MT-NET-DB1</setProductData>
		<setProductData ruleid="typedata" field="type">Modbus Device</setProductData>
		<setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>
		
        <valueMap ruleid="normal_alarm-vm">
            <valueIn>0</valueIn> <valueOut>0</valueOut>
            <valueIn>1</valueIn> <valueOut>1</valueOut>
            <valueIn>*</valueIn> <valueOut>2</valueOut>
        </valueMap>
		
        <enumMap ruleid="normal_alarm-em">
            <label>Normal</label>
            <label>Alarm</label>
            <label>Unknown</label>
        </enumMap>
		
        <valueMap ruleid="off_on-vm">
            <valueIn>0</valueIn> <valueOut>0</valueOut>
            <valueIn>1</valueIn> <valueOut>1</valueOut>
            <valueIn>*</valueIn> <valueOut>2</valueOut>
        </valueMap>
		
        <enumMap ruleid="off_on-em">
            <label>Off</label>
            <label>On</label>
            <label>Unknown</label>
        </enumMap>
		
		<stateSensor ruleid="stato_pompa_p1a">
            <type>state</type>
            <sensorId>STATO_POMPA_P1A</sensorId>
            <value>
                <mapValue mapid="off_on-vm">
                    <getOid>register408966</getOid>
                </mapValue>
            </value>
            <label>Pump P1A Status</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
		
		<stateSensor ruleid="stato_pompa_p1b">
            <type>state</type>
            <sensorId>STATO_POMPA_P1B</sensorId>
            <value>
                <mapValue mapid="off_on-vm">
                    <getOid>register408967</getOid>
                </mapValue>
            </value>
            <label>Pump P1B Status</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
		
		<stateSensor ruleid="allarme_softstart_p1a">
            <type>state</type>
            <sensorId>ALLARME_SOFTSTART_P1A</sensorId>
            <value>
                <mapValue mapid="normal_alarm-vm">
                    <getOid>register408968</getOid>
                </mapValue>
            </value>
            <label>P1A SoftStart Alarm</label>
            <enum>normal_alarm-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>
		
		<stateSensor ruleid="allarme_softstart_p1b">
            <type>state</type>
            <sensorId>ALLARME_SOFTSTART_P1B</sensorId>
            <value>
                <mapValue mapid="normal_alarm-vm">
                    <getOid>register408969</getOid>
                </mapValue>
            </value>
            <label>P1B SoftStart Alarm</label>
            <enum>normal_alarm-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>
		
		<stateSensor ruleid="stato_pompa_p2a">
            <type>state</type>
            <sensorId>STATO_POMPA_P2A</sensorId>
            <value>
                <mapValue mapid="off_on-vm">
                    <getOid>register408970</getOid>
                </mapValue>
            </value>
            <label>Pump P2A Status</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
		
		<stateSensor ruleid="stato_pompa_p2b">
            <type>state</type>
            <sensorId>STATO_POMPA_P2B</sensorId>
            <value>
                <mapValue mapid="off_on-vm">
                    <getOid>register408971</getOid>
                </mapValue>
            </value>
            <label>Pump P2B Status</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
		
		<stateSensor ruleid="allarme_softstart_p2a">
            <type>state</type>
            <sensorId>ALLARME_SOFTSTART_P2A</sensorId>
            <value>
                <mapValue mapid="normal_alarm-vm">
                    <getOid>register408972</getOid>
                </mapValue>
            </value>
            <label>P2A SoftStart Alarm</label>
            <enum>normal_alarm-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>
		
		<stateSensor ruleid="allarme_softstart_p2b">
            <type>state</type>
            <sensorId>ALLARME_SOFTSTART_P2B</sensorId>
            <value>
                <mapValue mapid="normal_alarm-vm">
                    <getOid>register408973</getOid>
                </mapValue>
            </value>
            <label>P2B SoftStart Alarm</label>
            <enum>normal_alarm-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>

		<stateSensor ruleid="comando_pompa_p1a">
            <type>state</type>
            <sensorId>COMANDO_POMPA_P1A</sensorId>
            <value>
                <mapValue mapid="off_on-vm">
                    <getOid>register408974</getOid>
                </mapValue>
            </value>
            <label>Pump P1A Command</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
		
		<stateSensor ruleid="comando_pompa_p1b">
            <type>state</type>
            <sensorId>COMANDO_POMPA_P1B</sensorId>
            <value>
                <mapValue mapid="off_on-vm">
                    <getOid>register408975</getOid>
                </mapValue>
            </value>
            <label>Pump P1B Command</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
		
		<stateSensor ruleid="command_softstart_p1a">
            <type>state</type>
            <sensorId>COMMAND_SOFTSTART_P1A</sensorId>
            <value>
                <mapValue mapid="off_on-vm">
                    <getOid>register408976</getOid>
                </mapValue>
            </value>
            <label>P1A SoftStart Command</label>
            <enum>off_on-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>
		
		<stateSensor ruleid="command_softstart_p1b">
            <type>state</type>
            <sensorId>COMMAND_SOFTSTART_P1B</sensorId>
            <value>
                <mapValue mapid="off_on-vm">
                    <getOid>register408977</getOid>
                </mapValue>
            </value>
            <label>P1B SoftStart Command</label>
            <enum>off_on-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>

		<stateSensor ruleid="comando_pompa_p2a">
            <type>state</type>
            <sensorId>COMANDO_POMPA_P2A</sensorId>
            <value>
                <mapValue mapid="off_on-vm">
                    <getOid>register408978</getOid>
                </mapValue>
            </value>
            <label>Pump P2A Command</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
		
		<stateSensor ruleid="comando_pompa_p2b">
            <type>state</type>
            <sensorId>COMANDO_POMPA_P2B</sensorId>
            <value>
                <mapValue mapid="off_on-vm">
                    <getOid>register408979</getOid>
                </mapValue>
            </value>
            <label>Pump P2B Command</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
		
		<stateSensor ruleid="command_softstart_p2a">
            <type>state</type>
            <sensorId>COMMAND_SOFTSTART_P2A</sensorId>
            <value>
                <mapValue mapid="off_on-vm">
                    <getOid>register408980</getOid>
                </mapValue>
            </value>
            <label>P2A SoftStart Command</label>
            <enum>off_on-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>
		
		<stateSensor ruleid="command_softstart_p2b">
            <type>state</type>
            <sensorId>COMMAND_SOFTSTART_P2B</sensorId>
            <value>
                <mapValue mapid="off_on-vm">
                    <getOid>register408981</getOid>
                </mapValue>
            </value>
            <label>P2B SoftStart Command</label>
            <enum>off_on-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>
		
		<stateSensor ruleid="start_pompa1">
            <type>state</type>
            <sensorId>START_POMPA1</sensorId>
            <value>
                <mapValue mapid="off_on-vm">
                    <getOid>register408993</getOid>
                </mapValue>
            </value>
            <label>Pump 1 Start</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>
		
		<stateSensor ruleid="start_pompa2">
            <type>state</type>
            <sensorId>START_POMPA2</sensorId>
            <value>
                <mapValue mapid="off_on-vm">
                    <getOid>register408994</getOid>
                </mapValue>
            </value>
            <label>Pump 2 Start</label>
            <enum>off_on-em</enum>
            <sensorSet>Status</sensorSet>
        </stateSensor>


        <valueMap ruleid="two_val_alarm-vm">
            <valueIn>0</valueIn> <valueOut>0</valueOut>
            <valueIn>1</valueIn> <valueOut>1</valueOut>
            <valueIn>2</valueIn> <valueOut>1</valueOut>
            <valueIn>*</valueIn> <valueOut>2</valueOut>
        </valueMap>
		
        <enumMap ruleid="two_val_alarm-em">
            <label>Normal</label>
            <label>Alarm</label>
            <label>Unknown</label>
        </enumMap>

        <stateSensor ruleid="alarm_bits_Sysclockerror">
            <type>state</type>
            <sensorId>ALARM_BITS_SYS_CLOCK_ERROR</sensorId>
            <value>
                <mapValue mapid="two_val_alarm-vm">
                    <formatNumber>
                    <!-- Determined by bits 0-1 -->
                        <bitwise_and>
                            <op><right_shift>
                                    <op><getOid>register413946</getOid></op>
                                    <op>0</op>
                                </right_shift></op>
                            <op>3</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Bits - System Clock Error</label>
            <enum>two_val_alarm-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>

        <stateSensor ruleid="alarm_bits_allarme_p1a">
            <type>state</type>
            <sensorId>ALARM_BITS_ALLARME_P1A</sensorId>
            <value>
                <mapValue mapid="two_val_alarm-vm">
                    <formatNumber>
                    <!-- Determined by bits 2-3 -->
                        <bitwise_and>
                            <op><right_shift>
                                    <op><getOid>register413946</getOid></op>
                                    <op>2</op>
                                </right_shift></op>
                            <op>3</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Bits - P1A</label>
            <enum>two_val_alarm-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>

        <stateSensor ruleid="alarm_bits_allarme_p1b">
            <type>state</type>
            <sensorId>ALARM_BITS_ALLARME_P1B</sensorId>
            <value>
                <mapValue mapid="two_val_alarm-vm">
                    <formatNumber>
                    <!-- Determined by bits 4-5 -->
                        <bitwise_and>
                            <op><right_shift>
                                    <op><getOid>register413946</getOid></op>
                                    <op>4</op>
                                </right_shift></op>
                            <op>3</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Bits - P1B</label>
            <enum>two_val_alarm-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>

        <stateSensor ruleid="alarm_bits_allarme_p2a">
            <type>state</type>
            <sensorId>ALARM_BITS_ALLARME_P2A</sensorId>
            <value>
                <mapValue mapid="two_val_alarm-vm">
                    <formatNumber>
                    <!-- Determined by bits 6-7 -->
                        <bitwise_and>
                            <op><right_shift>
                                    <op><getOid>register413946</getOid></op>
                                    <op>6</op>
                                </right_shift></op>
                            <op>3</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Bits - P2A</label>
            <enum>two_val_alarm-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>

        <stateSensor ruleid="alarm_bits_allarme_p2b">
            <type>state</type>
            <sensorId>ALARM_BITS_ALLARME_P2B</sensorId>
            <value>
                <mapValue mapid="two_val_alarm-vm">
                    <formatNumber>
                    <!-- Determined by bits 8-9 -->
                        <bitwise_and>
                            <op><right_shift>
                                    <op><getOid>register413946</getOid></op>
                                    <op>8</op>
                                </right_shift></op>
                            <op>3</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Bits - P2B</label>
            <enum>two_val_alarm-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>

        <stateSensor ruleid="alarm_bits_allarme_softstart_p1a">
            <type>state</type>
            <sensorId>ALARM_BITS_ALLARME_SOFTSTART_P1A</sensorId>
            <value>
                <mapValue mapid="two_val_alarm-vm">
                    <formatNumber>
                    <!-- Determined by bits 10-11 -->
                        <bitwise_and>
                            <op><right_shift>
                                    <op><getOid>register413946</getOid></op>
                                    <op>10</op>
                                </right_shift></op>
                            <op>3</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Bits - SoftStart P1A</label>
            <enum>two_val_alarm-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>

        <stateSensor ruleid="alarm_bits_allarme_softstart_p1b">
            <type>state</type>
            <sensorId>ALARM_BITS_ALLARME_SOFTSTART_P1B</sensorId>
            <value>
                <mapValue mapid="two_val_alarm-vm">
                    <formatNumber>
                    <!-- Determined by bits 12-13 -->
                        <bitwise_and>
                            <op><right_shift>
                                    <op><getOid>register413946</getOid></op>
                                    <op>12</op>
                                </right_shift></op>
                            <op>3</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Bits - SoftStart P1B</label>
            <enum>two_val_alarm-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>

        <stateSensor ruleid="alarm_bits_allarme_softstart_p2a">
            <type>state</type>
            <sensorId>ALARM_BITS_ALLARME_SOFTSTART_P2A</sensorId>
            <value>
                <mapValue mapid="two_val_alarm-vm">
                    <formatNumber>
                    <!-- Determined by bits 14-15 -->
                        <bitwise_and>
                            <op><right_shift>
                                    <op><getOid>register413946</getOid></op>
                                    <op>14</op>
                                </right_shift></op>
                            <op>3</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Bits - SoftStart P2A</label>
            <enum>two_val_alarm-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>

        <stateSensor ruleid="alarm_bits_allarme_softstart_p2b">
            <type>state</type>
            <sensorId>ALARM_BITS_ALLARME_SOFTSTART_P2B</sensorId>
            <value>
                <mapValue mapid="two_val_alarm-vm">
                    <formatNumber>
                    <!-- Determined by bits 0-1 -->
                        <bitwise_and>
                            <op><right_shift>
                                    <op><getOid>register413945</getOid></op>
                                    <op>0</op>
                                </right_shift></op>
                            <op>3</op>
                        </bitwise_and>
                    </formatNumber>
                </mapValue>
            </value>
            <label>Alarm Bits - SoftStart P2B</label>
            <enum>two_val_alarm-em</enum>
            <sensorSet>Alarms</sensorSet>
        </stateSensor>

	</device>

	<protocol>
		<modbus>
			<value_ref_id valid="register408966">
				<function>3</function>
				<start_addr>8965</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408967">
				<function>3</function>
				<start_addr>8966</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408968">
				<function>3</function>
				<start_addr>8967</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408969">
				<function>3</function>
				<start_addr>8968</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408970">
				<function>3</function>
				<start_addr>8969</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408971">
				<function>3</function>
				<start_addr>8970</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408972">
				<function>3</function>
				<start_addr>8971</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408973">
				<function>3</function>
				<start_addr>8972</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408974">
				<function>3</function>
				<start_addr>8973</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408975">
				<function>3</function>
				<start_addr>8974</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408976">
				<function>3</function>
				<start_addr>8975</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408977">
				<function>3</function>
				<start_addr>8976</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408978">
				<function>3</function>
				<start_addr>8977</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408979">
				<function>3</function>
				<start_addr>8978</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408980">
				<function>3</function>
				<start_addr>8979</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408981">
				<function>3</function>
				<start_addr>8980</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408993">
				<function>3</function>
				<start_addr>8992</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register408994">
				<function>3</function>
				<start_addr>8993</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="register413945">
				<function>3</function>
				<start_addr>13944</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register413946">
				<function>3</function>
				<start_addr>13945</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>


			<packet>
				<function>3</function>
				<start_addr>8965</start_addr>
				<quantity>16</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>8992</start_addr>
				<quantity>2</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>13944</start_addr>
				<quantity>2</quantity>
			</packet>
		</modbus>
	</protocol>
</APC_DDF>
