<?xml version="1.0"?>
<!-- Test Modbus related information -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
         ddfid="cyberex_edm_pdu" ddfname="Cyberex EDM PDU" ddfversion="1" canremove="yes">
  <schemaVersion>1.6</schemaVersion>

  <device deviceid="cyberex_pdm2">
    <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

    <setProductData ruleid="vendordata" field="vendor">Cyberex</setProductData>
    <setProductData ruleid="modeldata" field="model">EDM</setProductData>
    <setProductData ruleid="typedata" field="type">PDU</setProductData>
    <setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

    <numSensor ruleid="output-voltage-1-ab">
      <type>voltage</type>
      <sensorId>OUTPUT1_OUTPUT_VOLTAGE_L2L_1</sensorId>
      <value><getOid>outputvoltageab</getOid></value>
      <label>Output Voltage LL (A-B)</label>
      <sensorSet>Output Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-voltage-1-bc">
      <type>voltage</type>
      <sensorId>OUTPUT1_OUTPUT_VOLTAGE_L2L_2</sensorId>
      <value><getOid>outputvoltagebc</getOid></value>
      <label>Output Voltage LL (B-C)</label>
      <sensorSet>Output Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-voltage-1-ca">
      <type>voltage</type>
      <sensorId>OUTPUT1_OUTPUT_VOLTAGE_L2L_3</sensorId>
      <value><getOid>outputvoltageca</getOid></value>
      <label>Output Voltage LL (C-A)</label>
      <sensorSet>Output Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-voltage-1-an">
      <type>voltage</type>
      <sensorId>OUTPUT1_OUTPUT_VOLTAGE_L2N_1</sensorId>
      <value>
        <mult>
          <op><getOid>outputvoltagean</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Output Voltage Phase A</label>
      <sensorSet>Output Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-voltage-1-bn">
      <type>voltage</type>
      <sensorId>OUTPUT1_OUTPUT_VOLTAGE_L2N_2</sensorId>
      <value>
        <mult>
          <op><getOid>outputvoltagebn</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Output Voltage Phase B</label>
      <sensorSet>Output Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-voltage-1-cn">
      <type>voltage</type>
      <sensorId>OUTPUT1_OUTPUT_VOLTAGE_L2N_3</sensorId>
      <value>
        <mult>
          <op><getOid>outputvoltagecn</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Output Voltage Phase C</label>
      <sensorSet>Output Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-current-1-a">
      <type>amperage</type>
      <sensorId>OUTPUT1_OUTPUT_CURRENT_1</sensorId>
      <value>
        <mult>
          <op><getOid>outputcurrenta</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Output Current Phase A</label>
      <sensorSet>Output Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-current-1-b">
      <type>amperage</type>
      <sensorId>OUTPUT1_OUTPUT_CURRENT_2</sensorId>
      <value>
        <mult>
          <op><getOid>outputcurrentb</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Output Current Phase B</label>
      <sensorSet>Output Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-current-1-c">
      <type>amperage</type>
      <sensorId>OUTPUT1_OUTPUT_CURRENT_3</sensorId>
      <value>
        <mult>
          <op><getOid>outputcurrentc</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Output Current Phase C</label>
      <sensorSet>Output Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="ground-current">
      <type>amperage</type>
      <sensorId>GROUND_CURRENT</sensorId>
      <value>
        <mult>
          <op><getOid>groundcurrent</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Ground Current</label>
      <sensorSet>Other Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="neutral-current">
      <type>amperage</type>
      <sensorId>NEUTRAL_CURRENT</sensorId>
      <value>
        <mult>
          <op><getOid>neutralcurrent</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Neutral Current</label>
      <sensorSet>Other Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="input-voltage-ab">
      <type>voltage</type>
      <sensorId>INPUT1_MAIN_INPUT_VOLTAGE_L2L_1</sensorId>
      <value>
        <mult>
          <op><getOid>inputvoltageab</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Input Voltage LL (A-B)</label>
      <sensorSet>Input Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="input-voltage-bc">
      <type>voltage</type>
      <sensorId>INPUT1_MAIN_INPUT_VOLTAGE_L2L_2</sensorId>
      <value>
        <mult>
          <op><getOid>inputvoltagebc</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Input Voltage LL (B-C)</label>
      <sensorSet>Input Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="input-voltage-ca">
      <type>voltage</type>
      <sensorId>INPUT1_MAIN_INPUT_VOLTAGE_L2L_3</sensorId>
      <value>
        <mult>
          <op><getOid>inputvoltageca</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Input Voltage LL (C-A)</label>
      <sensorSet>Input Sensors</sensorSet>
    </numSensor>

    <stateSensor ruleid="phase-sequence">
      <type>state</type>
      <sensorId>PHASE_SEQUENCE</sensorId>
      <value><mapValue mapid="phasesequence_valuemap"><formatNumber><getOid>phasesequence</getOid></formatNumber></mapValue></value>
      <label>Phase Sequence</label>
      <enum>phasesequence_enummap</enum>
      <sensorSet>Other Sensors</sensorSet>
    </stateSensor>

    <valueMap ruleid="phasesequence_valuemap">
      <valueIn>0</valueIn><valueOut>0</valueOut>
      <valueIn>1</valueIn><valueOut>1</valueOut>
      <valueIn>*</valueIn><valueOut>2</valueOut>
    </valueMap>

    <enumMap ruleid="phasesequence_enummap">
      <label>ABC</label>
      <label>BCA</label>
      <label>Unknown</label>
    </enumMap>

    <numSensor ruleid="frequency">
      <type>frequency</type>
      <sensorId>INPUT1_INPUT_FREQ</sensorId>
      <value>
        <mult>
          <op><getOid>frequency</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Frequency</label>
      <sensorSet>Other Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="app-power-tot">
      <type>num/powerKVA</type>
      <sensorId>OUTPUT1_OUTPUT_APPARENT_POWER_TOTAL</sensorId>
      <value>
        <mult>
          <op><getOid>apppowertot</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Total KVA</label>
      <sensorSet>Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="app-power-a">
      <type>num/powerKVA</type>
      <sensorId>OUTPUT1_OUTPUT_APPARENT_POWER_1</sensorId>
      <value>
        <mult>
          <op><getOid>apppowera</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase A KVA</label>
      <sensorSet>Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="app-power-b">
      <type>num/powerKVA</type>
      <sensorId>OUTPUT1_OUTPUT_APPARENT_POWER_2</sensorId>
      <value>
        <mult>
          <op><getOid>apppowerb</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase B KVA</label>
      <sensorSet>Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="app-power-c">
      <type>num/powerKVA</type>
      <sensorId>OUTPUT1_OUTPUT_APPARENT_POWER_3</sensorId>
      <value>
        <mult>
          <op><getOid>apppowerc</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase C KVA</label>
      <sensorSet>Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-load-pct-a">
      <type>pctofcapacity</type>
      <sensorId>OUTPUT1_OUTPUT_LOAD_PCT_1</sensorId>
      <value>
        <mult>
          <op><getOid>outputloadpcta</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Load Phase A</label>
      <sensorSet>Output Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-load-pct-b">
      <type>pctofcapacity</type>
      <sensorId>OUTPUT1_OUTPUT_LOAD_PCT_2</sensorId>
      <value>
        <mult>
          <op><getOid>outputloadpctb</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Load Phase B</label>
      <sensorSet>Output Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-load-pct-c">
      <type>pctofcapacity</type>
      <sensorId>OUTPUT1_OUTPUT_LOAD_PCT_3</sensorId>
      <value>
        <mult>
          <op><getOid>outputloadpctc</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Load Phase C</label>
      <sensorSet>Output Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="real-power-tot">
      <type>num/powerKW</type>
      <sensorId>OUTPUT1_OUTPUT_POWER_TOTAL</sensorId>
      <value>
        <mult>
          <op><getOid>realpowertot</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Total KW</label>
      <sensorSet>Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="real-power-a">
      <type>num/powerKW</type>
      <sensorId>OUTPUT1_OUTPUT_POWER_1</sensorId>
      <value>
        <mult>
          <op><getOid>realpowera</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase A KW</label>
      <sensorSet>Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="real-power-b">
      <type>num/powerKW</type>
      <sensorId>OUTPUT1_OUTPUT_POWER_2</sensorId>
      <value>
        <mult>
          <op><getOid>realpowerb</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase B KW</label>
      <sensorSet>Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="real-power-c">
      <type>num/powerKW</type>
      <sensorId>OUTPUT1_OUTPUT_POWER_3</sensorId>
      <value>
        <mult>
          <op><getOid>realpowerc</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase C KW</label>
      <sensorSet>Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="power-factor-a">
      <type>num/powerfactor</type>
      <sensorId>OUTPUT1_OUTPUT_POWER_FACTOR_1</sensorId>
      <value>
        <mult>
          <op><getOid>powerfactora</getOid></op>
          <op>0.01</op>
        </mult>
      </value>
      <minValue>-1.00</minValue>
      <valueInc>0.01</valueInc>
      <label>Phase A PF</label>
      <sensorSet>Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="power-factor-b">
      <type>num/powerfactor</type>
      <sensorId>OUTPUT1_OUTPUT_POWER_FACTOR_2</sensorId>
      <value>
        <mult>
          <op><getOid>powerfactorb</getOid></op>
          <op>0.01</op>
        </mult>
      </value>
      <minValue>-1.00</minValue>
      <valueInc>0.01</valueInc>
      <label>Phase B PF</label>
      <sensorSet>Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="power-factor-c">
      <type>num/powerfactor</type>
      <sensorId>OUTPUT1_OUTPUT_POWER_FACTOR_3</sensorId>
      <value>
        <mult>
          <op><getOid>powerfactorc</getOid></op>
          <op>0.01</op>
        </mult>
      </value>
      <minValue>-1.00</minValue>
      <valueInc>0.01</valueInc>
      <label>Phase C PF</label>
      <sensorSet>Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="real-energy-tot">
      <type>num/kwatthr</type>
      <sensorId>OUTPUT1_OUTPUT_ENERGY_TOTAL</sensorId>
      <value>
        <mult>
          <op><getOid>realenergytot</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Total kWh</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="real-energy-a">
      <type>num/kwatthr</type>
      <sensorId>OUTPUT1_OUTPUT_ENERGY_1</sensorId>
      <value>
        <mult>
          <op><getOid>realenergya</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase A kWh</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="real-energy-b">
      <type>num/kwatthr</type>
      <sensorId>OUTPUT1_OUTPUT_ENERGY_2</sensorId>
      <value>
        <mult>
          <op><getOid>realenergyb</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase B kWh</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="real-energy-c">
      <type>num/kwatthr</type>
      <sensorId>OUTPUT1_OUTPUT_ENERGY_3</sensorId>
      <value>
        <mult>
          <op><getOid>realenergyc</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase C kWh</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="app-energy-tot">
      <type>num/kVAhr</type>
      <sensorId>OUTPUT1_OUTPUT_APPARENT_ENERGY_TOTAL</sensorId>
      <value>
        <mult>
          <op><getOid>appenergytot</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Total kVAh</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="app-energy-a">
      <type>num/kVAhr</type>
      <sensorId>OUTPUT1_OUTPUT_APPARENT_ENERGY_1</sensorId>
      <value>
        <mult>
          <op><getOid>appenergya</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase A kVAh</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="app-energy-b">
      <type>num/kVAhr</type>
      <sensorId>OUTPUT1_OUTPUT_APPARENT_ENERGY_2</sensorId>
      <value>
        <mult>
          <op><getOid>appenergyb</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase B kVAh</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="app-energy-c">
      <type>num/kVAhr</type>
      <sensorId>OUTPUT1_OUTPUT_APPARENT_ENERGY_3</sensorId>
      <value>
        <mult>
          <op><getOid>appenergyc</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase C kVAh</label>
      <sensorSet>Energy Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="real-power-demand-peak-tot">
      <type>num/powerKW</type>
      <sensorId>OUTPUT1_OUTPUT_POWER_DEMAND_PEAK_TOTAL</sensorId>
      <value><getOid>realpowerdemandpeaktot</getOid></value>
      <label>Peak Demand KW</label>
      <sensorSet>Power Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-voltage-ln-thd-a">
      <type>num</type>
      <sensorId>OUTPUT1_OUTPUT_VOLTAGE_L2N_THD_1</sensorId>
      <value>
        <mult>
          <op><getOid>outputvoltagelnthda</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase A Voltage THD</label>
      <sensorSet>Other Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-voltage-ln-thd-b">
      <type>num</type>
      <sensorId>OUTPUT1_OUTPUT_VOLTAGE_L2N_THD_2</sensorId>
      <value>
        <mult>
          <op><getOid>outputvoltagelnthdb</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase B Voltage THD</label>
      <sensorSet>Other Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-voltage-ln-thd-c">
      <type>num</type>
      <sensorId>OUTPUT1_OUTPUT_VOLTAGE_L2N_THD_3</sensorId>
      <value>
        <mult>
          <op><getOid>outputvoltagelnthdc</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase C Voltage THD</label>
      <sensorSet>Other Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-load-crest-factor-a">
      <type>num</type>
      <sensorId>OUTPUT1_OUTPUT_LOAD_CREST_FACTOR_1</sensorId>
      <value>
        <mult>
          <op><getOid>outputloadcrestfactora</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase A Load Crest Factor</label>
      <sensorSet>Other Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-load-crest-factor-b">
      <type>num</type>
      <sensorId>OUTPUT1_OUTPUT_LOAD_CREST_FACTOR_2</sensorId>
      <value>
        <mult>
          <op><getOid>outputloadcrestfactorb</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase B Load Crest Factor</label>
      <sensorSet>Other Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-load-crest-factor-c">
      <type>num</type>
      <sensorId>OUTPUT1_OUTPUT_LOAD_CREST_FACTOR_3</sensorId>
      <value>
        <mult>
          <op><getOid>outputloadcrestfactorc</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase C Load Crest Factor</label>
      <sensorSet>Other Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-current-thd-a">
      <type>num</type>
      <sensorId>OUTPUT1_OUTPUT_CURRENT_THD_1</sensorId>
      <value>
        <mult>
          <op><getOid>outputcurrentthda</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase A Current THD</label>
      <sensorSet>Other Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-current-thd-b">
      <type>num</type>
      <sensorId>OUTPUT1_OUTPUT_CURRENT_THD_2</sensorId>
      <value>
        <mult>
          <op><getOid>outputcurrentthdb</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase B Current THD</label>
      <sensorSet>Other Sensors</sensorSet>
    </numSensor>

    <numSensor ruleid="output-current-thd-c">
      <type>num</type>
      <sensorId>OUTPUT1_OUTPUT_CURRENT_THD_3</sensorId>
      <value>
        <mult>
          <op><getOid>outputcurrentthdc</getOid></op>
          <op>0.1</op>
        </mult>
      </value>
      <label>Phase C Current THD</label>
      <sensorSet>Other Sensors</sensorSet>
    </numSensor>

    <alarmFlags2 ruleid="alarmregister1alarms">
    
      <value>
        <getOid>alarmregister1</getOid>
      </value>

      <alarmFlagsTest mask="1" match="1">  <!-- Bit 0 -->
        <name>
          <activeText>Phase AB Overvoltage detected</activeText>
          <inactiveText>Phase AB Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase AB Overvoltage condition.</activeText>
          <inactiveText>The Phase AB Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="2" match="2"> <!-- Bit 1 -->
        <name>
          <activeText>Phase AB Undervoltage detected</activeText>
          <inactiveText>Phase AB Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase AB Undervoltage condition.</activeText>
          <inactiveText>The Phase AB Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="4" match="4"> <!-- Bit 2 -->
        <name>
          <activeText>Phase BC Overvoltage detected</activeText>
          <inactiveText>Phase BC Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase BC Overvoltage condition.</activeText>
          <inactiveText>The Phase BC Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="8" match="8"> <!-- Bit 3 -->
        <name>
          <activeText>Phase BC Undervoltage detected</activeText>
          <inactiveText>Phase BC Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase BC Undervoltage condition.</activeText>
          <inactiveText>The Phase BC Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="10" match="10"> <!-- Bit 4 -->
        <name>
          <activeText>Phase CA Overvoltage detected</activeText>
          <inactiveText>Phase CA Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase CA Overvoltage condition.</activeText>
          <inactiveText>The Phase CA Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="20" match="20"> <!-- Bit 5 -->
        <name>
          <activeText>Phase CA Undervoltage detected</activeText>
          <inactiveText>Phase CA Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase CA Undervoltage condition.</activeText>
          <inactiveText>The Phase CA Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="40" match="40"> <!-- Bit 6 -->
        <name>
          <activeText>Phase A Overvoltage detected</activeText>
          <inactiveText>Phase A Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase A Overvoltage condition.</activeText>
          <inactiveText>The Phase A Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="80" match="80"> <!-- Bit 7 -->
        <name>
          <activeText>Phase A Undervoltage detected</activeText>
          <inactiveText>Phase A Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase A Undervoltage condition.</activeText>
          <inactiveText>The Phase A Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="100" match="100"> <!-- Bit 8 -->
        <name>
          <activeText>Phase B Overvoltage detected</activeText>
          <inactiveText>Phase B Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase B Overvoltage condition.</activeText>
          <inactiveText>The Phase B Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="200" match="200"> <!-- Bit 9 -->
        <name>
          <activeText>Phase B Undervoltage detected</activeText>
          <inactiveText>Phase B Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase B Undervoltage condition.</activeText>
          <inactiveText>The Phase B Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="400" match="400"> <!-- Bit 10 -->
        <name>
          <activeText>Phase C Overvoltage detected</activeText>
          <inactiveText>Phase C Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase C Overvoltage condition.</activeText>
          <inactiveText>The Phase C Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="800" match="800"> <!-- Bit 11 -->
        <name>
          <activeText>Phase C Undervoltage detected</activeText>
          <inactiveText>Phase C Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase C Undervoltage condition.</activeText>
          <inactiveText>The Phase C Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>
    
      <alarmFlagsTest mask="2000" match="2000"> <!-- Bit 13 -->
        <name>
          <activeText>Phase A OverCurrent detected</activeText>
          <inactiveText>Phase A Current normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase A OverCurrent condition.</activeText>
          <inactiveText>The Phase A OverCurrent condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>
    
      <alarmFlagsTest mask="4000" match="4000"> <!-- Bit 14 -->
        <name>
          <activeText>Phase B OverCurrent detected</activeText>
          <inactiveText>Phase B Current normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase B OverCurrent condition.</activeText>
          <inactiveText>The Phase B OverCurrent condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>
    
      <alarmFlagsTest mask="8000" match="8000"> <!-- Bit 15 -->
        <name>
          <activeText>Phase C OverCurrent detected</activeText>
          <inactiveText>Phase C Current normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase C OverCurrent condition.</activeText>
          <inactiveText>The Phase C OverCurrent condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags2>

    <alarmFlags2 ruleid="alarmregister2alarms">
    
      <value>
        <getOid>alarmregister2</getOid>
      </value>

      <alarmFlagsTest mask="1" match="1">  <!-- Bit 0 -->
        <name>
          <activeText>Phase AB Input Overvoltage detected</activeText>
          <inactiveText>Phase AB Input Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase AB Input Overvoltage condition.</activeText>
          <inactiveText>The Phase AB Input Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="2" match="2"> <!-- Bit 1 -->
        <name>
          <activeText>Phase AB Input Undervoltage detected</activeText>
          <inactiveText>Phase AB Input Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase AB Input Undervoltage condition.</activeText>
          <inactiveText>The Phase AB Input Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="4" match="4"> <!-- Bit 2 -->
        <name>
          <activeText>Phase BC Input Overvoltage detected</activeText>
          <inactiveText>Phase BC Input Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase BC Input Overvoltage condition.</activeText>
          <inactiveText>The Phase BC Input Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="8" match="8"> <!-- Bit 3 -->
        <name>
          <activeText>Phase BC Input Undervoltage detected</activeText>
          <inactiveText>Phase BC Input Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase BC Input Undervoltage condition.</activeText>
          <inactiveText>The Phase BC Input Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="10" match="10"> <!-- Bit 4 -->
        <name>
          <activeText>Phase CA Input Overvoltage detected</activeText>
          <inactiveText>Phase CA Input Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase CA Input Overvoltage condition.</activeText>
          <inactiveText>The Phase CA Input Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="20" match="20"> <!-- Bit 5 -->
        <name>
          <activeText>Phase CA Input Undervoltage detected</activeText>
          <inactiveText>Phase CA Input Voltage normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase CA Input Undervoltage condition.</activeText>
          <inactiveText>The Phase CA Input Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="40" match="40"> <!-- Bit 6 -->
        <name>
          <activeText>Neutral Overcurrent detected</activeText>
          <inactiveText>Neutral current normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Neutral Overcurrent condition.</activeText>
          <inactiveText>The Neutral Overcurrent condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="80" match="80"> <!-- Bit 7 -->
        <name>
          <activeText>Ground Overcurrent detected</activeText>
          <inactiveText>Ground current normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Ground Overcurrent condition.</activeText>
          <inactiveText>The Ground Overcurrent condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="200" match="200"> <!-- Bit 9 -->
        <name>
          <activeText>Over Frequency detected</activeText>
          <inactiveText>Frequency normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected an Over Frequency condition.</activeText>
          <inactiveText>The Over Frequency condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="400" match="400"> <!-- Bit 10 -->
        <name>
          <activeText>Under Frequency detected</activeText>
          <inactiveText>Frequency normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected an Under Frequency condition.</activeText>
          <inactiveText>The Under Frequency condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="800" match="800"> <!-- Bit 11 -->
        <name>
          <activeText>Phase Loss condition</activeText>
          <inactiveText>Phase normal</inactiveText>
        </name>
        <severity>error</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase Loss condition.</activeText>
          <inactiveText>The Phase Loss condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags2>

    <alarmFlags2 ruleid="alarmregister3warnings">
    
      <value>
        <getOid>alarmregister3</getOid>
      </value>

      <alarmFlagsTest mask="1" match="1">  <!-- Bit 0 -->
        <name>
          <activeText>Phase AB Overvoltage detected</activeText>
          <inactiveText>Phase AB Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase AB Overvoltage condition.</activeText>
          <inactiveText>The Phase AB Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="2" match="2"> <!-- Bit 1 -->
        <name>
          <activeText>Phase AB Undervoltage detected</activeText>
          <inactiveText>Phase AB Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase AB Undervoltage condition.</activeText>
          <inactiveText>The Phase AB Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="4" match="4"> <!-- Bit 2 -->
        <name>
          <activeText>Phase BC Overvoltage detected</activeText>
          <inactiveText>Phase BC Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase BC Overvoltage condition.</activeText>
          <inactiveText>The Phase BC Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="8" match="8"> <!-- Bit 3 -->
        <name>
          <activeText>Phase BC Undervoltage detected</activeText>
          <inactiveText>Phase BC Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase BC Undervoltage condition.</activeText>
          <inactiveText>The Phase BC Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="10" match="10"> <!-- Bit 4 -->
        <name>
          <activeText>Phase CA Overvoltage detected</activeText>
          <inactiveText>Phase CA Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase CA Overvoltage condition.</activeText>
          <inactiveText>The Phase CA Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="20" match="20"> <!-- Bit 5 -->
        <name>
          <activeText>Phase CA Undervoltage detected</activeText>
          <inactiveText>Phase CA Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase CA Undervoltage condition.</activeText>
          <inactiveText>The Phase CA Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="40" match="40"> <!-- Bit 6 -->
        <name>
          <activeText>Phase A Overvoltage detected</activeText>
          <inactiveText>Phase A Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase A Overvoltage condition.</activeText>
          <inactiveText>The Phase A Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="80" match="80"> <!-- Bit 7 -->
        <name>
          <activeText>Phase A Undervoltage detected</activeText>
          <inactiveText>Phase A Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase A Undervoltage condition.</activeText>
          <inactiveText>The Phase A Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="100" match="100"> <!-- Bit 8 -->
        <name>
          <activeText>Phase B Overvoltage detected</activeText>
          <inactiveText>Phase B Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase B Overvoltage condition.</activeText>
          <inactiveText>The Phase B Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="200" match="200"> <!-- Bit 9 -->
        <name>
          <activeText>Phase B Undervoltage detected</activeText>
          <inactiveText>Phase B Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase B Undervoltage condition.</activeText>
          <inactiveText>The Phase B Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="400" match="400"> <!-- Bit 10 -->
        <name>
          <activeText>Phase C Overvoltage detected</activeText>
          <inactiveText>Phase C Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase C Overvoltage condition.</activeText>
          <inactiveText>The Phase C Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="800" match="800"> <!-- Bit 11 -->
        <name>
          <activeText>Phase C Undervoltage detected</activeText>
          <inactiveText>Phase C Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase C Undervoltage condition.</activeText>
          <inactiveText>The Phase C Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>
    
      <alarmFlagsTest mask="2000" match="2000"> <!-- Bit 13 -->
        <name>
          <activeText>Phase A OverCurrent detected</activeText>
          <inactiveText>Phase A Current normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase A OverCurrent condition.</activeText>
          <inactiveText>The Phase A OverCurrent condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>
    
      <alarmFlagsTest mask="4000" match="4000"> <!-- Bit 14 -->
        <name>
          <activeText>Phase B OverCurrent detected</activeText>
          <inactiveText>Phase B Current normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase B OverCurrent condition.</activeText>
          <inactiveText>The Phase B OverCurrent condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>
    
      <alarmFlagsTest mask="8000" match="8000"> <!-- Bit 15 -->
        <name>
          <activeText>Phase C OverCurrent detected</activeText>
          <inactiveText>Phase C Current normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase C OverCurrent condition.</activeText>
          <inactiveText>The Phase C OverCurrent condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>
    </alarmFlags2>

    <alarmFlags2 ruleid="alarmregister4warnings">
    
      <value>
        <getOid>alarmregister4</getOid>
      </value>

      <alarmFlagsTest mask="1" match="1">  <!-- Bit 0 -->
        <name>
          <activeText>Phase AB Input Overvoltage detected</activeText>
          <inactiveText>Phase AB Input Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase AB Input Overvoltage condition.</activeText>
          <inactiveText>The Phase AB Input Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="2" match="2"> <!-- Bit 1 -->
        <name>
          <activeText>Phase AB Input Undervoltage detected</activeText>
          <inactiveText>Phase AB Input Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase AB Input Undervoltage condition.</activeText>
          <inactiveText>The Phase AB Input Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="4" match="4"> <!-- Bit 2 -->
        <name>
          <activeText>Phase BC Input Overvoltage detected</activeText>
          <inactiveText>Phase BC Input Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase BC Input Overvoltage condition.</activeText>
          <inactiveText>The Phase BC Input Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="8" match="8"> <!-- Bit 3 -->
        <name>
          <activeText>Phase BC Input Undervoltage detected</activeText>
          <inactiveText>Phase BC Input Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase BC Input Undervoltage condition.</activeText>
          <inactiveText>The Phase BC Input Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="10" match="10"> <!-- Bit 4 -->
        <name>
          <activeText>Phase CA Input Overvoltage detected</activeText>
          <inactiveText>Phase CA Input Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase CA Input Overvoltage condition.</activeText>
          <inactiveText>The Phase CA Input Overvoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

      <alarmFlagsTest mask="20" match="20"> <!-- Bit 5 -->
        <name>
          <activeText>Phase CA Input Undervoltage detected</activeText>
          <inactiveText>Phase CA Input Voltage normal</inactiveText>
        </name>
        <severity>warning</severity>
        <category></category>
        <description>
          <activeText>The system has detected a Phase CA Input Undervoltage condition.</activeText>
          <inactiveText>The Phase CA Input Undervoltage condition has returned to normal.</inactiveText>
        </description>
      </alarmFlagsTest>

    </alarmFlags2>

  </device>

  <protocol>
    <modbus>
      <value_ref_id valid="outputvoltageab">
        <function>3</function>
        <start_addr>0</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputvoltagebc">
        <function>3</function>
        <start_addr>1</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputvoltageca">
        <function>3</function>
        <start_addr>2</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputvoltagean">
        <function>3</function>
        <start_addr>3</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputvoltagebn">
        <function>3</function>
        <start_addr>4</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputvoltagecn">
        <function>3</function>
        <start_addr>5</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputcurrenta">
        <function>3</function>
        <start_addr>7</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputcurrentb">
        <function>3</function>
        <start_addr>8</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputcurrentc">
        <function>3</function>
        <start_addr>9</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="groundcurrent">
        <function>3</function>
        <start_addr>10</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="neutralcurrent">
        <function>3</function>
        <start_addr>11</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="inputvoltageab">
        <function>3</function>
        <start_addr>12</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="inputvoltagebc">
        <function>3</function>
        <start_addr>13</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="inputvoltageca">
        <function>3</function>
        <start_addr>14</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="phasesequence">
        <function>3</function>
        <start_addr>15</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="frequency">
        <function>3</function>
        <start_addr>16</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="apppowertot">
        <function>3</function>
        <start_addr>17</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="apppowera">
        <function>3</function>
        <start_addr>18</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="apppowerb">
        <function>3</function>
        <start_addr>19</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="apppowerc">
        <function>3</function>
        <start_addr>20</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputloadpcta">
        <function>3</function>
        <start_addr>21</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputloadpctb">
        <function>3</function>
        <start_addr>22</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputloadpctc">
        <function>3</function>
        <start_addr>23</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="realpowertot">
        <function>3</function>
        <start_addr>24</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="realpowera">
        <function>3</function>
        <start_addr>25</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="realpowerb">
        <function>3</function>
        <start_addr>26</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="realpowerc">
        <function>3</function>
        <start_addr>27</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="powerfactora">
        <function>3</function>
        <start_addr>28</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="powerfactorb">
        <function>3</function>
        <start_addr>29</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="powerfactorc">
        <function>3</function>
        <start_addr>30</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="realenergytot">
        <function>3</function>
        <start_addr>31</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="realenergya">
        <function>3</function>
        <start_addr>32</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="realenergyb">
        <function>3</function>
        <start_addr>33</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="realenergyc">
        <function>3</function>
        <start_addr>34</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="appenergytot">
        <function>3</function>
        <start_addr>35</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="appenergya">
        <function>3</function>
        <start_addr>36</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="appenergyb">
        <function>3</function>
        <start_addr>37</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="appenergyc">
        <function>3</function>
        <start_addr>38</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="realpowerdemandpeaktot">
        <function>3</function>
        <start_addr>39</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputvoltagelnthda">
        <function>3</function>
        <start_addr>40</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputvoltagelnthdb">
        <function>3</function>
        <start_addr>41</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputvoltagelnthdc">
        <function>3</function>
        <start_addr>42</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputloadcrestfactora">
        <function>3</function>
        <start_addr>43</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputloadcrestfactorb">
        <function>3</function>
        <start_addr>44</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputloadcrestfactorc">
        <function>3</function>
        <start_addr>45</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputcurrentthda">
        <function>3</function>
        <start_addr>46</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputcurrentthdb">
        <function>3</function>
        <start_addr>47</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="outputcurrentthdc">
        <function>3</function>
        <start_addr>48</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="alarmregister1">
        <function>3</function>
        <start_addr>49</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="alarmregister2">
        <function>3</function>
        <start_addr>50</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="alarmregister3">
        <function>3</function>
        <start_addr>51</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>
      <value_ref_id valid="alarmregister4">
        <function>3</function>
        <start_addr>52</start_addr>
        <quantity>1</quantity>
        <type>uint_16</type>
      </value_ref_id>

      <!-- Bulk read for performance -->
      <packet>
        <function>3</function>
        <start_addr>0</start_addr>
        <quantity>6</quantity>
      </packet>
      <packet>
        <function>3</function>
        <start_addr>7</start_addr>
        <quantity>46</quantity>
      </packet>

    </modbus>
  </protocol>

</APC_DDF>









