<?xml version="1.0"?>
<!-- Test Modbus related information -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
         ddfid="dpc_dc_rectifier_modbus" ddfname="APC by Schneider Electric DC Rectifier" ddfversion="1" canremove="yes">
    <schemaVersion>1.6</schemaVersion>

    <device deviceid="dpc_dc_rectifier">
        <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<setProductData ruleid="vendordata" field="vendor">APC by Schneider Electric</setProductData>
		<setProductData ruleid="modeldata" field="model">DCPM11KT240</setProductData>
        <!-- Customer needs to support Operations and since DC Rectifier type doesn't support
                much in Operations, we are defining the device as a Power Meter
 		<setProductData ruleid="typedata" field="type">DC Rectifier</setProductData>
        -->
 		<setProductData ruleid="typedata" field="type">Power Meter</setProductData>
        <setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>
	  

 
		<valueMap ruleid="zerobased2onebased-vm">
			<valueIn>0</valueIn><valueOut>1</valueOut>
			<valueIn>1</valueIn><valueOut>2</valueOut>
			<valueIn>2</valueIn><valueOut>3</valueOut>
			<valueIn>*</valueIn><valueOut>*</valueOut>
		</valueMap>

		<valueMap ruleid="letter_phase-vm">
			<valueIn>0</valueIn><valueOut>A</valueOut>
			<valueIn>1</valueIn><valueOut>B</valueOut>
			<valueIn>2</valueIn><valueOut>C</valueOut>
			<valueIn>*</valueIn><valueOut>*</valueOut>
		</valueMap>

		<valueMap ruleid="linetoline_phase-vm">
			<valueIn>0</valueIn><valueOut>A-B</valueOut>
			<valueIn>1</valueIn><valueOut>B-C</valueOut>
			<valueIn>2</valueIn><valueOut>C-A</valueOut>
			<valueIn>*</valueIn><valueOut>*</valueOut>
		</valueMap>
        
 		<numSensor ruleid="ac1_voltage_ph" index="register4097-4099">
			<type>voltage</type>
			<sensorId>AC1_VOLTAGE_LN_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
                <mult>
                    <op><getRowOid>register4097-4099</getRowOid></op>
                    <op>0.01</op>
                </mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>AC1 Voltage - Phase <mapValue mapid="letter_phase-vm"><rowNumber/></mapValue> </label>
			<sensorSet>AC1 Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="ac1Frequency">
			<type>frequency</type>
			<sensorId>AC1_FREQUENCY_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register4100</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>AC1 Frequency</label>
			<sensorSet>AC1 Sensors</sensorSet>
		</numSensor>
         
 		<numSensor ruleid="ac2_voltage_ph" index="register4101-4103">
			<type>voltage</type>
			<sensorId>AC2_VOLTAGE_LN_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
                <mult>
                    <op><getRowOid>register4101-4103</getRowOid></op>
                    <op>0.01</op>
                </mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>AC2 Voltage - Phase <mapValue mapid="letter_phase-vm"><rowNumber/></mapValue> </label>
			<sensorSet>AC2 Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="ac2Frequency">
			<type>frequency</type>
			<sensorId>AC2_FREQUENCY_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register4104</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>AC2 Frequency</label>
			<sensorSet>AC2 Sensors</sensorSet>
		</numSensor>
        
 		<numSensor ruleid="ac3_voltage_ph" index="register4105-4107">
			<type>voltage</type>
			<sensorId>AC3_VOLTAGE_LN_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
                <mult>
                    <op><getRowOid>register4105-4107</getRowOid></op>
                    <op>0.01</op>
                </mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>AC3 Voltage - Phase <mapValue mapid="letter_phase-vm"><rowNumber/></mapValue> </label>
			<sensorSet>AC3 Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="ac3Frequency">
			<type>frequency</type>
			<sensorId>AC3_FREQUENCY_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register4108</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>AC3 Frequency</label>
			<sensorSet>AC3 Sensors</sensorSet>
		</numSensor>
         
 		<numSensor ruleid="ac1_current_ph" index="register4109-4111">
			<type>amperage</type>
			<sensorId>AC1_CURRENT_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
                <mult>
                    <op><getRowOid>register4109-4111</getRowOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>AC1 Current - Phase <mapValue mapid="letter_phase-vm"><rowNumber/></mapValue> </label>
			<sensorSet>AC1 Sensors</sensorSet>
		</numSensor>
            
 		<numSensor ruleid="ac2_current_ph" index="register4112-4114">
			<type>amperage</type>
			<sensorId>AC2_CURRENT_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
                <mult>
                    <op><getRowOid>register4112-4114</getRowOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>AC2 Current - Phase <mapValue mapid="letter_phase-vm"><rowNumber/></mapValue> </label>
			<sensorSet>AC2 Sensors</sensorSet>
		</numSensor>
         
 		<numSensor ruleid="ac3_current_ph" index="register4115-4117">
			<type>amperage</type>
			<sensorId>AC3_CURRENT_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
			<value>
                <mult>
                    <op><getRowOid>register4115-4117</getRowOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>AC3 Current - Phase <mapValue mapid="letter_phase-vm"><rowNumber/></mapValue> </label>
			<sensorSet>AC3 Sensors</sensorSet>
		</numSensor>

		<numSensor ruleid="pue">
			<type>pctofcapacity</type>
			<sensorId>PUE_PCT</sensorId>
			<value>
                <mult>
                    <op><getOid>register4118</getOid></op>
                    <op>0.01</op>
                </mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>PUE</label>
			<sensorSet>ACDTU Sensors</sensorSet>
		</numSensor>		
         
		<numSensor ruleid="ac1ActivePower">
			<type>num/powerKW</type>
			<sensorId>AC1_TOTAL_POWER_KW_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register4119</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>AC1 Real Power</label>
			<sensorSet>AC1 Sensors</sensorSet>
		</numSensor>		
        
		<numSensor ruleid="ac1ActiveEnergy">
			<type>num/kwatthr</type>
			<sensorId>AC1_TOTAL_ENERGY_KWH_1</sensorId>
			<value>
                <getOid>register4120</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>AC1 Real Energy</label>
			<sensorSet>AC1 Sensors</sensorSet>
		</numSensor>		
       
 		<numSensor ruleid="ac1ReactivePower">
			<type>num/powerKVAR</type>
			<sensorId>AC1_TOTAL_POWER_KVAR_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register4122</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>AC1 Reactive Power</label>
			<sensorSet>AC1 Sensors</sensorSet>
		</numSensor>		
        
		<numSensor ruleid="ac1ReactiveEnergy">
			<type>num/kVARhr</type>
			<sensorId>AC1_TOTAL_ENERGY_KVAR_1</sensorId>
			<value>
                <getOid>register4123</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>AC1 Reactive Energy</label>
			<sensorSet>AC1 Sensors</sensorSet>
		</numSensor>		

 		<numSensor ruleid="ac1Powerfactor">
			<type>num/powerfactor</type>
			<sensorId>AC1_TOTAL_POWER_FACTOR</sensorId>
			<value>
                <mult>
                    <op><getOid>register4125</getOid></op>
                    <op>0.01</op>
                </mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>AC1 Power Factor</label>
			<sensorSet>AC1 Sensors</sensorSet>
		</numSensor>		

 		<numSensor ruleid="ac1ApparentPower">
			<type>num/powerKVA</type>
			<sensorId>AC1_TOTAL_POWER_KVA_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register4126</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>AC1 Apparent Power</label>
			<sensorSet>AC1 Sensors</sensorSet>
		</numSensor>		
        
		<numSensor ruleid="ac1ApparentEnergy">
			<type>num/kVAhr</type>
			<sensorId>AC1_TOTAL_ENERGY_KVAH_1</sensorId>
			<value>
                <getOid>register4127</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>AC1 Apparent Energy</label>
			<sensorSet>AC1 Sensors</sensorSet>
		</numSensor>		
         
		<numSensor ruleid="ac2ActivePower">
			<type>num/powerKW</type>
			<sensorId>AC2_TOTAL_POWER_KW_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register4129</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>AC2 Real Power</label>
			<sensorSet>AC2 Sensors</sensorSet>
		</numSensor>		
        
		<numSensor ruleid="ac2ActiveEnergy">
			<type>num/kwatthr</type>
			<sensorId>AC2_TOTAL_ENERGY_KWH_1</sensorId>
			<value>
                <getOid>register4130</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>AC2 Real Energy</label>
			<sensorSet>AC2 Sensors</sensorSet>
		</numSensor>		
 
 		<numSensor ruleid="ac2ReactivePower">
			<type>num/powerKVAR</type>
			<sensorId>AC2_TOTAL_POWER_KVAR_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register4132</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>AC2 Reactive Power</label>
			<sensorSet>AC2 Sensors</sensorSet>
		</numSensor>		
        
		<numSensor ruleid="ac2ReactiveEnergy">
			<type>num/kVARhr</type>
			<sensorId>AC2_TOTAL_ENERGY_KVAR_1</sensorId>
			<value>
                <getOid>register4133</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>AC2 Reactive Energy</label>
			<sensorSet>AC2 Sensors</sensorSet>
		</numSensor>		
 
 		<numSensor ruleid="ac2Powerfactor">
			<type>num/powerfactor</type>
			<sensorId>AC2_TOTAL_POWER_FACTOR</sensorId>
			<value>
                <mult>
                    <op><getOid>register4135</getOid></op>
                    <op>0.01</op>
                </mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>AC2 Power Factor</label>
			<sensorSet>AC2 Sensors</sensorSet>
		</numSensor>		

 		<numSensor ruleid="ac2ApparentPower">
			<type>num/powerKVA</type>
			<sensorId>AC2_TOTAL_POWER_KVA_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register4136</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>AC2 Apparent Power</label>
			<sensorSet>AC2 Sensors</sensorSet>
		</numSensor>		
        
		<numSensor ruleid="ac2ApparentEnergy">
			<type>num/kVAhr</type>
			<sensorId>AC2_TOTAL_ENERGY_KVAH_1</sensorId>
			<value>
                <getOid>register4137</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>AC2 Apparent Energy</label>
			<sensorSet>AC2 Sensors</sensorSet>
		</numSensor>		

		<numSensor ruleid="ac3ActivePower">
			<type>num/powerKW</type>
			<sensorId>AC3_TOTAL_POWER_KW_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register4139</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>AC3 Real Power</label>
			<sensorSet>AC3 Sensors</sensorSet>
		</numSensor>		
        
		<numSensor ruleid="ac3ActiveEnergy">
			<type>num/kwatthr</type>
			<sensorId>AC3_TOTAL_ENERGY_KWH_1</sensorId>
			<value>
                <getOid>register4140</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>AC3 Real Energy</label>
			<sensorSet>AC3 Sensors</sensorSet>
		</numSensor>		

 		<numSensor ruleid="ac3ReactivePower">
			<type>num/powerKVAR</type>
			<sensorId>AC3_TOTAL_POWER_KVAR_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register4142</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>AC3 Reactive Power</label>
			<sensorSet>AC3 Sensors</sensorSet>
		</numSensor>		
        
		<numSensor ruleid="ac3ReactiveEnergy">
			<type>num/kVARhr</type>
			<sensorId>AC3_TOTAL_ENERGY_KVAR_1</sensorId>
			<value>
                <getOid>register4143</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>AC3 Reactive Energy</label>
			<sensorSet>AC3 Sensors</sensorSet>
		</numSensor>		
  
 		<numSensor ruleid="ac3Powerfactor">
			<type>num/powerfactor</type>
			<sensorId>AC3_TOTAL_POWER_FACTOR</sensorId>
			<value>
                <mult>
                    <op><getOid>register4145</getOid></op>
                    <op>0.01</op>
                </mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>AC3 Power Factor</label>
			<sensorSet>AC3 Sensors</sensorSet>
		</numSensor>		

 		<numSensor ruleid="ac3ApparentPower">
			<type>num/powerKVA</type>
			<sensorId>AC3_TOTAL_POWER_KVA_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register4146</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>AC3 Apparent Power</label>
			<sensorSet>AC3 Sensors</sensorSet>
		</numSensor>		
        
		<numSensor ruleid="ac3ApparentEnergy">
			<type>num/kVAhr</type>
			<sensorId>AC3_TOTAL_ENERGY_KVAH_1</sensorId>
			<value>
                <getOid>register4147</getOid>
			</value>
			<valueInc>1</valueInc>
			<label>AC3 Apparent Energy</label>
			<sensorSet>AC3 Sensors</sensorSet>
		</numSensor>		
  
 
		<!-- AC Alarms --> 
		<valueMap ruleid="acAlarms-vm">
			<valueIn>0</valueIn><valueOut>1</valueOut>
			<valueIn>1</valueIn><valueOut>2</valueOut>
			<valueIn>2</valueIn><valueOut>3</valueOut>
			<valueIn>3</valueIn><valueOut>4</valueOut>
			<valueIn>128</valueIn><valueOut>5</valueOut>
			<valueIn>129</valueIn><valueOut>6</valueOut>
			<valueIn>240</valueIn><valueOut>7</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="acAlarms-em">
			<label>Unknown</label>
			<label>Normal</label>
			<label>Below Lower Limit</label>
			<label>Above Upper Limit</label>
			<label>Phase Lost</label>
			<label>Power Lost</label>
			<label>SPD</label>
			<label>Fault</label>
		</enumMap>

		<stateSensor ruleid="ac1AlarmVoltageU">
			<type>state</type>
			<sensorId>AC1_ALARM_VOLTAGE_A</sensorId>
			<value>
				<mapValue mapid="acAlarms-vm">
					<getOid>register4609</getOid>
				</mapValue>
			</value>
			<label>AC1 Voltage - Phase A Status</label>
			<enum>acAlarms-em</enum>
			<sensorSet>AC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="ac1AlarmVoltageV">
			<type>state</type>
			<sensorId>AC1_ALARM_VOLTAGE_B</sensorId>
			<value>
				<mapValue mapid="acAlarms-vm">
					<getOid>register4610</getOid>
				</mapValue>
			</value>
			<label>AC1 Voltage - Phase B Status</label>
			<enum>acAlarms-em</enum>
			<sensorSet>AC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="ac1AlarmVoltageW">
			<type>state</type>
			<sensorId>AC1_ALARM_VOLTAGE_C</sensorId>
			<value>
				<mapValue mapid="acAlarms-vm">
					<getOid>register4611</getOid>
				</mapValue>
			</value>
			<label>AC1 Voltage - Phase C Status</label>
			<enum>acAlarms-em</enum>
			<sensorSet>AC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="ac1AlarmStatus">
			<type>state</type>
			<sensorId>AC1_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="acAlarms-vm">
					<getOid>register4613</getOid>
				</mapValue>
			</value>
			<label>AC1 Status</label>
			<enum>acAlarms-em</enum>
			<sensorSet>AC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="ac1AlarmThunder">
			<type>state</type>
			<sensorId>AC1_ALARM_THUNDER</sensorId>
			<value>
				<mapValue mapid="acAlarms-vm">
					<getOid>register4614</getOid>
				</mapValue>
			</value>
			<label>AC1 SPD Status</label>
			<enum>acAlarms-em</enum>
			<sensorSet>AC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="ac2AlarmVoltageU">
			<type>state</type>
			<sensorId>AC2_ALARM_VOLTAGE_A</sensorId>
			<value>
				<mapValue mapid="acAlarms-vm">
					<getOid>register4615</getOid>
				</mapValue>
			</value>
			<label>AC2 Voltage - Phase A Status</label>
			<enum>acAlarms-em</enum>
			<sensorSet>AC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="ac2AlarmVoltageV">
			<type>state</type>
			<sensorId>AC2_ALARM_VOLTAGE_B</sensorId>
			<value>
				<mapValue mapid="acAlarms-vm">
					<getOid>register4616</getOid>
				</mapValue>
			</value>
			<label>AC2 Voltage - Phase B Status</label>
			<enum>acAlarms-em</enum>
			<sensorSet>AC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="ac2AlarmVoltageW">
			<type>state</type>
			<sensorId>AC2_ALARM_VOLTAGE_C</sensorId>
			<value>
				<mapValue mapid="acAlarms-vm">
					<getOid>register4617</getOid>
				</mapValue>
			</value>
			<label>AC2 Voltage - Phase C Status</label>
			<enum>acAlarms-em</enum>
			<sensorSet>AC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="ac2AlarmStatus">
			<type>state</type>
			<sensorId>AC2_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="acAlarms-vm">
					<getOid>register4619</getOid>
				</mapValue>
			</value>
			<label>AC2 Status</label>
			<enum>acAlarms-em</enum>
			<sensorSet>AC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="ac2AlarmThunder">
			<type>state</type>
			<sensorId>AC2_ALARM_THUNDER</sensorId>
			<value>
				<mapValue mapid="acAlarms-vm">
					<getOid>register4620</getOid>
				</mapValue>
			</value>
			<label>AC2 SPD Status</label>
			<enum>acAlarms-em</enum>
			<sensorSet>AC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="ac3AlarmVoltageU">
			<type>state</type>
			<sensorId>AC3_ALARM_VOLTAGE_A</sensorId>
			<value>
				<mapValue mapid="acAlarms-vm">
					<getOid>register4621</getOid>
				</mapValue>
			</value>
			<label>AC3 Voltage - Phase A Status</label>
			<enum>acAlarms-em</enum>
			<sensorSet>AC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="ac3AlarmVoltageV">
			<type>state</type>
			<sensorId>AC3_ALARM_VOLTAGE_B</sensorId>
			<value>
				<mapValue mapid="acAlarms-vm">
					<getOid>register4622</getOid>
				</mapValue>
			</value>
			<label>AC3 Voltage - Phase B Status</label>
			<enum>acAlarms-em</enum>
			<sensorSet>AC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="ac3AlarmVoltageW">
			<type>state</type>
			<sensorId>AC3_ALARM_VOLTAGE_C</sensorId>
			<value>
				<mapValue mapid="acAlarms-vm">
					<getOid>register4623</getOid>
				</mapValue>
			</value>
			<label>AC3 Voltage - Phase C Status</label>
			<enum>acAlarms-em</enum>
			<sensorSet>AC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="ac3AlarmStatus">
			<type>state</type>
			<sensorId>AC3_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="acAlarms-vm">
					<getOid>register4625</getOid>
				</mapValue>
			</value>
			<label>AC3 Status</label>
			<enum>acAlarms-em</enum>
			<sensorSet>AC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="ac3AlarmThunder">
			<type>state</type>
			<sensorId>AC3_ALARM_THUNDER</sensorId>
			<value>
				<mapValue mapid="acAlarms-vm">
					<getOid>register4626</getOid>
				</mapValue>
			</value>
			<label>AC3 SPD Status</label>
			<enum>acAlarms-em</enum>
			<sensorSet>AC Alarms</sensorSet>
		</stateSensor>

        
		<!-- AC Switch --> 
		<valueMap ruleid="acSwitch-vm">
			<valueIn>0</valueIn><valueOut>1</valueOut>
			<valueIn>1</valueIn><valueOut>2</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="acSwitch-em">
			<label>Unknown</label>
			<label>Normal</label>
			<label>Switch Off</label>
		</enumMap>

		<stateSensor ruleid="acSwitch01">
			<type>state</type>
			<sensorId>AC1_SWITCH_FAULT</sensorId>
			<value>
				<mapValue mapid="acSwitch-vm">
					<getOid>register5121</getOid>
				</mapValue>
			</value>
			<label>AC1 Switch Fault</label>
			<enum>acSwitch-em</enum>
			<sensorSet>AC Switches</sensorSet>
		</stateSensor>

		<stateSensor ruleid="acSwitch02">
			<type>state</type>
			<sensorId>AC2_SWITCH_FAULT</sensorId>
			<value>
				<mapValue mapid="acSwitch-vm">
					<getOid>register5122</getOid>
				</mapValue>
			</value>
			<label>AC2 Switch Fault</label>
			<enum>acSwitch-em</enum>
			<sensorSet>AC Switches</sensorSet>
		</stateSensor>

        
		<!-- AC Parameters --> 
 		<numSensor ruleid="acvh">
			<type>voltage</type>
			<sensorId>UPPER_AC_VOLTAGE_LN_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register5633</getOid></op>
                    <op>0.01</op>
                </mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>AC Voltage - Upper Limit</label>
			<sensorSet>AC Parameters</sensorSet>
		</numSensor>		
   
 		<numSensor ruleid="acvl">
			<type>voltage</type>
			<sensorId>LOWER_AC_VOLTAGE_LN_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register5634</getOid></op>
                    <op>0.01</op>
                </mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>AC Voltage - Lower Limit</label>
			<sensorSet>AC Parameters</sensorSet>
		</numSensor>		


		<!-- DC Analog Values --> 
 		<numSensor ruleid="systemVoltage">
			<type>voltage</type>
			<sensorId>DC_OUTPUT_VOLTAGE_LN_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register8193</getOid></op>
                    <op>0.01</op>
                </mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>DC Voltage - Output</label>
			<sensorSet>DC Analog</sensorSet>
		</numSensor>		

 		<numSensor ruleid="systemCurrent">
			<type>amperage</type>
			<sensorId>TOTAL_CURRENT_DEMAND_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register8194</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Total Load Current</label>
			<sensorSet>DC Analog</sensorSet>
		</numSensor>		

 		<numSensor ruleid="batteryCurrent1">
			<type>amperage</type>
			<sensorId>BATTERY_CURRENT_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register8195</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Current - Battery Pack A</label>
			<sensorSet>DC Analog</sensorSet>
		</numSensor>		

 		<numSensor ruleid="batteryCurrent2">
			<type>amperage</type>
			<sensorId>BATTERY_CURRENT_2</sensorId>
			<value>
                <mult>
                    <op><getOid>register8196</getOid></op>
                    <op>0.1</op>
                </mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Current - Battery Pack B</label>
			<sensorSet>DC Analog</sensorSet>
		</numSensor>		

 
		<!-- DC Alarms --> 
		<valueMap ruleid="dcAlarms-vm">
			<valueIn>0</valueIn><valueOut>1</valueOut>
			<valueIn>1</valueIn><valueOut>2</valueOut>
			<valueIn>2</valueIn><valueOut>3</valueOut>
			<valueIn>3</valueIn><valueOut>4</valueOut>
			<valueIn>4</valueIn><valueOut>5</valueOut>
			<valueIn>130</valueIn><valueOut>6</valueOut>
			<valueIn>132</valueIn><valueOut>7</valueOut>
			<valueIn>133</valueIn><valueOut>8</valueOut>
			<valueIn>138</valueIn><valueOut>9</valueOut>
			<valueIn>240</valueIn><valueOut>10</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="dcAlarms-em">
			<label>Unknown</label>
			<label>Normal</label>
			<label>Below Lower Limit</label>
			<label>Above Upper Limit</label>
			<label>Fuse Broken</label>
			<label>Switch ON</label>
			<label>Protection Warning</label>
			<label>Positive DC Bus Warning</label>
			<label>Negative DC Bus Warning</label>
			<label>P/N DC Bus Warning</label>
			<label>Fault</label>
		</enumMap>

		<stateSensor ruleid="dcAlarmVoltage">
			<type>state</type>
			<sensorId>DC_ALARM_VOLTAGE</sensorId>
			<value>
				<mapValue mapid="dcAlarms-vm">
					<getOid>register8705</getOid>
				</mapValue>
			</value>
			<label>DC Output Voltage Status</label>
			<enum>dcAlarms-em</enum>
			<sensorSet>DC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="batfuseAlarm01">
			<type>state</type>
			<sensorId>BAT_FUSE_ALARM01</sensorId>
			<value>
				<mapValue mapid="dcAlarms-vm">
					<getOid>register8706</getOid>
				</mapValue>
			</value>
			<label>Battery Pack A Fuse Status</label>
			<enum>dcAlarms-em</enum>
			<sensorSet>DC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="batfuseAlarm02">
			<type>state</type>
			<sensorId>BAT_FUSE_ALARM02</sensorId>
			<value>
				<mapValue mapid="dcAlarms-vm">
					<getOid>register8707</getOid>
				</mapValue>
			</value>
			<label>Battery Pack B Fuse Status</label>
			<enum>dcAlarms-em</enum>
			<sensorSet>DC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="dcAlarmBranch">
			<type>state</type>
			<sensorId>DC_ALARM_BRANCH</sensorId>
			<value>
				<mapValue mapid="dcAlarms-vm">
					<getOid>register8708</getOid>
				</mapValue>
			</value>
			<label>DC Fuse Fault Warning</label>
			<enum>dcAlarms-em</enum>
			<sensorSet>DC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="dcAlarmBLVD">
			<type>state</type>
			<sensorId>DC_ALARM_BLVD</sensorId>
			<value>
				<mapValue mapid="dcAlarms-vm">
					<getOid>register8750</getOid>
				</mapValue>
			</value>
			<label>Protection Warning</label>
			<enum>dcAlarms-em</enum>
			<sensorSet>DC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="posBusinsAlarm">
			<type>state</type>
			<sensorId>POS_BUSINS_ALARM</sensorId>
			<value>
				<mapValue mapid="dcAlarms-vm">
					<getOid>register8751</getOid>
				</mapValue>
			</value>
			<label>Insulator Warning of Positive Bus</label>
			<enum>dcAlarms-em</enum>
			<sensorSet>DC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="negBusinsAlarm">
			<type>state</type>
			<sensorId>NEG_BUSINS_ALARM</sensorId>
			<value>
				<mapValue mapid="dcAlarms-vm">
					<getOid>register8752</getOid>
				</mapValue>
			</value>
			<label>Insulator Warning of Negative Bus</label>
			<enum>dcAlarms-em</enum>
			<sensorSet>DC Alarms</sensorSet>
		</stateSensor>

		<stateSensor ruleid="posnegBusinsAlarm">
			<type>state</type>
			<sensorId>POS_NEG_BUSINS_ALARM</sensorId>
			<value>
				<mapValue mapid="dcAlarms-vm">
					<getOid>register8753</getOid>
				</mapValue>
			</value>
			<label>Insulator Warning of Positive/Negative Bus</label>
			<enum>dcAlarms-em</enum>
			<sensorSet>DC Alarms</sensorSet>
		</stateSensor>

        
		<!-- DC Parameters --> 
 		<numSensor ruleid="dcVoltageAlarmUpperLimit">
			<type>voltage</type>
			<sensorId>UPPER_DC_VOLTAGE_LN_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register9217</getOid></op>
                    <op>0.01</op>
                </mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>DC Voltage - Upper Limit</label>
			<sensorSet>DC Parameters</sensorSet>
		</numSensor>		

 		<numSensor ruleid="dcVoltageAlarmLowerLimit">
			<type>voltage</type>
			<sensorId>LOWER_DC_VOLTAGE_LN_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register9218</getOid></op>
                    <op>0.01</op>
                </mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>DC Voltage - Lower Limit</label>
			<sensorSet>DC Parameters</sensorSet>
		</numSensor>		

 		<numSensor ruleid="FltchargeVoltage">
			<type>voltage</type>
			<sensorId>FLT_CHARGE_VOLTAGE_LN_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register9221</getOid></op>
                    <op>0.01</op>
                </mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Floating Charging Voltage</label>
			<sensorSet>DC Parameters</sensorSet>
		</numSensor>		

 		<numSensor ruleid="EqlchargeVoltage">
			<type>voltage</type>
			<sensorId>EQL_CHARGE_VOLTAGE_LN_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register9222</getOid></op>
                    <op>0.01</op>
                </mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Equalization Charging Voltage</label>
			<sensorSet>DC Parameters</sensorSet>
		</numSensor>		

 		<numSensor ruleid="BatProtectVoltage">
			<type>voltage</type>
			<sensorId>BAT_PROTECT_VOLTAGE_LN_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register9235</getOid></op>
                    <op>0.01</op>
                </mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Dead Battery Voltage</label>
			<sensorSet>DC Parameters</sensorSet>
		</numSensor>		
  
  
		<!-- Rectifier Analog Values --> 
 		<numSensor ruleid="recDcVoltage">
			<type>voltage</type>
			<sensorId>RECT_VOLTAGE_LN_1</sensorId>
			<value>
                <mult>
                    <op><getOid>register16385</getOid></op>
                    <op>0.01</op>
                </mult>
			</value>
			<valueInc>0.01</valueInc>
			<label>Output Voltage - Rectifier</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>		

		<numSensor ruleid="recDcCurrent01">
			<type>amperage</type>
			<sensorId>RECT01_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register16386</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current - Rectifier Module 01</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>
	
		<numSensor ruleid="recDcCurrent02">
			<type>amperage</type>
			<sensorId>RECT02_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register16387</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current - Rectifier Module 02</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>
	
		<numSensor ruleid="recDcCurrent03">
			<type>amperage</type>
			<sensorId>RECT03_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register16388</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current - Rectifier Module 03</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>
	
		<numSensor ruleid="recDcCurrent04">
			<type>amperage</type>
			<sensorId>RECT04_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register16389</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current - Rectifier Module 04</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>
	
		<numSensor ruleid="recDcCurrent05">
			<type>amperage</type>
			<sensorId>RECT05_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register16390</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current - Rectifier Module 05</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>
	
		<numSensor ruleid="recDcCurrent06">
			<type>amperage</type>
			<sensorId>RECT06_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register16391</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current - Rectifier Module 06</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>
	
		<numSensor ruleid="recDcCurrent07">
			<type>amperage</type>
			<sensorId>RECT07_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register16392</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current - Rectifier Module 07</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>
	
		<numSensor ruleid="recDcCurrent08">
			<type>amperage</type>
			<sensorId>RECT08_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register16393</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current - Rectifier Module 08</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>
	
		<numSensor ruleid="recDcCurrent09">
			<type>amperage</type>
			<sensorId>RECT09_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register16394</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current - Rectifier Module 09</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>
	
		<numSensor ruleid="recDcCurrent10">
			<type>amperage</type>
			<sensorId>RECT10_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register16395</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current - Rectifier Module 10</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>
	
		<numSensor ruleid="recDcCurrent11">
			<type>amperage</type>
			<sensorId>RECT11_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register16396</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current - Rectifier Module 11</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>
	
		<numSensor ruleid="recDcCurrent12">
			<type>amperage</type>
			<sensorId>RECT12_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register16397</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current - Rectifier Module 12</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>
	
		<numSensor ruleid="recDcCurrent13">
			<type>amperage</type>
			<sensorId>RECT13_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register16398</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current - Rectifier Module 13</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>
	
		<numSensor ruleid="recDcCurrent14">
			<type>amperage</type>
			<sensorId>RECT14_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register16399</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current - Rectifier Module 14</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>
	
		<numSensor ruleid="recDcCurrent15">
			<type>amperage</type>
			<sensorId>RECT15_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register16400</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current - Rectifier Module 15</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>
	
		<numSensor ruleid="recDcCurrent16">
			<type>amperage</type>
			<sensorId>RECT16_CURRENT_4</sensorId>
			<value>
				<mult>
					<op><getOid>register16401</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Output Current - Rectifier Module 16</label>
			<sensorSet>Rectifier Analog</sensorSet>
		</numSensor>
	
	
		<!-- Rectifier Alarm -->
		<valueMap ruleid="norm_fault-vm">
			<valueIn>0</valueIn><valueOut>1</valueOut>
			<valueIn>1</valueIn><valueOut>2</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="norm_fault-em">
			<label>Unknown</label>
			<label>Normal</label>
			<label>Fault</label>
		</enumMap>
		
		<stateSensor ruleid="rect01AlarmStatus">
			<type>state</type>
			<sensorId>RECT01_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register16897</getOid>
				</mapValue>
			</value>
			<label>Warning of Rectifier Module 01</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Rectifier Alarm</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect02AlarmStatus">
			<type>state</type>
			<sensorId>RECT02_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register16898</getOid>
				</mapValue>
			</value>
			<label>Warning of Rectifier Module 02</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Rectifier Alarm</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect03AlarmStatus">
			<type>state</type>
			<sensorId>RECT03_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register16899</getOid>
				</mapValue>
			</value>
			<label>Warning of Rectifier Module 03</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Rectifier Alarm</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect04AlarmStatus">
			<type>state</type>
			<sensorId>RECT04_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register16900</getOid>
				</mapValue>
			</value>
			<label>Warning of Rectifier Module 04</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Rectifier Alarm</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect05AlarmStatus">
			<type>state</type>
			<sensorId>RECT05_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register16901</getOid>
				</mapValue>
			</value>
			<label>Warning of Rectifier Module 05</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Rectifier Alarm</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect06AlarmStatus">
			<type>state</type>
			<sensorId>RECT06_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register16902</getOid>
				</mapValue>
			</value>
			<label>Warning of Rectifier Module 06</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Rectifier Alarm</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect07AlarmStatus">
			<type>state</type>
			<sensorId>RECT07_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register16903</getOid>
				</mapValue>
			</value>
			<label>Warning of Rectifier Module 07</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Rectifier Alarm</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect08AlarmStatus">
			<type>state</type>
			<sensorId>RECT08_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register16904</getOid>
				</mapValue>
			</value>
			<label>Warning of Rectifier Module 08</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Rectifier Alarm</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect09AlarmStatus">
			<type>state</type>
			<sensorId>RECT09_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register16905</getOid>
				</mapValue>
			</value>
			<label>Warning of Rectifier Module 09</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Rectifier Alarm</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect10AlarmStatus">
			<type>state</type>
			<sensorId>RECT10_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register16906</getOid>
				</mapValue>
			</value>
			<label>Warning of Rectifier Module 10</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Rectifier Alarm</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect11AlarmStatus">
			<type>state</type>
			<sensorId>RECT11_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register16907</getOid>
				</mapValue>
			</value>
			<label>Warning of Rectifier Module 11</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Rectifier Alarm</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect12AlarmStatus">
			<type>state</type>
			<sensorId>RECT12_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register16908</getOid>
				</mapValue>
			</value>
			<label>Warning of Rectifier Module 12</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Rectifier Alarm</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect13AlarmStatus">
			<type>state</type>
			<sensorId>RECT13_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register16909</getOid>
				</mapValue>
			</value>
			<label>Warning of Rectifier Module 13</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Rectifier Alarm</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect14AlarmStatus">
			<type>state</type>
			<sensorId>RECT14_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register16910</getOid>
				</mapValue>
			</value>
			<label>Warning of Rectifier Module 14</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Rectifier Alarm</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect15AlarmStatus">
			<type>state</type>
			<sensorId>RECT15_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register16911</getOid>
				</mapValue>
			</value>
			<label>Warning of Rectifier Module 15</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Rectifier Alarm</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect16AlarmStatus">
			<type>state</type>
			<sensorId>RECT16_ALARM_STATUS</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register16912</getOid>
				</mapValue>
			</value>
			<label>Warning of Rectifier Module 16</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Rectifier Alarm</sensorSet>
		</stateSensor>
	
	
		<!-- Rectifier Status -->
		<valueMap ruleid="on_off-vm">
			<valueIn>0</valueIn><valueOut>1</valueOut>
			<valueIn>1</valueIn><valueOut>2</valueOut>
			<valueIn>*</valueIn><valueOut>0</valueOut>
		</valueMap>

		<enumMap ruleid="on_off-em">
			<label>Unknown</label>
			<label>ON</label>
			<label>OFF</label>
		</enumMap>
	
		<stateSensor ruleid="rect01SwitchOn">
			<type>state</type>
			<sensorId>RECT01_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<getOid>register17409</getOid>
				</mapValue>
			</value>
			<label>Switch Status of Rectifier Module 01</label>
			<enum>on_off-em</enum>
			<sensorSet>Switch Rectifier Status</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect02SwitchOn">
			<type>state</type>
			<sensorId>RECT02_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<getOid>register17410</getOid>
				</mapValue>
			</value>
			<label>Switch Status of Rectifier Module 02</label>
			<enum>on_off-em</enum>
			<sensorSet>Switch Rectifier Status</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect03SwitchOn">
			<type>state</type>
			<sensorId>RECT03_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<getOid>register17411</getOid>
				</mapValue>
			</value>
			<label>Switch Status of Rectifier Module 03</label>
			<enum>on_off-em</enum>
			<sensorSet>Switch Rectifier Status</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect04SwitchOn">
			<type>state</type>
			<sensorId>RECT04_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<getOid>register17412</getOid>
				</mapValue>
			</value>
			<label>Switch Status of Rectifier Module 04</label>
			<enum>on_off-em</enum>
			<sensorSet>Switch Rectifier Status</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect05SwitchOn">
			<type>state</type>
			<sensorId>RECT05_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<getOid>register17413</getOid>
				</mapValue>
			</value>
			<label>Switch Status of Rectifier Module 05</label>
			<enum>on_off-em</enum>
			<sensorSet>Switch Rectifier Status</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect06SwitchOn">
			<type>state</type>
			<sensorId>RECT06_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<getOid>register17414</getOid>
				</mapValue>
			</value>
			<label>Switch Status of Rectifier Module 06</label>
			<enum>on_off-em</enum>
			<sensorSet>Switch Rectifier Status</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect07SwitchOn">
			<type>state</type>
			<sensorId>RECT07_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<getOid>register17415</getOid>
				</mapValue>
			</value>
			<label>Switch Status of Rectifier Module 07</label>
			<enum>on_off-em</enum>
			<sensorSet>Switch Rectifier Status</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect08SwitchOn">
			<type>state</type>
			<sensorId>RECT08_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<getOid>register17416</getOid>
				</mapValue>
			</value>
			<label>Switch Status of Rectifier Module 08</label>
			<enum>on_off-em</enum>
			<sensorSet>Switch Rectifier Status</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect09SwitchOn">
			<type>state</type>
			<sensorId>RECT09_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<getOid>register17417</getOid>
				</mapValue>
			</value>
			<label>Switch Status of Rectifier Module 09</label>
			<enum>on_off-em</enum>
			<sensorSet>Switch Rectifier Status</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect10SwitchOn">
			<type>state</type>
			<sensorId>RECT10_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<getOid>register17418</getOid>
				</mapValue>
			</value>
			<label>Switch Status of Rectifier Module 10</label>
			<enum>on_off-em</enum>
			<sensorSet>Switch Rectifier Status</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect11SwitchOn">
			<type>state</type>
			<sensorId>RECT11_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<getOid>register17419</getOid>
				</mapValue>
			</value>
			<label>Switch Status of Rectifier Module 11</label>
			<enum>on_off-em</enum>
			<sensorSet>Switch Rectifier Status</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect12SwitchOn">
			<type>state</type>
			<sensorId>RECT12_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<getOid>register17420</getOid>
				</mapValue>
			</value>
			<label>Switch Status of Rectifier Module 12</label>
			<enum>on_off-em</enum>
			<sensorSet>Switch Rectifier Status</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect13SwitchOn">
			<type>state</type>
			<sensorId>RECT13_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<getOid>register17421</getOid>
				</mapValue>
			</value>
			<label>Switch Status of Rectifier Module 13</label>
			<enum>on_off-em</enum>
			<sensorSet>Switch Rectifier Status</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect14SwitchOn">
			<type>state</type>
			<sensorId>RECT14_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<getOid>register17422</getOid>
				</mapValue>
			</value>
			<label>Switch Status of Rectifier Module 14</label>
			<enum>on_off-em</enum>
			<sensorSet>Switch Rectifier Status</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect15SwitchOn">
			<type>state</type>
			<sensorId>RECT15_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<getOid>register17423</getOid>
				</mapValue>
			</value>
			<label>Switch Status of Rectifier Module 15</label>
			<enum>on_off-em</enum>
			<sensorSet>Switch Rectifier Status</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="rect16SwitchOn">
			<type>state</type>
			<sensorId>RECT16_SWITCH_ON</sensorId>
			<value>
				<mapValue mapid="on_off-vm">
					<getOid>register17424</getOid>
				</mapValue>
			</value>
			<label>Switch Status of Rectifier Module 16</label>
			<enum>on_off-em</enum>
			<sensorSet>Switch Rectifier Status</sensorSet>
		</stateSensor>
	
	
		<!-- Battery Data -->
		<numSensor ruleid="batTypeA">
			<type>voltage</type>
			<sensorId>BATTA_RATING_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32769</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Rating Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage01">
			<type>voltage</type>
			<sensorId>BATA_CELL01_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32770</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 001 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage02">
			<type>voltage</type>
			<sensorId>BATA_CELL02_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32771</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 002 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage03">
			<type>voltage</type>
			<sensorId>BATA_CELL03_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32772</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 003 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage04">
			<type>voltage</type>
			<sensorId>BATA_CELL04_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32773</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 004 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage05">
			<type>voltage</type>
			<sensorId>BATA_CELL05_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32774</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 005 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage06">
			<type>voltage</type>
			<sensorId>BATA_CELL06_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32775</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 006 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage07">
			<type>voltage</type>
			<sensorId>BATA_CELL07_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32776</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 007 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage08">
			<type>voltage</type>
			<sensorId>BATA_CELL08_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32777</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 008 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage09">
			<type>voltage</type>
			<sensorId>BATA_CELL09_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32778</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 009 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage10">
			<type>voltage</type>
			<sensorId>BATA_CELL10_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32779</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 010 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage11">
			<type>voltage</type>
			<sensorId>BATA_CELL11_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32780</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 011 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage12">
			<type>voltage</type>
			<sensorId>BATA_CELL12_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32781</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 012 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage13">
			<type>voltage</type>
			<sensorId>BATA_CELL13_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32782</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 013 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage14">
			<type>voltage</type>
			<sensorId>BATA_CELL14_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32783</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 014 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage15">
			<type>voltage</type>
			<sensorId>BATA_CELL15_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32784</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 015 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage16">
			<type>voltage</type>
			<sensorId>BATA_CELL16_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32785</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 016 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage17">
			<type>voltage</type>
			<sensorId>BATA_CELL17_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32786</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 017 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage18">
			<type>voltage</type>
			<sensorId>BATA_CELL18_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32787</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 018 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage19">
			<type>voltage</type>
			<sensorId>BATA_CELL19_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32788</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 019 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage20">
			<type>voltage</type>
			<sensorId>BATA_CELL20_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32789</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 020 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage21">
			<type>voltage</type>
			<sensorId>BATA_CELL21_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32790</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 021 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage22">
			<type>voltage</type>
			<sensorId>BATA_CELL22_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32791</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 022 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage23">
			<type>voltage</type>
			<sensorId>BATA_CELL23_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32792</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 023 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage24">
			<type>voltage</type>
			<sensorId>BATA_CELL24_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32793</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 024 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage25">
			<type>voltage</type>
			<sensorId>BATA_CELL25_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32794</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 025 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage26">
			<type>voltage</type>
			<sensorId>BATA_CELL26_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32795</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 026 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage27">
			<type>voltage</type>
			<sensorId>BATA_CELL27_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32796</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 027 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage28">
			<type>voltage</type>
			<sensorId>BATA_CELL28_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32797</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 028 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage29">
			<type>voltage</type>
			<sensorId>BATA_CELL29_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32798</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 029 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage30">
			<type>voltage</type>
			<sensorId>BATA_CELL30_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32799</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 030 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage31">
			<type>voltage</type>
			<sensorId>BATA_CELL31_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32800</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 031 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage32">
			<type>voltage</type>
			<sensorId>BATA_CELL32_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32801</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 032 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage33">
			<type>voltage</type>
			<sensorId>BATA_CELL33_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32802</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 033 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage34">
			<type>voltage</type>
			<sensorId>BATA_CELL34_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32803</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 034 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage35">
			<type>voltage</type>
			<sensorId>BATA_CELL35_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32804</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 035 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage36">
			<type>voltage</type>
			<sensorId>BATA_CELL36_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32805</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 036 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage37">
			<type>voltage</type>
			<sensorId>BATA_CELL37_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32806</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 037 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage38">
			<type>voltage</type>
			<sensorId>BATA_CELL38_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32807</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 038 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage39">
			<type>voltage</type>
			<sensorId>BATA_CELL39_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32808</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 039 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage40">
			<type>voltage</type>
			<sensorId>BATA_CELL40_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32809</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 040 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage41">
			<type>voltage</type>
			<sensorId>BATA_CELL41_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32810</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 041 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage42">
			<type>voltage</type>
			<sensorId>BATA_CELL42_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32811</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 042 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage43">
			<type>voltage</type>
			<sensorId>BATA_CELL43_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32812</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 043 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage44">
			<type>voltage</type>
			<sensorId>BATA_CELL44_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32813</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 044 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage45">
			<type>voltage</type>
			<sensorId>BATA_CELL45_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32814</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 045 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage46">
			<type>voltage</type>
			<sensorId>BATA_CELL46_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32815</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 046 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage47">
			<type>voltage</type>
			<sensorId>BATA_CELL47_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32816</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 047 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage48">
			<type>voltage</type>
			<sensorId>BATA_CELL48_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32817</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 048 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage49">
			<type>voltage</type>
			<sensorId>BATA_CELL49_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32818</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 049 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage50">
			<type>voltage</type>
			<sensorId>BATA_CELL50_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32819</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 050 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage51">
			<type>voltage</type>
			<sensorId>BATA_CELL51_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32820</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 051 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage52">
			<type>voltage</type>
			<sensorId>BATA_CELL52_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32821</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 052 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage53">
			<type>voltage</type>
			<sensorId>BATA_CELL53_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32822</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 053 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage54">
			<type>voltage</type>
			<sensorId>BATA_CELL54_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32823</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 054 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage55">
			<type>voltage</type>
			<sensorId>BATA_CELL55_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32824</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 055 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage56">
			<type>voltage</type>
			<sensorId>BATA_CELL56_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32825</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 056 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage57">
			<type>voltage</type>
			<sensorId>BATA_CELL57_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32826</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 057 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage58">
			<type>voltage</type>
			<sensorId>BATA_CELL58_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32827</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 058 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage59">
			<type>voltage</type>
			<sensorId>BATA_CELL59_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32828</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 059 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage60">
			<type>voltage</type>
			<sensorId>BATA_CELL60_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32829</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 060 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage61">
			<type>voltage</type>
			<sensorId>BATA_CELL61_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32830</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 061 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage62">
			<type>voltage</type>
			<sensorId>BATA_CELL62_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32831</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 062 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage63">
			<type>voltage</type>
			<sensorId>BATA_CELL63_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32832</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 063 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage64">
			<type>voltage</type>
			<sensorId>BATA_CELL64_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32833</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 064 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage65">
			<type>voltage</type>
			<sensorId>BATA_CELL65_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32834</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 065 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage66">
			<type>voltage</type>
			<sensorId>BATA_CELL66_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32835</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 066 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage67">
			<type>voltage</type>
			<sensorId>BATA_CELL67_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32836</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 067 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage68">
			<type>voltage</type>
			<sensorId>BATA_CELL68_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32837</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 068 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage69">
			<type>voltage</type>
			<sensorId>BATA_CELL69_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32838</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 069 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage70">
			<type>voltage</type>
			<sensorId>BATA_CELL70_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32839</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 070 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage71">
			<type>voltage</type>
			<sensorId>BATA_CELL71_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32840</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 071 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage72">
			<type>voltage</type>
			<sensorId>BATA_CELL72_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32841</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 072 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage73">
			<type>voltage</type>
			<sensorId>BATA_CELL73_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32842</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 073 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage74">
			<type>voltage</type>
			<sensorId>BATA_CELL74_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32843</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 074 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage75">
			<type>voltage</type>
			<sensorId>BATA_CELL75_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32844</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 075 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage76">
			<type>voltage</type>
			<sensorId>BATA_CELL76_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32845</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 076 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage77">
			<type>voltage</type>
			<sensorId>BATA_CELL77_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32846</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 077 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage78">
			<type>voltage</type>
			<sensorId>BATA_CELL78_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32847</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 078 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage79">
			<type>voltage</type>
			<sensorId>BATA_CELL79_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32848</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 079 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage80">
			<type>voltage</type>
			<sensorId>BATA_CELL80_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32849</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 080 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage81">
			<type>voltage</type>
			<sensorId>BATA_CELL81_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32850</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 081 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage82">
			<type>voltage</type>
			<sensorId>BATA_CELL82_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32851</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 082 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage83">
			<type>voltage</type>
			<sensorId>BATA_CELL83_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32852</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 083 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage84">
			<type>voltage</type>
			<sensorId>BATA_CELL84_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32853</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 084 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage85">
			<type>voltage</type>
			<sensorId>BATA_CELL85_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32854</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 085 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage86">
			<type>voltage</type>
			<sensorId>BATA_CELL86_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32855</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 086 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage87">
			<type>voltage</type>
			<sensorId>BATA_CELL87_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32856</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 087 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage88">
			<type>voltage</type>
			<sensorId>BATA_CELL88_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32857</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 088 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage89">
			<type>voltage</type>
			<sensorId>BATA_CELL89_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32858</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 089 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage90">
			<type>voltage</type>
			<sensorId>BATA_CELL90_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32859</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 090 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage91">
			<type>voltage</type>
			<sensorId>BATA_CELL91_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32860</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 091 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage92">
			<type>voltage</type>
			<sensorId>BATA_CELL92_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32861</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 092 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage93">
			<type>voltage</type>
			<sensorId>BATA_CELL93_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32862</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 093 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage94">
			<type>voltage</type>
			<sensorId>BATA_CELL94_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32863</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 094 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage95">
			<type>voltage</type>
			<sensorId>BATA_CELL95_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32864</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 095 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage96">
			<type>voltage</type>
			<sensorId>BATA_CELL96_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32865</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 096 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage97">
			<type>voltage</type>
			<sensorId>BATA_CELL97_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32866</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 097 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage98">
			<type>voltage</type>
			<sensorId>BATA_CELL98_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32867</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 098 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage99">
			<type>voltage</type>
			<sensorId>BATA_CELL99_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32868</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 099 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage100">
			<type>voltage</type>
			<sensorId>BATA_CELL100_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32869</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 100 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage101">
			<type>voltage</type>
			<sensorId>BATA_CELL101_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32870</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 101 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage102">
			<type>voltage</type>
			<sensorId>BATA_CELL102_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32871</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 102 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage103">
			<type>voltage</type>
			<sensorId>BATA_CELL103_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32872</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 103 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage104">
			<type>voltage</type>
			<sensorId>BATA_CELL104_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32873</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 104 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage105">
			<type>voltage</type>
			<sensorId>BATA_CELL105_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32874</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 105 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage106">
			<type>voltage</type>
			<sensorId>BATA_CELL106_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32875</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 106 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage107">
			<type>voltage</type>
			<sensorId>BATA_CELL107_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32876</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 107 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage108">
			<type>voltage</type>
			<sensorId>BATA_CELL108_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32877</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 108 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage109">
			<type>voltage</type>
			<sensorId>BATA_CELL109_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32878</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 109 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage110">
			<type>voltage</type>
			<sensorId>BATA_CELL110_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32879</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 110 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage111">
			<type>voltage</type>
			<sensorId>BATA_CELL111_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32880</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 111 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage112">
			<type>voltage</type>
			<sensorId>BATA_CELL112_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32881</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 112 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage113">
			<type>voltage</type>
			<sensorId>BATA_CELL113_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32882</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 113 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage114">
			<type>voltage</type>
			<sensorId>BATA_CELL114_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32883</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 114 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage115">
			<type>voltage</type>
			<sensorId>BATA_CELL115_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32884</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 115 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage116">
			<type>voltage</type>
			<sensorId>BATA_CELL116_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32885</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 116 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage117">
			<type>voltage</type>
			<sensorId>BATA_CELL117_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32886</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 117 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage118">
			<type>voltage</type>
			<sensorId>BATA_CELL118_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32887</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 118 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage119">
			<type>voltage</type>
			<sensorId>BATA_CELL119_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32888</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 119 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batAcellVoltage120">
			<type>voltage</type>
			<sensorId>BATA_CELL120_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32889</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack A - Cell 120 Voltage</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batTypeB">
			<type>voltage</type>
			<sensorId>BATTB_RATING_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32890</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Rating Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage01">
			<type>voltage</type>
			<sensorId>BATB_CELL01_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32891</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 001 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage02">
			<type>voltage</type>
			<sensorId>BATB_CELL02_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32892</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 002 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage03">
			<type>voltage</type>
			<sensorId>BATB_CELL03_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32893</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 003 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage04">
			<type>voltage</type>
			<sensorId>BATB_CELL04_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32894</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 004 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage05">
			<type>voltage</type>
			<sensorId>BATB_CELL05_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32895</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 005 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage06">
			<type>voltage</type>
			<sensorId>BATB_CELL06_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32896</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 006 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage07">
			<type>voltage</type>
			<sensorId>BATB_CELL07_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32897</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 007 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage08">
			<type>voltage</type>
			<sensorId>BATB_CELL08_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32898</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 008 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage09">
			<type>voltage</type>
			<sensorId>BATB_CELL09_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32899</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 009 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage10">
			<type>voltage</type>
			<sensorId>BATB_CELL10_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32900</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 010 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage11">
			<type>voltage</type>
			<sensorId>BATB_CELL11_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32901</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 011 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage12">
			<type>voltage</type>
			<sensorId>BATB_CELL12_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32902</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 012 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage13">
			<type>voltage</type>
			<sensorId>BATB_CELL13_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32903</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 013 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage14">
			<type>voltage</type>
			<sensorId>BATB_CELL14_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32904</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 014 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage15">
			<type>voltage</type>
			<sensorId>BATB_CELL15_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32905</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 015 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage16">
			<type>voltage</type>
			<sensorId>BATB_CELL16_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32906</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 016 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage17">
			<type>voltage</type>
			<sensorId>BATB_CELL17_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32907</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 017 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage18">
			<type>voltage</type>
			<sensorId>BATB_CELL18_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32908</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 018 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage19">
			<type>voltage</type>
			<sensorId>BATB_CELL19_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32909</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 019 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage20">
			<type>voltage</type>
			<sensorId>BATB_CELL20_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32910</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 020 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage21">
			<type>voltage</type>
			<sensorId>BATB_CELL21_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32911</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 021 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage22">
			<type>voltage</type>
			<sensorId>BATB_CELL22_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32912</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 022 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage23">
			<type>voltage</type>
			<sensorId>BATB_CELL23_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32913</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 023 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage24">
			<type>voltage</type>
			<sensorId>BATB_CELL24_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32914</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 024 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage25">
			<type>voltage</type>
			<sensorId>BATB_CELL25_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32915</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 025 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage26">
			<type>voltage</type>
			<sensorId>BATB_CELL26_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32916</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 026 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage27">
			<type>voltage</type>
			<sensorId>BATB_CELL27_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32917</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 027 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage28">
			<type>voltage</type>
			<sensorId>BATB_CELL28_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32918</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 028 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage29">
			<type>voltage</type>
			<sensorId>BATB_CELL29_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32919</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 029 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage30">
			<type>voltage</type>
			<sensorId>BATB_CELL30_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32920</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 030 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage31">
			<type>voltage</type>
			<sensorId>BATB_CELL31_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32921</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 031 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage32">
			<type>voltage</type>
			<sensorId>BATB_CELL32_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32922</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 032 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage33">
			<type>voltage</type>
			<sensorId>BATB_CELL33_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32923</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 033 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage34">
			<type>voltage</type>
			<sensorId>BATB_CELL34_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32924</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 034 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage35">
			<type>voltage</type>
			<sensorId>BATB_CELL35_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32925</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 035 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage36">
			<type>voltage</type>
			<sensorId>BATB_CELL36_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32926</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 036 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage37">
			<type>voltage</type>
			<sensorId>BATB_CELL37_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32927</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 037 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage38">
			<type>voltage</type>
			<sensorId>BATB_CELL38_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32928</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 038 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage39">
			<type>voltage</type>
			<sensorId>BATB_CELL39_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32929</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 039 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage40">
			<type>voltage</type>
			<sensorId>BATB_CELL40_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32930</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 040 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage41">
			<type>voltage</type>
			<sensorId>BATB_CELL41_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32931</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 041 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage42">
			<type>voltage</type>
			<sensorId>BATB_CELL42_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32932</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 042 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage43">
			<type>voltage</type>
			<sensorId>BATB_CELL43_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32933</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 043 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage44">
			<type>voltage</type>
			<sensorId>BATB_CELL44_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32934</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 044 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage45">
			<type>voltage</type>
			<sensorId>BATB_CELL45_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32935</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 045 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage46">
			<type>voltage</type>
			<sensorId>BATB_CELL46_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32936</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 046 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage47">
			<type>voltage</type>
			<sensorId>BATB_CELL47_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32937</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 047 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage48">
			<type>voltage</type>
			<sensorId>BATB_CELL48_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32938</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 048 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage49">
			<type>voltage</type>
			<sensorId>BATB_CELL49_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32939</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 049 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage50">
			<type>voltage</type>
			<sensorId>BATB_CELL50_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32940</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 050 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage51">
			<type>voltage</type>
			<sensorId>BATB_CELL51_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32941</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 051 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage52">
			<type>voltage</type>
			<sensorId>BATB_CELL52_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32942</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 052 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage53">
			<type>voltage</type>
			<sensorId>BATB_CELL53_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32943</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 053 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage54">
			<type>voltage</type>
			<sensorId>BATB_CELL54_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32944</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 054 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage55">
			<type>voltage</type>
			<sensorId>BATB_CELL55_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32945</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 055 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage56">
			<type>voltage</type>
			<sensorId>BATB_CELL56_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32946</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 056 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage57">
			<type>voltage</type>
			<sensorId>BATB_CELL57_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32947</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 057 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage58">
			<type>voltage</type>
			<sensorId>BATB_CELL58_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32948</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 058 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage59">
			<type>voltage</type>
			<sensorId>BATB_CELL59_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32949</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 059 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage60">
			<type>voltage</type>
			<sensorId>BATB_CELL60_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32950</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 060 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage61">
			<type>voltage</type>
			<sensorId>BATB_CELL61_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32951</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 061 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage62">
			<type>voltage</type>
			<sensorId>BATB_CELL62_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32952</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 062 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage63">
			<type>voltage</type>
			<sensorId>BATB_CELL63_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32953</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 063 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage64">
			<type>voltage</type>
			<sensorId>BATB_CELL64_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32954</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 064 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage65">
			<type>voltage</type>
			<sensorId>BATB_CELL65_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32955</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 065 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage66">
			<type>voltage</type>
			<sensorId>BATB_CELL66_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32956</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 066 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage67">
			<type>voltage</type>
			<sensorId>BATB_CELL67_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32957</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 067 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage68">
			<type>voltage</type>
			<sensorId>BATB_CELL68_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32958</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 068 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage69">
			<type>voltage</type>
			<sensorId>BATB_CELL69_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32959</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 069 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage70">
			<type>voltage</type>
			<sensorId>BATB_CELL70_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32960</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 070 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage71">
			<type>voltage</type>
			<sensorId>BATB_CELL71_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32961</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 071 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage72">
			<type>voltage</type>
			<sensorId>BATB_CELL72_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32962</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 072 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage73">
			<type>voltage</type>
			<sensorId>BATB_CELL73_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32963</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 073 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage74">
			<type>voltage</type>
			<sensorId>BATB_CELL74_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32964</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 074 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage75">
			<type>voltage</type>
			<sensorId>BATB_CELL75_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32965</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 075 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage76">
			<type>voltage</type>
			<sensorId>BATB_CELL76_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32966</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 076 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage77">
			<type>voltage</type>
			<sensorId>BATB_CELL77_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32967</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 077 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage78">
			<type>voltage</type>
			<sensorId>BATB_CELL78_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32968</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 078 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage79">
			<type>voltage</type>
			<sensorId>BATB_CELL79_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32969</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 079 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage80">
			<type>voltage</type>
			<sensorId>BATB_CELL80_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32970</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 080 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage81">
			<type>voltage</type>
			<sensorId>BATB_CELL81_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32971</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 081 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage82">
			<type>voltage</type>
			<sensorId>BATB_CELL82_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32972</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 082 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage83">
			<type>voltage</type>
			<sensorId>BATB_CELL83_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32973</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 083 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage84">
			<type>voltage</type>
			<sensorId>BATB_CELL84_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32974</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 084 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage85">
			<type>voltage</type>
			<sensorId>BATB_CELL85_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32975</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 085 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage86">
			<type>voltage</type>
			<sensorId>BATB_CELL86_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32976</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 086 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage87">
			<type>voltage</type>
			<sensorId>BATB_CELL87_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32977</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 087 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage88">
			<type>voltage</type>
			<sensorId>BATB_CELL88_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32978</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 088 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage89">
			<type>voltage</type>
			<sensorId>BATB_CELL89_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32979</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 089 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage90">
			<type>voltage</type>
			<sensorId>BATB_CELL90_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32980</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 090 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage91">
			<type>voltage</type>
			<sensorId>BATB_CELL91_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32981</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 091 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage92">
			<type>voltage</type>
			<sensorId>BATB_CELL92_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32982</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 092 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage93">
			<type>voltage</type>
			<sensorId>BATB_CELL93_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32983</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 093 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage94">
			<type>voltage</type>
			<sensorId>BATB_CELL94_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32984</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 094 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage95">
			<type>voltage</type>
			<sensorId>BATB_CELL95_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32985</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 095 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage96">
			<type>voltage</type>
			<sensorId>BATB_CELL96_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32986</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 096 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage97">
			<type>voltage</type>
			<sensorId>BATB_CELL97_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32987</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 097 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage98">
			<type>voltage</type>
			<sensorId>BATB_CELL98_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32988</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 098 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage99">
			<type>voltage</type>
			<sensorId>BATB_CELL99_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32989</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 099 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage100">
			<type>voltage</type>
			<sensorId>BATB_CELL100_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32990</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 100 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage101">
			<type>voltage</type>
			<sensorId>BATB_CELL101_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32991</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 101 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage102">
			<type>voltage</type>
			<sensorId>BATB_CELL102_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32992</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 102 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage103">
			<type>voltage</type>
			<sensorId>BATB_CELL103_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32993</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 103 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage104">
			<type>voltage</type>
			<sensorId>BATB_CELL104_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32994</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 104 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage105">
			<type>voltage</type>
			<sensorId>BATB_CELL105_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32995</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 105 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage106">
			<type>voltage</type>
			<sensorId>BATB_CELL106_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32996</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 106 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage107">
			<type>voltage</type>
			<sensorId>BATB_CELL107_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32997</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 107 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage108">
			<type>voltage</type>
			<sensorId>BATB_CELL108_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32998</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 108 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage109">
			<type>voltage</type>
			<sensorId>BATB_CELL109_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register32999</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 109 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage110">
			<type>voltage</type>
			<sensorId>BATB_CELL110_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register33000</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 110 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage111">
			<type>voltage</type>
			<sensorId>BATB_CELL111_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register33001</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 111 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage112">
			<type>voltage</type>
			<sensorId>BATB_CELL112_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register33002</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 112 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage113">
			<type>voltage</type>
			<sensorId>BATB_CELL113_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register33003</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 113 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage114">
			<type>voltage</type>
			<sensorId>BATB_CELL114_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register33004</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 114 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage115">
			<type>voltage</type>
			<sensorId>BATB_CELL115_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register33005</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 115 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage116">
			<type>voltage</type>
			<sensorId>BATB_CELL116_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register33006</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 116 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage117">
			<type>voltage</type>
			<sensorId>BATB_CELL117_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register33007</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 117 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage118">
			<type>voltage</type>
			<sensorId>BATB_CELL118_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register33008</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 118 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage119">
			<type>voltage</type>
			<sensorId>BATB_CELL119_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register33009</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 119 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="batBcellVoltage120">
			<type>voltage</type>
			<sensorId>BATB_CELL120_VOLTAGE_NR</sensorId>
			<value>
				<mult>
					<op><getOid>register33010</getOid></op>
					<op>0.001</op>
				</mult>
			</value>
			<valueInc>0.001</valueInc>
			<label>Battery Pack B - Cell 120 Voltage</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>
	
		<numSensor ruleid="battemp01">
			<type>temp</type>
			<sensorId>BATT_A_TEMP</sensorId>
			<value>
				<mult>
					<op><getOid>register33011</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Battery Pack A - Temperature</label>
			<sensorSet>Battery Pack A</sensorSet>
		</numSensor>
	
		<numSensor ruleid="battemp02">
			<type>temp</type>
			<sensorId>BATT_B_TEMP</sensorId>
			<value>
				<mult>
					<op><getOid>register33012</getOid></op>
					<op>0.1</op>
				</mult>
			</value>
			<valueInc>0.1</valueInc>
			<label>Battery Pack B - Temperature</label>
			<sensorSet>Battery Pack B</sensorSet>
		</numSensor>

        
        <!-- Battery Alarm -->
		<stateSensor ruleid="batAlarmVH01">
			<type>state</type>
			<sensorId>BAT_ALARM_VH01</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register33281</getOid>
				</mapValue>
			</value>
			<label>Battery Pack A - Battery Voltage Warning</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Battery Alarm</sensorSet>
		</stateSensor>

		<stateSensor ruleid="batAlarmVH02">
			<type>state</type>
			<sensorId>BAT_ALARM_VH02</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register33282</getOid>
				</mapValue>
			</value>
			<label>Battery Pack B - Battery Voltage Warning</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Battery Alarm</sensorSet>
		</stateSensor>

		<stateSensor ruleid="batAlarmTH01">
			<type>state</type>
			<sensorId>BAT_ALARM_TH01</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register33283</getOid>
				</mapValue>
			</value>
			<label>Battery Pack A - Battery Temperature Warning</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Battery Alarm</sensorSet>
		</stateSensor>

		<stateSensor ruleid="batAlarmTH02">
			<type>state</type>
			<sensorId>BAT_ALARM_TH02</sensorId>
			<value>
				<mapValue mapid="norm_fault-vm">
					<getOid>register33284</getOid>
				</mapValue>
			</value>
			<label>Battery Pack B - Battery Temperature Warning</label>
			<enum>norm_fault-em</enum>
			<sensorSet>Battery Alarm</sensorSet>
		</stateSensor>

    </device>

	<protocol>
        <modbus>

        <!-- AC Analog Values -->
			<table_ref_id indexid="register4097-4099">
				<entry num="0">register4097</entry>
				<entry num="1">register4098</entry>
				<entry num="2">register4099</entry>
			</table_ref_id>
			<value_ref_id valid="register4097">
				<function>3</function>
				<start_addr>4097</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register4098">
				<function>3</function>
				<start_addr>4098</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register4099">
				<function>3</function>
				<start_addr>4099</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4100">
				<function>3</function>
				<start_addr>4100</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<table_ref_id indexid="register4101-4103">
				<entry num="0">register4101</entry>
				<entry num="1">register4102</entry>
				<entry num="2">register4103</entry>
			</table_ref_id>
			<value_ref_id valid="register4101">
				<function>3</function>
				<start_addr>4101</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register4102">
				<function>3</function>
				<start_addr>4102</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register4103">
				<function>3</function>
				<start_addr>4103</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4104">
				<function>3</function>
				<start_addr>4104</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<table_ref_id indexid="register4105-4107">
				<entry num="0">register4105</entry>
				<entry num="1">register4106</entry>
				<entry num="2">register4107</entry>
			</table_ref_id>
			<value_ref_id valid="register4105">
				<function>3</function>
				<start_addr>4105</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register4106">
				<function>3</function>
				<start_addr>4106</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register4107">
				<function>3</function>
				<start_addr>4107</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4108">
				<function>3</function>
				<start_addr>4108</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<table_ref_id indexid="register4109-4111">
				<entry num="0">register4109</entry>
				<entry num="1">register4110</entry>
				<entry num="2">register4111</entry>
			</table_ref_id>
			<value_ref_id valid="register4109">
				<function>3</function>
				<start_addr>4109</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register4110">
				<function>3</function>
				<start_addr>4110</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register4111">
				<function>3</function>
				<start_addr>4111</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<table_ref_id indexid="register4112-4114">
				<entry num="0">register4112</entry>
				<entry num="1">register4113</entry>
				<entry num="2">register4114</entry>
			</table_ref_id>
			<value_ref_id valid="register4112">
				<function>3</function>
				<start_addr>4112</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register4113">
				<function>3</function>
				<start_addr>4113</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register4114">
				<function>3</function>
				<start_addr>4114</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<table_ref_id indexid="register4115-4117">
				<entry num="0">register4115</entry>
				<entry num="1">register4116</entry>
				<entry num="2">register4117</entry>
			</table_ref_id>
			<value_ref_id valid="register4115">
				<function>3</function>
				<start_addr>4115</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register4116">
				<function>3</function>
				<start_addr>4116</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register4117">
				<function>3</function>
				<start_addr>4117</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4118">
				<function>3</function>
				<start_addr>4118</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4119">
				<function>3</function>
				<start_addr>4119</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4120">
				<function>3</function>
				<start_addr>4120</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register4122">
				<function>3</function>
				<start_addr>4122</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4123">
				<function>3</function>
				<start_addr>4123</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register4125">
				<function>3</function>
				<start_addr>4125</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4126">
				<function>3</function>
				<start_addr>4126</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4127">
				<function>3</function>
				<start_addr>4127</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register4129">
				<function>3</function>
				<start_addr>4129</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4130">
				<function>3</function>
				<start_addr>4130</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register4132">
				<function>3</function>
				<start_addr>4132</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4133">
				<function>3</function>
				<start_addr>4133</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register4135">
				<function>3</function>
				<start_addr>4135</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4136">
				<function>3</function>
				<start_addr>4136</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4137">
				<function>3</function>
				<start_addr>4137</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register4139">
				<function>3</function>
				<start_addr>4139</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4140">
				<function>3</function>
				<start_addr>4140</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register4142">
				<function>3</function>
				<start_addr>4142</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4143">
				<function>3</function>
				<start_addr>4143</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>
 
			<value_ref_id valid="register4145">
				<function>3</function>
				<start_addr>4145</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4146">
				<function>3</function>
				<start_addr>4146</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4147">
				<function>3</function>
				<start_addr>4147</start_addr>
				<quantity>2</quantity>
				<type>uint_32</type>
			</value_ref_id>

		<!-- AC Alarms -->
			<value_ref_id valid="register4609">
				<function>3</function>
				<start_addr>4609</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4610">
				<function>3</function>
				<start_addr>4610</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4611">
				<function>3</function>
				<start_addr>4611</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4613">
				<function>3</function>
				<start_addr>4613</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4614">
				<function>3</function>
				<start_addr>4614</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4615">
				<function>3</function>
				<start_addr>4615</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4616">
				<function>3</function>
				<start_addr>4616</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4617">
				<function>3</function>
				<start_addr>4617</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4619">
				<function>3</function>
				<start_addr>4619</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4620">
				<function>3</function>
				<start_addr>4620</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4621">
				<function>3</function>
				<start_addr>4621</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4622">
				<function>3</function>
				<start_addr>4622</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4623">
				<function>3</function>
				<start_addr>4623</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4625">
				<function>3</function>
				<start_addr>4625</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register4626">
				<function>3</function>
				<start_addr>4626</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

         <!-- AC Switch -->
			<value_ref_id valid="register5121">
				<function>3</function>
				<start_addr>5121</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
       
			<value_ref_id valid="register5122">
				<function>3</function>
				<start_addr>5122</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

         <!-- AC Parameters -->
			<value_ref_id valid="register5633">
				<function>3</function>
				<start_addr>5633</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
       
			<value_ref_id valid="register5634">
				<function>3</function>
				<start_addr>5634</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

         <!-- DC Analog Values -->
			<value_ref_id valid="register8193">
				<function>3</function>
				<start_addr>8193</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
       
			<value_ref_id valid="register8194">
				<function>3</function>
				<start_addr>8194</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
       
			<value_ref_id valid="register8195">
				<function>3</function>
				<start_addr>8195</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
       
			<value_ref_id valid="register8196">
				<function>3</function>
				<start_addr>8196</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
       
         <!-- DC Alarms -->
			<value_ref_id valid="register8705">
				<function>3</function>
				<start_addr>8705</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register8706">
				<function>3</function>
				<start_addr>8706</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register8707">
				<function>3</function>
				<start_addr>8707</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register8708">
				<function>3</function>
				<start_addr>8708</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="register8750">
				<function>3</function>
				<start_addr>8750</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register8751">
				<function>3</function>
				<start_addr>8751</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register8752">
				<function>3</function>
				<start_addr>8752</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register8753">
				<function>3</function>
				<start_addr>8753</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

        <!-- DC Parameters -->
			<value_ref_id valid="register9217">
				<function>3</function>
				<start_addr>9217</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register9218">
				<function>3</function>
				<start_addr>9218</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register9221">
				<function>3</function>
				<start_addr>9221</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register9222">
				<function>3</function>
				<start_addr>9222</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

			<value_ref_id valid="register9235">
				<function>3</function>
				<start_addr>9235</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

		<!-- Rectifier Analog Values -->
			<value_ref_id valid="register16385">
				<function>3</function>
				<start_addr>16385</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16386">
				<function>3</function>
				<start_addr>16386</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16387">
				<function>3</function>
				<start_addr>16387</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16388">
				<function>3</function>
				<start_addr>16388</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16389">
				<function>3</function>
				<start_addr>16389</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16390">
				<function>3</function>
				<start_addr>16390</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16391">
				<function>3</function>
				<start_addr>16391</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16392">
				<function>3</function>
				<start_addr>16392</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16393">
				<function>3</function>
				<start_addr>16393</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16394">
				<function>3</function>
				<start_addr>16394</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16395">
				<function>3</function>
				<start_addr>16395</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16396">
				<function>3</function>
				<start_addr>16396</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16397">
				<function>3</function>
				<start_addr>16397</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16398">
				<function>3</function>
				<start_addr>16398</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16399">
				<function>3</function>
				<start_addr>16399</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16400">
				<function>3</function>
				<start_addr>16400</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16401">
				<function>3</function>
				<start_addr>16401</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

		<!-- Rectifier Alarm -->
			<value_ref_id valid="register16897">
				<function>3</function>
				<start_addr>16897</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16898">
				<function>3</function>
				<start_addr>16898</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16899">
				<function>3</function>
				<start_addr>16899</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16900">
				<function>3</function>
				<start_addr>16900</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16901">
				<function>3</function>
				<start_addr>16901</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16902">
				<function>3</function>
				<start_addr>16902</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16903">
				<function>3</function>
				<start_addr>16903</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16904">
				<function>3</function>
				<start_addr>16904</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16905">
				<function>3</function>
				<start_addr>16905</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16906">
				<function>3</function>
				<start_addr>16906</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16907">
				<function>3</function>
				<start_addr>16907</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16908">
				<function>3</function>
				<start_addr>16908</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16909">
				<function>3</function>
				<start_addr>16909</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16910">
				<function>3</function>
				<start_addr>16910</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16911">
				<function>3</function>
				<start_addr>16911</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register16912">
				<function>3</function>
				<start_addr>16912</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

		<!-- Rectifier Status -->
			<value_ref_id valid="register17409">
				<function>3</function>
				<start_addr>17409</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register17410">
				<function>3</function>
				<start_addr>17410</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register17411">
				<function>3</function>
				<start_addr>17411</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register17412">
				<function>3</function>
				<start_addr>17412</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register17413">
				<function>3</function>
				<start_addr>17413</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register17414">
				<function>3</function>
				<start_addr>17414</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register17415">
				<function>3</function>
				<start_addr>17415</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register17416">
				<function>3</function>
				<start_addr>17416</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register17417">
				<function>3</function>
				<start_addr>17417</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register17418">
				<function>3</function>
				<start_addr>17418</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register17419">
				<function>3</function>
				<start_addr>17419</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register17420">
				<function>3</function>
				<start_addr>17420</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register17421">
				<function>3</function>
				<start_addr>17421</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register17422">
				<function>3</function>
				<start_addr>17422</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register17423">
				<function>3</function>
				<start_addr>17423</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register17424">
				<function>3</function>
				<start_addr>17424</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

		<!-- Battery Data -->
			<value_ref_id valid="register32769">
				<function>3</function>
				<start_addr>32769</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32770">
				<function>3</function>
				<start_addr>32770</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32771">
				<function>3</function>
				<start_addr>32771</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32772">
				<function>3</function>
				<start_addr>32772</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32773">
				<function>3</function>
				<start_addr>32773</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32774">
				<function>3</function>
				<start_addr>32774</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32775">
				<function>3</function>
				<start_addr>32775</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32776">
				<function>3</function>
				<start_addr>32776</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32777">
				<function>3</function>
				<start_addr>32777</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32778">
				<function>3</function>
				<start_addr>32778</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32779">
				<function>3</function>
				<start_addr>32779</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32780">
				<function>3</function>
				<start_addr>32780</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32781">
				<function>3</function>
				<start_addr>32781</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32782">
				<function>3</function>
				<start_addr>32782</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32783">
				<function>3</function>
				<start_addr>32783</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32784">
				<function>3</function>
				<start_addr>32784</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32785">
				<function>3</function>
				<start_addr>32785</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32786">
				<function>3</function>
				<start_addr>32786</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32787">
				<function>3</function>
				<start_addr>32787</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32788">
				<function>3</function>
				<start_addr>32788</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32789">
				<function>3</function>
				<start_addr>32789</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32790">
				<function>3</function>
				<start_addr>32790</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32791">
				<function>3</function>
				<start_addr>32791</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32792">
				<function>3</function>
				<start_addr>32792</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32793">
				<function>3</function>
				<start_addr>32793</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32794">
				<function>3</function>
				<start_addr>32794</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32795">
				<function>3</function>
				<start_addr>32795</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32796">
				<function>3</function>
				<start_addr>32796</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32797">
				<function>3</function>
				<start_addr>32797</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32798">
				<function>3</function>
				<start_addr>32798</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32799">
				<function>3</function>
				<start_addr>32799</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32800">
				<function>3</function>
				<start_addr>32800</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32801">
				<function>3</function>
				<start_addr>32801</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32802">
				<function>3</function>
				<start_addr>32802</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32803">
				<function>3</function>
				<start_addr>32803</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32804">
				<function>3</function>
				<start_addr>32804</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32805">
				<function>3</function>
				<start_addr>32805</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32806">
				<function>3</function>
				<start_addr>32806</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32807">
				<function>3</function>
				<start_addr>32807</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32808">
				<function>3</function>
				<start_addr>32808</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32809">
				<function>3</function>
				<start_addr>32809</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32810">
				<function>3</function>
				<start_addr>32810</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32811">
				<function>3</function>
				<start_addr>32811</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32812">
				<function>3</function>
				<start_addr>32812</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32813">
				<function>3</function>
				<start_addr>32813</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32814">
				<function>3</function>
				<start_addr>32814</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32815">
				<function>3</function>
				<start_addr>32815</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32816">
				<function>3</function>
				<start_addr>32816</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32817">
				<function>3</function>
				<start_addr>32817</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32818">
				<function>3</function>
				<start_addr>32818</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32819">
				<function>3</function>
				<start_addr>32819</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32820">
				<function>3</function>
				<start_addr>32820</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32821">
				<function>3</function>
				<start_addr>32821</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32822">
				<function>3</function>
				<start_addr>32822</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32823">
				<function>3</function>
				<start_addr>32823</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32824">
				<function>3</function>
				<start_addr>32824</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32825">
				<function>3</function>
				<start_addr>32825</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32826">
				<function>3</function>
				<start_addr>32826</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32827">
				<function>3</function>
				<start_addr>32827</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32828">
				<function>3</function>
				<start_addr>32828</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32829">
				<function>3</function>
				<start_addr>32829</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32830">
				<function>3</function>
				<start_addr>32830</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32831">
				<function>3</function>
				<start_addr>32831</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32832">
				<function>3</function>
				<start_addr>32832</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32833">
				<function>3</function>
				<start_addr>32833</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32834">
				<function>3</function>
				<start_addr>32834</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32835">
				<function>3</function>
				<start_addr>32835</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32836">
				<function>3</function>
				<start_addr>32836</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32837">
				<function>3</function>
				<start_addr>32837</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32838">
				<function>3</function>
				<start_addr>32838</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32839">
				<function>3</function>
				<start_addr>32839</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32840">
				<function>3</function>
				<start_addr>32840</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32841">
				<function>3</function>
				<start_addr>32841</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32842">
				<function>3</function>
				<start_addr>32842</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32843">
				<function>3</function>
				<start_addr>32843</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32844">
				<function>3</function>
				<start_addr>32844</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32845">
				<function>3</function>
				<start_addr>32845</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32846">
				<function>3</function>
				<start_addr>32846</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32847">
				<function>3</function>
				<start_addr>32847</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32848">
				<function>3</function>
				<start_addr>32848</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32849">
				<function>3</function>
				<start_addr>32849</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32850">
				<function>3</function>
				<start_addr>32850</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32851">
				<function>3</function>
				<start_addr>32851</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32852">
				<function>3</function>
				<start_addr>32852</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32853">
				<function>3</function>
				<start_addr>32853</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32854">
				<function>3</function>
				<start_addr>32854</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32855">
				<function>3</function>
				<start_addr>32855</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32856">
				<function>3</function>
				<start_addr>32856</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32857">
				<function>3</function>
				<start_addr>32857</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32858">
				<function>3</function>
				<start_addr>32858</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32859">
				<function>3</function>
				<start_addr>32859</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32860">
				<function>3</function>
				<start_addr>32860</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32861">
				<function>3</function>
				<start_addr>32861</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32862">
				<function>3</function>
				<start_addr>32862</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32863">
				<function>3</function>
				<start_addr>32863</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32864">
				<function>3</function>
				<start_addr>32864</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32865">
				<function>3</function>
				<start_addr>32865</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32866">
				<function>3</function>
				<start_addr>32866</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32867">
				<function>3</function>
				<start_addr>32867</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32868">
				<function>3</function>
				<start_addr>32868</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32869">
				<function>3</function>
				<start_addr>32869</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32870">
				<function>3</function>
				<start_addr>32870</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32871">
				<function>3</function>
				<start_addr>32871</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32872">
				<function>3</function>
				<start_addr>32872</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32873">
				<function>3</function>
				<start_addr>32873</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32874">
				<function>3</function>
				<start_addr>32874</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32875">
				<function>3</function>
				<start_addr>32875</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32876">
				<function>3</function>
				<start_addr>32876</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32877">
				<function>3</function>
				<start_addr>32877</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32878">
				<function>3</function>
				<start_addr>32878</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32879">
				<function>3</function>
				<start_addr>32879</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32880">
				<function>3</function>
				<start_addr>32880</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32881">
				<function>3</function>
				<start_addr>32881</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32882">
				<function>3</function>
				<start_addr>32882</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32883">
				<function>3</function>
				<start_addr>32883</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32884">
				<function>3</function>
				<start_addr>32884</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32885">
				<function>3</function>
				<start_addr>32885</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32886">
				<function>3</function>
				<start_addr>32886</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32887">
				<function>3</function>
				<start_addr>32887</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32888">
				<function>3</function>
				<start_addr>32888</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32889">
				<function>3</function>
				<start_addr>32889</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32890">
				<function>3</function>
				<start_addr>32890</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32891">
				<function>3</function>
				<start_addr>32891</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32892">
				<function>3</function>
				<start_addr>32892</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32893">
				<function>3</function>
				<start_addr>32893</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32894">
				<function>3</function>
				<start_addr>32894</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32895">
				<function>3</function>
				<start_addr>32895</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32896">
				<function>3</function>
				<start_addr>32896</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32897">
				<function>3</function>
				<start_addr>32897</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32898">
				<function>3</function>
				<start_addr>32898</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32899">
				<function>3</function>
				<start_addr>32899</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32900">
				<function>3</function>
				<start_addr>32900</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32901">
				<function>3</function>
				<start_addr>32901</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32902">
				<function>3</function>
				<start_addr>32902</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32903">
				<function>3</function>
				<start_addr>32903</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32904">
				<function>3</function>
				<start_addr>32904</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32905">
				<function>3</function>
				<start_addr>32905</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32906">
				<function>3</function>
				<start_addr>32906</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32907">
				<function>3</function>
				<start_addr>32907</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32908">
				<function>3</function>
				<start_addr>32908</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32909">
				<function>3</function>
				<start_addr>32909</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32910">
				<function>3</function>
				<start_addr>32910</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32911">
				<function>3</function>
				<start_addr>32911</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32912">
				<function>3</function>
				<start_addr>32912</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32913">
				<function>3</function>
				<start_addr>32913</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32914">
				<function>3</function>
				<start_addr>32914</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32915">
				<function>3</function>
				<start_addr>32915</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32916">
				<function>3</function>
				<start_addr>32916</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32917">
				<function>3</function>
				<start_addr>32917</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32918">
				<function>3</function>
				<start_addr>32918</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32919">
				<function>3</function>
				<start_addr>32919</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32920">
				<function>3</function>
				<start_addr>32920</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32921">
				<function>3</function>
				<start_addr>32921</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32922">
				<function>3</function>
				<start_addr>32922</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32923">
				<function>3</function>
				<start_addr>32923</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32924">
				<function>3</function>
				<start_addr>32924</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32925">
				<function>3</function>
				<start_addr>32925</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32926">
				<function>3</function>
				<start_addr>32926</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32927">
				<function>3</function>
				<start_addr>32927</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32928">
				<function>3</function>
				<start_addr>32928</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32929">
				<function>3</function>
				<start_addr>32929</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32930">
				<function>3</function>
				<start_addr>32930</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32931">
				<function>3</function>
				<start_addr>32931</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32932">
				<function>3</function>
				<start_addr>32932</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32933">
				<function>3</function>
				<start_addr>32933</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32934">
				<function>3</function>
				<start_addr>32934</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32935">
				<function>3</function>
				<start_addr>32935</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32936">
				<function>3</function>
				<start_addr>32936</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32937">
				<function>3</function>
				<start_addr>32937</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32938">
				<function>3</function>
				<start_addr>32938</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32939">
				<function>3</function>
				<start_addr>32939</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32940">
				<function>3</function>
				<start_addr>32940</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32941">
				<function>3</function>
				<start_addr>32941</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32942">
				<function>3</function>
				<start_addr>32942</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32943">
				<function>3</function>
				<start_addr>32943</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32944">
				<function>3</function>
				<start_addr>32944</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32945">
				<function>3</function>
				<start_addr>32945</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32946">
				<function>3</function>
				<start_addr>32946</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32947">
				<function>3</function>
				<start_addr>32947</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32948">
				<function>3</function>
				<start_addr>32948</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32949">
				<function>3</function>
				<start_addr>32949</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32950">
				<function>3</function>
				<start_addr>32950</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32951">
				<function>3</function>
				<start_addr>32951</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32952">
				<function>3</function>
				<start_addr>32952</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32953">
				<function>3</function>
				<start_addr>32953</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32954">
				<function>3</function>
				<start_addr>32954</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32955">
				<function>3</function>
				<start_addr>32955</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32956">
				<function>3</function>
				<start_addr>32956</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32957">
				<function>3</function>
				<start_addr>32957</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32958">
				<function>3</function>
				<start_addr>32958</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32959">
				<function>3</function>
				<start_addr>32959</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32960">
				<function>3</function>
				<start_addr>32960</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32961">
				<function>3</function>
				<start_addr>32961</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32962">
				<function>3</function>
				<start_addr>32962</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32963">
				<function>3</function>
				<start_addr>32963</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32964">
				<function>3</function>
				<start_addr>32964</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32965">
				<function>3</function>
				<start_addr>32965</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32966">
				<function>3</function>
				<start_addr>32966</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32967">
				<function>3</function>
				<start_addr>32967</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32968">
				<function>3</function>
				<start_addr>32968</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32969">
				<function>3</function>
				<start_addr>32969</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32970">
				<function>3</function>
				<start_addr>32970</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32971">
				<function>3</function>
				<start_addr>32971</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32972">
				<function>3</function>
				<start_addr>32972</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32973">
				<function>3</function>
				<start_addr>32973</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32974">
				<function>3</function>
				<start_addr>32974</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32975">
				<function>3</function>
				<start_addr>32975</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32976">
				<function>3</function>
				<start_addr>32976</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32977">
				<function>3</function>
				<start_addr>32977</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32978">
				<function>3</function>
				<start_addr>32978</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32979">
				<function>3</function>
				<start_addr>32979</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32980">
				<function>3</function>
				<start_addr>32980</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32981">
				<function>3</function>
				<start_addr>32981</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32982">
				<function>3</function>
				<start_addr>32982</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32983">
				<function>3</function>
				<start_addr>32983</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32984">
				<function>3</function>
				<start_addr>32984</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32985">
				<function>3</function>
				<start_addr>32985</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32986">
				<function>3</function>
				<start_addr>32986</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32987">
				<function>3</function>
				<start_addr>32987</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32988">
				<function>3</function>
				<start_addr>32988</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32989">
				<function>3</function>
				<start_addr>32989</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32990">
				<function>3</function>
				<start_addr>32990</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32991">
				<function>3</function>
				<start_addr>32991</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32992">
				<function>3</function>
				<start_addr>32992</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32993">
				<function>3</function>
				<start_addr>32993</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32994">
				<function>3</function>
				<start_addr>32994</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32995">
				<function>3</function>
				<start_addr>32995</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32996">
				<function>3</function>
				<start_addr>32996</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32997">
				<function>3</function>
				<start_addr>32997</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32998">
				<function>3</function>
				<start_addr>32998</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register32999">
				<function>3</function>
				<start_addr>32999</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register33000">
				<function>3</function>
				<start_addr>33000</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register33001">
				<function>3</function>
				<start_addr>33001</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register33002">
				<function>3</function>
				<start_addr>33002</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register33003">
				<function>3</function>
				<start_addr>33003</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register33004">
				<function>3</function>
				<start_addr>33004</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register33005">
				<function>3</function>
				<start_addr>33005</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register33006">
				<function>3</function>
				<start_addr>33006</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register33007">
				<function>3</function>
				<start_addr>33007</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register33008">
				<function>3</function>
				<start_addr>33008</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register33009">
				<function>3</function>
				<start_addr>33009</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register33010">
				<function>3</function>
				<start_addr>33010</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register33011">
				<function>3</function>
				<start_addr>33011</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
 
			<value_ref_id valid="register33012">
				<function>3</function>
				<start_addr>33012</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>

		<!-- Battery Alarm -->
			<value_ref_id valid="register33281">
				<function>3</function>
				<start_addr>33281</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register33282">
				<function>3</function>
				<start_addr>33282</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register33283">
				<function>3</function>
				<start_addr>33283</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="register33284">
				<function>3</function>
				<start_addr>33284</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>


		  			  
        <!-- AC Analog Values -->
			<packet>
				<function>3</function>
				<start_addr>4097</start_addr>
				<quantity>52</quantity>
			</packet>
		<!-- AC Alarms -->
			<packet>
				<function>3</function>
				<start_addr>4609</start_addr>
				<quantity>18</quantity>
			</packet>
		<!-- AC Switch -->
			<packet>
				<function>3</function>
				<start_addr>5121</start_addr>
				<quantity>2</quantity>
			</packet>
		<!-- AC Parameters -->
			<packet>
				<function>3</function>
				<start_addr>5633</start_addr>
				<quantity>2</quantity>
			</packet>
         <!-- DC Analog Values -->
			<packet>
				<function>3</function>
				<start_addr>8193</start_addr>
				<quantity>4</quantity>
			</packet>
          <!-- DC Alarms -->
			<packet>
				<function>3</function>
				<start_addr>8705</start_addr>
				<quantity>4</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>8750</start_addr>
				<quantity>4</quantity>
			</packet>
        <!-- DC Parameters -->
			<packet>
				<function>3</function>
				<start_addr>9217</start_addr>
				<quantity>6</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>9235</start_addr>
				<quantity>1</quantity>
			</packet>
		<!-- Rectifier Analog Values -->
			<packet>
				<function>3</function>
				<start_addr>16385</start_addr>
				<quantity>17</quantity>
			</packet>
		<!-- Rectifier Alarm -->
			<packet>
				<function>3</function>
				<start_addr>16897</start_addr>
				<quantity>16</quantity>
			</packet>
		<!-- Rectifier Status -->
			<packet>
				<function>3</function>
				<start_addr>17409</start_addr>
				<quantity>16</quantity>
			</packet>
		<!-- Battery Data -->
			<packet>
				<function>3</function>
				<start_addr>32769</start_addr>
				<quantity>100</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>32869</start_addr>
				<quantity>21</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>32890</start_addr>
				<quantity>100</quantity>
			</packet>
			<packet>
				<function>3</function>
				<start_addr>32990</start_addr>
				<quantity>23</quantity>
			</packet>
		<!-- Battery Alarm -->
			<packet>
				<function>3</function>
				<start_addr>33281</start_addr>
				<quantity>4</quantity>
			</packet>
		  
        </modbus>
    </protocol>
</APC_DDF>	
