<?xml version="1.0"?>

<!-- Test Modbus related information -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
    ddfid="eaton_ems-pdu_3phase" ddfname="Eaton EMS-PDU 3-Phase" ddfversion="2" canremove="yes">
    <schemaVersion>1.6</schemaVersion>

    <device deviceid="branch_circuits">
        <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

        <setProductData ruleid="vendordata" field="vendor"><getOid>vendor_name</getOid></setProductData>
        <setProductData ruleid="modeldata" field="model"><getOid>model_name</getOid></setProductData>
        <setProductData ruleid="typedata" field="type">PDU</setProductData>
        <setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

        <setProductData ruleid="appversion" field="appversion">
            <getOid>software_version</getOid>
        </setProductData>
        <setProductData ruleid="serialnum" field="serial_num">
            <getOid>serial_num</getOid>
        </setProductData>

 		<setProductData ruleid="inputphasecount" field="inputphasecount"><getOid>num_phases</getOid></setProductData>
		<setProductData ruleid="outputphasecount" field="outputphasecount"><getOid>num_phases</getOid></setProductData>
        

        <numSensor ruleid="iNominalInputFrequency">
            <type>frequency</type>
            <sensorId>NOMINAL_INPUT_FREQ</sensorId>
            <value>
                <getOid>address1669</getOid>
            </value>
            <label>Nominal Input Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
 
        <numSensor ruleid="iNominalOutputFrequency">
            <type>frequency</type>
            <sensorId>NOMINAL_OUTPUT_FREQ</sensorId>
            <value>
                <getOid>address1670</getOid>
            </value>
            <label>Nominal Output Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
 
        <stateSensor ruleid="sStatus">
            <type>state</type>
            <sensorId>SYSTEM_STATUS</sensorId>
            <value>
                <mapValue mapid="sys_stat-vm">
                    <getOid>address3000</getOid>
                </mapValue>
            </value>
            <label>System Status</label>
            <enum>sys_stat-em</enum>
            <sensorSet>Status Sensors</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="sPXAStatus">
            <type>state</type>
            <sensorId>POWER_XPERT_STATUS</sensorId>
            <value>
                <mapValue mapid="xpert_stat-vm">
                    <getOid>address3148</getOid>
                </mapValue>
            </value>
            <label>Power Xpert Status</label>
            <enum>xpert_stat-em</enum>
            <sensorSet>Status Sensors</sensorSet>
        </stateSensor>    
 
        <numSensor ruleid="mACVinAB">
            <type>voltage</type>
            <sensorId>INPUT_VOLTAGE_LL_1</sensorId>
            <value>
                <getOid>address4028</getOid>
            </value>
            <label>Input Voltage A-B</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>

        <numSensor ruleid="mACVinBC">
            <type>voltage</type>
            <sensorId>INPUT_VOLTAGE_LL_2</sensorId>
            <value>
                <getOid>address4030</getOid>
            </value>
            <label>Input Voltage B-C</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>

        <numSensor ruleid="mACVinCA">
            <type>voltage</type>
            <sensorId>INPUT_VOLTAGE_LL_3</sensorId>
            <value>
                <getOid>address4032</getOid>
            </value>
            <label>Input Voltage C-A</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
 
        <numSensor ruleid="mACVinA">
            <type>voltage</type>
            <sensorId>INPUT_VOLTAGE_LN_1</sensorId>
            <value>
                <getOid>address4040</getOid>
            </value>
            <label>Input Voltage A-N</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>

        <numSensor ruleid="mACVinB">
            <type>voltage</type>
            <sensorId>INPUT_VOLTAGE_LN_2</sensorId>
            <value>
                <getOid>address4042</getOid>
            </value>
            <label>Input Voltage B-N</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>

        <numSensor ruleid="mACVinC">
            <type>voltage</type>
            <sensorId>INPUT_VOLTAGE_LN_3</sensorId>
            <value>
                <getOid>address4044</getOid>
            </value>
            <label>Input Voltage C-N</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>

        <numSensor ruleid="mACVoutA">
            <type>voltage</type>
            <sensorId>OUTPUT_VOLTAGE_LN_1</sensorId>
            <value>
                <getOid>address4046</getOid>
            </value>
            <label>Output Voltage A-N</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>

        <numSensor ruleid="mACVoutB">
            <type>voltage</type>
            <sensorId>OUTPUT_VOLTAGE_LN_2</sensorId>
            <value>
                <getOid>address4048</getOid>
            </value>
            <label>Output Voltage B-N</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>

        <numSensor ruleid="mACVoutC">
            <type>voltage</type>
            <sensorId>OUTPUT_VOLTAGE_LN_3</sensorId>
            <value>
                <getOid>address4050</getOid>
            </value>
            <label>Output Voltage C-N</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>

        <numSensor ruleid="mACVratioAin">
            <type>num</type>
            <units>percent</units>
            <sensorId>INPUT_A_VOLTAGE_RATIO</sensorId>
            <value>
                <getOid>address4154</getOid>
            </value>
            <label>Input Voltage Ratio - Phase A</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>

        <numSensor ruleid="mACVratioBin">
            <type>num</type>
            <units>percent</units>
            <sensorId>INPUT_B_VOLTAGE_RATIO</sensorId>
            <value>
                <getOid>address4156</getOid>
            </value>
            <label>Input Voltage Ratio - Phase B</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>

        <numSensor ruleid="mACVratioCin">
            <type>num</type>
            <units>percent</units>
            <sensorId>INPUT_C_VOLTAGE_RATIO</sensorId>
            <value>
                <getOid>address4158</getOid>
            </value>
            <label>Input Voltage Ratio - Phase C</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>

        <numSensor ruleid="mACVratioAout">
            <type>num</type>
            <units>percent</units>
            <sensorId>OUTPUT_A_VOLTAGE_RATIO</sensorId>
            <value>
                <getOid>address4160</getOid>
            </value>
            <label>Output Voltage Ratio - Phase A</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>

        <numSensor ruleid="mACVratioBout">
            <type>num</type>
            <units>percent</units>
            <sensorId>OUTPUT_B_VOLTAGE_RATIO</sensorId>
            <value>
                <getOid>address4162</getOid>
            </value>
            <label>Output Voltage Ratio - Phase B</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>

        <numSensor ruleid="mACVratioCout">
            <type>num</type>
            <units>percent</units>
            <sensorId>OUTPUT_C_VOLTAGE_RATIO</sensorId>
            <value>
                <getOid>address4164</getOid>
            </value>
            <label>Output Voltage Ratio - Phase C</label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>

        <numSensor ruleid="mACIinA">
            <type>amperage</type>
            <sensorId>AUX_INPUT_CURRENT_1</sensorId>
            <value>
                <getOid>address5022</getOid>
            </value>
            <label>Input Current - Phase A</label>
            <sensorSet>Current</sensorSet>
        </numSensor>

        <numSensor ruleid="mACIinB">
            <type>amperage</type>
            <sensorId>AUX_INPUT_CURRENT_2</sensorId>
            <value>
                <getOid>address5024</getOid>
            </value>
            <label>Input Current - Phase B</label>
            <sensorSet>Current</sensorSet>
        </numSensor>

        <numSensor ruleid="mACIinC">
            <type>amperage</type>
            <sensorId>AUX_INPUT_CURRENT_3</sensorId>
            <value>
                <getOid>address5026</getOid>
            </value>
            <label>Input Current - Phase C</label>
            <sensorSet>Current</sensorSet>
        </numSensor>

        <numSensor ruleid="mACIoutA">
            <type>amperage</type>
            <sensorId>AUX_OUTPUT_CURRENT_1</sensorId>
            <value>
                <getOid>address5028</getOid>
            </value>
            <label>Output Current - Phase A</label>
            <sensorSet>Current</sensorSet>
        </numSensor>

        <numSensor ruleid="mACIoutB">
            <type>amperage</type>
            <sensorId>AUX_OUTPUT_CURRENT_2</sensorId>
            <value>
                <getOid>address5030</getOid>
            </value>
            <label>Output Current - Phase B</label>
            <sensorSet>Current</sensorSet>
        </numSensor>

        <numSensor ruleid="mACIoutC">
            <type>amperage</type>
            <sensorId>AUX_OUTPUT_CURRENT_3</sensorId>
            <value>
                <getOid>address5032</getOid>
            </value>
            <label>Output Current - Phase C</label>
            <sensorSet>Current</sensorSet>
        </numSensor>

        <numSensor ruleid="mACIoutN">
            <type>amperage</type>
            <sensorId>AUX_OUTPUT_CURRENT_4</sensorId>
            <value>
                <getOid>address5034</getOid>
            </value>
            <label>Output Current - Neutral</label>
            <sensorSet>Current</sensorSet>
        </numSensor>

        <numSensor ruleid="mACIratioAin">
            <type>num</type>
            <units>percent</units>
            <sensorId>INPUT_A_CURRENT_RATIO</sensorId>
            <value>
                <getOid>address5094</getOid>
            </value>
            <label>Input Current Ratio - Phase A</label>
            <sensorSet>Current</sensorSet>
        </numSensor>

        <numSensor ruleid="mACIratioBin">
            <type>num</type>
            <units>percent</units>
            <sensorId>INPUT_B_CURRENT_RATIO</sensorId>
            <value>
                <getOid>address5096</getOid>
            </value>
            <label>Input Current Ratio - Phase B</label>
            <sensorSet>Current</sensorSet>
        </numSensor>

        <numSensor ruleid="mACIratioCin">
            <type>num</type>
            <units>percent</units>
            <sensorId>INPUT_C_CURRENT_RATIO</sensorId>
            <value>
                <getOid>address5098</getOid>
            </value>
            <label>Input Current Ratio - Phase C</label>
            <sensorSet>Current</sensorSet>
        </numSensor>

        <numSensor ruleid="mACIratioAout">
            <type>num</type>
            <units>percent</units>
            <sensorId>OUTPUT_A_CURRENT_RATIO</sensorId>
            <value>
                <getOid>address5100</getOid>
            </value>
            <label>Output Current Ratio - Phase A</label>
            <sensorSet>Current</sensorSet>
        </numSensor>

        <numSensor ruleid="mACIratioBout">
            <type>num</type>
            <units>percent</units>
            <sensorId>OUTPUT_B_CURRENT_RATIO</sensorId>
            <value>
                <getOid>address5102</getOid>
            </value>
            <label>Output Current Ratio - Phase B</label>
            <sensorSet>Current</sensorSet>
        </numSensor>

        <numSensor ruleid="mACIratioCout">
            <type>num</type>
            <units>percent</units>
            <sensorId>OUTPUT_C_CURRENT_RATIO</sensorId>
            <value>
                <getOid>address5104</getOid>
            </value>
            <label>Output Current Ratio - Phase C</label>
            <sensorSet>Current</sensorSet>
        </numSensor>

        <numSensor ruleid="mACIoutGnd">
            <type>amperage</type>
            <sensorId>AUX_OUTPUT_CURRENT_5</sensorId>
            <value>
                <getOid>address5560</getOid>
            </value>
            <label>Output Current - Ground</label>
            <sensorSet>Current</sensorSet>
        </numSensor>

        <numSensor ruleid="mWattsInTotal">
            <type>num/powerKW</type>
            <sensorId>AUX_INPUT_KW_TOTAL</sensorId>
            <value>
                <mult>
                    <op><getOid>address6022</getOid></op>
                    <op>0.001</op>
                </mult>
            </value>
            <label>Input Real Power - Total</label>
            <sensorSet>Power</sensorSet>
        </numSensor>

        <numSensor ruleid="mWattsOutTotal">
            <type>num/powerKW</type>
            <sensorId>AUX_OUTPUT_KW_TOTAL</sensorId>
            <value>
                <mult>
                    <op><getOid>address6024</getOid></op>
                    <op>0.001</op>
                </mult>
            </value>
            <label>Output Real Power - Total</label>
            <sensorSet>Power</sensorSet>
        </numSensor>

        <numSensor ruleid="mVAinTotal">
            <type>num/powerKVA</type>
            <sensorId>TOTAL_INPUT_APPARENT_POWER</sensorId>
            <value>
                <mult>
                    <op><getOid>address6086</getOid></op>
                    <op>0.001</op>
                </mult>
            </value>
            <label>Input Apparent Power - Total</label>
            <sensorSet>Power</sensorSet>
        </numSensor>

        <numSensor ruleid="mVAoutTotal">
            <type>num/powerKVA</type>
            <sensorId>TOTAL_OUTNPUT_APPARENT_POWER</sensorId>
            <value>
                <mult>
                    <op><getOid>address6088</getOid></op>
                    <op>0.001</op>
                </mult>
            </value>
            <label>Output Apparent Power - Total</label>
            <sensorSet>Power</sensorSet>
        </numSensor>

        <numSensor ruleid="mPercentLoad">
            <type>pctofcapacity</type>
            <sensorId>TOTAL_PCT_LOAD</sensorId>
            <value>
                <getOid>address6184</getOid>
            </value>
            <label>Percent Load - Total</label>
            <sensorSet>Power</sensorSet>
        </numSensor>

        <numSensor ruleid="mPFdispOut">
            <type>num/powerfactor</type>
            <sensorId>AUX_OUTPUT_PF_TOTAL</sensorId>
            <value>
                <getOid>address6202</getOid>
            </value>
            <label>Power Factor Output Display</label>
            <sensorSet>Power</sensorSet>
        </numSensor>

        <numSensor ruleid="mPFdispIn">
            <type>num/powerfactor</type>
            <sensorId>AUX_INPUT_PF_TOTAL</sensorId>
            <value>
                <getOid>address6204</getOid>
            </value>
            <label>Power Factor Input Display</label>
            <sensorSet>Power</sensorSet>
        </numSensor>

        <numSensor ruleid="mIntervalEnergyIn">
            <type>num/kwatthr</type>
            <sensorId>AUX_INPUT_KWH</sensorId>
            <value>
                <getOid>address7845</getOid>
            </value>
            <label>Input Demand Energy Over the Last Hour</label>
            <sensorSet>Energy</sensorSet>
        </numSensor>

        <numSensor ruleid="mIntervalEnergyOut">
            <type>num/kwatthr</type>
            <sensorId>AUX_OUTPUT_KWH</sensorId>
            <value>
                <getOid>address7847</getOid>
            </value>
            <label>Output Demand Energy Over the Last Hour</label>
            <sensorSet>Energy</sensorSet>
        </numSensor>

        <numSensor ruleid="mOutputFreq">
            <type>frequency</type>
            <sensorId>OUTPUT_FREQ</sensorId>
            <value>
                <getOid>address11002</getOid>
            </value>
            <label>Output Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>

        <numSensor ruleid="mInputFreq">
            <type>frequency</type>
            <sensorId>INPUT_FREQ</sensorId>
            <value>
                <getOid>address11004</getOid>
            </value>
            <label>Input Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>

        <stateSensor ruleid="zOneline5">
            <type>state</type>
            <sensorId>UTILITY_PRESENT</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address12667</getOid>
                </mapValue>
            </value>
            <label>Utility Present</label>
            <enum>false_true-em</enum>
            <sensorSet>Status Sensors</sensorSet>
        </stateSensor>    

        <numSensor ruleid="zTemplate1">
            <type>num</type>
            <sensorId>STATUS_NORMAL</sensorId>
            <value>
                <getOid>address12680</getOid>
            </value>
            <label>Status - Normal</label>
            <valueInc>1</valueInc>
            <sensorSet>Status Sensors</sensorSet>
        </numSensor>

<!-- Alarm Statuses -->
        <stateSensor ruleid="aACinputOverVolts">
            <type>state</type>
            <sensorId>INPUT_AC_OVER_VOLTAGE</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1006</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Input AC Over Voltage</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aACinputUnderVolts">
            <type>state</type>
            <sensorId>INPUT_AC_UNDER_VOLTAGE</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1007</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Input AC Under Voltage</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aInputFreqFault">
            <type>state</type>
            <sensorId>INPUT_FREQ_FAULT</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1008</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Input Under Or Over Frequency</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    
 
        <stateSensor ruleid="aACoutputOverVolts">
            <type>state</type>
            <sensorId>OUTPUT_AC_OVER_VOLTAGE</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1009</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Output AC Over Voltage</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    
 
        <stateSensor ruleid="aACoutputUnderVolts">
            <type>state</type>
            <sensorId>OUTPUT_AC_UNDER_VOLTAGE</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1010</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Output AC Under Voltage</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    
 
        <stateSensor ruleid="aOutputFreqFault">
            <type>state</type>
            <sensorId>OUTPUT_FREQ_FAULT</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1011</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Output Under Or Over Frequency</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    
  
        <stateSensor ruleid="aRemoteEPO">
            <type>state</type>
            <sensorId>REMOTE_EPO</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1012</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Remote Emergency Power Off</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    
  
        <stateSensor ruleid="aBuildingAlarm4">
            <type>state</type>
            <sensorId>BUILDING_ALARM4</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1016</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Building Alarm 4</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    
 
        <stateSensor ruleid="aBuildingAlarm3">
            <type>state</type>
            <sensorId>BUILDING_ALARM3</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1017</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Building Alarm 3</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    
 
        <stateSensor ruleid="aBuildingAlarm2">
            <type>state</type>
            <sensorId>BUILDING_ALARM2</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1018</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Building Alarm 2</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    
 
        <stateSensor ruleid="aBuildingAlarm1">
            <type>state</type>
            <sensorId>BUILDING_ALARM1</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1019</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Building Alarm 1</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    
 
        <stateSensor ruleid="aOutputOverload">
            <type>state</type>
            <sensorId>OUTPUT_OVERLOAD</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1025</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - System Overload</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aNVMemFail">
            <type>state</type>
            <sensorId>NV_MEM_FAIL</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1053</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Non-Volatile Memory Failure</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aInternalCommFail">
            <type>state</type>
            <sensorId>INTERNAL_COMM_FAIL</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1062</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Internal Communication Failure</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aACVoltsOutOfLimits">
            <type>state</type>
            <sensorId>AC_VOLTS_OUT_OF_LIMITS</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1066</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Input Line Voltage Loss</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aInputPhaseRotation">
            <type>state</type>
            <sensorId>INPUT_PHASE_ROTATION</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1089</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Input Phase Rotation Error</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aEmergencyShutdown">
            <type>state</type>
            <sensorId>EMERGENCY_SHUTDOWN</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1093</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Emergency Shutdown Command</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aCheckSysBoard">
            <type>state</type>
            <sensorId>CHECK_SYS_BOARD</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1116</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Check System Interface Board</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aOverloadA">
            <type>state</type>
            <sensorId>OVERLOAD_A</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1139</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Overload Phase A</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aOverloadB">
            <type>state</type>
            <sensorId>OVERLOAD_B</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1140</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Overload Phase B</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aOverloadC">
            <type>state</type>
            <sensorId>OVERLOAD_C</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1141</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Overload Phase C</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aOverloadHighA">
            <type>state</type>
            <sensorId>OVERLOAD_A_HIGH</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1142</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Overload (High Level) Phase A</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aOverloadHighB">
            <type>state</type>
            <sensorId>OVERLOAD_B_HIGH</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1143</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Overload (High Level) Phase B</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aOverloadHighC">
            <type>state</type>
            <sensorId>OVERLOAD_C_HIGH</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1144</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Overload (High Level) Phase C</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aOverloadExtremeA">
            <type>state</type>
            <sensorId>OVERLOAD_A_EXTREME</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1145</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Overload (Extreme Level) Phase A</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aOverloadExtremeB">
            <type>state</type>
            <sensorId>OVERLOAD_B_EXTREME</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1146</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Overload (Extreme Level) Phase B</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aOverloadExtremeC">
            <type>state</type>
            <sensorId>OVERLOAD_C_EXTREME</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1147</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Overload (Extreme Level) Phase C</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aSoftwareRevProblem">
            <type>state</type>
            <sensorId>SOFTWARE_REV_PROBLEM</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1152</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Software Incompatibility Detected</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aXfmerOverTemp">
            <type>state</type>
            <sensorId>XFMER_OVER_TEMP</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1164</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Transformer Over Temperature</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aCheckModem">
            <type>state</type>
            <sensorId>CHECK_MODEM</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1174</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Check Modem</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aConfigError">
            <type>state</type>
            <sensorId>CONFIG_ERROR</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1182</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Configuration Error</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aSystemNoticeActive">
            <type>state</type>
            <sensorId>SYSTEM_NOTICE_ACTIVE</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1185</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - System Notice Active</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aSystemAlarmActive">
            <type>state</type>
            <sensorId>SYSTEM_ALARM_ACTIVE</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1186</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - System Alarm Active</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aInvalidBoardID">
            <type>state</type>
            <sensorId>INVALID_BOARD_ID</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1195</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Invalid Board ID</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aXfmerOTWarning">
            <type>state</type>
            <sensorId>XFMER_OT_WARNING</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1210</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Transformer Over Temperature Warning</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aVoutLineLoss">
            <type>state</type>
            <sensorId>VOUT_LINE_LOSS</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1211</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Output Line Voltage Loss</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aNeutralOverloadWarning">
            <type>state</type>
            <sensorId>NEUTRAL_OVERLOAD_WARNING</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1218</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Neutral Overload Warning</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aNeutralOverload">
            <type>state</type>
            <sensorId>NEUTRAL_OVERLOAD</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1219</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Neutral Overload</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aGroundCurrentWarning">
            <type>state</type>
            <sensorId>GROUND_CURRENT_WARNING</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1220</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Ground Current Warning</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aGroundCurrentOverload">
            <type>state</type>
            <sensorId>GROUND_CURRENT_OVERLOAD</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1221</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Ground Current Overload</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aPanelPhaseALoss">
            <type>state</type>
            <sensorId>PANEL_PHASE_A_LOSS</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1235</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Panel Loss Phase A</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aPanelPhaseBLoss">
            <type>state</type>
            <sensorId>PANEL_PHASE_B_LOSS</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1236</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Panel Loss Phase B</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aPanelPhaseCLoss">
            <type>state</type>
            <sensorId>PANEL_PHASE_C_LOSS</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1237</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Panel Loss Phase C</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aBranchBreakerOverloadWarning">
            <type>state</type>
            <sensorId>BRANCH_BREAKER_OVERLOAD_WARNING</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1249</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Branch Breaker Overload Warning</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aBranchBreakerOverload">
            <type>state</type>
            <sensorId>BRANCH_BREAKER_OVERLOAD</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1250</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Branch Breaker Overload</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aBranchBreakerDisconnected">
            <type>state</type>
            <sensorId>BRANCH_BREAKER_DISCONNECTED</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1252</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Branch Breaker Disconnected</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aMainBreakerOverloadWarning">
            <type>state</type>
            <sensorId>MAIN_BREAKER_OVERLOAD_WARNING</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1253</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Main Breaker Overload Warning</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aMainBreakerOverload">
            <type>state</type>
            <sensorId>MAIN_BREAKER_OVERLOAD</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1254</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Main Breaker Overload</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aPrimaryBreakerOpen">
            <type>state</type>
            <sensorId>PRIMARY_BREAKER_OPEN</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1256</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Primary Breaker Open</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aPrimaryBreakerTripped">
            <type>state</type>
            <sensorId>PRIMARY_BREAKER_TRIPPED</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1257</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Primary Breaker Tripped</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aSecondaryBreakerOpen">
            <type>state</type>
            <sensorId>SECONDARY_BREAKER_OPEN</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1258</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Secondary Breaker Open</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aSecondaryBreakerTripped">
            <type>state</type>
            <sensorId>SECONDARY_BREAKER_TRIPPED</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1259</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Secondary Breaker Tripped</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aNeutralFaultAlarm">
            <type>state</type>
            <sensorId>NEUTRAL_FAULT_ALARM</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1546</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Neutral Fault Alarm</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aOutputPhaseRotation">
            <type>state</type>
            <sensorId>OUTPUT_PHASE_ROTATION</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address3007</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Output Phase Rotation</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aPanel1BrkrOpen">
            <type>state</type>
            <sensorId>PANEL1_BRKR_OPEN</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address3011</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Breaker Open Panel 1</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aPanel2BrkrOpen">
            <type>state</type>
            <sensorId>PANEL2_BRKR_OPEN</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address3012</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Breaker Open Panel 2</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aPanel3BrkrOpen">
            <type>state</type>
            <sensorId>PANEL3_BRKR_OPEN</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address3013</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Breaker Open Panel 3</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aPanel4BrkrOpen">
            <type>state</type>
            <sensorId>PANEL4_BRKR_OPEN</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address3014</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Breaker Open Panel 4</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aPanel5BrkrOpen">
            <type>state</type>
            <sensorId>PANEL5_BRKR_OPEN</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address3015</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Breaker Open Panel 5</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aPanel6BrkrOpen">
            <type>state</type>
            <sensorId>PANEL6_BRKR_OPEN</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address3016</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Breaker Open Panel 6</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aPanel7BrkrOpen">
            <type>state</type>
            <sensorId>PANEL7_BRKR_OPEN</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address3017</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Breaker Open Panel 7</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aPanel8BrkrOpen">
            <type>state</type>
            <sensorId>PANEL8_BRKR_OPEN</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address3018</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Breaker Open Panel 8</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    
      
      
        <!-- Configuration Enums -->
        <valueMap ruleid="sys_stat-vm">
            <valueIn>0</valueIn><valueOut>1</valueOut>
            <valueIn>1</valueIn><valueOut>2</valueOut>
            <valueIn>2</valueIn><valueOut>3</valueOut>
            <valueIn>3</valueIn><valueOut>4</valueOut>
            <valueIn>4</valueIn><valueOut>5</valueOut>
            <valueIn>5</valueIn><valueOut>6</valueOut>
            <valueIn>6</valueIn><valueOut>7</valueOut>
            <valueIn>7</valueIn><valueOut>8</valueOut>
            <valueIn>8</valueIn><valueOut>9</valueOut>
            <valueIn>9</valueIn><valueOut>10</valueOut>
            <valueIn>*</valueIn><valueOut>0</valueOut>
        </valueMap> 
        <enumMap ruleid="sys_stat-em">
            <label>Unknown</label>
            <label>Off</label>
            <label>On</label>
            <label>On Battery</label>
            <label>On Buck</label>
            <label>On Boost</label>
            <label>On Bypass</label>
            <label>Energy Saver System</label>
            <label>Output Overload</label>
            <label>On Maint. Bypass</label>
            <label>Variable Module Mgmt. Sys.</label>
       </enumMap>

        <valueMap ruleid="xpert_stat-vm">
            <valueIn>0</valueIn><valueOut>1</valueOut>
            <valueIn>1</valueIn><valueOut>2</valueOut>
            <valueIn>2</valueIn><valueOut>3</valueOut>
            <valueIn>*</valueIn><valueOut>0</valueOut>
        </valueMap> 
        <enumMap ruleid="xpert_stat-em">
            <label>Unknown</label>
            <label>Off</label>
            <label>On</label>
            <label>Overloaded Component in Sys.</label>
       </enumMap>

        <valueMap ruleid="false_true-vm">
            <valueIn>0</valueIn><valueOut>1</valueOut>
            <valueIn>1</valueIn><valueOut>2</valueOut>
            <valueIn>*</valueIn><valueOut>0</valueOut>
        </valueMap> 
        <enumMap ruleid="false_true-em">
            <label>Unknown</label>
            <label>False</label>
            <label>True</label>
       </enumMap>

    </device>

    <protocol>
        <modbus>

            <value_ref_id valid="vendor_name">
                <function>4</function>
                <start_addr>1032</start_addr>
                <quantity>32</quantity>
                <type>ascii</type>
            </value_ref_id>

            <value_ref_id valid="model_name">
                <function>4</function>
                <start_addr>1064</start_addr>
                <quantity>32</quantity>
                <type>ascii</type>
            </value_ref_id>
            
            <value_ref_id valid="serial_num">
                <function>4</function>
                <start_addr>1276</start_addr>
                <quantity>32</quantity>
                <type>ascii</type>
            </value_ref_id>

            <value_ref_id valid="num_phases">
                <function>4</function>
                <start_addr>1361</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>

            <value_ref_id valid="address1669">
                <function>4</function>
                <start_addr>1669</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
            <value_ref_id valid="address1670">
                <function>4</function>
                <start_addr>1670</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>

            <value_ref_id valid="software_version">
                <function>4</function>
                <start_addr>2108</start_addr>
                <quantity>24</quantity>
                <type>ascii</type>
            </value_ref_id>
     
            <value_ref_id valid="address3000">
                <function>4</function>
                <start_addr>3000</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
        
            <value_ref_id valid="address3148">
                <function>4</function>
                <start_addr>3148</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
          
            <value_ref_id valid="address4028">
                <function>4</function>
                <start_addr>4028</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address4030">
                <function>4</function>
                <start_addr>4030</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address4032">
                <function>4</function>
                <start_addr>4032</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
  
            <value_ref_id valid="address4040">
                <function>4</function>
                <start_addr>4040</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
             <value_ref_id valid="address4042">
                <function>4</function>
                <start_addr>4042</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address4044">
                <function>4</function>
                <start_addr>4044</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address4046">
                <function>4</function>
                <start_addr>4046</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address4048">
                <function>4</function>
                <start_addr>4048</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address4050">
                <function>4</function>
                <start_addr>4050</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
  
            <value_ref_id valid="address4154">
                <function>4</function>
                <start_addr>4154</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address4156">
                <function>4</function>
                <start_addr>4156</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address4158">
                <function>4</function>
                <start_addr>4158</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address4160">
                <function>4</function>
                <start_addr>4160</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address4162">
                <function>4</function>
                <start_addr>4162</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address4164">
                <function>4</function>
                <start_addr>4164</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address5022">
                <function>4</function>
                <start_addr>5022</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5024">
                <function>4</function>
                <start_addr>5024</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5026">
                <function>4</function>
                <start_addr>5026</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5028">
                <function>4</function>
                <start_addr>5028</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5030">
                <function>4</function>
                <start_addr>5030</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5032">
                <function>4</function>
                <start_addr>5032</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5034">
                <function>4</function>
                <start_addr>5034</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address5094">
                <function>4</function>
                <start_addr>5094</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5096">
                <function>4</function>
                <start_addr>5096</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5098">
                <function>4</function>
                <start_addr>5098</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5100">
                <function>4</function>
                <start_addr>5100</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5102">
                <function>4</function>
                <start_addr>5102</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5104">
                <function>4</function>
                <start_addr>5104</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address5560">
                <function>4</function>
                <start_addr>5560</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address6022">
                <function>4</function>
                <start_addr>6022</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address6024">
                <function>4</function>
                <start_addr>6024</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
   
            <value_ref_id valid="address6086">
                <function>4</function>
                <start_addr>6086</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address6088">
                <function>4</function>
                <start_addr>6088</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
 
            <value_ref_id valid="address6184">
                <function>4</function>
                <start_addr>6184</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
 
            <value_ref_id valid="address6202">
                <function>4</function>
                <start_addr>6202</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address6204">
                <function>4</function>
                <start_addr>6204</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address7845">
                <function>4</function>
                <start_addr>7845</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address7847">
                <function>4</function>
                <start_addr>7847</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
 
            <value_ref_id valid="address11002">
                <function>4</function>
                <start_addr>11002</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address11004">
                <function>4</function>
                <start_addr>11004</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address12667">
                <function>4</function>
                <start_addr>12667</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>
 
            <value_ref_id valid="address12680">
                <function>4</function>
                <start_addr>12680</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>

 
            <value_ref_id valid="address1006">
                <function>2</function>
                <start_addr>1006</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1007">
                <function>2</function>
                <start_addr>1007</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1008">
                <function>2</function>
                <start_addr>1008</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1009">
                <function>2</function>
                <start_addr>1009</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1010">
                <function>2</function>
                <start_addr>1010</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1011">
                <function>2</function>
                <start_addr>1011</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1012">
                <function>2</function>
                <start_addr>1012</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1016">
                <function>2</function>
                <start_addr>1016</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1017">
                <function>2</function>
                <start_addr>1017</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1018">
                <function>2</function>
                <start_addr>1018</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1019">
                <function>2</function>
                <start_addr>1019</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1025">
                <function>2</function>
                <start_addr>1025</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1053">
                <function>2</function>
                <start_addr>1053</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1062">
                <function>2</function>
                <start_addr>1062</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1066">
                <function>2</function>
                <start_addr>1066</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1089">
                <function>2</function>
                <start_addr>1089</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1093">
                <function>2</function>
                <start_addr>1093</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1116">
                <function>2</function>
                <start_addr>1116</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1139">
                <function>2</function>
                <start_addr>1139</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1140">
                <function>2</function>
                <start_addr>1140</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1141">
                <function>2</function>
                <start_addr>1141</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1142">
                <function>2</function>
                <start_addr>1142</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1143">
                <function>2</function>
                <start_addr>1143</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1144">
                <function>2</function>
                <start_addr>1144</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1145">
                <function>2</function>
                <start_addr>1145</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1146">
                <function>2</function>
                <start_addr>1146</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1147">
                <function>2</function>
                <start_addr>1147</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1152">
                <function>2</function>
                <start_addr>1152</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1164">
                <function>2</function>
                <start_addr>1164</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1174">
                <function>2</function>
                <start_addr>1174</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1182">
                <function>2</function>
                <start_addr>1182</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1185">
                <function>2</function>
                <start_addr>1185</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1186">
                <function>2</function>
                <start_addr>1186</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1195">
                <function>2</function>
                <start_addr>1195</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1210">
                <function>2</function>
                <start_addr>1210</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1211">
                <function>2</function>
                <start_addr>1211</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1218">
                <function>2</function>
                <start_addr>1218</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1219">
                <function>2</function>
                <start_addr>1219</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1220">
                <function>2</function>
                <start_addr>1220</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1221">
                <function>2</function>
                <start_addr>1221</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1235">
                <function>2</function>
                <start_addr>1235</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1236">
                <function>2</function>
                <start_addr>1236</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1237">
                <function>2</function>
                <start_addr>1237</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1249">
                <function>2</function>
                <start_addr>1249</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1250">
                <function>2</function>
                <start_addr>1250</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1252">
                <function>2</function>
                <start_addr>1252</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1253">
                <function>2</function>
                <start_addr>1253</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1254">
                <function>2</function>
                <start_addr>1254</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1256">
                <function>2</function>
                <start_addr>1256</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1257">
                <function>2</function>
                <start_addr>1257</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1258">
                <function>2</function>
                <start_addr>1258</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1259">
                <function>2</function>
                <start_addr>1259</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address1546">
                <function>2</function>
                <start_addr>1546</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address3007">
                <function>2</function>
                <start_addr>3007</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            <value_ref_id valid="address3011">
                <function>2</function>
                <start_addr>3011</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address3012">
                <function>2</function>
                <start_addr>3012</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address3013">
                <function>2</function>
                <start_addr>3013</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address3014">
                <function>2</function>
                <start_addr>3014</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address3015">
                <function>2</function>
                <start_addr>3015</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address3016">
                <function>2</function>
                <start_addr>3016</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address3017">
                <function>2</function>
                <start_addr>3017</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address3018">
                <function>2</function>
                <start_addr>3018</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>

            
 
            <packet>
                <function>4</function>
                <start_addr>1032</start_addr>
                <quantity>32</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>1064</start_addr>
                <quantity>32</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>1276</start_addr>
                <quantity>32</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>1361</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>1669</start_addr>
                <quantity>2</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>2108</start_addr>
                <quantity>24</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>3000</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>3148</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>4028</start_addr>
                <quantity>6</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>4040</start_addr>
                <quantity>12</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>4154</start_addr>
                <quantity>12</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>5022</start_addr>
                <quantity>14</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>5094</start_addr>
                <quantity>12</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>5560</start_addr>
                <quantity>2</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>6022</start_addr>
                <quantity>4</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>6086</start_addr>
                <quantity>4</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>6184</start_addr>
                <quantity>2</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>6202</start_addr>
                <quantity>4</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>7845</start_addr>
                <quantity>4</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>11002</start_addr>
                <quantity>4</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>12667</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>12680</start_addr>
                <quantity>1</quantity>
            </packet>


            <packet>
                <function>2</function>
                <start_addr>1006</start_addr>
                <quantity>7</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1016</start_addr>
                <quantity>4</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1025</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1053</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1062</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1066</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1089</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1093</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1116</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1139</start_addr>
                <quantity>9</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1152</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1164</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1174</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1182</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1185</start_addr>
                <quantity>2</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1195</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1210</start_addr>
                <quantity>2</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1218</start_addr>
                <quantity>4</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1235</start_addr>
                <quantity>3</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1249</start_addr>
                <quantity>2</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1252</start_addr>
                <quantity>3</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1256</start_addr>
                <quantity>4</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>1546</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>3007</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>2</function>
                <start_addr>3011</start_addr>
                <quantity>8</quantity>
            </packet>

        </modbus>
    </protocol>
</APC_DDF>


