<?xml version="1.0"?>

<!-- Test Modbus related information -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
    ddfid="eaton_ems-pdu_3phase_panel" ddfname="Eaton EMS-PDU 3-Phase Panel A-D" ddfversion="2" canremove="yes">
    <schemaVersion>1.6</schemaVersion>

    <device deviceid="branch_circuits">
        <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

        <setProductData ruleid="vendordata" field="vendor"><getOid>vendor_name</getOid></setProductData>
        <setProductData ruleid="modeldata" field="model"><getOid>model_name</getOid></setProductData>
        <setProductData ruleid="typedata" field="type">PDU</setProductData>
        <setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

        <setProductData ruleid="serialnum" field="serial_num">
            <getOid>serial_num</getOid>
        </setProductData>

  		<setProductData ruleid="inputphasecount" field="inputphasecount"><getOid>num_phases</getOid></setProductData>
		<setProductData ruleid="outputphasecount" field="outputphasecount"><getOid>num_phases</getOid></setProductData>
        
       
        <valueMap ruleid="zerobased2onebased-vm">
            <valueIn>0</valueIn><valueOut>1</valueOut>
            <valueIn>1</valueIn><valueOut>2</valueOut>
            <valueIn>2</valueIn><valueOut>3</valueOut>
            <valueIn>*</valueIn><valueOut>*</valueOut>
        </valueMap>
   
        <valueMap ruleid="phasebyletter-vm">
            <valueIn>0</valueIn><valueOut>A</valueOut>
            <valueIn>1</valueIn><valueOut>B</valueOut>
            <valueIn>2</valueIn><valueOut>C</valueOut>
            <valueIn>*</valueIn><valueOut>*</valueOut>
        </valueMap>

        <valueMap ruleid="phasebyletter_ln-vm">
            <valueIn>0</valueIn><valueOut>A-N</valueOut>
            <valueIn>1</valueIn><valueOut>B-N</valueOut>
            <valueIn>2</valueIn><valueOut>C-N</valueOut>
            <valueIn>*</valueIn><valueOut>*</valueOut>
        </valueMap>
        
        <numSensor ruleid="ac_voltage_ln" index="address4010-4014">
            <type>voltage</type>
            <sensorId>OUTPUT_VOLTAGE_L2N_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
            <value>
                <getRowOid>address4010-4014</getRowOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Output Voltage <mapValue mapid="phasebyletter_ln-vm"><rowNumber/></mapValue></label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
         
        <numSensor ruleid="ac_max_voltage_ln" index="address4296-4300">
            <type>voltage</type>
            <sensorId>MAX_OUTPUT_VOLTAGE_L2N_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
            <value>
                <getRowOid>address4296-4300</getRowOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Maximum Output Voltage <mapValue mapid="phasebyletter_ln-vm"><rowNumber/></mapValue></label>
            <sensorSet>Voltage</sensorSet>
        </numSensor>
              
        <numSensor ruleid="ac_current_ph" index="address5002-5006">
            <type>amperage</type>
            <sensorId>OUTPUT_CURRENT_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
            <value>
                <getRowOid>address5002-5006</getRowOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Output Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
            <sensorSet>Current</sensorSet>
        </numSensor>
              
        <numSensor ruleid="ac_max_current_ph" index="address5164-5168">
            <type>amperage</type>
            <sensorId>MAX_OUTPUT_CURRENT_<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
            <value>
                <getRowOid>address5164-5168</getRowOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Maximum Output Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
            <sensorSet>Current</sensorSet>
        </numSensor>
              
        <numSensor ruleid="percent_fl_current_ph" index="address5184-5188">
            <type>pctofcapacity</type>
            <sensorId>FL_MODDIST_SYSTEM_PCT_CURRENT<mapValue mapid="zerobased2onebased-vm"><rowNumber/></mapValue></sensorId>
            <value>
                <getRowOid>address5184-5188</getRowOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Percent Full Load Current Phase <mapValue mapid="phasebyletter-vm"><rowNumber/></mapValue></label>
            <sensorSet>Current</sensorSet>
        </numSensor>

        <numSensor ruleid="total_real_power">
            <type>powerW</type>
            <sensorId>OUTPUT_POWER_TOTAL</sensorId>
            <value>
                <getOid>address6006</getOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Real Power - Total</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
  
        <numSensor ruleid="max_total_real_power">
            <type>powerW</type>
            <sensorId>MAX_OUTPUT_POWER_TOTAL</sensorId>
            <value>
                <getOid>address6014</getOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Real Power - Maximum Total</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
 
        <numSensor ruleid="total_apparent_power">
            <type>powerVA</type>
            <sensorId>OUTPUT_APPARENT_POWER_TOTAL</sensorId>
            <value>
                <getOid>address6070</getOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Apparent Power - Total</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
   
        <numSensor ruleid="max_total_apparent_power">
            <type>powerVA</type>
            <sensorId>MAX_OUTPUT_APPARENT_POWER_TOTAL</sensorId>
            <value>
                <getOid>address6078</getOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Apparent Power - Maximum Total</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
      
        <numSensor ruleid="pf_displacement_total">
            <type>num/powerfactor</type>
            <sensorId>OUTPUT_POWER_FACTOR_TOTAL</sensorId>
            <value>
                <getOid>address6218</getOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Power Factor - Displacement</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
       
        <numSensor ruleid="pf_displacement_sys_min">
            <type>num/powerfactor</type>
            <sensorId>SYS_MIN_OUTPUT_POWER_FACTOR</sensorId>
            <value>
                <getOid>address6268</getOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Power Factor - Minimum System (Displacement)</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
       
        <numSensor ruleid="pf_displacement_sys_max">
            <type>num/powerfactor</type>
            <sensorId>SYS_MAX_OUTPUT_POWER_FACTOR</sensorId>
            <value>
                <getOid>address6288</getOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Power Factor - Maximum System (Displacement)</label>
            <sensorSet>Power</sensorSet>
        </numSensor>
      
        <numSensor ruleid="real_energy_total">
            <type>num/kwatthr</type>
            <sensorId>OUTPUT_ENERGY_TOTAL_1</sensorId>
            <value>
                <getOid>address7618</getOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Real Energy - Total</label>
            <sensorSet>Energy</sensorSet>
        </numSensor>
      
        <numSensor ruleid="real_energy_total_monthly">
            <type>num/kwatthr</type>
            <sensorId>MONTHLY_OUTPUT_ENERGY_TOTAL_1</sensorId>
            <value>
                <getOid>address7620</getOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Real Energy - Monthly Total</label>
            <sensorSet>Energy</sensorSet>
        </numSensor>
     
        <numSensor ruleid="real_energy_total_yearly">
            <type>num/kwatthr</type>
            <sensorId>YEARLY_OUTPUT_ENERGY_TOTAL_1</sensorId>
            <value>
                <getOid>address7622</getOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Real Energy - Yearly Total</label>
            <sensorSet>Energy</sensorSet>
        </numSensor>
        
        <numSensor ruleid="frequency_value">
            <type>frequency</type>
            <sensorId>OUTPUT_FREQ</sensorId>
            <value>
                <getOid>address11000</getOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Frequency</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
        
        <numSensor ruleid="frequency_min">
            <type>frequency</type>
            <sensorId>MIN_OUTPUT_FREQ</sensorId>
            <value>
                <getOid>address11022</getOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Frequency - Minimum</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>
       
        <numSensor ruleid="frequency_max">
            <type>frequency</type>
            <sensorId>MAX_OUTPUT_FREQ</sensorId>
            <value>
                <getOid>address11027</getOid>
            </value>
            <valueInc>0.01</valueInc>
            <label>Frequency - Maximum</label>
            <sensorSet>Frequency</sensorSet>
        </numSensor>

       
 <!-- Alarm Statuses -->
        <stateSensor ruleid="aPanelUnderVoltage">
            <type>state</type>
            <sensorId>PANEL_UNDER_VOLTAGE</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1238</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Panel Under Voltage</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aPanelOverVoltage">
            <type>state</type>
            <sensorId>PANEL_OVER_VOLTAGE</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1242</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Panel Over Voltage</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aPanelUnderOverFreq">
            <type>state</type>
            <sensorId>PANEL_UNDER_OVER_FREQUENCY</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1248</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Panel Under or Over Frequency</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aBranchBreakerOverloadWarning">
            <type>state</type>
            <sensorId>BRANCH_BREAKER_OVERLOAD_WARNING</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1249</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Branch Breaker Overload Warning</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aBranchBreakerOverload">
            <type>state</type>
            <sensorId>BRANCH_BREAKER_OVERLOAD</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1250</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Branch Breaker Overload</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aMainBreakerOverloadWarning">
            <type>state</type>
            <sensorId>MAIN_BREAKER_OVERLOAD_WARNING</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1253</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Main Breaker Overload Warning</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    

        <stateSensor ruleid="aMainBreakerOverload">
            <type>state</type>
            <sensorId>MAIN_BREAKER_OVERLOAD</sensorId>
            <value>
                <mapValue mapid="false_true-vm">
                    <getOid>address1254</getOid>
                </mapValue>
            </value>
            <label>Alarm Status - Main Breaker Overload</label>
            <enum>false_true-em</enum>
            <sensorSet>Alarm Status</sensorSet>
        </stateSensor>    
        
        <valueMap ruleid="false_true-vm">
            <valueIn>0</valueIn><valueOut>1</valueOut>
            <valueIn>1</valueIn><valueOut>2</valueOut>
            <valueIn>*</valueIn><valueOut>0</valueOut>
        </valueMap> 
        <enumMap ruleid="false_true-em">
            <label>Unknown</label>
            <label>False</label>
            <label>True</label>
       </enumMap>

    </device>

    <protocol>
        <modbus>

            <value_ref_id valid="vendor_name">
                <function>4</function>
                <start_addr>1032</start_addr>
                <quantity>32</quantity>
                <type>ascii</type>
            </value_ref_id>

            <value_ref_id valid="model_name">
                <function>4</function>
                <start_addr>1064</start_addr>
                <quantity>32</quantity>
                <type>ascii</type>
            </value_ref_id>
            
            <value_ref_id valid="serial_num">
                <function>4</function>
                <start_addr>1276</start_addr>
                <quantity>32</quantity>
                <type>ascii</type>
            </value_ref_id>

            <value_ref_id valid="num_phases">
                <function>4</function>
                <start_addr>1361</start_addr>
                <quantity>1</quantity>
                <type>uint_16</type>
            </value_ref_id>

            <table_ref_id indexid="address4010-4014">
                <entry num="0">address4010</entry>
                <entry num="1">address4012</entry>
                <entry num="2">address4014</entry>
            </table_ref_id>
            <value_ref_id valid="address4010">
                <function>4</function>
                <start_addr>4010</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address4012">
                <function>4</function>
                <start_addr>4012</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address4014">
                <function>4</function>
                <start_addr>4014</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
  
            <table_ref_id indexid="address4296-4300">
                <entry num="0">address4296</entry>
                <entry num="1">address4298</entry>
                <entry num="2">address4300</entry>
            </table_ref_id>
            <value_ref_id valid="address4296">
                <function>4</function>
                <start_addr>4296</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address4298">
                <function>4</function>
                <start_addr>4298</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address4300">
                <function>4</function>
                <start_addr>4300</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <table_ref_id indexid="address5002-5006">
                <entry num="0">address5002</entry>
                <entry num="1">address5004</entry>
                <entry num="2">address5006</entry>
            </table_ref_id>
            <value_ref_id valid="address5002">
                <function>4</function>
                <start_addr>5002</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5004">
                <function>4</function>
                <start_addr>5004</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5006">
                <function>4</function>
                <start_addr>5006</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <table_ref_id indexid="address5164-5168">
                <entry num="0">address5164</entry>
                <entry num="1">address5166</entry>
                <entry num="2">address5168</entry>
            </table_ref_id>
            <value_ref_id valid="address5164">
                <function>4</function>
                <start_addr>5164</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5166">
                <function>4</function>
                <start_addr>5166</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5168">
                <function>4</function>
                <start_addr>5168</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <table_ref_id indexid="address5184-5188">
                <entry num="0">address5184</entry>
                <entry num="1">address5186</entry>
                <entry num="2">address5188</entry>
            </table_ref_id>
            <value_ref_id valid="address5184">
                <function>4</function>
                <start_addr>5184</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5186">
                <function>4</function>
                <start_addr>5186</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
            <value_ref_id valid="address5188">
                <function>4</function>
                <start_addr>5188</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address6006">
                <function>4</function>
                <start_addr>6006</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
 
            <value_ref_id valid="address6014">
                <function>4</function>
                <start_addr>6014</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>
 
            <value_ref_id valid="address6070">
                <function>4</function>
                <start_addr>6070</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address6078">
                <function>4</function>
                <start_addr>6078</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address6218">
                <function>4</function>
                <start_addr>6218</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address6268">
                <function>4</function>
                <start_addr>6268</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address6288">
                <function>4</function>
                <start_addr>6288</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address7618">
                <function>4</function>
                <start_addr>7618</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address7620">
                <function>4</function>
                <start_addr>7620</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address7622">
                <function>4</function>
                <start_addr>7622</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address11000">
                <function>4</function>
                <start_addr>11000</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address11022">
                <function>4</function>
                <start_addr>11022</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

            <value_ref_id valid="address11027">
                <function>4</function>
                <start_addr>11027</start_addr>
                <quantity>2</quantity>
                <type>float</type>
            </value_ref_id>

  
            <value_ref_id valid="address1238">
                <function>2</function>
                <start_addr>1238</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
  
            <value_ref_id valid="address1242">
                <function>2</function>
                <start_addr>1242</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            
            <value_ref_id valid="address1248">
                <function>2</function>
                <start_addr>1248</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1249">
                <function>2</function>
                <start_addr>1249</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1250">
                <function>2</function>
                <start_addr>1250</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
  
            <value_ref_id valid="address1253">
                <function>2</function>
                <start_addr>1253</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            <value_ref_id valid="address1254">
                <function>2</function>
                <start_addr>1254</start_addr>
                <quantity>1</quantity>
                <type>bit</type>
            </value_ref_id>
            

            <packet>
                <function>4</function>
                <start_addr>1032</start_addr>
                <quantity>32</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>1064</start_addr>
                <quantity>32</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>1276</start_addr>
                <quantity>32</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>1361</start_addr>
                <quantity>1</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>4010</start_addr>
                <quantity>6</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>4296</start_addr>
                <quantity>6</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>5002</start_addr>
                <quantity>6</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>5164</start_addr>
                <quantity>6</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>5184</start_addr>
                <quantity>6</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>6006</start_addr>
                <quantity>2</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>6014</start_addr>
                <quantity>2</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>6070</start_addr>
                <quantity>2</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>6078</start_addr>
                <quantity>2</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>6218</start_addr>
                <quantity>2</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>6268</start_addr>
                <quantity>2</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>6288</start_addr>
                <quantity>2</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>7618</start_addr>
                <quantity>6</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>11000</start_addr>
                <quantity>2</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>11022</start_addr>
                <quantity>2</quantity>
            </packet>

            <packet>
                <function>4</function>
                <start_addr>11027</start_addr>
                <quantity>2</quantity>
            </packet>

            
            <packet>
                <function>2</function>
                <start_addr>1238</start_addr>
                <quantity>1</quantity>
            </packet>
            
            <packet>
                <function>2</function>
                <start_addr>1242</start_addr>
                <quantity>1</quantity>
            </packet>
            
            <packet>
                <function>2</function>
                <start_addr>1248</start_addr>
                <quantity>3</quantity>
            </packet>
            
            <packet>
                <function>2</function>
                <start_addr>1253</start_addr>
                <quantity>2</quantity>
            </packet>

        </modbus>
    </protocol>
</APC_DDF>


