<?xml version="1.0"?>

<!-- Test Modbus related information -->
<APC_DDF xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
    ddfid="eaton_ems-pdu_3phase_pole" ddfname="Eaton EMS-PDU 3-Phase Pole Data (Even/Odd)" ddfversion="2" canremove="yes">
    <schemaVersion>1.6</schemaVersion>

    <device deviceid="branch_circuits">
        <oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

        <setProductData ruleid="vendordata" field="vendor">Eaton</setProductData>
        <setProductData ruleid="modeldata" field="model">EMS-PDU Even/Odd Pole Data</setProductData>
        <setProductData ruleid="typedata" field="type">Branch Circuit Monitor</setProductData>
        <setDefaultLabel ruleid="labeldata"><sysHostname/> - Slave <commSetting field="slaveaddress"/></setDefaultLabel>

  		<setProductData ruleid="inputphasecount" field="inputphasecount">3</setProductData>
		<setProductData ruleid="outputphasecount" field="outputphasecount">3</setProductData>
	
	
<!-- Circuit 1 -->
	
		<numSensor ruleid="circuit1_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT1_CURRENT_A</sensorId>
			<value>
				<getOid>address1037</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Current Phase A</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT1_CURRENT_B</sensorId>
			<value>
				<getOid>address1039</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Current Phase B</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT1_CURRENT_C</sensorId>
			<value>
				<getOid>address1041</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Current Phase C</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT1_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address1043</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT1_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address1045</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT1_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address1047</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT1_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address1049</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT1_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address1051</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT1_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address1053</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT1_REAL_POWER_A</sensorId>
			<value>
				<getOid>address1055</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT1_REAL_POWER_B</sensorId>
			<value>
				<getOid>address1057</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT1_REAL_POWER_C</sensorId>
			<value>
				<getOid>address1059</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT1_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address1061</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT1_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address1063</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT1_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address1065</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT1_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address1067</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT1_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address1069</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT1_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address1071</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT1_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address1073</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT1_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address1075</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT1_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address1077</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT1_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address1079</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT1_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address1081</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT1_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address1083</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT1_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address1085</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT1_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address1087</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT1_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address1089</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT1_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address1091</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT1_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address1093</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT1_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address1095</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT1_REAL_ENERGY</sensorId>
			<value>
				<getOid>address1097</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Real Energy</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT1_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address1099</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit1_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT1_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address1101</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1000</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit1_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT1_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1000</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address1000</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit1_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT1_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1001</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address1000</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address1000</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 2 -->
	
		<numSensor ruleid="circuit2_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT2_CURRENT_A</sensorId>
			<value>
				<getOid>address1237</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Current Phase A</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT2_CURRENT_B</sensorId>
			<value>
				<getOid>address1239</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Current Phase B</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT2_CURRENT_C</sensorId>
			<value>
				<getOid>address1241</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Current Phase C</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT2_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address1243</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT2_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address1245</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT2_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address1247</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT2_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address1249</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT2_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address1251</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT2_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address1253</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT2_REAL_POWER_A</sensorId>
			<value>
				<getOid>address1255</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT2_REAL_POWER_B</sensorId>
			<value>
				<getOid>address1257</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT2_REAL_POWER_C</sensorId>
			<value>
				<getOid>address1259</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT2_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address1261</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT2_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address1263</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT2_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address1265</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT2_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address1267</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT2_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address1269</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT2_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address1271</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT2_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address1273</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT2_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address1275</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT2_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address1277</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT2_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address1279</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT2_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address1281</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT2_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address1283</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT2_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address1285</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT2_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address1287</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT2_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address1289</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT2_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address1291</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT2_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address1293</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT2_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address1295</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT2_REAL_ENERGY</sensorId>
			<value>
				<getOid>address1297</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Real Energy</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT2_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address1299</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit2_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT2_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address1301</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1200</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit2_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT2_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1002</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address1200</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit2_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT2_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1003</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address1200</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address1200</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 3 -->
	
		<numSensor ruleid="circuit3_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT3_CURRENT_A</sensorId>
			<value>
				<getOid>address1437</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Current Phase A</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT3_CURRENT_B</sensorId>
			<value>
				<getOid>address1439</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Current Phase B</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT3_CURRENT_C</sensorId>
			<value>
				<getOid>address1441</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Current Phase C</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT3_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address1443</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT3_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address1445</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT3_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address1447</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT3_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address1449</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT3_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address1451</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT3_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address1453</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT3_REAL_POWER_A</sensorId>
			<value>
				<getOid>address1455</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT3_REAL_POWER_B</sensorId>
			<value>
				<getOid>address1457</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT3_REAL_POWER_C</sensorId>
			<value>
				<getOid>address1459</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT3_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address1461</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT3_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address1463</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT3_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address1465</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT3_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address1467</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT3_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address1469</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT3_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address1471</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT3_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address1473</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT3_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address1475</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT3_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address1477</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT3_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address1479</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT3_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address1481</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT3_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address1483</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT3_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address1485</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT3_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address1487</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT3_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address1489</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT3_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address1491</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT3_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address1493</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT3_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address1495</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT3_REAL_ENERGY</sensorId>
			<value>
				<getOid>address1497</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Real Energy</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT3_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address1499</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit3_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT3_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address1501</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1400</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit3_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT3_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1004</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address1400</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit3_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT3_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1005</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address1400</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address1400</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 4 -->
	
		<numSensor ruleid="circuit4_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT4_CURRENT_A</sensorId>
			<value>
				<getOid>address1637</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Current Phase A</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT4_CURRENT_B</sensorId>
			<value>
				<getOid>address1639</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Current Phase B</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT4_CURRENT_C</sensorId>
			<value>
				<getOid>address1641</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Current Phase C</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT4_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address1643</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT4_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address1645</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT4_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address1647</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT4_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address1649</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT4_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address1651</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT4_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address1653</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT4_REAL_POWER_A</sensorId>
			<value>
				<getOid>address1655</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT4_REAL_POWER_B</sensorId>
			<value>
				<getOid>address1657</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT4_REAL_POWER_C</sensorId>
			<value>
				<getOid>address1659</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT4_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address1661</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT4_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address1663</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT4_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address1665</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT4_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address1667</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT4_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address1669</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT4_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address1671</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT4_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address1673</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT4_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address1675</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT4_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address1677</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT4_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address1679</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT4_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address1681</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT4_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address1683</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT4_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address1685</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT4_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address1687</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT4_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address1689</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT4_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address1691</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT4_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address1693</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT4_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address1695</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT4_REAL_ENERGY</sensorId>
			<value>
				<getOid>address1697</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Real Energy</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT4_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address1699</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit4_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT4_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address1701</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address1600</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit4_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT4_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1006</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address1600</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit4_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT4_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1007</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address1600</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address1600</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 5 -->
	
		<numSensor ruleid="circuit5_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT5_CURRENT_A</sensorId>
			<value>
				<getOid>address1837</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Current Phase A</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT5_CURRENT_B</sensorId>
			<value>
				<getOid>address1839</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Current Phase B</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT5_CURRENT_C</sensorId>
			<value>
				<getOid>address1841</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Current Phase C</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT5_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address1843</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT5_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address1845</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT5_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address1847</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT5_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address1849</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT5_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address1851</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT5_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address1853</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT5_REAL_POWER_A</sensorId>
			<value>
				<getOid>address1855</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT5_REAL_POWER_B</sensorId>
			<value>
				<getOid>address1857</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT5_REAL_POWER_C</sensorId>
			<value>
				<getOid>address1859</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT5_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address1861</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT5_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address1863</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT5_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address1865</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT5_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address1867</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT5_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address1869</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT5_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address1871</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT5_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address1873</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT5_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address1875</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT5_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address1877</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT5_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address1879</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT5_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address1881</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT5_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address1883</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT5_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address1885</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT5_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address1887</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT5_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address1889</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT5_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address1891</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT5_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address1893</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT5_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address1895</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT5_REAL_ENERGY</sensorId>
			<value>
				<getOid>address1897</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Real Energy</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT5_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address1899</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit5_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT5_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address1901</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address1800</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit5_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT5_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1008</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address1800</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit5_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT5_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1009</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address1800</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address1800</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 6 -->
	
		<numSensor ruleid="circuit6_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT6_CURRENT_A</sensorId>
			<value>
				<getOid>address2037</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Current Phase A</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT6_CURRENT_B</sensorId>
			<value>
				<getOid>address2039</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Current Phase B</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT6_CURRENT_C</sensorId>
			<value>
				<getOid>address2041</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Current Phase C</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT6_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address2043</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT6_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address2045</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT6_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address2047</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT6_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address2049</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT6_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address2051</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT6_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address2053</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT6_REAL_POWER_A</sensorId>
			<value>
				<getOid>address2055</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT6_REAL_POWER_B</sensorId>
			<value>
				<getOid>address2057</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT6_REAL_POWER_C</sensorId>
			<value>
				<getOid>address2059</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT6_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address2061</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT6_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address2063</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT6_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address2065</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT6_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address2067</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT6_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address2069</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT6_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address2071</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT6_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address2073</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT6_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address2075</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT6_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address2077</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT6_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address2079</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT6_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address2081</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT6_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address2083</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT6_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address2085</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT6_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address2087</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT6_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address2089</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT6_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address2091</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT6_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address2093</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT6_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address2095</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT6_REAL_ENERGY</sensorId>
			<value>
				<getOid>address2097</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Real Energy</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT6_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address2099</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit6_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT6_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address2101</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2000</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit6_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT6_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1010</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address2000</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit6_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT6_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1011</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address2000</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address2000</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 7 -->
	
		<numSensor ruleid="circuit7_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT7_CURRENT_A</sensorId>
			<value>
				<getOid>address2237</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Current Phase A</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT7_CURRENT_B</sensorId>
			<value>
				<getOid>address2239</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Current Phase B</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT7_CURRENT_C</sensorId>
			<value>
				<getOid>address2241</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Current Phase C</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT7_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address2243</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT7_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address2245</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT7_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address2247</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT7_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address2249</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT7_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address2251</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT7_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address2253</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT7_REAL_POWER_A</sensorId>
			<value>
				<getOid>address2255</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT7_REAL_POWER_B</sensorId>
			<value>
				<getOid>address2257</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT7_REAL_POWER_C</sensorId>
			<value>
				<getOid>address2259</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT7_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address2261</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT7_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address2263</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT7_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address2265</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT7_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address2267</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT7_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address2269</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT7_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address2271</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT7_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address2273</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT7_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address2275</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT7_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address2277</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT7_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address2279</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT7_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address2281</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT7_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address2283</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT7_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address2285</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT7_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address2287</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT7_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address2289</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT7_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address2291</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT7_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address2293</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT7_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address2295</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT7_REAL_ENERGY</sensorId>
			<value>
				<getOid>address2297</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Real Energy</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT7_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address2299</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit7_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT7_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address2301</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2200</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit7_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT7_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1012</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address2200</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit7_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT7_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1013</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address2200</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address2200</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 8 -->
	
		<numSensor ruleid="circuit8_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT8_CURRENT_A</sensorId>
			<value>
				<getOid>address2437</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Current Phase A</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT8_CURRENT_B</sensorId>
			<value>
				<getOid>address2439</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Current Phase B</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT8_CURRENT_C</sensorId>
			<value>
				<getOid>address2441</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Current Phase C</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT8_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address2443</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT8_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address2445</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT8_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address2447</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT8_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address2449</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT8_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address2451</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT8_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address2453</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT8_REAL_POWER_A</sensorId>
			<value>
				<getOid>address2455</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT8_REAL_POWER_B</sensorId>
			<value>
				<getOid>address2457</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT8_REAL_POWER_C</sensorId>
			<value>
				<getOid>address2459</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT8_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address2461</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT8_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address2463</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT8_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address2465</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT8_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address2467</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT8_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address2469</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT8_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address2471</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT8_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address2473</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT8_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address2475</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT8_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address2477</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT8_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address2479</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT8_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address2481</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT8_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address2483</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT8_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address2485</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT8_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address2487</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT8_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address2489</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT8_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address2491</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT8_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address2493</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT8_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address2495</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT8_REAL_ENERGY</sensorId>
			<value>
				<getOid>address2497</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Real Energy</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT8_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address2499</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit8_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT8_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address2501</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2400</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit8_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT8_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1014</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address2400</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit8_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT8_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1015</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address2400</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address2400</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 9 -->
	
		<numSensor ruleid="circuit9_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT9_CURRENT_A</sensorId>
			<value>
				<getOid>address2637</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Current Phase A</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT9_CURRENT_B</sensorId>
			<value>
				<getOid>address2639</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Current Phase B</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT9_CURRENT_C</sensorId>
			<value>
				<getOid>address2641</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Current Phase C</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT9_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address2643</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT9_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address2645</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT9_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address2647</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT9_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address2649</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT9_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address2651</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT9_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address2653</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT9_REAL_POWER_A</sensorId>
			<value>
				<getOid>address2655</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT9_REAL_POWER_B</sensorId>
			<value>
				<getOid>address2657</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT9_REAL_POWER_C</sensorId>
			<value>
				<getOid>address2659</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT9_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address2661</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT9_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address2663</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT9_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address2665</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT9_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address2667</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT9_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address2669</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT9_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address2671</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT9_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address2673</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT9_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address2675</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT9_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address2677</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT9_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address2679</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT9_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address2681</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT9_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address2683</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT9_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address2685</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT9_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address2687</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT9_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address2689</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT9_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address2691</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT9_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address2693</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT9_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address2695</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT9_REAL_ENERGY</sensorId>
			<value>
				<getOid>address2697</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Real Energy</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT9_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address2699</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit9_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT9_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address2701</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address2600</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit9_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT9_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1016</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address2600</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit9_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT9_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1017</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address2600</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address2600</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 10 -->
	
		<numSensor ruleid="circuit10_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT10_CURRENT_A</sensorId>
			<value>
				<getOid>address2837</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Current Phase A</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT10_CURRENT_B</sensorId>
			<value>
				<getOid>address2839</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Current Phase B</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT10_CURRENT_C</sensorId>
			<value>
				<getOid>address2841</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Current Phase C</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT10_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address2843</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT10_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address2845</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT10_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address2847</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT10_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address2849</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT10_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address2851</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT10_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address2853</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT10_REAL_POWER_A</sensorId>
			<value>
				<getOid>address2855</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT10_REAL_POWER_B</sensorId>
			<value>
				<getOid>address2857</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT10_REAL_POWER_C</sensorId>
			<value>
				<getOid>address2859</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT10_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address2861</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT10_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address2863</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT10_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address2865</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT10_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address2867</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT10_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address2869</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT10_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address2871</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT10_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address2873</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT10_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address2875</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT10_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address2877</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT10_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address2879</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT10_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address2881</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT10_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address2883</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT10_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address2885</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT10_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address2887</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT10_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address2889</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT10_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address2891</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT10_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address2893</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT10_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address2895</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT10_REAL_ENERGY</sensorId>
			<value>
				<getOid>address2897</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Real Energy</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT10_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address2899</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit10_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT10_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address2901</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address2800</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit10_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT10_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1018</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address2800</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit10_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT10_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1019</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address2800</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address2800</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 11 -->
	
		<numSensor ruleid="circuit11_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT11_CURRENT_A</sensorId>
			<value>
				<getOid>address3037</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Current Phase A</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT11_CURRENT_B</sensorId>
			<value>
				<getOid>address3039</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Current Phase B</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT11_CURRENT_C</sensorId>
			<value>
				<getOid>address3041</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Current Phase C</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT11_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address3043</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT11_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address3045</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT11_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address3047</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT11_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address3049</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT11_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address3051</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT11_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address3053</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT11_REAL_POWER_A</sensorId>
			<value>
				<getOid>address3055</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT11_REAL_POWER_B</sensorId>
			<value>
				<getOid>address3057</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT11_REAL_POWER_C</sensorId>
			<value>
				<getOid>address3059</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT11_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address3061</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT11_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address3063</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT11_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address3065</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT11_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address3067</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT11_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address3069</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT11_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address3071</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT11_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address3073</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT11_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address3075</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT11_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address3077</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT11_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address3079</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT11_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address3081</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT11_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address3083</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT11_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address3085</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT11_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address3087</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT11_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address3089</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT11_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address3091</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT11_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address3093</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT11_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address3095</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT11_REAL_ENERGY</sensorId>
			<value>
				<getOid>address3097</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Real Energy</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT11_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address3099</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit11_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT11_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address3101</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3000</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit11_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT11_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1020</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address3000</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit11_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT11_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1021</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address3000</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address3000</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 12 -->
	
		<numSensor ruleid="circuit12_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT12_CURRENT_A</sensorId>
			<value>
				<getOid>address3237</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Current Phase A</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT12_CURRENT_B</sensorId>
			<value>
				<getOid>address3239</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Current Phase B</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT12_CURRENT_C</sensorId>
			<value>
				<getOid>address3241</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Current Phase C</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT12_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address3243</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT12_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address3245</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT12_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address3247</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT12_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address3249</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT12_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address3251</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT12_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address3253</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT12_REAL_POWER_A</sensorId>
			<value>
				<getOid>address3255</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT12_REAL_POWER_B</sensorId>
			<value>
				<getOid>address3257</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT12_REAL_POWER_C</sensorId>
			<value>
				<getOid>address3259</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT12_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address3261</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT12_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address3263</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT12_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address3265</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT12_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address3267</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT12_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address3269</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT12_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address3271</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT12_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address3273</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT12_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address3275</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT12_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address3277</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT12_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address3279</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT12_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address3281</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT12_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address3283</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT12_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address3285</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT12_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address3287</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT12_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address3289</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT12_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address3291</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT12_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address3293</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT12_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address3295</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT12_REAL_ENERGY</sensorId>
			<value>
				<getOid>address3297</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Real Energy</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT12_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address3299</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit12_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT12_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address3301</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3200</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit12_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT12_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1022</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address3200</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit12_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT12_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1023</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address3200</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address3200</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 13 -->
	
		<numSensor ruleid="circuit13_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT13_CURRENT_A</sensorId>
			<value>
				<getOid>address3437</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Current Phase A</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT13_CURRENT_B</sensorId>
			<value>
				<getOid>address3439</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Current Phase B</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT13_CURRENT_C</sensorId>
			<value>
				<getOid>address3441</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Current Phase C</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT13_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address3443</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT13_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address3445</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT13_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address3447</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT13_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address3449</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT13_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address3451</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT13_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address3453</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT13_REAL_POWER_A</sensorId>
			<value>
				<getOid>address3455</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT13_REAL_POWER_B</sensorId>
			<value>
				<getOid>address3457</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT13_REAL_POWER_C</sensorId>
			<value>
				<getOid>address3459</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT13_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address3461</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT13_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address3463</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT13_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address3465</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT13_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address3467</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT13_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address3469</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT13_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address3471</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT13_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address3473</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT13_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address3475</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT13_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address3477</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT13_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address3479</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT13_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address3481</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT13_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address3483</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT13_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address3485</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT13_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address3487</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT13_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address3489</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT13_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address3491</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT13_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address3493</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT13_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address3495</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT13_REAL_ENERGY</sensorId>
			<value>
				<getOid>address3497</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Real Energy</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT13_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address3499</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit13_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT13_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address3501</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3400</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit13_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT13_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1024</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address3400</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit13_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT13_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1025</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address3400</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address3400</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 14 -->
	
		<numSensor ruleid="circuit14_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT14_CURRENT_A</sensorId>
			<value>
				<getOid>address3637</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Current Phase A</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT14_CURRENT_B</sensorId>
			<value>
				<getOid>address3639</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Current Phase B</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT14_CURRENT_C</sensorId>
			<value>
				<getOid>address3641</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Current Phase C</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT14_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address3643</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT14_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address3645</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT14_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address3647</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT14_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address3649</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT14_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address3651</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT14_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address3653</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT14_REAL_POWER_A</sensorId>
			<value>
				<getOid>address3655</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT14_REAL_POWER_B</sensorId>
			<value>
				<getOid>address3657</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT14_REAL_POWER_C</sensorId>
			<value>
				<getOid>address3659</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT14_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address3661</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT14_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address3663</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT14_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address3665</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT14_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address3667</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT14_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address3669</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT14_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address3671</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT14_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address3673</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT14_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address3675</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT14_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address3677</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT14_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address3679</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT14_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address3681</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT14_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address3683</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT14_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address3685</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT14_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address3687</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT14_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address3689</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT14_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address3691</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT14_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address3693</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT14_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address3695</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT14_REAL_ENERGY</sensorId>
			<value>
				<getOid>address3697</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Real Energy</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT14_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address3699</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit14_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT14_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address3701</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address3600</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit14_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT14_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1026</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address3600</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit14_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT14_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1027</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address3600</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address3600</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 15 -->
	
		<numSensor ruleid="circuit15_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT15_CURRENT_A</sensorId>
			<value>
				<getOid>address3837</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Current Phase A</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT15_CURRENT_B</sensorId>
			<value>
				<getOid>address3839</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Current Phase B</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT15_CURRENT_C</sensorId>
			<value>
				<getOid>address3841</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Current Phase C</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT15_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address3843</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT15_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address3845</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT15_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address3847</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT15_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address3849</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT15_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address3851</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT15_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address3853</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT15_REAL_POWER_A</sensorId>
			<value>
				<getOid>address3855</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT15_REAL_POWER_B</sensorId>
			<value>
				<getOid>address3857</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT15_REAL_POWER_C</sensorId>
			<value>
				<getOid>address3859</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT15_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address3861</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT15_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address3863</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT15_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address3865</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT15_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address3867</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT15_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address3869</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT15_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address3871</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT15_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address3873</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT15_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address3875</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT15_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address3877</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT15_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address3879</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT15_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address3881</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT15_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address3883</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT15_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address3885</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT15_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address3887</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT15_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address3889</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT15_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address3891</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT15_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address3893</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT15_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address3895</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT15_REAL_ENERGY</sensorId>
			<value>
				<getOid>address3897</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Real Energy</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT15_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address3899</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit15_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT15_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address3901</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address3800</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit15_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT15_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1028</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address3800</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit15_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT15_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1029</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address3800</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address3800</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 16 -->
	
		<numSensor ruleid="circuit16_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT16_CURRENT_A</sensorId>
			<value>
				<getOid>address4037</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Current Phase A</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT16_CURRENT_B</sensorId>
			<value>
				<getOid>address4039</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Current Phase B</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT16_CURRENT_C</sensorId>
			<value>
				<getOid>address4041</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Current Phase C</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT16_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address4043</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT16_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address4045</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT16_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address4047</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT16_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address4049</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT16_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address4051</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT16_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address4053</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT16_REAL_POWER_A</sensorId>
			<value>
				<getOid>address4055</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT16_REAL_POWER_B</sensorId>
			<value>
				<getOid>address4057</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT16_REAL_POWER_C</sensorId>
			<value>
				<getOid>address4059</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT16_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address4061</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT16_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address4063</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT16_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address4065</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT16_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address4067</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT16_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address4069</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT16_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address4071</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT16_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address4073</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT16_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address4075</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT16_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address4077</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT16_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address4079</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT16_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address4081</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT16_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address4083</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT16_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address4085</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT16_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address4087</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT16_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address4089</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT16_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address4091</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT16_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address4093</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT16_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address4095</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT16_REAL_ENERGY</sensorId>
			<value>
				<getOid>address4097</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Real Energy</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT16_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address4099</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit16_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT16_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address4101</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4000</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit16_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT16_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1030</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address4000</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit16_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT16_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1031</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address4000</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address4000</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 17 -->
	
		<numSensor ruleid="circuit17_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT17_CURRENT_A</sensorId>
			<value>
				<getOid>address4237</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Current Phase A</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT17_CURRENT_B</sensorId>
			<value>
				<getOid>address4239</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Current Phase B</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT17_CURRENT_C</sensorId>
			<value>
				<getOid>address4241</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Current Phase C</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT17_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address4243</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT17_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address4245</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT17_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address4247</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT17_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address4249</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT17_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address4251</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT17_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address4253</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT17_REAL_POWER_A</sensorId>
			<value>
				<getOid>address4255</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT17_REAL_POWER_B</sensorId>
			<value>
				<getOid>address4257</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT17_REAL_POWER_C</sensorId>
			<value>
				<getOid>address4259</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT17_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address4261</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT17_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address4263</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT17_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address4265</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT17_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address4267</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT17_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address4269</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT17_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address4271</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT17_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address4273</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT17_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address4275</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT17_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address4277</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT17_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address4279</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT17_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address4281</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT17_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address4283</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT17_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address4285</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT17_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address4287</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT17_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address4289</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT17_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address4291</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT17_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address4293</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT17_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address4295</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT17_REAL_ENERGY</sensorId>
			<value>
				<getOid>address4297</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Real Energy</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT17_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address4299</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit17_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT17_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address4301</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4200</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit17_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT17_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1032</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address4200</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit17_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT17_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1033</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address4200</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address4200</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 18 -->
	
		<numSensor ruleid="circuit18_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT18_CURRENT_A</sensorId>
			<value>
				<getOid>address4437</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Current Phase A</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT18_CURRENT_B</sensorId>
			<value>
				<getOid>address4439</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Current Phase B</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT18_CURRENT_C</sensorId>
			<value>
				<getOid>address4441</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Current Phase C</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT18_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address4443</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT18_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address4445</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT18_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address4447</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT18_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address4449</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT18_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address4451</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT18_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address4453</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT18_REAL_POWER_A</sensorId>
			<value>
				<getOid>address4455</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT18_REAL_POWER_B</sensorId>
			<value>
				<getOid>address4457</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT18_REAL_POWER_C</sensorId>
			<value>
				<getOid>address4459</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT18_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address4461</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT18_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address4463</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT18_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address4465</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT18_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address4467</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT18_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address4469</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT18_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address4471</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT18_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address4473</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT18_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address4475</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT18_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address4477</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT18_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address4479</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT18_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address4481</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT18_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address4483</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT18_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address4485</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT18_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address4487</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT18_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address4489</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT18_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address4491</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT18_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address4493</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT18_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address4495</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT18_REAL_ENERGY</sensorId>
			<value>
				<getOid>address4497</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Real Energy</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT18_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address4499</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit18_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT18_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address4501</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4400</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit18_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT18_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1034</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address4400</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit18_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT18_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1035</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address4400</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address4400</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 19 -->
	
		<numSensor ruleid="circuit19_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT19_CURRENT_A</sensorId>
			<value>
				<getOid>address4637</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Current Phase A</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT19_CURRENT_B</sensorId>
			<value>
				<getOid>address4639</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Current Phase B</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT19_CURRENT_C</sensorId>
			<value>
				<getOid>address4641</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Current Phase C</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT19_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address4643</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT19_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address4645</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT19_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address4647</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT19_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address4649</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT19_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address4651</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT19_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address4653</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT19_REAL_POWER_A</sensorId>
			<value>
				<getOid>address4655</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT19_REAL_POWER_B</sensorId>
			<value>
				<getOid>address4657</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT19_REAL_POWER_C</sensorId>
			<value>
				<getOid>address4659</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT19_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address4661</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT19_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address4663</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT19_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address4665</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT19_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address4667</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT19_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address4669</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT19_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address4671</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT19_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address4673</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT19_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address4675</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT19_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address4677</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT19_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address4679</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT19_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address4681</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT19_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address4683</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT19_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address4685</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT19_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address4687</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT19_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address4689</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT19_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address4691</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT19_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address4693</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT19_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address4695</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT19_REAL_ENERGY</sensorId>
			<value>
				<getOid>address4697</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Real Energy</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT19_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address4699</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit19_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT19_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address4701</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address4600</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit19_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT19_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1036</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address4600</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit19_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT19_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1037</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address4600</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address4600</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 20 -->
	
		<numSensor ruleid="circuit20_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT20_CURRENT_A</sensorId>
			<value>
				<getOid>address4837</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Current Phase A</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT20_CURRENT_B</sensorId>
			<value>
				<getOid>address4839</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Current Phase B</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT20_CURRENT_C</sensorId>
			<value>
				<getOid>address4841</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Current Phase C</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT20_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address4843</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT20_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address4845</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT20_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address4847</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT20_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address4849</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT20_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address4851</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT20_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address4853</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT20_REAL_POWER_A</sensorId>
			<value>
				<getOid>address4855</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT20_REAL_POWER_B</sensorId>
			<value>
				<getOid>address4857</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT20_REAL_POWER_C</sensorId>
			<value>
				<getOid>address4859</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT20_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address4861</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT20_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address4863</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT20_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address4865</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT20_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address4867</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT20_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address4869</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT20_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address4871</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT20_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address4873</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT20_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address4875</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT20_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address4877</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT20_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address4879</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT20_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address4881</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT20_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address4883</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT20_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address4885</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT20_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address4887</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT20_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address4889</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT20_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address4891</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT20_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address4893</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT20_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address4895</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT20_REAL_ENERGY</sensorId>
			<value>
				<getOid>address4897</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Real Energy</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT20_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address4899</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit20_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT20_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address4901</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address4800</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit20_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT20_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1038</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address4800</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit20_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT20_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1039</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address4800</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address4800</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 21 -->
	
		<numSensor ruleid="circuit21_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT21_CURRENT_A</sensorId>
			<value>
				<getOid>address5037</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Current Phase A</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT21_CURRENT_B</sensorId>
			<value>
				<getOid>address5039</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Current Phase B</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT21_CURRENT_C</sensorId>
			<value>
				<getOid>address5041</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Current Phase C</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT21_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address5043</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT21_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address5045</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT21_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address5047</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT21_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address5049</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT21_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address5051</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT21_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address5053</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT21_REAL_POWER_A</sensorId>
			<value>
				<getOid>address5055</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT21_REAL_POWER_B</sensorId>
			<value>
				<getOid>address5057</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT21_REAL_POWER_C</sensorId>
			<value>
				<getOid>address5059</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT21_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address5061</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT21_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address5063</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT21_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address5065</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT21_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address5067</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT21_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address5069</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT21_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address5071</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT21_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address5073</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT21_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address5075</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT21_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address5077</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT21_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address5079</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT21_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address5081</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT21_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address5083</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT21_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address5085</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT21_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address5087</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT21_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address5089</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT21_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address5091</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT21_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address5093</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT21_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address5095</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT21_REAL_ENERGY</sensorId>
			<value>
				<getOid>address5097</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Real Energy</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT21_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address5099</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit21_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT21_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address5101</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5000</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit21_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT21_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1040</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address5000</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit21_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT21_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1041</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address5000</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address5000</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 22 -->
	
		<numSensor ruleid="circuit22_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT22_CURRENT_A</sensorId>
			<value>
				<getOid>address5237</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Current Phase A</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT22_CURRENT_B</sensorId>
			<value>
				<getOid>address5239</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Current Phase B</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT22_CURRENT_C</sensorId>
			<value>
				<getOid>address5241</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Current Phase C</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT22_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address5243</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT22_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address5245</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT22_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address5247</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT22_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address5249</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT22_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address5251</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT22_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address5253</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT22_REAL_POWER_A</sensorId>
			<value>
				<getOid>address5255</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT22_REAL_POWER_B</sensorId>
			<value>
				<getOid>address5257</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT22_REAL_POWER_C</sensorId>
			<value>
				<getOid>address5259</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT22_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address5261</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT22_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address5263</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT22_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address5265</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT22_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address5267</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT22_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address5269</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT22_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address5271</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT22_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address5273</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT22_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address5275</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT22_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address5277</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT22_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address5279</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT22_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address5281</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT22_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address5283</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT22_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address5285</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT22_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address5287</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT22_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address5289</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT22_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address5291</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT22_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address5293</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT22_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address5295</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT22_REAL_ENERGY</sensorId>
			<value>
				<getOid>address5297</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Real Energy</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT22_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address5299</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit22_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT22_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address5301</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5200</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit22_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT22_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1042</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address5200</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit22_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT22_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1043</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address5200</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address5200</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 23 -->
	
		<numSensor ruleid="circuit23_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT23_CURRENT_A</sensorId>
			<value>
				<getOid>address5437</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Current Phase A</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT23_CURRENT_B</sensorId>
			<value>
				<getOid>address5439</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Current Phase B</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT23_CURRENT_C</sensorId>
			<value>
				<getOid>address5441</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Current Phase C</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT23_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address5443</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT23_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address5445</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT23_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address5447</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT23_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address5449</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT23_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address5451</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT23_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address5453</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT23_REAL_POWER_A</sensorId>
			<value>
				<getOid>address5455</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT23_REAL_POWER_B</sensorId>
			<value>
				<getOid>address5457</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT23_REAL_POWER_C</sensorId>
			<value>
				<getOid>address5459</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT23_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address5461</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT23_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address5463</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT23_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address5465</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT23_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address5467</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT23_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address5469</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT23_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address5471</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT23_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address5473</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT23_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address5475</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT23_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address5477</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT23_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address5479</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT23_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address5481</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT23_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address5483</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT23_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address5485</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT23_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address5487</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT23_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address5489</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT23_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address5491</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT23_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address5493</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT23_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address5495</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT23_REAL_ENERGY</sensorId>
			<value>
				<getOid>address5497</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Real Energy</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT23_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address5499</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit23_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT23_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address5501</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5400</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit23_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT23_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1044</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address5400</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit23_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT23_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1045</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address5400</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address5400</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 24 -->
	
		<numSensor ruleid="circuit24_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT24_CURRENT_A</sensorId>
			<value>
				<getOid>address5637</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Current Phase A</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT24_CURRENT_B</sensorId>
			<value>
				<getOid>address5639</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Current Phase B</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT24_CURRENT_C</sensorId>
			<value>
				<getOid>address5641</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Current Phase C</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT24_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address5643</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT24_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address5645</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT24_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address5647</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT24_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address5649</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT24_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address5651</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT24_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address5653</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT24_REAL_POWER_A</sensorId>
			<value>
				<getOid>address5655</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT24_REAL_POWER_B</sensorId>
			<value>
				<getOid>address5657</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT24_REAL_POWER_C</sensorId>
			<value>
				<getOid>address5659</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT24_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address5661</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT24_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address5663</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT24_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address5665</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT24_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address5667</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT24_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address5669</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT24_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address5671</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT24_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address5673</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT24_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address5675</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT24_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address5677</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT24_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address5679</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT24_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address5681</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT24_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address5683</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT24_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address5685</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT24_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address5687</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT24_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address5689</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT24_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address5691</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT24_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address5693</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT24_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address5695</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT24_REAL_ENERGY</sensorId>
			<value>
				<getOid>address5697</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Real Energy</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT24_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address5699</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit24_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT24_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address5701</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address5600</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit24_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT24_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1046</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address5600</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit24_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT24_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1047</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address5600</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address5600</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 25 -->
	
		<numSensor ruleid="circuit25_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT25_CURRENT_A</sensorId>
			<value>
				<getOid>address5837</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Current Phase A</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT25_CURRENT_B</sensorId>
			<value>
				<getOid>address5839</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Current Phase B</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT25_CURRENT_C</sensorId>
			<value>
				<getOid>address5841</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Current Phase C</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT25_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address5843</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT25_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address5845</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT25_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address5847</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT25_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address5849</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT25_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address5851</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT25_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address5853</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT25_REAL_POWER_A</sensorId>
			<value>
				<getOid>address5855</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT25_REAL_POWER_B</sensorId>
			<value>
				<getOid>address5857</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT25_REAL_POWER_C</sensorId>
			<value>
				<getOid>address5859</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT25_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address5861</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT25_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address5863</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT25_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address5865</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT25_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address5867</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT25_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address5869</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT25_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address5871</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT25_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address5873</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT25_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address5875</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT25_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address5877</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT25_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address5879</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT25_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address5881</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT25_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address5883</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT25_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address5885</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT25_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address5887</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT25_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address5889</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT25_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address5891</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT25_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address5893</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT25_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address5895</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT25_REAL_ENERGY</sensorId>
			<value>
				<getOid>address5897</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Real Energy</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT25_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address5899</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit25_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT25_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address5901</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address5800</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit25_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT25_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1048</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address5800</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit25_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT25_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1049</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address5800</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address5800</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 26 -->
	
		<numSensor ruleid="circuit26_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT26_CURRENT_A</sensorId>
			<value>
				<getOid>address6037</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Current Phase A</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT26_CURRENT_B</sensorId>
			<value>
				<getOid>address6039</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Current Phase B</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT26_CURRENT_C</sensorId>
			<value>
				<getOid>address6041</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Current Phase C</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT26_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address6043</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT26_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address6045</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT26_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address6047</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT26_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address6049</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT26_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address6051</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT26_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address6053</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT26_REAL_POWER_A</sensorId>
			<value>
				<getOid>address6055</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT26_REAL_POWER_B</sensorId>
			<value>
				<getOid>address6057</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT26_REAL_POWER_C</sensorId>
			<value>
				<getOid>address6059</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT26_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address6061</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT26_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address6063</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT26_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address6065</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT26_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address6067</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT26_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address6069</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT26_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address6071</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT26_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address6073</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT26_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address6075</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT26_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address6077</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT26_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address6079</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT26_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address6081</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT26_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address6083</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT26_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address6085</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT26_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address6087</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT26_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address6089</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT26_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address6091</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT26_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address6093</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT26_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address6095</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT26_REAL_ENERGY</sensorId>
			<value>
				<getOid>address6097</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Real Energy</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT26_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address6099</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit26_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT26_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address6101</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6000</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit26_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT26_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1050</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address6000</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit26_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT26_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1051</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address6000</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address6000</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 27 -->
	
		<numSensor ruleid="circuit27_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT27_CURRENT_A</sensorId>
			<value>
				<getOid>address6237</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Current Phase A</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT27_CURRENT_B</sensorId>
			<value>
				<getOid>address6239</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Current Phase B</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT27_CURRENT_C</sensorId>
			<value>
				<getOid>address6241</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Current Phase C</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT27_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address6243</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT27_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address6245</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT27_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address6247</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT27_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address6249</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT27_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address6251</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT27_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address6253</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT27_REAL_POWER_A</sensorId>
			<value>
				<getOid>address6255</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT27_REAL_POWER_B</sensorId>
			<value>
				<getOid>address6257</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT27_REAL_POWER_C</sensorId>
			<value>
				<getOid>address6259</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT27_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address6261</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT27_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address6263</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT27_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address6265</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT27_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address6267</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT27_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address6269</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT27_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address6271</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT27_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address6273</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT27_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address6275</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT27_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address6277</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT27_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address6279</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT27_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address6281</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT27_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address6283</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT27_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address6285</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT27_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address6287</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT27_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address6289</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT27_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address6291</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT27_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address6293</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT27_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address6295</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT27_REAL_ENERGY</sensorId>
			<value>
				<getOid>address6297</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Real Energy</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT27_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address6299</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit27_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT27_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address6301</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6200</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit27_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT27_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1052</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address6200</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit27_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT27_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1053</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address6200</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address6200</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 28 -->
	
		<numSensor ruleid="circuit28_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT28_CURRENT_A</sensorId>
			<value>
				<getOid>address6437</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Current Phase A</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT28_CURRENT_B</sensorId>
			<value>
				<getOid>address6439</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Current Phase B</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT28_CURRENT_C</sensorId>
			<value>
				<getOid>address6441</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Current Phase C</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT28_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address6443</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT28_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address6445</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT28_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address6447</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT28_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address6449</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT28_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address6451</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT28_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address6453</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT28_REAL_POWER_A</sensorId>
			<value>
				<getOid>address6455</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT28_REAL_POWER_B</sensorId>
			<value>
				<getOid>address6457</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT28_REAL_POWER_C</sensorId>
			<value>
				<getOid>address6459</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT28_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address6461</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT28_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address6463</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT28_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address6465</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT28_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address6467</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT28_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address6469</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT28_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address6471</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT28_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address6473</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT28_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address6475</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT28_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address6477</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT28_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address6479</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT28_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address6481</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT28_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address6483</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT28_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address6485</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT28_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address6487</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT28_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address6489</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT28_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address6491</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT28_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address6493</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT28_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address6495</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT28_REAL_ENERGY</sensorId>
			<value>
				<getOid>address6497</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Real Energy</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT28_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address6499</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit28_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT28_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address6501</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6400</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit28_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT28_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1054</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address6400</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit28_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT28_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1055</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address6400</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address6400</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 29 -->
	
		<numSensor ruleid="circuit29_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT29_CURRENT_A</sensorId>
			<value>
				<getOid>address6637</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Current Phase A</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT29_CURRENT_B</sensorId>
			<value>
				<getOid>address6639</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Current Phase B</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT29_CURRENT_C</sensorId>
			<value>
				<getOid>address6641</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Current Phase C</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT29_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address6643</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT29_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address6645</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT29_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address6647</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT29_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address6649</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT29_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address6651</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT29_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address6653</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT29_REAL_POWER_A</sensorId>
			<value>
				<getOid>address6655</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT29_REAL_POWER_B</sensorId>
			<value>
				<getOid>address6657</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT29_REAL_POWER_C</sensorId>
			<value>
				<getOid>address6659</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT29_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address6661</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT29_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address6663</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT29_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address6665</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT29_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address6667</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT29_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address6669</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT29_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address6671</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT29_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address6673</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT29_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address6675</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT29_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address6677</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT29_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address6679</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT29_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address6681</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT29_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address6683</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT29_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address6685</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT29_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address6687</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT29_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address6689</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT29_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address6691</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT29_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address6693</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT29_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address6695</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT29_REAL_ENERGY</sensorId>
			<value>
				<getOid>address6697</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Real Energy</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT29_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address6699</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit29_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT29_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address6701</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address6600</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit29_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT29_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1056</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address6600</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit29_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT29_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1057</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address6600</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address6600</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 30 -->
	
		<numSensor ruleid="circuit30_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT30_CURRENT_A</sensorId>
			<value>
				<getOid>address6837</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Current Phase A</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT30_CURRENT_B</sensorId>
			<value>
				<getOid>address6839</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Current Phase B</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT30_CURRENT_C</sensorId>
			<value>
				<getOid>address6841</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Current Phase C</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT30_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address6843</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT30_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address6845</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT30_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address6847</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT30_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address6849</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT30_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address6851</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT30_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address6853</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT30_REAL_POWER_A</sensorId>
			<value>
				<getOid>address6855</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT30_REAL_POWER_B</sensorId>
			<value>
				<getOid>address6857</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT30_REAL_POWER_C</sensorId>
			<value>
				<getOid>address6859</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT30_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address6861</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT30_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address6863</getOid>
			</value>
			<valueInc>0.001</valueInc>
