			<label>Even Pole - <getOid>address6800</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT30_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address6865</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT30_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address6867</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT30_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address6869</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT30_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address6871</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT30_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address6873</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT30_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address6875</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT30_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address6877</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT30_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address6879</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT30_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address6881</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT30_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address6883</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT30_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address6885</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT30_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address6887</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT30_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address6889</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT30_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address6891</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT30_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address6893</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT30_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address6895</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT30_REAL_ENERGY</sensorId>
			<value>
				<getOid>address6897</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Real Energy</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT30_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address6899</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit30_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT30_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address6901</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address6800</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit30_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT30_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1058</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address6800</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit30_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT30_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1059</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address6800</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address6800</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 31 -->
	
		<numSensor ruleid="circuit31_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT31_CURRENT_A</sensorId>
			<value>
				<getOid>address7037</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Current Phase A</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT31_CURRENT_B</sensorId>
			<value>
				<getOid>address7039</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Current Phase B</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT31_CURRENT_C</sensorId>
			<value>
				<getOid>address7041</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Current Phase C</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT31_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address7043</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT31_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address7045</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT31_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address7047</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT31_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address7049</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT31_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address7051</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT31_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address7053</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT31_REAL_POWER_A</sensorId>
			<value>
				<getOid>address7055</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT31_REAL_POWER_B</sensorId>
			<value>
				<getOid>address7057</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT31_REAL_POWER_C</sensorId>
			<value>
				<getOid>address7059</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT31_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address7061</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT31_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address7063</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT31_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address7065</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT31_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address7067</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT31_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address7069</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT31_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address7071</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT31_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address7073</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT31_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address7075</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT31_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address7077</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT31_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address7079</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT31_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address7081</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT31_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address7083</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT31_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address7085</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT31_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address7087</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT31_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address7089</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT31_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address7091</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT31_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address7093</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT31_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address7095</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT31_REAL_ENERGY</sensorId>
			<value>
				<getOid>address7097</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Real Energy</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT31_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address7099</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit31_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT31_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address7101</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7000</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit31_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT31_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1060</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address7000</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit31_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT31_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1061</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address7000</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address7000</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 32 -->
	
		<numSensor ruleid="circuit32_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT32_CURRENT_A</sensorId>
			<value>
				<getOid>address7237</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Current Phase A</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT32_CURRENT_B</sensorId>
			<value>
				<getOid>address7239</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Current Phase B</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT32_CURRENT_C</sensorId>
			<value>
				<getOid>address7241</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Current Phase C</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT32_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address7243</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT32_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address7245</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT32_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address7247</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT32_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address7249</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT32_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address7251</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT32_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address7253</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT32_REAL_POWER_A</sensorId>
			<value>
				<getOid>address7255</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT32_REAL_POWER_B</sensorId>
			<value>
				<getOid>address7257</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT32_REAL_POWER_C</sensorId>
			<value>
				<getOid>address7259</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT32_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address7261</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT32_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address7263</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT32_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address7265</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT32_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address7267</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT32_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address7269</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT32_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address7271</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT32_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address7273</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT32_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address7275</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT32_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address7277</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT32_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address7279</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT32_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address7281</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT32_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address7283</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT32_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address7285</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT32_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address7287</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT32_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address7289</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT32_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address7291</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT32_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address7293</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT32_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address7295</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT32_REAL_ENERGY</sensorId>
			<value>
				<getOid>address7297</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Real Energy</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT32_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address7299</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit32_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT32_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address7301</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7200</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit32_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT32_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1062</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address7200</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit32_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT32_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1063</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address7200</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address7200</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 33 -->
	
		<numSensor ruleid="circuit33_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT33_CURRENT_A</sensorId>
			<value>
				<getOid>address7437</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Current Phase A</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT33_CURRENT_B</sensorId>
			<value>
				<getOid>address7439</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Current Phase B</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT33_CURRENT_C</sensorId>
			<value>
				<getOid>address7441</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Current Phase C</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT33_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address7443</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT33_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address7445</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT33_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address7447</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT33_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address7449</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT33_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address7451</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT33_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address7453</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT33_REAL_POWER_A</sensorId>
			<value>
				<getOid>address7455</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT33_REAL_POWER_B</sensorId>
			<value>
				<getOid>address7457</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT33_REAL_POWER_C</sensorId>
			<value>
				<getOid>address7459</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT33_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address7461</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT33_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address7463</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT33_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address7465</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT33_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address7467</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT33_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address7469</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT33_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address7471</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT33_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address7473</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT33_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address7475</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT33_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address7477</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT33_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address7479</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT33_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address7481</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT33_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address7483</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT33_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address7485</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT33_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address7487</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT33_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address7489</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT33_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address7491</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT33_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address7493</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT33_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address7495</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT33_REAL_ENERGY</sensorId>
			<value>
				<getOid>address7497</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Real Energy</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT33_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address7499</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit33_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT33_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address7501</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7400</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit33_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT33_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1064</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address7400</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit33_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT33_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1065</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address7400</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address7400</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 34 -->
	
		<numSensor ruleid="circuit34_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT34_CURRENT_A</sensorId>
			<value>
				<getOid>address7637</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Current Phase A</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT34_CURRENT_B</sensorId>
			<value>
				<getOid>address7639</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Current Phase B</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT34_CURRENT_C</sensorId>
			<value>
				<getOid>address7641</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Current Phase C</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT34_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address7643</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT34_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address7645</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT34_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address7647</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT34_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address7649</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT34_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address7651</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT34_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address7653</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT34_REAL_POWER_A</sensorId>
			<value>
				<getOid>address7655</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT34_REAL_POWER_B</sensorId>
			<value>
				<getOid>address7657</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT34_REAL_POWER_C</sensorId>
			<value>
				<getOid>address7659</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT34_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address7661</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT34_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address7663</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT34_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address7665</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT34_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address7667</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT34_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address7669</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT34_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address7671</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT34_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address7673</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT34_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address7675</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT34_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address7677</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT34_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address7679</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT34_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address7681</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT34_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address7683</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT34_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address7685</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT34_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address7687</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT34_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address7689</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT34_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address7691</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT34_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address7693</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT34_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address7695</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT34_REAL_ENERGY</sensorId>
			<value>
				<getOid>address7697</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Real Energy</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT34_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address7699</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit34_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT34_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address7701</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address7600</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit34_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT34_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1066</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address7600</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit34_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT34_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1067</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address7600</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address7600</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 35 -->
	
		<numSensor ruleid="circuit35_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT35_CURRENT_A</sensorId>
			<value>
				<getOid>address7837</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Current Phase A</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT35_CURRENT_B</sensorId>
			<value>
				<getOid>address7839</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Current Phase B</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT35_CURRENT_C</sensorId>
			<value>
				<getOid>address7841</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Current Phase C</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT35_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address7843</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT35_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address7845</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT35_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address7847</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT35_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address7849</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT35_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address7851</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT35_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address7853</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT35_REAL_POWER_A</sensorId>
			<value>
				<getOid>address7855</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT35_REAL_POWER_B</sensorId>
			<value>
				<getOid>address7857</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT35_REAL_POWER_C</sensorId>
			<value>
				<getOid>address7859</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT35_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address7861</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT35_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address7863</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT35_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address7865</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT35_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address7867</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT35_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address7869</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT35_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address7871</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT35_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address7873</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT35_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address7875</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT35_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address7877</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT35_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address7879</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT35_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address7881</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT35_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address7883</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT35_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address7885</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT35_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address7887</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT35_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address7889</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT35_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address7891</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT35_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address7893</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT35_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address7895</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT35_REAL_ENERGY</sensorId>
			<value>
				<getOid>address7897</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Real Energy</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT35_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address7899</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit35_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT35_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address7901</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address7800</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit35_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT35_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1068</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address7800</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit35_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT35_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1069</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address7800</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address7800</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 36 -->
	
		<numSensor ruleid="circuit36_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT36_CURRENT_A</sensorId>
			<value>
				<getOid>address8037</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Current Phase A</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT36_CURRENT_B</sensorId>
			<value>
				<getOid>address8039</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Current Phase B</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT36_CURRENT_C</sensorId>
			<value>
				<getOid>address8041</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Current Phase C</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT36_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address8043</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT36_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address8045</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT36_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address8047</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT36_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address8049</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT36_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address8051</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT36_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address8053</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT36_REAL_POWER_A</sensorId>
			<value>
				<getOid>address8055</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT36_REAL_POWER_B</sensorId>
			<value>
				<getOid>address8057</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT36_REAL_POWER_C</sensorId>
			<value>
				<getOid>address8059</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT36_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address8061</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT36_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address8063</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT36_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address8065</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT36_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address8067</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT36_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address8069</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT36_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address8071</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT36_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address8073</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT36_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address8075</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT36_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address8077</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT36_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address8079</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT36_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address8081</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT36_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address8083</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT36_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address8085</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT36_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address8087</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT36_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address8089</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT36_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address8091</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT36_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address8093</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT36_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address8095</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT36_REAL_ENERGY</sensorId>
			<value>
				<getOid>address8097</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Real Energy</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT36_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address8099</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit36_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT36_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address8101</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8000</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit36_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT36_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1070</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address8000</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit36_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT36_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1071</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address8000</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address8000</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 37 -->
	
		<numSensor ruleid="circuit37_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT37_CURRENT_A</sensorId>
			<value>
				<getOid>address8237</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Current Phase A</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT37_CURRENT_B</sensorId>
			<value>
				<getOid>address8239</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Current Phase B</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT37_CURRENT_C</sensorId>
			<value>
				<getOid>address8241</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Current Phase C</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT37_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address8243</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT37_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address8245</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT37_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address8247</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT37_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address8249</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT37_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address8251</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT37_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address8253</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT37_REAL_POWER_A</sensorId>
			<value>
				<getOid>address8255</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT37_REAL_POWER_B</sensorId>
			<value>
				<getOid>address8257</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT37_REAL_POWER_C</sensorId>
			<value>
				<getOid>address8259</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT37_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address8261</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT37_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address8263</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT37_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address8265</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT37_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address8267</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT37_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address8269</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT37_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address8271</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT37_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address8273</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT37_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address8275</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT37_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address8277</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT37_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address8279</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT37_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address8281</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT37_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address8283</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT37_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address8285</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT37_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address8287</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT37_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address8289</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT37_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address8291</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT37_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address8293</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT37_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address8295</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT37_REAL_ENERGY</sensorId>
			<value>
				<getOid>address8297</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Real Energy</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT37_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address8299</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit37_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT37_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address8301</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8200</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit37_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT37_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1072</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address8200</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit37_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT37_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1073</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address8200</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address8200</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 38 -->
	
		<numSensor ruleid="circuit38_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT38_CURRENT_A</sensorId>
			<value>
				<getOid>address8437</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Current Phase A</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT38_CURRENT_B</sensorId>
			<value>
				<getOid>address8439</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Current Phase B</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT38_CURRENT_C</sensorId>
			<value>
				<getOid>address8441</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Current Phase C</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT38_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address8443</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT38_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address8445</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT38_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address8447</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT38_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address8449</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT38_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address8451</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT38_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address8453</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT38_REAL_POWER_A</sensorId>
			<value>
				<getOid>address8455</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT38_REAL_POWER_B</sensorId>
			<value>
				<getOid>address8457</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT38_REAL_POWER_C</sensorId>
			<value>
				<getOid>address8459</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT38_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address8461</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT38_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address8463</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT38_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address8465</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT38_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address8467</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT38_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address8469</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT38_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address8471</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT38_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address8473</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT38_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address8475</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT38_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address8477</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT38_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address8479</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT38_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address8481</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT38_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address8483</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT38_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address8485</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT38_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address8487</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT38_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address8489</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT38_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address8491</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT38_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address8493</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT38_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address8495</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT38_REAL_ENERGY</sensorId>
			<value>
				<getOid>address8497</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Real Energy</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT38_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address8499</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit38_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT38_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address8501</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8400</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit38_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT38_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1074</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address8400</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit38_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT38_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1075</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address8400</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address8400</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 39 -->
	
		<numSensor ruleid="circuit39_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT39_CURRENT_A</sensorId>
			<value>
				<getOid>address8637</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Current Phase A</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT39_CURRENT_B</sensorId>
			<value>
				<getOid>address8639</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Current Phase B</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT39_CURRENT_C</sensorId>
			<value>
				<getOid>address8641</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Current Phase C</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT39_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address8643</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT39_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address8645</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT39_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address8647</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT39_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address8649</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT39_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address8651</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT39_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address8653</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT39_REAL_POWER_A</sensorId>
			<value>
				<getOid>address8655</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT39_REAL_POWER_B</sensorId>
			<value>
				<getOid>address8657</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT39_REAL_POWER_C</sensorId>
			<value>
				<getOid>address8659</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT39_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address8661</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT39_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address8663</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT39_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address8665</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT39_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address8667</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT39_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address8669</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT39_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address8671</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT39_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address8673</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT39_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address8675</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT39_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address8677</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT39_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address8679</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT39_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address8681</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT39_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address8683</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT39_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address8685</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT39_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address8687</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT39_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address8689</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT39_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address8691</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT39_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address8693</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT39_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address8695</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT39_REAL_ENERGY</sensorId>
			<value>
				<getOid>address8697</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Real Energy</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT39_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address8699</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit39_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT39_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address8701</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address8600</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit39_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT39_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1076</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address8600</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit39_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT39_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1077</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address8600</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address8600</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 40 -->
	
		<numSensor ruleid="circuit40_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT40_CURRENT_A</sensorId>
			<value>
				<getOid>address8837</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Current Phase A</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT40_CURRENT_B</sensorId>
			<value>
				<getOid>address8839</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Current Phase B</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT40_CURRENT_C</sensorId>
			<value>
				<getOid>address8841</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Current Phase C</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT40_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address8843</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT40_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address8845</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT40_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address8847</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT40_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address8849</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT40_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address8851</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT40_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address8853</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT40_REAL_POWER_A</sensorId>
			<value>
				<getOid>address8855</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT40_REAL_POWER_B</sensorId>
			<value>
				<getOid>address8857</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT40_REAL_POWER_C</sensorId>
			<value>
				<getOid>address8859</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT40_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address8861</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT40_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address8863</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT40_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address8865</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT40_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address8867</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT40_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address8869</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT40_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address8871</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT40_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address8873</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT40_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address8875</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT40_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address8877</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT40_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address8879</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT40_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address8881</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT40_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address8883</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT40_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address8885</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT40_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address8887</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT40_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address8889</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT40_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address8891</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT40_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address8893</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT40_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address8895</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT40_REAL_ENERGY</sensorId>
			<value>
				<getOid>address8897</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Real Energy</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT40_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address8899</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit40_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT40_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address8901</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address8800</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit40_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT40_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1078</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address8800</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit40_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT40_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1079</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address8800</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address8800</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 41 -->
	
		<numSensor ruleid="circuit41_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT41_CURRENT_A</sensorId>
			<value>
				<getOid>address9037</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Current Phase A</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT41_CURRENT_B</sensorId>
			<value>
				<getOid>address9039</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Current Phase B</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT41_CURRENT_C</sensorId>
			<value>
				<getOid>address9041</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Current Phase C</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT41_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address9043</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT41_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address9045</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT41_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address9047</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT41_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address9049</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT41_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address9051</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT41_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address9053</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT41_REAL_POWER_A</sensorId>
			<value>
				<getOid>address9055</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT41_REAL_POWER_B</sensorId>
			<value>
				<getOid>address9057</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT41_REAL_POWER_C</sensorId>
			<value>
				<getOid>address9059</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT41_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address9061</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT41_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address9063</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT41_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address9065</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT41_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address9067</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT41_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address9069</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT41_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address9071</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT41_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address9073</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT41_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address9075</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT41_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address9077</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT41_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address9079</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT41_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address9081</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT41_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address9083</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT41_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address9085</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT41_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address9087</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT41_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address9089</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT41_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address9091</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT41_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address9093</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT41_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address9095</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT41_REAL_ENERGY</sensorId>
			<value>
				<getOid>address9097</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Real Energy</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT41_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address9099</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit41_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT41_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address9101</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Odd Pole - <getOid>address9000</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit41_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT41_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1080</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address9000</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit41_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT41_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1081</getOid>
				</mapValue>
			</value>
			<label>Odd Pole - <getOid>address9000</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address9000</getOid> Sensors</sensorSet>
		</stateSensor>
	
	
	
<!-- Circuit 42 -->
	
		<numSensor ruleid="circuit42_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT42_CURRENT_A</sensorId>
			<value>
				<getOid>address9237</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Current Phase A</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT42_CURRENT_B</sensorId>
			<value>
				<getOid>address9239</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Current Phase B</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT42_CURRENT_C</sensorId>
			<value>
				<getOid>address9241</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Current Phase C</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_max_current_a">
			<type>amperage</type>
			<sensorId>CIRCUIT42_MAX_CURRENT_A</sensorId>
			<value>
				<getOid>address9243</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Maximum Current Phase A</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_max_current_b">
			<type>amperage</type>
			<sensorId>CIRCUIT42_MAX_CURRENT_B</sensorId>
			<value>
				<getOid>address9245</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Maximum Current Phase B</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_max_current_c">
			<type>amperage</type>
			<sensorId>CIRCUIT42_MAX_CURRENT_C</sensorId>
			<value>
				<getOid>address9247</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Maximum Current Phase C</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_pct_full_load_current_a">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT42_PCT_FULL_LOAD_CURRENT_A</sensorId>
			<value>
				<getOid>address9249</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Percent Full Load Current Phase A</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_pct_full_load_current_b">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT42_PCT_FULL_LOAD_CURRENT_B</sensorId>
			<value>
				<getOid>address9251</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Percent Full Load Current Phase B</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_pct_full_load_current_c">
			<type>pctofcapacity</type>
			<sensorId>CIRCUIT42_PCT_FULL_LOAD_CURRENT_C</sensorId>
			<value>
				<getOid>address9253</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Percent Full Load Current Phase C</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_real_power_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT42_REAL_POWER_A</sensorId>
			<value>
				<getOid>address9255</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Real Power Phase A</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_real_power_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT42_REAL_POWER_B</sensorId>
			<value>
				<getOid>address9257</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Real Power Phase B</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_real_power_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT42_REAL_POWER_C</sensorId>
			<value>
				<getOid>address9259</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Real Power Phase C</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_real_power_max_a">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT42_REAL_POWER_MAX_A</sensorId>
			<value>
				<getOid>address9261</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Real Power Max Phase A</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_real_power_max_b">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT42_REAL_POWER_MAX_B</sensorId>
			<value>
				<getOid>address9263</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Real Power Max Phase B</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_real_power_max_c">
			<type>num/kdisprealpower</type>
			<sensorId>CIRCUIT42_REAL_POWER_MAX_C</sensorId>
			<value>
				<getOid>address9265</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Real Power Max Phase C</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_apparent_power_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT42_APPARENT_POWER_A</sensorId>
			<value>
				<getOid>address9267</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Apparent Power Phase A</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_apparent_power_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT42_APPARENT_POWER_B</sensorId>
			<value>
				<getOid>address9269</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Apparent Power Phase B</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_apparent_power_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT42_APPARENT_POWER_C</sensorId>
			<value>
				<getOid>address9271</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Apparent Power Phase C</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_apparent_power_max_a">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT42_APPARENT_POWER_MAX_A</sensorId>
			<value>
				<getOid>address9273</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Apparent Power Max Phase A</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_apparent_power_max_b">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT42_APPARENT_POWER_MAX_B</sensorId>
			<value>
				<getOid>address9275</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Apparent Power Max Phase B</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_apparent_power_max_c">
			<type>num/kdispapppower</type>
			<sensorId>CIRCUIT42_APPARENT_POWER_MAX_C</sensorId>
			<value>
				<getOid>address9277</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Apparent Power Max Phase C</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_pf_displacement_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT42_PF_DISPLACEMENT_A</sensorId>
			<value>
				<getOid>address9279</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Power Factor Displacement Phase A</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_pf_displacement_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT42_PF_DISPLACEMENT_B</sensorId>
			<value>
				<getOid>address9281</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Power Factor Displacement Phase B</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_pf_displacement_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT42_PF_DISPLACEMENT_C</sensorId>
			<value>
				<getOid>address9283</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Power Factor Displacement Phase C</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_pf_system_min_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT42_PF_SYSTEM_MIN_A</sensorId>
			<value>
				<getOid>address9285</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Power Factor System Min (Disp) Phase A</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_pf_system_min_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT42_PF_SYSTEM_MIN_B</sensorId>
			<value>
				<getOid>address9287</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Power Factor System Min (Disp) Phase B</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_pf_system_min_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT42_PF_SYSTEM_MIN_C</sensorId>
			<value>
				<getOid>address9289</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Power Factor System Min (Disp) Phase C</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_pf_system_max_a">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT42_PF_SYSTEM_MAX_A</sensorId>
			<value>
				<getOid>address9291</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Power Factor System Max (Disp) Phase A</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_pf_system_max_b">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT42_PF_SYSTEM_MAX_B</sensorId>
			<value>
				<getOid>address9293</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Power Factor System Max (Disp) Phase B</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_pf_system_max_c">
			<type>num/powerfactor</type>
			<sensorId>CIRCUIT42_PF_SYSTEM_MAX_C</sensorId>
			<value>
				<getOid>address9295</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Power Factor System Max (Disp) Phase C</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_real_energy">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT42_REAL_ENERGY</sensorId>
			<value>
				<getOid>address9297</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Real Energy</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_real_energy_monthly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT42_REAL_ENERGY_MONTHLY</sensorId>
			<value>
				<getOid>address9299</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Real Energy (Monthly)</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<numSensor ruleid="circuit42_real_energy_yearly">
			<type>num/kwatthr</type>
			<sensorId>CIRCUIT42_REAL_ENERGY_YEARLY</sensorId>
			<value>
				<getOid>address9301</getOid>
			</value>
			<valueInc>0.001</valueInc>
			<label>Even Pole - <getOid>address9200</getOid> Real Energy (Yearly)</label>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</numSensor>
	
		<stateSensor ruleid="circuit42_branch_breaker_ovrld_warn_a">
			<type>state</type>
			<sensorId>CIRCUIT42_BRANCH_BREAKER_OVRLD_WARN_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1082</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address9200</getOid> Alarm Status - Branch Breaker Overload Warning</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</stateSensor>
	
		<stateSensor ruleid="circuit42_branch_breaker_ovrld_a">
			<type>state</type>
			<sensorId>CIRCUIT42_BRANCH_BREAKER_OVRLD_A</sensorId>
			<value>
				<mapValue mapid="false_true-vm">
					<getOid>alarm_address1083</getOid>
				</mapValue>
			</value>
			<label>Even Pole - <getOid>address9200</getOid> Alarm Status - Branch Breaker Overload</label>
			<enum>false_true-em</enum>
			<sensorSet><getOid>address9200</getOid> Sensors</sensorSet>
		</stateSensor>
		
	      
        <valueMap ruleid="false_true-vm">
            <valueIn>0</valueIn><valueOut>1</valueOut>
            <valueIn>1</valueIn><valueOut>2</valueOut>
            <valueIn>*</valueIn><valueOut>0</valueOut>
        </valueMap> 
        <enumMap ruleid="false_true-em">
            <label>Unknown</label>
            <label>False</label>
            <label>True</label>
       </enumMap>

    </device>

    <protocol>
        <modbus>

	<!-- NOTE: Some Protocols and Packet definitions are commented out due to not 
		 being supported on specific breakers and we don't want to poll them to save 
		 on time (polling all sensors individually takes about 5 minutes).  Leaving the 
		 definitions in to make it easier to update if new sensors become available -->
	
<!-- Circuit 1 -->
 
			<value_ref_id valid="address1000">
				<function>4</function>
				<start_addr>1000</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
			<value_ref_id valid="address1037">
				<function>4</function>
				<start_addr>1037</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1039">
				<function>4</function>
				<start_addr>1039</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1041">
				<function>4</function>
				<start_addr>1041</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1043">
				<function>4</function>
				<start_addr>1043</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1045">
				<function>4</function>
				<start_addr>1045</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1047">
				<function>4</function>
				<start_addr>1047</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1049">
				<function>4</function>
				<start_addr>1049</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1051">
				<function>4</function>
				<start_addr>1051</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1053">
				<function>4</function>
				<start_addr>1053</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1055">
				<function>4</function>
				<start_addr>1055</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1057">
				<function>4</function>
				<start_addr>1057</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1059">
				<function>4</function>
				<start_addr>1059</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1061">
				<function>4</function>
				<start_addr>1061</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1063">
				<function>4</function>
				<start_addr>1063</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1065">
				<function>4</function>
				<start_addr>1065</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1067">
				<function>4</function>
				<start_addr>1067</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1069">
				<function>4</function>
				<start_addr>1069</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1071">
				<function>4</function>
				<start_addr>1071</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1073">
				<function>4</function>
				<start_addr>1073</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1075">
				<function>4</function>
				<start_addr>1075</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1077">
				<function>4</function>
				<start_addr>1077</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1079">
				<function>4</function>
				<start_addr>1079</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1081">
				<function>4</function>
				<start_addr>1081</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1083">
				<function>4</function>
				<start_addr>1083</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1085">
				<function>4</function>
				<start_addr>1085</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1087">
				<function>4</function>
				<start_addr>1087</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1089">
				<function>4</function>
				<start_addr>1089</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1091">
				<function>4</function>
				<start_addr>1091</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1093">
				<function>4</function>
				<start_addr>1093</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1095">
				<function>4</function>
				<start_addr>1095</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1097">
				<function>4</function>
				<start_addr>1097</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address1099">
				<function>4</function>
				<start_addr>1099</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address1101">
				<function>4</function>
				<start_addr>1101</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1000">
				<function>2</function>
				<start_addr>1000</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1001">
				<function>2</function>
				<start_addr>1001</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 2 -->
 
			<value_ref_id valid="address1200">
				<function>4</function>
				<start_addr>1200</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
			<value_ref_id valid="address1237">
				<function>4</function>
				<start_addr>1237</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1239">
				<function>4</function>
				<start_addr>1239</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1241">
				<function>4</function>
				<start_addr>1241</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1243">
				<function>4</function>
				<start_addr>1243</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1245">
				<function>4</function>
				<start_addr>1245</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1247">
				<function>4</function>
				<start_addr>1247</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1249">
				<function>4</function>
				<start_addr>1249</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1251">
				<function>4</function>
				<start_addr>1251</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1253">
				<function>4</function>
				<start_addr>1253</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1255">
				<function>4</function>
				<start_addr>1255</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1257">
				<function>4</function>
				<start_addr>1257</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1259">
				<function>4</function>
				<start_addr>1259</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1261">
				<function>4</function>
				<start_addr>1261</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1263">
				<function>4</function>
				<start_addr>1263</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1265">
				<function>4</function>
				<start_addr>1265</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1267">
				<function>4</function>
				<start_addr>1267</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1269">
				<function>4</function>
				<start_addr>1269</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1271">
				<function>4</function>
				<start_addr>1271</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1273">
				<function>4</function>
				<start_addr>1273</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1275">
				<function>4</function>
				<start_addr>1275</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1277">
				<function>4</function>
				<start_addr>1277</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1279">
				<function>4</function>
				<start_addr>1279</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1281">
				<function>4</function>
				<start_addr>1281</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1283">
				<function>4</function>
				<start_addr>1283</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1285">
				<function>4</function>
				<start_addr>1285</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1287">
				<function>4</function>
				<start_addr>1287</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1289">
				<function>4</function>
				<start_addr>1289</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1291">
				<function>4</function>
				<start_addr>1291</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1293">
				<function>4</function>
				<start_addr>1293</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1295">
				<function>4</function>
				<start_addr>1295</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1297">
				<function>4</function>
				<start_addr>1297</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address1299">
				<function>4</function>
				<start_addr>1299</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address1301">
				<function>4</function>
				<start_addr>1301</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1002">
				<function>2</function>
				<start_addr>1002</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1003">
				<function>2</function>
				<start_addr>1003</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 3 -->
 
			<value_ref_id valid="address1400">
				<function>4</function>
				<start_addr>1400</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1437">
				<function>4</function>
				<start_addr>1437</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1439">
				<function>4</function>
				<start_addr>1439</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1441">
				<function>4</function>
				<start_addr>1441</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1443">
				<function>4</function>
				<start_addr>1443</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1445">
				<function>4</function>
				<start_addr>1445</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1447">
				<function>4</function>
				<start_addr>1447</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1449">
				<function>4</function>
				<start_addr>1449</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1451">
				<function>4</function>
				<start_addr>1451</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1453">
				<function>4</function>
				<start_addr>1453</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1455">
				<function>4</function>
				<start_addr>1455</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1457">
				<function>4</function>
				<start_addr>1457</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1459">
				<function>4</function>
				<start_addr>1459</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1461">
				<function>4</function>
				<start_addr>1461</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1463">
				<function>4</function>
				<start_addr>1463</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1465">
				<function>4</function>
				<start_addr>1465</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1467">
				<function>4</function>
				<start_addr>1467</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1469">
				<function>4</function>
				<start_addr>1469</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1471">
				<function>4</function>
				<start_addr>1471</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1473">
				<function>4</function>
				<start_addr>1473</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1475">
				<function>4</function>
				<start_addr>1475</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1477">
				<function>4</function>
				<start_addr>1477</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1479">
				<function>4</function>
				<start_addr>1479</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1481">
				<function>4</function>
				<start_addr>1481</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1483">
				<function>4</function>
				<start_addr>1483</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1485">
				<function>4</function>
				<start_addr>1485</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1487">
				<function>4</function>
				<start_addr>1487</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1489">
				<function>4</function>
				<start_addr>1489</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1491">
				<function>4</function>
				<start_addr>1491</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1493">
				<function>4</function>
				<start_addr>1493</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1495">
				<function>4</function>
				<start_addr>1495</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1497">
				<function>4</function>
				<start_addr>1497</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address1499">
				<function>4</function>
				<start_addr>1499</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address1501">
				<function>4</function>
				<start_addr>1501</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1004">
				<function>2</function>
				<start_addr>1004</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1005">
				<function>2</function>
				<start_addr>1005</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 4 -->
 
			<value_ref_id valid="address1600">
				<function>4</function>
				<start_addr>1600</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1637">
				<function>4</function>
				<start_addr>1637</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1639">
				<function>4</function>
				<start_addr>1639</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1641">
				<function>4</function>
				<start_addr>1641</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1643">
				<function>4</function>
				<start_addr>1643</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1645">
				<function>4</function>
				<start_addr>1645</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1647">
				<function>4</function>
				<start_addr>1647</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1649">
				<function>4</function>
				<start_addr>1649</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1651">
				<function>4</function>
				<start_addr>1651</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1653">
				<function>4</function>
				<start_addr>1653</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1655">
				<function>4</function>
				<start_addr>1655</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1657">
				<function>4</function>
				<start_addr>1657</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1659">
				<function>4</function>
				<start_addr>1659</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1661">
				<function>4</function>
				<start_addr>1661</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1663">
				<function>4</function>
				<start_addr>1663</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1665">
				<function>4</function>
				<start_addr>1665</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1667">
				<function>4</function>
				<start_addr>1667</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1669">
				<function>4</function>
				<start_addr>1669</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1671">
				<function>4</function>
				<start_addr>1671</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1673">
				<function>4</function>
				<start_addr>1673</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1675">
				<function>4</function>
				<start_addr>1675</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1677">
				<function>4</function>
				<start_addr>1677</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1679">
				<function>4</function>
				<start_addr>1679</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1681">
				<function>4</function>
				<start_addr>1681</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1683">
				<function>4</function>
				<start_addr>1683</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1685">
				<function>4</function>
				<start_addr>1685</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1687">
				<function>4</function>
				<start_addr>1687</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1689">
				<function>4</function>
				<start_addr>1689</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1691">
				<function>4</function>
				<start_addr>1691</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1693">
				<function>4</function>
				<start_addr>1693</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1695">
				<function>4</function>
				<start_addr>1695</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1697">
				<function>4</function>
				<start_addr>1697</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address1699">
				<function>4</function>
				<start_addr>1699</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address1701">
				<function>4</function>
				<start_addr>1701</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1006">
				<function>2</function>
				<start_addr>1006</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1007">
				<function>2</function>
				<start_addr>1007</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 5 -->
 
			<value_ref_id valid="address1800">
				<function>4</function>
				<start_addr>1800</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1837">
				<function>4</function>
				<start_addr>1837</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1839">
				<function>4</function>
				<start_addr>1839</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1841">
				<function>4</function>
				<start_addr>1841</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1843">
				<function>4</function>
				<start_addr>1843</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1845">
				<function>4</function>
				<start_addr>1845</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1847">
				<function>4</function>
				<start_addr>1847</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1849">
				<function>4</function>
				<start_addr>1849</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1851">
				<function>4</function>
				<start_addr>1851</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1853">
				<function>4</function>
				<start_addr>1853</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1855">
				<function>4</function>
				<start_addr>1855</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1857">
				<function>4</function>
				<start_addr>1857</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1859">
				<function>4</function>
				<start_addr>1859</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1861">
				<function>4</function>
				<start_addr>1861</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1863">
				<function>4</function>
				<start_addr>1863</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1865">
				<function>4</function>
				<start_addr>1865</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1867">
				<function>4</function>
				<start_addr>1867</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1869">
				<function>4</function>
				<start_addr>1869</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1871">
				<function>4</function>
				<start_addr>1871</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1873">
				<function>4</function>
				<start_addr>1873</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1875">
				<function>4</function>
				<start_addr>1875</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1877">
				<function>4</function>
				<start_addr>1877</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1879">
				<function>4</function>
				<start_addr>1879</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1881">
				<function>4</function>
				<start_addr>1881</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1883">
				<function>4</function>
				<start_addr>1883</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1885">
				<function>4</function>
				<start_addr>1885</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1887">
				<function>4</function>
				<start_addr>1887</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1889">
				<function>4</function>
				<start_addr>1889</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address1891">
				<function>4</function>
				<start_addr>1891</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address1893">
				<function>4</function>
				<start_addr>1893</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address1895">
				<function>4</function>
				<start_addr>1895</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address1897">
				<function>4</function>
				<start_addr>1897</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address1899">
				<function>4</function>
				<start_addr>1899</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address1901">
				<function>4</function>
				<start_addr>1901</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1008">
				<function>2</function>
				<start_addr>1008</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1009">
				<function>2</function>
				<start_addr>1009</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 6 -->
 
			<value_ref_id valid="address2000">
				<function>4</function>
				<start_addr>2000</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2037">
				<function>4</function>
				<start_addr>2037</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2039">
				<function>4</function>
				<start_addr>2039</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2041">
				<function>4</function>
				<start_addr>2041</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2043">
				<function>4</function>
				<start_addr>2043</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2045">
				<function>4</function>
				<start_addr>2045</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2047">
				<function>4</function>
				<start_addr>2047</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2049">
				<function>4</function>
				<start_addr>2049</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2051">
				<function>4</function>
				<start_addr>2051</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2053">
				<function>4</function>
				<start_addr>2053</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2055">
				<function>4</function>
				<start_addr>2055</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2057">
				<function>4</function>
				<start_addr>2057</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2059">
				<function>4</function>
				<start_addr>2059</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2061">
				<function>4</function>
				<start_addr>2061</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2063">
				<function>4</function>
				<start_addr>2063</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2065">
				<function>4</function>
				<start_addr>2065</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2067">
				<function>4</function>
				<start_addr>2067</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2069">
				<function>4</function>
				<start_addr>2069</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2071">
				<function>4</function>
				<start_addr>2071</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2073">
				<function>4</function>
				<start_addr>2073</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2075">
				<function>4</function>
				<start_addr>2075</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2077">
				<function>4</function>
				<start_addr>2077</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2079">
				<function>4</function>
				<start_addr>2079</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2081">
				<function>4</function>
				<start_addr>2081</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2083">
				<function>4</function>
				<start_addr>2083</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2085">
				<function>4</function>
				<start_addr>2085</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2087">
				<function>4</function>
				<start_addr>2087</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2089">
				<function>4</function>
				<start_addr>2089</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2091">
				<function>4</function>
				<start_addr>2091</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2093">
				<function>4</function>
				<start_addr>2093</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2095">
				<function>4</function>
				<start_addr>2095</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address2097">
				<function>4</function>
				<start_addr>2097</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address2099">
				<function>4</function>
				<start_addr>2099</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address2101">
				<function>4</function>
				<start_addr>2101</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1010">
				<function>2</function>
				<start_addr>1010</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1011">
				<function>2</function>
				<start_addr>1011</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 7 -->
 
			<value_ref_id valid="address2200">
				<function>4</function>
				<start_addr>2200</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
			<value_ref_id valid="address2237">
				<function>4</function>
				<start_addr>2237</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2239">
				<function>4</function>
				<start_addr>2239</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2241">
				<function>4</function>
				<start_addr>2241</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2243">
				<function>4</function>
				<start_addr>2243</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2245">
				<function>4</function>
				<start_addr>2245</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2247">
				<function>4</function>
				<start_addr>2247</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2249">
				<function>4</function>
				<start_addr>2249</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2251">
				<function>4</function>
				<start_addr>2251</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2253">
				<function>4</function>
				<start_addr>2253</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2255">
				<function>4</function>
				<start_addr>2255</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2257">
				<function>4</function>
				<start_addr>2257</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2259">
				<function>4</function>
				<start_addr>2259</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2261">
				<function>4</function>
				<start_addr>2261</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2263">
				<function>4</function>
				<start_addr>2263</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2265">
				<function>4</function>
				<start_addr>2265</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2267">
				<function>4</function>
				<start_addr>2267</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2269">
				<function>4</function>
				<start_addr>2269</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2271">
				<function>4</function>
				<start_addr>2271</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2273">
				<function>4</function>
				<start_addr>2273</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2275">
				<function>4</function>
				<start_addr>2275</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2277">
				<function>4</function>
				<start_addr>2277</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2279">
				<function>4</function>
				<start_addr>2279</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2281">
				<function>4</function>
				<start_addr>2281</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2283">
				<function>4</function>
				<start_addr>2283</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2285">
				<function>4</function>
				<start_addr>2285</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2287">
				<function>4</function>
				<start_addr>2287</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2289">
				<function>4</function>
				<start_addr>2289</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2291">
				<function>4</function>
				<start_addr>2291</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2293">
				<function>4</function>
				<start_addr>2293</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2295">
				<function>4</function>
				<start_addr>2295</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2297">
				<function>4</function>
				<start_addr>2297</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address2299">
				<function>4</function>
				<start_addr>2299</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address2301">
				<function>4</function>
				<start_addr>2301</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1012">
				<function>2</function>
				<start_addr>1012</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1013">
				<function>2</function>
				<start_addr>1013</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 8 -->
 
			<value_ref_id valid="address2400">
				<function>4</function>
				<start_addr>2400</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
			<value_ref_id valid="address2437">
				<function>4</function>
				<start_addr>2437</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2439">
				<function>4</function>
				<start_addr>2439</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2441">
				<function>4</function>
				<start_addr>2441</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2443">
				<function>4</function>
				<start_addr>2443</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2445">
				<function>4</function>
				<start_addr>2445</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2447">
				<function>4</function>
				<start_addr>2447</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2449">
				<function>4</function>
				<start_addr>2449</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2451">
				<function>4</function>
				<start_addr>2451</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2453">
				<function>4</function>
				<start_addr>2453</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2455">
				<function>4</function>
				<start_addr>2455</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2457">
				<function>4</function>
				<start_addr>2457</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2459">
				<function>4</function>
				<start_addr>2459</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2461">
				<function>4</function>
				<start_addr>2461</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2463">
				<function>4</function>
				<start_addr>2463</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2465">
				<function>4</function>
				<start_addr>2465</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2467">
				<function>4</function>
				<start_addr>2467</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2469">
				<function>4</function>
				<start_addr>2469</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2471">
				<function>4</function>
				<start_addr>2471</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2473">
				<function>4</function>
				<start_addr>2473</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2475">
				<function>4</function>
				<start_addr>2475</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2477">
				<function>4</function>
				<start_addr>2477</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2479">
				<function>4</function>
				<start_addr>2479</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2481">
				<function>4</function>
				<start_addr>2481</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2483">
				<function>4</function>
				<start_addr>2483</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2485">
				<function>4</function>
				<start_addr>2485</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2487">
				<function>4</function>
				<start_addr>2487</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2489">
				<function>4</function>
				<start_addr>2489</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2491">
				<function>4</function>
				<start_addr>2491</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2493">
				<function>4</function>
				<start_addr>2493</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2495">
				<function>4</function>
				<start_addr>2495</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2497">
				<function>4</function>
				<start_addr>2497</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address2499">
				<function>4</function>
				<start_addr>2499</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address2501">
				<function>4</function>
				<start_addr>2501</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1014">
				<function>2</function>
				<start_addr>1014</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1015">
				<function>2</function>
				<start_addr>1015</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 9 -->
 
			<value_ref_id valid="address2600">
				<function>4</function>
				<start_addr>2600</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2637">
				<function>4</function>
				<start_addr>2637</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2639">
				<function>4</function>
				<start_addr>2639</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2641">
				<function>4</function>
				<start_addr>2641</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2643">
				<function>4</function>
				<start_addr>2643</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2645">
				<function>4</function>
				<start_addr>2645</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2647">
				<function>4</function>
				<start_addr>2647</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2649">
				<function>4</function>
				<start_addr>2649</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2651">
				<function>4</function>
				<start_addr>2651</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2653">
				<function>4</function>
				<start_addr>2653</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2655">
				<function>4</function>
				<start_addr>2655</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2657">
				<function>4</function>
				<start_addr>2657</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2659">
				<function>4</function>
				<start_addr>2659</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2661">
				<function>4</function>
				<start_addr>2661</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2663">
				<function>4</function>
				<start_addr>2663</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2665">
				<function>4</function>
				<start_addr>2665</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2667">
				<function>4</function>
				<start_addr>2667</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2669">
				<function>4</function>
				<start_addr>2669</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2671">
				<function>4</function>
				<start_addr>2671</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2673">
				<function>4</function>
				<start_addr>2673</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2675">
				<function>4</function>
				<start_addr>2675</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2677">
				<function>4</function>
				<start_addr>2677</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2679">
				<function>4</function>
				<start_addr>2679</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2681">
				<function>4</function>
				<start_addr>2681</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2683">
				<function>4</function>
				<start_addr>2683</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2685">
				<function>4</function>
				<start_addr>2685</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2687">
				<function>4</function>
				<start_addr>2687</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2689">
				<function>4</function>
				<start_addr>2689</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2691">
				<function>4</function>
				<start_addr>2691</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2693">
				<function>4</function>
				<start_addr>2693</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2695">
				<function>4</function>
				<start_addr>2695</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2697">
				<function>4</function>
				<start_addr>2697</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address2699">
				<function>4</function>
				<start_addr>2699</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address2701">
				<function>4</function>
				<start_addr>2701</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1016">
				<function>2</function>
				<start_addr>1016</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1017">
				<function>2</function>
				<start_addr>1017</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 10 -->
 
			<value_ref_id valid="address2800">
				<function>4</function>
				<start_addr>2800</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2837">
				<function>4</function>
				<start_addr>2837</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2839">
				<function>4</function>
				<start_addr>2839</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2841">
				<function>4</function>
				<start_addr>2841</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2843">
				<function>4</function>
				<start_addr>2843</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2845">
				<function>4</function>
				<start_addr>2845</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2847">
				<function>4</function>
				<start_addr>2847</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2849">
				<function>4</function>
				<start_addr>2849</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2851">
				<function>4</function>
				<start_addr>2851</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2853">
				<function>4</function>
				<start_addr>2853</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2855">
				<function>4</function>
				<start_addr>2855</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2857">
				<function>4</function>
				<start_addr>2857</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2859">
				<function>4</function>
				<start_addr>2859</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2861">
				<function>4</function>
				<start_addr>2861</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2863">
				<function>4</function>
				<start_addr>2863</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2865">
				<function>4</function>
				<start_addr>2865</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2867">
				<function>4</function>
				<start_addr>2867</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2869">
				<function>4</function>
				<start_addr>2869</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2871">
				<function>4</function>
				<start_addr>2871</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2873">
				<function>4</function>
				<start_addr>2873</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2875">
				<function>4</function>
				<start_addr>2875</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2877">
				<function>4</function>
				<start_addr>2877</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2879">
				<function>4</function>
				<start_addr>2879</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2881">
				<function>4</function>
				<start_addr>2881</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2883">
				<function>4</function>
				<start_addr>2883</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2885">
				<function>4</function>
				<start_addr>2885</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2887">
				<function>4</function>
				<start_addr>2887</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2889">
				<function>4</function>
				<start_addr>2889</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address2891">
				<function>4</function>
				<start_addr>2891</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2893">
				<function>4</function>
				<start_addr>2893</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address2895">
				<function>4</function>
				<start_addr>2895</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address2897">
				<function>4</function>
				<start_addr>2897</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address2899">
				<function>4</function>
				<start_addr>2899</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address2901">
				<function>4</function>
				<start_addr>2901</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1018">
				<function>2</function>
				<start_addr>1018</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1019">
				<function>2</function>
				<start_addr>1019</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 11 -->
 
			<value_ref_id valid="address3000">
				<function>4</function>
				<start_addr>3000</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3037">
				<function>4</function>
				<start_addr>3037</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3039">
				<function>4</function>
				<start_addr>3039</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3041">
				<function>4</function>
				<start_addr>3041</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3043">
				<function>4</function>
				<start_addr>3043</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3045">
				<function>4</function>
				<start_addr>3045</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3047">
				<function>4</function>
				<start_addr>3047</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3049">
				<function>4</function>
				<start_addr>3049</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3051">
				<function>4</function>
				<start_addr>3051</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3053">
				<function>4</function>
				<start_addr>3053</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3055">
				<function>4</function>
				<start_addr>3055</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3057">
				<function>4</function>
				<start_addr>3057</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3059">
				<function>4</function>
				<start_addr>3059</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3061">
				<function>4</function>
				<start_addr>3061</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3063">
				<function>4</function>
				<start_addr>3063</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3065">
				<function>4</function>
				<start_addr>3065</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3067">
				<function>4</function>
				<start_addr>3067</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3069">
				<function>4</function>
				<start_addr>3069</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3071">
				<function>4</function>
				<start_addr>3071</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3073">
				<function>4</function>
				<start_addr>3073</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3075">
				<function>4</function>
				<start_addr>3075</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3077">
				<function>4</function>
				<start_addr>3077</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3079">
				<function>4</function>
				<start_addr>3079</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3081">
				<function>4</function>
				<start_addr>3081</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3083">
				<function>4</function>
				<start_addr>3083</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3085">
				<function>4</function>
				<start_addr>3085</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3087">
				<function>4</function>
				<start_addr>3087</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3089">
				<function>4</function>
				<start_addr>3089</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3091">
				<function>4</function>
				<start_addr>3091</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3093">
				<function>4</function>
				<start_addr>3093</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3095">
				<function>4</function>
				<start_addr>3095</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address3097">
				<function>4</function>
				<start_addr>3097</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address3099">
				<function>4</function>
				<start_addr>3099</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address3101">
				<function>4</function>
				<start_addr>3101</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1020">
				<function>2</function>
				<start_addr>1020</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1021">
				<function>2</function>
				<start_addr>1021</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 12 -->
 
			<value_ref_id valid="address3200">
				<function>4</function>
				<start_addr>3200</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3237">
				<function>4</function>
				<start_addr>3237</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3239">
				<function>4</function>
				<start_addr>3239</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3241">
				<function>4</function>
				<start_addr>3241</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3243">
				<function>4</function>
				<start_addr>3243</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3245">
				<function>4</function>
				<start_addr>3245</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3247">
				<function>4</function>
				<start_addr>3247</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3249">
				<function>4</function>
				<start_addr>3249</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3251">
				<function>4</function>
				<start_addr>3251</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3253">
				<function>4</function>
				<start_addr>3253</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3255">
				<function>4</function>
				<start_addr>3255</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3257">
				<function>4</function>
				<start_addr>3257</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3259">
				<function>4</function>
				<start_addr>3259</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3261">
				<function>4</function>
				<start_addr>3261</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3263">
				<function>4</function>
				<start_addr>3263</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3265">
				<function>4</function>
				<start_addr>3265</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3267">
				<function>4</function>
				<start_addr>3267</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3269">
				<function>4</function>
				<start_addr>3269</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3271">
				<function>4</function>
				<start_addr>3271</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3273">
				<function>4</function>
				<start_addr>3273</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3275">
				<function>4</function>
				<start_addr>3275</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3277">
				<function>4</function>
				<start_addr>3277</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3279">
				<function>4</function>
				<start_addr>3279</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3281">
				<function>4</function>
				<start_addr>3281</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3283">
				<function>4</function>
				<start_addr>3283</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3285">
				<function>4</function>
				<start_addr>3285</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3287">
				<function>4</function>
				<start_addr>3287</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3289">
				<function>4</function>
				<start_addr>3289</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3291">
				<function>4</function>
				<start_addr>3291</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3293">
				<function>4</function>
				<start_addr>3293</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3295">
				<function>4</function>
				<start_addr>3295</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address3297">
				<function>4</function>
				<start_addr>3297</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address3299">
				<function>4</function>
				<start_addr>3299</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address3301">
				<function>4</function>
				<start_addr>3301</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1022">
				<function>2</function>
				<start_addr>1022</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1023">
				<function>2</function>
				<start_addr>1023</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 13 -->
 
			<value_ref_id valid="address3400">
				<function>4</function>
				<start_addr>3400</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
			<value_ref_id valid="address3437">
				<function>4</function>
				<start_addr>3437</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3439">
				<function>4</function>
				<start_addr>3439</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3441">
				<function>4</function>
				<start_addr>3441</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3443">
				<function>4</function>
				<start_addr>3443</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3445">
				<function>4</function>
				<start_addr>3445</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3447">
				<function>4</function>
				<start_addr>3447</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3449">
				<function>4</function>
				<start_addr>3449</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3451">
				<function>4</function>
				<start_addr>3451</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3453">
				<function>4</function>
				<start_addr>3453</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3455">
				<function>4</function>
				<start_addr>3455</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3457">
				<function>4</function>
				<start_addr>3457</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3459">
				<function>4</function>
				<start_addr>3459</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3461">
				<function>4</function>
				<start_addr>3461</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3463">
				<function>4</function>
				<start_addr>3463</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3465">
				<function>4</function>
				<start_addr>3465</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3467">
				<function>4</function>
				<start_addr>3467</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3469">
				<function>4</function>
				<start_addr>3469</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3471">
				<function>4</function>
				<start_addr>3471</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3473">
				<function>4</function>
				<start_addr>3473</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3475">
				<function>4</function>
				<start_addr>3475</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3477">
				<function>4</function>
				<start_addr>3477</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3479">
				<function>4</function>
				<start_addr>3479</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3481">
				<function>4</function>
				<start_addr>3481</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3483">
				<function>4</function>
				<start_addr>3483</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3485">
				<function>4</function>
				<start_addr>3485</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3487">
				<function>4</function>
				<start_addr>3487</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3489">
				<function>4</function>
				<start_addr>3489</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3491">
				<function>4</function>
				<start_addr>3491</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3493">
				<function>4</function>
				<start_addr>3493</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3495">
				<function>4</function>
				<start_addr>3495</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3497">
				<function>4</function>
				<start_addr>3497</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address3499">
				<function>4</function>
				<start_addr>3499</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address3501">
				<function>4</function>
				<start_addr>3501</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1024">
				<function>2</function>
				<start_addr>1024</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1025">
				<function>2</function>
				<start_addr>1025</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 14 -->
 
			<value_ref_id valid="address3600">
				<function>4</function>
				<start_addr>3600</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
			<value_ref_id valid="address3637">
				<function>4</function>
				<start_addr>3637</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3639">
				<function>4</function>
				<start_addr>3639</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3641">
				<function>4</function>
				<start_addr>3641</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3643">
				<function>4</function>
				<start_addr>3643</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3645">
				<function>4</function>
				<start_addr>3645</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3647">
				<function>4</function>
				<start_addr>3647</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3649">
				<function>4</function>
				<start_addr>3649</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3651">
				<function>4</function>
				<start_addr>3651</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3653">
				<function>4</function>
				<start_addr>3653</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3655">
				<function>4</function>
				<start_addr>3655</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3657">
				<function>4</function>
				<start_addr>3657</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3659">
				<function>4</function>
				<start_addr>3659</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3661">
				<function>4</function>
				<start_addr>3661</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3663">
				<function>4</function>
				<start_addr>3663</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3665">
				<function>4</function>
				<start_addr>3665</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3667">
				<function>4</function>
				<start_addr>3667</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3669">
				<function>4</function>
				<start_addr>3669</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3671">
				<function>4</function>
				<start_addr>3671</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3673">
				<function>4</function>
				<start_addr>3673</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3675">
				<function>4</function>
				<start_addr>3675</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3677">
				<function>4</function>
				<start_addr>3677</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3679">
				<function>4</function>
				<start_addr>3679</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3681">
				<function>4</function>
				<start_addr>3681</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3683">
				<function>4</function>
				<start_addr>3683</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3685">
				<function>4</function>
				<start_addr>3685</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3687">
				<function>4</function>
				<start_addr>3687</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3689">
				<function>4</function>
				<start_addr>3689</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3691">
				<function>4</function>
				<start_addr>3691</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3693">
				<function>4</function>
				<start_addr>3693</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3695">
				<function>4</function>
				<start_addr>3695</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3697">
				<function>4</function>
				<start_addr>3697</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address3699">
				<function>4</function>
				<start_addr>3699</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address3701">
				<function>4</function>
				<start_addr>3701</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1026">
				<function>2</function>
				<start_addr>1026</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1027">
				<function>2</function>
				<start_addr>1027</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 15 -->
 
			<value_ref_id valid="address3800">
				<function>4</function>
				<start_addr>3800</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3837">
				<function>4</function>
				<start_addr>3837</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3839">
				<function>4</function>
				<start_addr>3839</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3841">
				<function>4</function>
				<start_addr>3841</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3843">
				<function>4</function>
				<start_addr>3843</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3845">
				<function>4</function>
				<start_addr>3845</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3847">
				<function>4</function>
				<start_addr>3847</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3849">
				<function>4</function>
				<start_addr>3849</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3851">
				<function>4</function>
				<start_addr>3851</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3853">
				<function>4</function>
				<start_addr>3853</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3855">
				<function>4</function>
				<start_addr>3855</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3857">
				<function>4</function>
				<start_addr>3857</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3859">
				<function>4</function>
				<start_addr>3859</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3861">
				<function>4</function>
				<start_addr>3861</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3863">
				<function>4</function>
				<start_addr>3863</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3865">
				<function>4</function>
				<start_addr>3865</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3867">
				<function>4</function>
				<start_addr>3867</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3869">
				<function>4</function>
				<start_addr>3869</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3871">
				<function>4</function>
				<start_addr>3871</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3873">
				<function>4</function>
				<start_addr>3873</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3875">
				<function>4</function>
				<start_addr>3875</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3877">
				<function>4</function>
				<start_addr>3877</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3879">
				<function>4</function>
				<start_addr>3879</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3881">
				<function>4</function>
				<start_addr>3881</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3883">
				<function>4</function>
				<start_addr>3883</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3885">
				<function>4</function>
				<start_addr>3885</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3887">
				<function>4</function>
				<start_addr>3887</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3889">
				<function>4</function>
				<start_addr>3889</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address3891">
				<function>4</function>
				<start_addr>3891</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3893">
				<function>4</function>
				<start_addr>3893</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address3895">
				<function>4</function>
				<start_addr>3895</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address3897">
				<function>4</function>
				<start_addr>3897</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address3899">
				<function>4</function>
				<start_addr>3899</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address3901">
				<function>4</function>
				<start_addr>3901</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1028">
				<function>2</function>
				<start_addr>1028</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1029">
				<function>2</function>
				<start_addr>1029</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 16 -->
 
			<value_ref_id valid="address4000">
				<function>4</function>
				<start_addr>4000</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4037">
				<function>4</function>
				<start_addr>4037</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4039">
				<function>4</function>
				<start_addr>4039</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4041">
				<function>4</function>
				<start_addr>4041</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4043">
				<function>4</function>
				<start_addr>4043</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4045">
				<function>4</function>
				<start_addr>4045</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4047">
				<function>4</function>
				<start_addr>4047</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4049">
				<function>4</function>
				<start_addr>4049</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4051">
				<function>4</function>
				<start_addr>4051</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4053">
				<function>4</function>
				<start_addr>4053</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4055">
				<function>4</function>
				<start_addr>4055</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4057">
				<function>4</function>
				<start_addr>4057</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4059">
				<function>4</function>
				<start_addr>4059</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4061">
				<function>4</function>
				<start_addr>4061</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4063">
				<function>4</function>
				<start_addr>4063</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4065">
				<function>4</function>
				<start_addr>4065</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4067">
				<function>4</function>
				<start_addr>4067</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4069">
				<function>4</function>
				<start_addr>4069</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4071">
				<function>4</function>
				<start_addr>4071</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4073">
				<function>4</function>
				<start_addr>4073</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4075">
				<function>4</function>
				<start_addr>4075</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4077">
				<function>4</function>
				<start_addr>4077</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4079">
				<function>4</function>
				<start_addr>4079</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4081">
				<function>4</function>
				<start_addr>4081</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4083">
				<function>4</function>
				<start_addr>4083</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4085">
				<function>4</function>
				<start_addr>4085</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4087">
				<function>4</function>
				<start_addr>4087</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4089">
				<function>4</function>
				<start_addr>4089</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4091">
				<function>4</function>
				<start_addr>4091</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4093">
				<function>4</function>
				<start_addr>4093</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4095">
				<function>4</function>
				<start_addr>4095</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4097">
				<function>4</function>
				<start_addr>4097</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address4099">
				<function>4</function>
				<start_addr>4099</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address4101">
				<function>4</function>
				<start_addr>4101</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1030">
				<function>2</function>
				<start_addr>1030</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1031">
				<function>2</function>
				<start_addr>1031</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 17 -->
 
			<value_ref_id valid="address4200">
				<function>4</function>
				<start_addr>4200</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4237">
				<function>4</function>
				<start_addr>4237</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4239">
				<function>4</function>
				<start_addr>4239</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4241">
				<function>4</function>
				<start_addr>4241</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4243">
				<function>4</function>
				<start_addr>4243</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4245">
				<function>4</function>
				<start_addr>4245</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4247">
				<function>4</function>
				<start_addr>4247</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4249">
				<function>4</function>
				<start_addr>4249</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4251">
				<function>4</function>
				<start_addr>4251</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4253">
				<function>4</function>
				<start_addr>4253</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4255">
				<function>4</function>
				<start_addr>4255</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4257">
				<function>4</function>
				<start_addr>4257</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4259">
				<function>4</function>
				<start_addr>4259</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4261">
				<function>4</function>
				<start_addr>4261</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4263">
				<function>4</function>
				<start_addr>4263</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4265">
				<function>4</function>
				<start_addr>4265</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4267">
				<function>4</function>
				<start_addr>4267</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4269">
				<function>4</function>
				<start_addr>4269</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4271">
				<function>4</function>
				<start_addr>4271</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4273">
				<function>4</function>
				<start_addr>4273</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4275">
				<function>4</function>
				<start_addr>4275</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4277">
				<function>4</function>
				<start_addr>4277</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4279">
				<function>4</function>
				<start_addr>4279</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4281">
				<function>4</function>
				<start_addr>4281</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4283">
				<function>4</function>
				<start_addr>4283</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4285">
				<function>4</function>
				<start_addr>4285</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4287">
				<function>4</function>
				<start_addr>4287</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4289">
				<function>4</function>
				<start_addr>4289</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4291">
				<function>4</function>
				<start_addr>4291</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4293">
				<function>4</function>
				<start_addr>4293</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4295">
				<function>4</function>
				<start_addr>4295</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address4297">
				<function>4</function>
				<start_addr>4297</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address4299">
				<function>4</function>
				<start_addr>4299</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address4301">
				<function>4</function>
				<start_addr>4301</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1032">
				<function>2</function>
				<start_addr>1032</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1033">
				<function>2</function>
				<start_addr>1033</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 18 -->
 
			<value_ref_id valid="address4400">
				<function>4</function>
				<start_addr>4400</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4437">
				<function>4</function>
				<start_addr>4437</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4439">
				<function>4</function>
				<start_addr>4439</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4441">
				<function>4</function>
				<start_addr>4441</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4443">
				<function>4</function>
				<start_addr>4443</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4445">
				<function>4</function>
				<start_addr>4445</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4447">
				<function>4</function>
				<start_addr>4447</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4449">
				<function>4</function>
				<start_addr>4449</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4451">
				<function>4</function>
				<start_addr>4451</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4453">
				<function>4</function>
				<start_addr>4453</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4455">
				<function>4</function>
				<start_addr>4455</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4457">
				<function>4</function>
				<start_addr>4457</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4459">
				<function>4</function>
				<start_addr>4459</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4461">
				<function>4</function>
				<start_addr>4461</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4463">
				<function>4</function>
				<start_addr>4463</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4465">
				<function>4</function>
				<start_addr>4465</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4467">
				<function>4</function>
				<start_addr>4467</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4469">
				<function>4</function>
				<start_addr>4469</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4471">
				<function>4</function>
				<start_addr>4471</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4473">
				<function>4</function>
				<start_addr>4473</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4475">
				<function>4</function>
				<start_addr>4475</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4477">
				<function>4</function>
				<start_addr>4477</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4479">
				<function>4</function>
				<start_addr>4479</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4481">
				<function>4</function>
				<start_addr>4481</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4483">
				<function>4</function>
				<start_addr>4483</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4485">
				<function>4</function>
				<start_addr>4485</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4487">
				<function>4</function>
				<start_addr>4487</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4489">
				<function>4</function>
				<start_addr>4489</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4491">
				<function>4</function>
				<start_addr>4491</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4493">
				<function>4</function>
				<start_addr>4493</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4495">
				<function>4</function>
				<start_addr>4495</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address4497">
				<function>4</function>
				<start_addr>4497</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address4499">
				<function>4</function>
				<start_addr>4499</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address4501">
				<function>4</function>
				<start_addr>4501</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1034">
				<function>2</function>
				<start_addr>1034</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1035">
				<function>2</function>
				<start_addr>1035</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 19 -->
 
			<value_ref_id valid="address4600">
				<function>4</function>
				<start_addr>4600</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
			<value_ref_id valid="address4637">
				<function>4</function>
				<start_addr>4637</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4639">
				<function>4</function>
				<start_addr>4639</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4641">
				<function>4</function>
				<start_addr>4641</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4643">
				<function>4</function>
				<start_addr>4643</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4645">
				<function>4</function>
				<start_addr>4645</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4647">
				<function>4</function>
				<start_addr>4647</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4649">
				<function>4</function>
				<start_addr>4649</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4651">
				<function>4</function>
				<start_addr>4651</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4653">
				<function>4</function>
				<start_addr>4653</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4655">
				<function>4</function>
				<start_addr>4655</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4657">
				<function>4</function>
				<start_addr>4657</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4659">
				<function>4</function>
				<start_addr>4659</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4661">
				<function>4</function>
				<start_addr>4661</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4663">
				<function>4</function>
				<start_addr>4663</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4665">
				<function>4</function>
				<start_addr>4665</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4667">
				<function>4</function>
				<start_addr>4667</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4669">
				<function>4</function>
				<start_addr>4669</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4671">
				<function>4</function>
				<start_addr>4671</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4673">
				<function>4</function>
				<start_addr>4673</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4675">
				<function>4</function>
				<start_addr>4675</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4677">
				<function>4</function>
				<start_addr>4677</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4679">
				<function>4</function>
				<start_addr>4679</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4681">
				<function>4</function>
				<start_addr>4681</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4683">
				<function>4</function>
				<start_addr>4683</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4685">
				<function>4</function>
				<start_addr>4685</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4687">
				<function>4</function>
				<start_addr>4687</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4689">
				<function>4</function>
				<start_addr>4689</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4691">
				<function>4</function>
				<start_addr>4691</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4693">
				<function>4</function>
				<start_addr>4693</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4695">
				<function>4</function>
				<start_addr>4695</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4697">
				<function>4</function>
				<start_addr>4697</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address4699">
				<function>4</function>
				<start_addr>4699</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address4701">
				<function>4</function>
				<start_addr>4701</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1036">
				<function>2</function>
				<start_addr>1036</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1037">
				<function>2</function>
				<start_addr>1037</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 20 -->
 
			<value_ref_id valid="address4800">
				<function>4</function>
				<start_addr>4800</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
			<value_ref_id valid="address4837">
				<function>4</function>
				<start_addr>4837</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4839">
				<function>4</function>
				<start_addr>4839</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4841">
				<function>4</function>
				<start_addr>4841</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4843">
				<function>4</function>
				<start_addr>4843</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4845">
				<function>4</function>
				<start_addr>4845</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4847">
				<function>4</function>
				<start_addr>4847</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4849">
				<function>4</function>
				<start_addr>4849</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4851">
				<function>4</function>
				<start_addr>4851</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4853">
				<function>4</function>
				<start_addr>4853</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4855">
				<function>4</function>
				<start_addr>4855</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4857">
				<function>4</function>
				<start_addr>4857</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4859">
				<function>4</function>
				<start_addr>4859</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4861">
				<function>4</function>
				<start_addr>4861</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4863">
				<function>4</function>
				<start_addr>4863</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4865">
				<function>4</function>
				<start_addr>4865</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4867">
				<function>4</function>
				<start_addr>4867</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4869">
				<function>4</function>
				<start_addr>4869</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4871">
				<function>4</function>
				<start_addr>4871</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4873">
				<function>4</function>
				<start_addr>4873</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4875">
				<function>4</function>
				<start_addr>4875</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4877">
				<function>4</function>
				<start_addr>4877</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4879">
				<function>4</function>
				<start_addr>4879</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4881">
				<function>4</function>
				<start_addr>4881</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4883">
				<function>4</function>
				<start_addr>4883</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4885">
				<function>4</function>
				<start_addr>4885</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4887">
				<function>4</function>
				<start_addr>4887</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4889">
				<function>4</function>
				<start_addr>4889</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4891">
				<function>4</function>
				<start_addr>4891</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address4893">
				<function>4</function>
				<start_addr>4893</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address4895">
				<function>4</function>
				<start_addr>4895</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address4897">
				<function>4</function>
				<start_addr>4897</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address4899">
				<function>4</function>
				<start_addr>4899</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address4901">
				<function>4</function>
				<start_addr>4901</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1038">
				<function>2</function>
				<start_addr>1038</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1039">
				<function>2</function>
				<start_addr>1039</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 21 -->
 
			<value_ref_id valid="address5000">
				<function>4</function>
				<start_addr>5000</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5037">
				<function>4</function>
				<start_addr>5037</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5039">
				<function>4</function>
				<start_addr>5039</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5041">
				<function>4</function>
				<start_addr>5041</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5043">
				<function>4</function>
				<start_addr>5043</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5045">
				<function>4</function>
				<start_addr>5045</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5047">
				<function>4</function>
				<start_addr>5047</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5049">
				<function>4</function>
				<start_addr>5049</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5051">
				<function>4</function>
				<start_addr>5051</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5053">
				<function>4</function>
				<start_addr>5053</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5055">
				<function>4</function>
				<start_addr>5055</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5057">
				<function>4</function>
				<start_addr>5057</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5059">
				<function>4</function>
				<start_addr>5059</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5061">
				<function>4</function>
				<start_addr>5061</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5063">
				<function>4</function>
				<start_addr>5063</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5065">
				<function>4</function>
				<start_addr>5065</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5067">
				<function>4</function>
				<start_addr>5067</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5069">
				<function>4</function>
				<start_addr>5069</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5071">
				<function>4</function>
				<start_addr>5071</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5073">
				<function>4</function>
				<start_addr>5073</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5075">
				<function>4</function>
				<start_addr>5075</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5077">
				<function>4</function>
				<start_addr>5077</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5079">
				<function>4</function>
				<start_addr>5079</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5081">
				<function>4</function>
				<start_addr>5081</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5083">
				<function>4</function>
				<start_addr>5083</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5085">
				<function>4</function>
				<start_addr>5085</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5087">
				<function>4</function>
				<start_addr>5087</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5089">
				<function>4</function>
				<start_addr>5089</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5091">
				<function>4</function>
				<start_addr>5091</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5093">
				<function>4</function>
				<start_addr>5093</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5095">
				<function>4</function>
				<start_addr>5095</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5097">
				<function>4</function>
				<start_addr>5097</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address5099">
				<function>4</function>
				<start_addr>5099</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address5101">
				<function>4</function>
				<start_addr>5101</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1040">
				<function>2</function>
				<start_addr>1040</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1041">
				<function>2</function>
				<start_addr>1041</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 22 -->
 
			<value_ref_id valid="address5200">
				<function>4</function>
				<start_addr>5200</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5237">
				<function>4</function>
				<start_addr>5237</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5239">
				<function>4</function>
				<start_addr>5239</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5241">
				<function>4</function>
				<start_addr>5241</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5243">
				<function>4</function>
				<start_addr>5243</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5245">
				<function>4</function>
				<start_addr>5245</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5247">
				<function>4</function>
				<start_addr>5247</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5249">
				<function>4</function>
				<start_addr>5249</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5251">
				<function>4</function>
				<start_addr>5251</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5253">
				<function>4</function>
				<start_addr>5253</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5255">
				<function>4</function>
				<start_addr>5255</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5257">
				<function>4</function>
				<start_addr>5257</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5259">
				<function>4</function>
				<start_addr>5259</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5261">
				<function>4</function>
				<start_addr>5261</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5263">
				<function>4</function>
				<start_addr>5263</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5265">
				<function>4</function>
				<start_addr>5265</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5267">
				<function>4</function>
				<start_addr>5267</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5269">
				<function>4</function>
				<start_addr>5269</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5271">
				<function>4</function>
				<start_addr>5271</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5273">
				<function>4</function>
				<start_addr>5273</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5275">
				<function>4</function>
				<start_addr>5275</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5277">
				<function>4</function>
				<start_addr>5277</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5279">
				<function>4</function>
				<start_addr>5279</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5281">
				<function>4</function>
				<start_addr>5281</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5283">
				<function>4</function>
				<start_addr>5283</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5285">
				<function>4</function>
				<start_addr>5285</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5287">
				<function>4</function>
				<start_addr>5287</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5289">
				<function>4</function>
				<start_addr>5289</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5291">
				<function>4</function>
				<start_addr>5291</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5293">
				<function>4</function>
				<start_addr>5293</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5295">
				<function>4</function>
				<start_addr>5295</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5297">
				<function>4</function>
				<start_addr>5297</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address5299">
				<function>4</function>
				<start_addr>5299</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address5301">
				<function>4</function>
				<start_addr>5301</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1042">
				<function>2</function>
				<start_addr>1042</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1043">
				<function>2</function>
				<start_addr>1043</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 23 -->
 
			<value_ref_id valid="address5400">
				<function>4</function>
				<start_addr>5400</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5437">
				<function>4</function>
				<start_addr>5437</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5439">
				<function>4</function>
				<start_addr>5439</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5441">
				<function>4</function>
				<start_addr>5441</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5443">
				<function>4</function>
				<start_addr>5443</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5445">
				<function>4</function>
				<start_addr>5445</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5447">
				<function>4</function>
				<start_addr>5447</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5449">
				<function>4</function>
				<start_addr>5449</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5451">
				<function>4</function>
				<start_addr>5451</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5453">
				<function>4</function>
				<start_addr>5453</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5455">
				<function>4</function>
				<start_addr>5455</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5457">
				<function>4</function>
				<start_addr>5457</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5459">
				<function>4</function>
				<start_addr>5459</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5461">
				<function>4</function>
				<start_addr>5461</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5463">
				<function>4</function>
				<start_addr>5463</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5465">
				<function>4</function>
				<start_addr>5465</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5467">
				<function>4</function>
				<start_addr>5467</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5469">
				<function>4</function>
				<start_addr>5469</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5471">
				<function>4</function>
				<start_addr>5471</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5473">
				<function>4</function>
				<start_addr>5473</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5475">
				<function>4</function>
				<start_addr>5475</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5477">
				<function>4</function>
				<start_addr>5477</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5479">
				<function>4</function>
				<start_addr>5479</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5481">
				<function>4</function>
				<start_addr>5481</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5483">
				<function>4</function>
				<start_addr>5483</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5485">
				<function>4</function>
				<start_addr>5485</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5487">
				<function>4</function>
				<start_addr>5487</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5489">
				<function>4</function>
				<start_addr>5489</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5491">
				<function>4</function>
				<start_addr>5491</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5493">
				<function>4</function>
				<start_addr>5493</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5495">
				<function>4</function>
				<start_addr>5495</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address5497">
				<function>4</function>
				<start_addr>5497</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address5499">
				<function>4</function>
				<start_addr>5499</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address5501">
				<function>4</function>
				<start_addr>5501</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1044">
				<function>2</function>
				<start_addr>1044</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1045">
				<function>2</function>
				<start_addr>1045</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 24 -->
 
			<value_ref_id valid="address5600">
				<function>4</function>
				<start_addr>5600</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5637">
				<function>4</function>
				<start_addr>5637</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5639">
				<function>4</function>
				<start_addr>5639</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5641">
				<function>4</function>
				<start_addr>5641</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5643">
				<function>4</function>
				<start_addr>5643</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5645">
				<function>4</function>
				<start_addr>5645</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5647">
				<function>4</function>
				<start_addr>5647</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5649">
				<function>4</function>
				<start_addr>5649</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5651">
				<function>4</function>
				<start_addr>5651</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5653">
				<function>4</function>
				<start_addr>5653</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5655">
				<function>4</function>
				<start_addr>5655</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5657">
				<function>4</function>
				<start_addr>5657</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5659">
				<function>4</function>
				<start_addr>5659</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5661">
				<function>4</function>
				<start_addr>5661</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5663">
				<function>4</function>
				<start_addr>5663</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5665">
				<function>4</function>
				<start_addr>5665</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5667">
				<function>4</function>
				<start_addr>5667</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5669">
				<function>4</function>
				<start_addr>5669</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5671">
				<function>4</function>
				<start_addr>5671</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5673">
				<function>4</function>
				<start_addr>5673</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5675">
				<function>4</function>
				<start_addr>5675</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5677">
				<function>4</function>
				<start_addr>5677</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5679">
				<function>4</function>
				<start_addr>5679</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5681">
				<function>4</function>
				<start_addr>5681</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5683">
				<function>4</function>
				<start_addr>5683</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5685">
				<function>4</function>
				<start_addr>5685</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5687">
				<function>4</function>
				<start_addr>5687</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5689">
				<function>4</function>
				<start_addr>5689</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5691">
				<function>4</function>
				<start_addr>5691</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5693">
				<function>4</function>
				<start_addr>5693</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5695">
				<function>4</function>
				<start_addr>5695</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address5697">
				<function>4</function>
				<start_addr>5697</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address5699">
				<function>4</function>
				<start_addr>5699</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address5701">
				<function>4</function>
				<start_addr>5701</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1046">
				<function>2</function>
				<start_addr>1046</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1047">
				<function>2</function>
				<start_addr>1047</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 25 -->
 
			<value_ref_id valid="address5800">
				<function>4</function>
				<start_addr>5800</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
			<value_ref_id valid="address5837">
				<function>4</function>
				<start_addr>5837</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5839">
				<function>4</function>
				<start_addr>5839</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5841">
				<function>4</function>
				<start_addr>5841</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5843">
				<function>4</function>
				<start_addr>5843</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5845">
				<function>4</function>
				<start_addr>5845</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5847">
				<function>4</function>
				<start_addr>5847</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5849">
				<function>4</function>
				<start_addr>5849</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5851">
				<function>4</function>
				<start_addr>5851</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5853">
				<function>4</function>
				<start_addr>5853</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5855">
				<function>4</function>
				<start_addr>5855</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5857">
				<function>4</function>
				<start_addr>5857</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5859">
				<function>4</function>
				<start_addr>5859</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5861">
				<function>4</function>
				<start_addr>5861</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5863">
				<function>4</function>
				<start_addr>5863</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5865">
				<function>4</function>
				<start_addr>5865</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5867">
				<function>4</function>
				<start_addr>5867</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5869">
				<function>4</function>
				<start_addr>5869</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5871">
				<function>4</function>
				<start_addr>5871</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5873">
				<function>4</function>
				<start_addr>5873</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5875">
				<function>4</function>
				<start_addr>5875</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5877">
				<function>4</function>
				<start_addr>5877</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5879">
				<function>4</function>
				<start_addr>5879</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5881">
				<function>4</function>
				<start_addr>5881</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5883">
				<function>4</function>
				<start_addr>5883</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5885">
				<function>4</function>
				<start_addr>5885</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5887">
				<function>4</function>
				<start_addr>5887</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5889">
				<function>4</function>
				<start_addr>5889</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5891">
				<function>4</function>
				<start_addr>5891</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address5893">
				<function>4</function>
				<start_addr>5893</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address5895">
				<function>4</function>
				<start_addr>5895</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address5897">
				<function>4</function>
				<start_addr>5897</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address5899">
				<function>4</function>
				<start_addr>5899</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address5901">
				<function>4</function>
				<start_addr>5901</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1048">
				<function>2</function>
				<start_addr>1048</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1049">
				<function>2</function>
				<start_addr>1049</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 26 -->
 
			<value_ref_id valid="address6000">
				<function>4</function>
				<start_addr>6000</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
			<value_ref_id valid="address6037">
				<function>4</function>
				<start_addr>6037</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6039">
				<function>4</function>
				<start_addr>6039</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6041">
				<function>4</function>
				<start_addr>6041</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6043">
				<function>4</function>
				<start_addr>6043</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6045">
				<function>4</function>
				<start_addr>6045</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6047">
				<function>4</function>
				<start_addr>6047</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6049">
				<function>4</function>
				<start_addr>6049</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6051">
				<function>4</function>
				<start_addr>6051</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6053">
				<function>4</function>
				<start_addr>6053</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6055">
				<function>4</function>
				<start_addr>6055</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6057">
				<function>4</function>
				<start_addr>6057</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6059">
				<function>4</function>
				<start_addr>6059</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6061">
				<function>4</function>
				<start_addr>6061</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6063">
				<function>4</function>
				<start_addr>6063</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6065">
				<function>4</function>
				<start_addr>6065</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6067">
				<function>4</function>
				<start_addr>6067</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6069">
				<function>4</function>
				<start_addr>6069</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6071">
				<function>4</function>
				<start_addr>6071</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6073">
				<function>4</function>
				<start_addr>6073</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6075">
				<function>4</function>
				<start_addr>6075</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6077">
				<function>4</function>
				<start_addr>6077</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6079">
				<function>4</function>
				<start_addr>6079</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6081">
				<function>4</function>
				<start_addr>6081</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6083">
				<function>4</function>
				<start_addr>6083</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6085">
				<function>4</function>
				<start_addr>6085</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6087">
				<function>4</function>
				<start_addr>6087</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6089">
				<function>4</function>
				<start_addr>6089</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6091">
				<function>4</function>
				<start_addr>6091</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6093">
				<function>4</function>
				<start_addr>6093</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6095">
				<function>4</function>
				<start_addr>6095</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6097">
				<function>4</function>
				<start_addr>6097</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address6099">
				<function>4</function>
				<start_addr>6099</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address6101">
				<function>4</function>
				<start_addr>6101</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1050">
				<function>2</function>
				<start_addr>1050</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1051">
				<function>2</function>
				<start_addr>1051</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 27 -->
 
			<value_ref_id valid="address6200">
				<function>4</function>
				<start_addr>6200</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6237">
				<function>4</function>
				<start_addr>6237</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6239">
				<function>4</function>
				<start_addr>6239</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6241">
				<function>4</function>
				<start_addr>6241</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6243">
				<function>4</function>
				<start_addr>6243</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6245">
				<function>4</function>
				<start_addr>6245</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6247">
				<function>4</function>
				<start_addr>6247</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6249">
				<function>4</function>
				<start_addr>6249</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6251">
				<function>4</function>
				<start_addr>6251</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6253">
				<function>4</function>
				<start_addr>6253</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6255">
				<function>4</function>
				<start_addr>6255</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6257">
				<function>4</function>
				<start_addr>6257</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6259">
				<function>4</function>
				<start_addr>6259</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6261">
				<function>4</function>
				<start_addr>6261</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6263">
				<function>4</function>
				<start_addr>6263</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6265">
				<function>4</function>
				<start_addr>6265</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6267">
				<function>4</function>
				<start_addr>6267</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6269">
				<function>4</function>
				<start_addr>6269</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6271">
				<function>4</function>
				<start_addr>6271</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6273">
				<function>4</function>
				<start_addr>6273</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6275">
				<function>4</function>
				<start_addr>6275</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6277">
				<function>4</function>
				<start_addr>6277</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6279">
				<function>4</function>
				<start_addr>6279</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6281">
				<function>4</function>
				<start_addr>6281</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6283">
				<function>4</function>
				<start_addr>6283</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6285">
				<function>4</function>
				<start_addr>6285</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6287">
				<function>4</function>
				<start_addr>6287</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6289">
				<function>4</function>
				<start_addr>6289</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6291">
				<function>4</function>
				<start_addr>6291</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6293">
				<function>4</function>
				<start_addr>6293</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6295">
				<function>4</function>
				<start_addr>6295</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6297">
				<function>4</function>
				<start_addr>6297</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address6299">
				<function>4</function>
				<start_addr>6299</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address6301">
				<function>4</function>
				<start_addr>6301</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1052">
				<function>2</function>
				<start_addr>1052</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1053">
				<function>2</function>
				<start_addr>1053</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 28 -->
 
			<value_ref_id valid="address6400">
				<function>4</function>
				<start_addr>6400</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6437">
				<function>4</function>
				<start_addr>6437</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6439">
				<function>4</function>
				<start_addr>6439</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6441">
				<function>4</function>
				<start_addr>6441</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6443">
				<function>4</function>
				<start_addr>6443</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6445">
				<function>4</function>
				<start_addr>6445</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6447">
				<function>4</function>
				<start_addr>6447</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6449">
				<function>4</function>
				<start_addr>6449</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6451">
				<function>4</function>
				<start_addr>6451</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6453">
				<function>4</function>
				<start_addr>6453</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6455">
				<function>4</function>
				<start_addr>6455</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6457">
				<function>4</function>
				<start_addr>6457</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6459">
				<function>4</function>
				<start_addr>6459</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6461">
				<function>4</function>
				<start_addr>6461</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6463">
				<function>4</function>
				<start_addr>6463</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6465">
				<function>4</function>
				<start_addr>6465</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6467">
				<function>4</function>
				<start_addr>6467</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6469">
				<function>4</function>
				<start_addr>6469</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6471">
				<function>4</function>
				<start_addr>6471</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6473">
				<function>4</function>
				<start_addr>6473</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6475">
				<function>4</function>
				<start_addr>6475</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6477">
				<function>4</function>
				<start_addr>6477</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6479">
				<function>4</function>
				<start_addr>6479</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6481">
				<function>4</function>
				<start_addr>6481</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6483">
				<function>4</function>
				<start_addr>6483</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6485">
				<function>4</function>
				<start_addr>6485</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6487">
				<function>4</function>
				<start_addr>6487</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6489">
				<function>4</function>
				<start_addr>6489</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6491">
				<function>4</function>
				<start_addr>6491</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6493">
				<function>4</function>
				<start_addr>6493</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6495">
				<function>4</function>
				<start_addr>6495</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6497">
				<function>4</function>
				<start_addr>6497</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address6499">
				<function>4</function>
				<start_addr>6499</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address6501">
				<function>4</function>
				<start_addr>6501</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1054">
				<function>2</function>
				<start_addr>1054</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1055">
				<function>2</function>
				<start_addr>1055</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 29 -->
 
			<value_ref_id valid="address6600">
				<function>4</function>
				<start_addr>6600</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6637">
				<function>4</function>
				<start_addr>6637</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6639">
				<function>4</function>
				<start_addr>6639</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6641">
				<function>4</function>
				<start_addr>6641</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6643">
				<function>4</function>
				<start_addr>6643</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6645">
				<function>4</function>
				<start_addr>6645</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6647">
				<function>4</function>
				<start_addr>6647</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6649">
				<function>4</function>
				<start_addr>6649</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6651">
				<function>4</function>
				<start_addr>6651</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6653">
				<function>4</function>
				<start_addr>6653</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6655">
				<function>4</function>
				<start_addr>6655</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6657">
				<function>4</function>
				<start_addr>6657</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6659">
				<function>4</function>
				<start_addr>6659</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6661">
				<function>4</function>
				<start_addr>6661</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6663">
				<function>4</function>
				<start_addr>6663</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6665">
				<function>4</function>
				<start_addr>6665</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6667">
				<function>4</function>
				<start_addr>6667</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6669">
				<function>4</function>
				<start_addr>6669</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6671">
				<function>4</function>
				<start_addr>6671</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6673">
				<function>4</function>
				<start_addr>6673</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6675">
				<function>4</function>
				<start_addr>6675</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6677">
				<function>4</function>
				<start_addr>6677</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6679">
				<function>4</function>
				<start_addr>6679</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6681">
				<function>4</function>
				<start_addr>6681</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6683">
				<function>4</function>
				<start_addr>6683</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6685">
				<function>4</function>
				<start_addr>6685</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6687">
				<function>4</function>
				<start_addr>6687</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6689">
				<function>4</function>
				<start_addr>6689</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6691">
				<function>4</function>
				<start_addr>6691</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6693">
				<function>4</function>
				<start_addr>6693</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6695">
				<function>4</function>
				<start_addr>6695</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address6697">
				<function>4</function>
				<start_addr>6697</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address6699">
				<function>4</function>
				<start_addr>6699</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address6701">
				<function>4</function>
				<start_addr>6701</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1056">
				<function>2</function>
				<start_addr>1056</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1057">
				<function>2</function>
				<start_addr>1057</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 30 -->
 
			<value_ref_id valid="address6800">
				<function>4</function>
				<start_addr>6800</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6837">
				<function>4</function>
				<start_addr>6837</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6839">
				<function>4</function>
				<start_addr>6839</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6841">
				<function>4</function>
				<start_addr>6841</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6843">
				<function>4</function>
				<start_addr>6843</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6845">
				<function>4</function>
				<start_addr>6845</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6847">
				<function>4</function>
				<start_addr>6847</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6849">
				<function>4</function>
				<start_addr>6849</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6851">
				<function>4</function>
				<start_addr>6851</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6853">
				<function>4</function>
				<start_addr>6853</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6855">
				<function>4</function>
				<start_addr>6855</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6857">
				<function>4</function>
				<start_addr>6857</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6859">
				<function>4</function>
				<start_addr>6859</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6861">
				<function>4</function>
				<start_addr>6861</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6863">
				<function>4</function>
				<start_addr>6863</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6865">
				<function>4</function>
				<start_addr>6865</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6867">
				<function>4</function>
				<start_addr>6867</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6869">
				<function>4</function>
				<start_addr>6869</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6871">
				<function>4</function>
				<start_addr>6871</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6873">
				<function>4</function>
				<start_addr>6873</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6875">
				<function>4</function>
				<start_addr>6875</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6877">
				<function>4</function>
				<start_addr>6877</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6879">
				<function>4</function>
				<start_addr>6879</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6881">
				<function>4</function>
				<start_addr>6881</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6883">
				<function>4</function>
				<start_addr>6883</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6885">
				<function>4</function>
				<start_addr>6885</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6887">
				<function>4</function>
				<start_addr>6887</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6889">
				<function>4</function>
				<start_addr>6889</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address6891">
				<function>4</function>
				<start_addr>6891</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address6893">
				<function>4</function>
				<start_addr>6893</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address6895">
				<function>4</function>
				<start_addr>6895</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address6897">
				<function>4</function>
				<start_addr>6897</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address6899">
				<function>4</function>
				<start_addr>6899</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address6901">
				<function>4</function>
				<start_addr>6901</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1058">
				<function>2</function>
				<start_addr>1058</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1059">
				<function>2</function>
				<start_addr>1059</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 31 -->
 
			<value_ref_id valid="address7000">
				<function>4</function>
				<start_addr>7000</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
			<value_ref_id valid="address7037">
				<function>4</function>
				<start_addr>7037</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7039">
				<function>4</function>
				<start_addr>7039</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7041">
				<function>4</function>
				<start_addr>7041</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7043">
				<function>4</function>
				<start_addr>7043</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7045">
				<function>4</function>
				<start_addr>7045</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7047">
				<function>4</function>
				<start_addr>7047</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7049">
				<function>4</function>
				<start_addr>7049</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7051">
				<function>4</function>
				<start_addr>7051</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7053">
				<function>4</function>
				<start_addr>7053</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7055">
				<function>4</function>
				<start_addr>7055</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7057">
				<function>4</function>
				<start_addr>7057</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7059">
				<function>4</function>
				<start_addr>7059</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7061">
				<function>4</function>
				<start_addr>7061</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7063">
				<function>4</function>
				<start_addr>7063</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7065">
				<function>4</function>
				<start_addr>7065</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7067">
				<function>4</function>
				<start_addr>7067</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7069">
				<function>4</function>
				<start_addr>7069</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7071">
				<function>4</function>
				<start_addr>7071</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7073">
				<function>4</function>
				<start_addr>7073</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7075">
				<function>4</function>
				<start_addr>7075</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7077">
				<function>4</function>
				<start_addr>7077</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7079">
				<function>4</function>
				<start_addr>7079</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7081">
				<function>4</function>
				<start_addr>7081</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7083">
				<function>4</function>
				<start_addr>7083</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7085">
				<function>4</function>
				<start_addr>7085</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7087">
				<function>4</function>
				<start_addr>7087</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7089">
				<function>4</function>
				<start_addr>7089</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7091">
				<function>4</function>
				<start_addr>7091</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7093">
				<function>4</function>
				<start_addr>7093</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7095">
				<function>4</function>
				<start_addr>7095</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7097">
				<function>4</function>
				<start_addr>7097</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address7099">
				<function>4</function>
				<start_addr>7099</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address7101">
				<function>4</function>
				<start_addr>7101</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1060">
				<function>2</function>
				<start_addr>1060</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1061">
				<function>2</function>
				<start_addr>1061</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 32 -->
 
			<value_ref_id valid="address7200">
				<function>4</function>
				<start_addr>7200</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
			<value_ref_id valid="address7237">
				<function>4</function>
				<start_addr>7237</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7239">
				<function>4</function>
				<start_addr>7239</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7241">
				<function>4</function>
				<start_addr>7241</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7243">
				<function>4</function>
				<start_addr>7243</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7245">
				<function>4</function>
				<start_addr>7245</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7247">
				<function>4</function>
				<start_addr>7247</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7249">
				<function>4</function>
				<start_addr>7249</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7251">
				<function>4</function>
				<start_addr>7251</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7253">
				<function>4</function>
				<start_addr>7253</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7255">
				<function>4</function>
				<start_addr>7255</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7257">
				<function>4</function>
				<start_addr>7257</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7259">
				<function>4</function>
				<start_addr>7259</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7261">
				<function>4</function>
				<start_addr>7261</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7263">
				<function>4</function>
				<start_addr>7263</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7265">
				<function>4</function>
				<start_addr>7265</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7267">
				<function>4</function>
				<start_addr>7267</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7269">
				<function>4</function>
				<start_addr>7269</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7271">
				<function>4</function>
				<start_addr>7271</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7273">
				<function>4</function>
				<start_addr>7273</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7275">
				<function>4</function>
				<start_addr>7275</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7277">
				<function>4</function>
				<start_addr>7277</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7279">
				<function>4</function>
				<start_addr>7279</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7281">
				<function>4</function>
				<start_addr>7281</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7283">
				<function>4</function>
				<start_addr>7283</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7285">
				<function>4</function>
				<start_addr>7285</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7287">
				<function>4</function>
				<start_addr>7287</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7289">
				<function>4</function>
				<start_addr>7289</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7291">
				<function>4</function>
				<start_addr>7291</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7293">
				<function>4</function>
				<start_addr>7293</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7295">
				<function>4</function>
				<start_addr>7295</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7297">
				<function>4</function>
				<start_addr>7297</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address7299">
				<function>4</function>
				<start_addr>7299</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address7301">
				<function>4</function>
				<start_addr>7301</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1062">
				<function>2</function>
				<start_addr>1062</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1063">
				<function>2</function>
				<start_addr>1063</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 33 -->
 
			<value_ref_id valid="address7400">
				<function>4</function>
				<start_addr>7400</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7437">
				<function>4</function>
				<start_addr>7437</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7439">
				<function>4</function>
				<start_addr>7439</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7441">
				<function>4</function>
				<start_addr>7441</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7443">
				<function>4</function>
				<start_addr>7443</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7445">
				<function>4</function>
				<start_addr>7445</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7447">
				<function>4</function>
				<start_addr>7447</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7449">
				<function>4</function>
				<start_addr>7449</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7451">
				<function>4</function>
				<start_addr>7451</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7453">
				<function>4</function>
				<start_addr>7453</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7455">
				<function>4</function>
				<start_addr>7455</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7457">
				<function>4</function>
				<start_addr>7457</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7459">
				<function>4</function>
				<start_addr>7459</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7461">
				<function>4</function>
				<start_addr>7461</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7463">
				<function>4</function>
				<start_addr>7463</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7465">
				<function>4</function>
				<start_addr>7465</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7467">
				<function>4</function>
				<start_addr>7467</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7469">
				<function>4</function>
				<start_addr>7469</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7471">
				<function>4</function>
				<start_addr>7471</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7473">
				<function>4</function>
				<start_addr>7473</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7475">
				<function>4</function>
				<start_addr>7475</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7477">
				<function>4</function>
				<start_addr>7477</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7479">
				<function>4</function>
				<start_addr>7479</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7481">
				<function>4</function>
				<start_addr>7481</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7483">
				<function>4</function>
				<start_addr>7483</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7485">
				<function>4</function>
				<start_addr>7485</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7487">
				<function>4</function>
				<start_addr>7487</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7489">
				<function>4</function>
				<start_addr>7489</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7491">
				<function>4</function>
				<start_addr>7491</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7493">
				<function>4</function>
				<start_addr>7493</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7495">
				<function>4</function>
				<start_addr>7495</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7497">
				<function>4</function>
				<start_addr>7497</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address7499">
				<function>4</function>
				<start_addr>7499</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address7501">
				<function>4</function>
				<start_addr>7501</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1064">
				<function>2</function>
				<start_addr>1064</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1065">
				<function>2</function>
				<start_addr>1065</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 34 -->
 
			<value_ref_id valid="address7600">
				<function>4</function>
				<start_addr>7600</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7637">
				<function>4</function>
				<start_addr>7637</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7639">
				<function>4</function>
				<start_addr>7639</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7641">
				<function>4</function>
				<start_addr>7641</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7643">
				<function>4</function>
				<start_addr>7643</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7645">
				<function>4</function>
				<start_addr>7645</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7647">
				<function>4</function>
				<start_addr>7647</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7649">
				<function>4</function>
				<start_addr>7649</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7651">
				<function>4</function>
				<start_addr>7651</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7653">
				<function>4</function>
				<start_addr>7653</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7655">
				<function>4</function>
				<start_addr>7655</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7657">
				<function>4</function>
				<start_addr>7657</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7659">
				<function>4</function>
				<start_addr>7659</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7661">
				<function>4</function>
				<start_addr>7661</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7663">
				<function>4</function>
				<start_addr>7663</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7665">
				<function>4</function>
				<start_addr>7665</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7667">
				<function>4</function>
				<start_addr>7667</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7669">
				<function>4</function>
				<start_addr>7669</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7671">
				<function>4</function>
				<start_addr>7671</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7673">
				<function>4</function>
				<start_addr>7673</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7675">
				<function>4</function>
				<start_addr>7675</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7677">
				<function>4</function>
				<start_addr>7677</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7679">
				<function>4</function>
				<start_addr>7679</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7681">
				<function>4</function>
				<start_addr>7681</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7683">
				<function>4</function>
				<start_addr>7683</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7685">
				<function>4</function>
				<start_addr>7685</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7687">
				<function>4</function>
				<start_addr>7687</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7689">
				<function>4</function>
				<start_addr>7689</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7691">
				<function>4</function>
				<start_addr>7691</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7693">
				<function>4</function>
				<start_addr>7693</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7695">
				<function>4</function>
				<start_addr>7695</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7697">
				<function>4</function>
				<start_addr>7697</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address7699">
				<function>4</function>
				<start_addr>7699</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address7701">
				<function>4</function>
				<start_addr>7701</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1066">
				<function>2</function>
				<start_addr>1066</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1067">
				<function>2</function>
				<start_addr>1067</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 35 -->
 
			<value_ref_id valid="address7800">
				<function>4</function>
				<start_addr>7800</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7837">
				<function>4</function>
				<start_addr>7837</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7839">
				<function>4</function>
				<start_addr>7839</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7841">
				<function>4</function>
				<start_addr>7841</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7843">
				<function>4</function>
				<start_addr>7843</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7845">
				<function>4</function>
				<start_addr>7845</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7847">
				<function>4</function>
				<start_addr>7847</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7849">
				<function>4</function>
				<start_addr>7849</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7851">
				<function>4</function>
				<start_addr>7851</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7853">
				<function>4</function>
				<start_addr>7853</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7855">
				<function>4</function>
				<start_addr>7855</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7857">
				<function>4</function>
				<start_addr>7857</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7859">
				<function>4</function>
				<start_addr>7859</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7861">
				<function>4</function>
				<start_addr>7861</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7863">
				<function>4</function>
				<start_addr>7863</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7865">
				<function>4</function>
				<start_addr>7865</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7867">
				<function>4</function>
				<start_addr>7867</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7869">
				<function>4</function>
				<start_addr>7869</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7871">
				<function>4</function>
				<start_addr>7871</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7873">
				<function>4</function>
				<start_addr>7873</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7875">
				<function>4</function>
				<start_addr>7875</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7877">
				<function>4</function>
				<start_addr>7877</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7879">
				<function>4</function>
				<start_addr>7879</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7881">
				<function>4</function>
				<start_addr>7881</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7883">
				<function>4</function>
				<start_addr>7883</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7885">
				<function>4</function>
				<start_addr>7885</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7887">
				<function>4</function>
				<start_addr>7887</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7889">
				<function>4</function>
				<start_addr>7889</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address7891">
				<function>4</function>
				<start_addr>7891</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address7893">
				<function>4</function>
				<start_addr>7893</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address7895">
				<function>4</function>
				<start_addr>7895</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address7897">
				<function>4</function>
				<start_addr>7897</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address7899">
				<function>4</function>
				<start_addr>7899</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="address7901">
				<function>4</function>
				<start_addr>7901</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1068">
				<function>2</function>
				<start_addr>1068</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
 
			<value_ref_id valid="alarm_address1069">
				<function>2</function>
				<start_addr>1069</start_addr>
				<quantity>1</quantity>
				<type>bit</type>
			</value_ref_id>
<!-- Circuit 36 -->
 
			<value_ref_id valid="address8000">
				<function>4</function>
				<start_addr>8000</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address8037">
				<function>4</function>
				<start_addr>8037</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address8039">
				<function>4</function>
				<start_addr>8039</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address8041">
				<function>4</function>
				<start_addr>8041</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address8043">
				<function>4</function>
				<start_addr>8043</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address8045">
				<function>4</function>
				<start_addr>8045</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address8047">
				<function>4</function>
				<start_addr>8047</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address8049">
				<function>4</function>
				<start_addr>8049</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address8051">
				<function>4</function>
				<start_addr>8051</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address8053">
				<function>4</function>
				<start_addr>8053</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address8055">
				<function>4</function>
				<start_addr>8055</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address8057">
				<function>4</function>
				<start_addr>8057</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address8059">
				<function>4</function>
				<start_addr>8059</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address8061">
				<function>4</function>
				<start_addr>8061</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address8063">
				<function>4</function>
				<start_addr>8063</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address8065">
				<function>4</function>
				<start_addr>8065</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address8067">
				<function>4</function>
				<start_addr>8067</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address8069">
				<function>4</function>
				<start_addr>8069</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address8071">
				<function>4</function>
				<start_addr>8071</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address8073">
				<function>4</function>
				<start_addr>8073</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address8075">
				<function>4</function>
				<start_addr>8075</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address8077">
				<function>4</function>
				<start_addr>8077</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address8079">
				<function>4</function>
				<start_addr>8079</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
	<!--
			<value_ref_id valid="address8081">
				<function>4</function>
				<start_addr>8081</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
	-->
 
			<value_ref_id valid="address8083">
				<function>4</function>
				<start_addr>8083</start_addr>
				<quantity>2</quantity>
				<type>float</type>
			</value_ref_id>
 
	<!--
			<value_ref_id valid="address8085">
				<function>4</function>
				<start_addr>8085</start_addr>
				<quantity>2</quantity>
				<type>float</type>
