<?xml version="1.0"?>
<?xml-stylesheet type="text/xsl" href="apc_ddf_1_6.xsl"?>
<APC_DDF
	xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance"
	xsi:noNamespaceSchemaLocation="http://localhost/ddf_schema/apc_ddf_1_6.xsd"
	ddfid="eaton_pxgx_ups"
	ddfname="Eaton Power Xpert PXGX UPS or Parallel BladeUPS"
	ddfversion="2"
	canremove="yes">
	<schemaVersion>1.6</schemaVersion>
	<device deviceid="eaton_power_xpert_pxgx_ups_or_parallel_bladeups">
		<setProductData ruleid="vendordata" field="vendor"><getOid>NUM1033</getOid></setProductData>
		<setProductData ruleid="modeldata" field="model"><getOid>NUM1065</getOid></setProductData>
		<setProductData ruleid="typedata" field="type">UPS</setProductData>
		<setDefaultLabel ruleid="labeldata"><getOid>NUM1097</getOid>(<sysHostname/> - Slave <commSetting field="slaveaddress"/>)</setDefaultLabel>

		<setProductData ruleid="serialdata" field="serial_num"><getOid>NUM1277</getOid></setProductData>
		<setProductData ruleid="softwareVersion" field="appversion"><getOid>NUM2109</getOid></setProductData>

		<oidMustExist ruleid="modbusdevicetest" oid="MODBUS_OID_MUST_EXIST"/>

		<numSensor ruleid="num1352">
			<type>num/powerVA</type>
			<units></units>
			<sensorId>NUM1352</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1352</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Output VA Rating</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1354">
			<type>num/powerW</type>
			<units></units>
			<sensorId>NUM1354</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1354</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Output Watts Rating</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1358">
			<type>voltage</type>
			<units></units>
			<sensorId>NUM1358</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1358</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Nominal Input Voltage</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1360">
			<type>voltage</type>
			<units></units>
			<sensorId>NUM1360</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1360</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Nominal Output Voltage</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1362">
			<type>num</type>
			<units></units>
			<sensorId>NUM1362</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1362</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Number of Phases</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1363">
			<type>num</type>
			<units></units>
			<sensorId>NUM1363</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1363</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Parallel System</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1364">
			<type>num</type>
			<units></units>
			<sensorId>NUM1364</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1364</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Individual Load Segments</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1478">
			<type>num</type>
			<units></units>
			<sensorId>NUM1478</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1478</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Asset Identification Tag</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1621">
			<type>num</type>
			<units></units>
			<sensorId>NUM1621</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1621</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Battery Last Replaced Date</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1637">
			<type>num</type>
			<units></units>
			<sensorId>NUM1637</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1637</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Date Last Serviced</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1653">
			<type>num</type>
			<units></units>
			<sensorId>NUM1653</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1653</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Installation Date</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1670">
			<type>frequency</type>
			<units></units>
			<sensorId>NUM1670</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1670</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Nominal Input Frequency</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1671">
			<type>frequency</type>
			<units></units>
			<sensorId>NUM1671</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1671</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Nominal Output Frequency</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1672">
			<type>voltage</type>
			<units></units>
			<sensorId>NUM1672</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1672</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Voltage Transfer Point</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1673">
			<type>voltage</type>
			<units></units>
			<sensorId>NUM1673</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1673</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Boost Step-Up Point</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1674">
			<type>voltage</type>
			<units></units>
			<sensorId>NUM1674</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1674</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Buck Reducer Point</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1675">
			<type>voltage</type>
			<units></units>
			<sensorId>NUM1675</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1675</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>High Voltage Transfer Point</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1676">
			<type>timeinmin</type>
			<units></units>
			<sensorId>NUM1676</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1676</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Low Runtime Alarm Setpoint</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1808">
			<type>num</type>
			<units></units>
			<sensorId>NUM1808</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1808</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Device Number</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1809">
			<type>num</type>
			<units></units>
			<sensorId>NUM1809</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1809</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Input Phases</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1810">
			<type>num</type>
			<units></units>
			<sensorId>NUM1810</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1810</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Output Phases</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1811">
			<type>amperage</type>
			<units></units>
			<sensorId>NUM1811</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1811</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Output Current Rating</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1812">
			<type>num</type>
			<units></units>
			<sensorId>NUM1812</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1812</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>System Type</label>
			<sensorSet></sensorSet>
		</numSensor>
		<numSensor ruleid="num1813">
			<type>num</type>
			<units></units>
			<sensorId>NUM1813</sensorId>
			<value>
				<mult>
				<op><getOid>NUM1813</getOid></op>
				<op>1</op>
				</mult>
			</value>
			<valueInc>1</valueInc>
			<label>Bypass Installed</label>
			<sensorSet></sensorSet>
		</numSensor>
	</device>
	<protocol>
		<modbus>
			<value_ref_id valid="NUM1033">
				<function>3</function>
				<start_addr>1032</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
			<value_ref_id valid="NUM1065">
				<function>3</function>
				<start_addr>1064</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
			<value_ref_id valid="NUM1097">
				<function>3</function>
				<start_addr>1096</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
			<value_ref_id valid="NUM1129">
				<function>3</function>
				<start_addr>1128</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
			<value_ref_id valid="NUM1161">
				<function>3</function>
				<start_addr>1161</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
			<value_ref_id valid="NUM1277">
				<function>3</function>
				<start_addr>1276</start_addr>
				<quantity>32</quantity>
				<type>ascii</type>
			</value_ref_id>
			<value_ref_id valid="NUM2109">
				<function>3</function>
				<start_addr>2108</start_addr>
				<quantity>24</quantity>
				<type>ascii</type>
			</value_ref_id>
			<value_ref_id valid="NUM1352">
				<function>3</function>
				<start_addr>1351</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1354">
				<function>3</function>
				<start_addr>1353</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1358">
				<function>3</function>
				<start_addr>1357</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1360">
				<function>3</function>
				<start_addr>1359</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1362">
				<function>3</function>
				<start_addr>1361</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1363">
				<function>3</function>
				<start_addr>1362</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1364">
				<function>3</function>
				<start_addr>1363</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1478">
				<function>3</function>
				<start_addr>1477</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1621">
				<function>3</function>
				<start_addr>1620</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1637">
				<function>3</function>
				<start_addr>1636</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1653">
				<function>3</function>
				<start_addr>1652</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1670">
				<function>3</function>
				<start_addr>1669</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1671">
				<function>3</function>
				<start_addr>1670</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1672">
				<function>3</function>
				<start_addr>1671</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1673">
				<function>3</function>
				<start_addr>1672</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1674">
				<function>3</function>
				<start_addr>1673</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1675">
				<function>3</function>
				<start_addr>1674</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1676">
				<function>3</function>
				<start_addr>1675</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1808">
				<function>3</function>
				<start_addr>1807</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1809">
				<function>3</function>
				<start_addr>1808</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1810">
				<function>3</function>
				<start_addr>1809</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1811">
				<function>3</function>
				<start_addr>1810</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1812">
				<function>3</function>
				<start_addr>1811</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
			<value_ref_id valid="NUM1813">
				<function>3</function>
				<start_addr>1812</start_addr>
				<quantity>1</quantity>
				<type>uint_16</type>
			</value_ref_id>
		</modbus>
	</protocol>
</APC_DDF>
